OSU 80 Ton Compressor Load Stand
54.732995,85.223288,85.957796,128.513754,108.131462,104.860490,29.545100,14.353525,83.769519,0.819391,85.755525,55.740613,127.195450,83.759959,125.991558,83.577339,55.878235,80.435410,-0.001658,0.001083,32.000000,-235.649098,83.698849,-0.615795,14.408262,0.573478,555329.477003,0.986502,40.251526,10.394097,1.569996,0.052565,0.040301,142.279961,32.000000,153.534527,141.589827,141.558396,131.224229,32.000000,129.387054,67.369204,55.012043,64.370903,5.063291,50.206786,63.714156,67.475896,20.450914,19.334977,59.603027,26.107454
54.755648,85.226047,85.846627,128.510415,108.133815,104.893042,29.960410,14.346247,83.735274,0.821194,85.700844,55.775244,127.217586,83.689877,125.998143,83.543822,55.889974,80.486735,-0.001483,0.001095,32.000000,-235.664735,83.714414,-0.615922,14.422975,0.574443,555358.809243,0.991792,40.279940,10.413005,1.570818,0.032180,0.007656,142.466028,32.000000,153.246899,141.494213,143.694790,131.420095,32.000000,128.927520,67.360004,54.991298,64.369993,5.063291,49.700588,63.714156,67.489796,20.450914,19.347147,59.607325,26.182362
54.747169,85.225495,85.957972,128.513754,108.114398,104.882367,29.687339,14.351242,83.737327,0.826339,85.684685,55.717376,127.218503,83.682311,125.959701,83.497152,55.871008,80.460061,-0.001310,0.001079,32.000000,-235.652528,83.676987,-0.615477,14.424758,0.572745,555199.960838,0.991936,40.238981,10.357675,1.570493,0.046692,0.023323,142.856588,32.000000,152.829293,141.366079,145.319643,131.500190,32.000000,128.849358,67.349747,54.953848,64.327404,5.063291,50.245744,63.714156,67.464890,20.450914,19.347835,59.621241,26.188892
54.695051,85.216390,85.855857,128.513476,108.126971,104.903632,30.012727,14.352526,83.830626,0.827130,85.709204,55.660345,127.286001,83.793216,126.000040,83.480183,55.870002,80.498564,-0.001221,0.001057,32.000000,-235.651736,83.782693,-0.614822,14.440362,0.570128,555343.672647,0.978055,40.219928,10.382807,1.567813,0.040915,0.010281,143.231518,32.000000,152.649090,141.814358,146.840301,130.898647,32.000000,129.570600,67.348294,54.954908,64.362334,5.063291,49.950384,63.714156,67.465852,20.450914,19.350434,59.621988,26.122201
54.726202,85.216390,85.969362,128.513476,108.124868,104.925221,29.519082,14.351812,83.821577,0.828471,85.768437,55.762454,127.283707,83.782878,125.937725,83.487293,55.817019,80.456388,-0.001135,0.001042,32.000000,-235.659006,83.722590,-0.615318,14.428849,0.571873,555327.927429,0.987116,40.227540,10.382614,1.570090,0.056763,0.053615,143.006273,32.000000,152.785003,142.177815,145.168470,130.580231,32.000000,129.841719,67.317118,54.954107,64.357086,5.063291,50.278371,63.714156,67.484995,20.450914,19.321328,59.606233,26.102612
54.769249,85.225495,85.885261,128.513476,108.114448,104.937901,29.785343,14.352669,83.827337,0.829959,85.748399,55.737808,127.238292,83.764649,125.951076,83.640860,55.856456,80.549965,-0.001135,0.001034,32.000000,-235.652904,83.700767,-0.615284,14.422843,0.571109,555452.572010,0.977603,40.268633,10.411274,1.569719,0.048866,0.037766,142.365521,32.000000,153.264692,142.267096,143.121661,130.701998,32.000000,129.977160,67.328463,54.957594,64.375241,5.063291,49.991005,63.714156,67.491557,20.450914,19.355492,59.605171,26.127777
54.762413,85.224116,86.012462,128.514867,108.114413,104.945297,29.619049,14.358520,83.791511,0.831169,85.679902,55.794014,127.222171,83.751577,125.960258,83.527084,55.857159,80.481541,-0.001135,0.001044,32.000000,-235.647873,83.729786,-0.615668,14.454892,0.572612,555661.218860,0.993540,40.238625,10.433964,1.570899,0.051580,0.036004,142.232100,32.000000,153.661766,141.646947,141.541156,131.119618,32.000000,129.343971,67.354504,54.991208,64.368835,5.063291,50.423767,63.714156,67.470275,20.450914,19.353298,59.620120,26.159545
54.711804,85.215010,85.881211,128.509303,108.124047,104.969436,29.785486,14.355380,83.765981,0.835108,85.650475,55.752215,127.201513,83.743054,125.956321,83.478800,55.846718,80.559859,-0.001136,0.001023,32.000000,-235.650521,83.698584,-0.615004,14.457226,0.570617,555643.612773,0.983957,40.206284,10.461721,1.568129,0.062634,0.057775,142.358597,32.000000,153.321051,141.552006,143.351941,131.387852,32.000000,128.841201,67.330319,54.975111,64.330928,5.063291,50.078077,63.714156,67.475868,20.450914,19.355881,59.611278,26.204225
54.726699,85.215010,85.883722,128.509303,108.147335,104.996097,29.762395,14.353097,83.785108,0.842582,85.634273,55.744084,127.302975,83.719728,125.977684,83.528181,55.850916,80.546802,-0.001136,0.001026,32.000000,-235.652476,83.610479,-0.614340,14.429557,0.571445,555681.523448,0.989683,40.211484,10.411891,1.570648,0.034704,0.023203,142.869750,32.000000,152.771924,141.430339,145.253816,131.490356,32.000000,128.963789,67.367289,54.993200,64.355971,5.063291,49.999026,63.714156,67.488543,20.450914,19.326759,59.602073,26.060646
54.746712,85.207836,85.982498,128.507633,108.161510,104.992426,29.692030,14.351670,83.840393,0.841162,85.719949,55.719591,127.263415,83.705251,125.969230,83.521375,55.856315,80.555169,-0.001252,0.000996,32.000000,-235.657673,83.745452,-0.614470,14.416261,0.570766,555840.470634,0.985348,40.251113,10.478560,1.569702,0.051009,0.038835,143.101621,32.000000,152.675737,141.802596,146.700108,130.992946,32.000000,129.557911,67.369498,54.985302,64.358810,5.063291,49.938290,63.714156,67.471967,20.450914,19.304286,59.601915,26.204959
54.767141,85.199834,85.907767,128.504017,108.180698,104.985895,29.606799,14.355380,83.755030,0.837175,85.669291,55.825637,127.275106,83.846803,125.962625,83.565178,55.841871,80.424695,-0.001426,0.000990,32.000000,-235.654783,83.702336,-0.614368,14.408288,0.571666,555966.166301,0.986071,40.236765,10.464991,1.569320,0.024955,0.003541,143.027284,32.000000,152.679440,142.086049,145.398523,130.704472,32.000000,129.566360,67.363275,54.979409,64.364979,5.063291,50.077248,63.714156,67.469839,20.450914,19.278881,59.612891,26.187571
54.737440,85.187693,85.913858,128.498175,108.174937,104.981455,29.563438,14.350528,83.746746,0.835711,85.611151,55.833130,127.246557,83.774090,125.954679,83.587870,55.866041,80.556966,-0.001600,0.000985,32.000000,-235.657995,83.698463,-0.615133,14.397273,0.573159,555917.666617,0.987962,40.210320,10.465597,1.570551,0.059463,0.032376,142.415200,32.000000,153.188319,142.393637,143.210207,130.581184,32.000000,129.691720,67.357287,54.983893,64.338779,5.063291,49.855322,63.714156,67.487572,20.450914,19.281184,59.600784,26.094541
54.686047,85.187693,85.864024,128.498175,108.159158,104.958997,29.738035,14.350243,83.836842,0.834277,85.641388,55.803443,127.198845,83.760755,125.970017,83.571775,55.878591,80.398990,-0.001717,0.000978,32.000000,-235.659264,83.757568,-0.614948,14.420509,0.571810,555891.406533,0.990323,40.182651,10.386341,1.568601,0.022700,0.000019,142.225509,32.000000,153.540468,141.637237,141.602740,131.222171,32.000000,129.435070,67.374085,54.984889,64.365825,5.063291,49.943313,63.714156,67.519606,20.450914,19.241214,59.605141,26.048393
54.753990,85.170861,86.001644,128.490663,108.143487,104.954958,29.497006,14.354096,83.800653,0.834127,85.658597,55.821428,127.221489,83.723337,125.949442,83.564546,55.870380,80.486912,-0.001803,0.000957,32.000000,-235.658853,83.754894,-0.615527,14.440598,0.573026,555816.112888,0.992290,40.199105,10.457162,1.569563,0.051968,0.026753,142.322623,32.000000,153.415369,141.434329,142.919121,131.406068,32.000000,129.138316,67.367927,55.013703,64.349340,5.063291,49.761998,63.714156,67.482145,20.450914,19.184837,59.610826,26.219413
54.767737,85.179691,85.959559,128.492889,108.159816,104.953709,30.120420,14.349386,83.785974,0.835153,85.579917,55.755643,127.221668,83.816014,125.946893,83.508010,55.828822,80.540316,-0.001833,0.000977,32.000000,-235.655039,83.748390,-0.615355,14.427617,0.572493,555691.910638,0.987262,40.248612,10.331147,1.570127,0.045819,0.014181,142.856597,32.000000,152.669109,141.376941,145.049769,131.288802,32.000000,128.668460,67.371864,54.962777,64.346213,5.063291,50.294872,63.714156,67.474545,20.450914,19.217482,59.603705,26.203345
54.720447,85.184657,85.916879,128.495393,108.111646,104.962700,29.431103,14.352811,83.760960,0.834456,85.672828,55.687270,127.259661,83.631517,125.988462,83.510783,55.848513,80.491667,-0.001835,0.000973,32.000000,-235.658826,83.756547,-0.614982,14.430449,0.572033,555635.727112,0.993906,40.166338,10.402528,1.570692,0.085975,0.057077,143.111001,32.000000,152.579580,141.729899,146.619384,131.105061,32.000000,129.544056,67.391703,54.999391,64.355263,5.063291,50.016920,63.714156,67.492124,20.450914,19.219553,59.604610,26.187131
54.731827,85.184657,85.890350,128.495393,108.111140,104.941211,29.502079,14.351242,83.781782,0.836290,85.734458,55.708766,127.238904,83.674318,125.941166,83.447607,55.856260,80.509033,-0.001777,0.000970,32.000000,-235.658757,83.708966,-0.614402,14.439104,0.571596,555720.327026,0.973078,40.161934,10.482431,1.569529,0.050244,0.030819,143.184998,32.000000,152.712986,142.025329,145.679692,130.844610,32.000000,129.863049,67.366997,55.008535,64.375047,5.063291,50.036159,63.714156,67.501941,20.450914,19.238918,59.615979,26.183316
54.772821,85.209215,85.945135,128.495671,108.123897,104.902018,29.457581,14.357092,83.738928,0.839421,85.728557,55.685866,127.245307,83.758633,125.918741,83.453947,55.861074,80.534963,-0.001604,0.000974,32.000000,-235.648644,83.657385,-0.614594,14.446499,0.572062,555754.802036,0.996903,40.212435,10.427810,1.570106,0.052589,0.042445,142.409160,32.000000,153.088374,142.256202,143.478105,130.540541,32.000000,129.840026,67.368437,54.997744,64.360179,5.063291,49.513788,63.714156,67.487981,20.450914,19.326458,59.609990,26.172898
54.731624,85.209491,85.835674,128.498453,108.083978,104.862209,29.435233,14.352383,83.763801,0.840334,85.720103,55.737685,127.206293,83.713142,125.965007,83.436199,55.880949,80.475731,-0.001431,0.000988,32.000000,-235.657615,83.626081,-0.614784,14.442067,0.570926,555620.226968,0.994076,40.201475,10.432534,1.569294,0.058829,0.040895,142.247185,32.000000,153.366996,141.933068,141.762543,131.003598,32.000000,129.413699,67.377059,55.022972,64.368577,5.063291,49.856384,63.714156,67.500312,20.450914,19.329828,59.607846,26.179134
54.713374,85.213906,85.954468,128.500957,108.040436,104.860860,29.768339,14.347246,83.764547,0.845363,85.646626,55.721014,127.240547,83.782227,125.956453,83.485660,55.888695,80.430437,-0.001374,0.000987,32.000000,-235.661933,83.747392,-0.614760,14.422214,0.570266,555419.846556,0.994455,40.186566,10.446335,1.569120,0.032768,0.025107,142.280264,32.000000,153.564770,141.449093,142.650950,131.498459,32.000000,129.282568,67.376664,55.044961,64.361208,5.063291,49.828974,63.714156,67.509541,20.450914,19.332243,59.598690,26.025282
54.729436,85.213906,85.822174,128.500957,108.013241,104.878489,29.434286,14.351670,83.702125,0.847814,85.591576,55.694088,127.249094,83.747990,125.975148,83.495462,55.863346,80.452490,-0.001374,0.000981,32.000000,-235.657018,83.704826,-0.614486,14.398925,0.569604,555186.147073,0.995648,40.226503,10.383928,1.568301,0.056296,0.051250,142.783025,32.000000,152.739038,141.261347,144.956765,131.372682,32.000000,128.897461,67.382062,55.031430,64.345719,5.063291,49.768991,63.714156,67.512673,20.450914,19.350029,59.604443,26.057711
54.758094,85.195970,85.868268,128.494558,107.964911,104.901308,29.528640,14.357806,83.739478,0.847481,85.668273,55.745057,127.254290,83.757226,125.968272,83.426628,55.838277,80.437079,-0.001374,0.000955,32.000000,-235.649406,83.715041,-0.614847,14.387884,0.572607,555176.207413,0.984862,40.248497,10.343642,1.570996,0.024652,0.007633,143.089088,32.000000,152.476006,141.731342,146.522050,131.076295,32.000000,129.132829,67.365145,55.004966,64.351396,5.063291,49.944532,63.714156,67.507227,20.450914,19.290115,59.610993,26.127923
54.731958,85.200385,85.779542,128.495393,107.962957,104.889170,29.511427,14.353668,83.790582,0.847157,85.727041,55.799883,127.262710,83.801209,125.945919,83.504468,55.854430,80.437511,-0.001315,0.000934,32.000000,-235.653545,83.735213,-0.614575,14.395463,0.571267,555314.962543,0.995889,40.233026,10.384837,1.568117,0.064840,0.028669,143.128997,32.000000,152.640215,142.031075,145.713280,130.845772,32.000000,129.614297,67.381230,55.033965,64.357779,5.063291,49.597646,63.714156,67.515971,20.450914,19.307712,59.610098,26.194908
54.734399,85.205904,85.961430,128.499287,107.991894,104.868132,29.615108,14.352240,83.792750,0.847404,85.723442,55.663146,127.213542,83.715609,125.940312,83.476149,55.862913,80.502197,-0.001386,0.000905,32.000000,-235.655136,83.803129,-0.614574,14.393785,0.571784,555448.908404,0.992314,40.187496,10.398833,1.568138,0.030795,0.011677,142.439169,32.000000,153.024394,142.232502,143.672476,130.665822,32.000000,129.862581,67.366917,55.041828,64.356987,5.063291,49.927429,63.714156,67.520930,20.450914,19.310021,59.616589,26.184343
54.744516,85.205904,85.916073,128.499287,107.993739,104.895161,29.673706,14.354096,83.789702,0.848074,85.709586,55.734524,127.196703,83.672931,125.937862,83.580681,55.859429,80.521029,-0.001560,0.000874,32.000000,-235.654592,83.696973,-0.614730,14.425859,0.570733,555369.286808,0.993304,40.217077,10.382990,1.567266,0.067031,0.043440,142.300809,32.000000,153.284794,142.146076,141.883244,130.875299,32.000000,129.501030,67.368879,55.039173,64.352284,5.063291,50.115496,63.714156,67.511846,20.450914,19.331546,59.600489,26.010609
54.722931,85.202317,85.882462,128.497062,108.008704,104.921919,30.061121,14.351099,83.799944,0.846651,85.660722,55.728116,127.223836,83.723766,125.985698,83.556171,55.911414,80.545130,-0.001734,0.000871,32.000000,-235.655294,83.643886,-0.614917,14.443038,0.573354,555247.759357,0.989593,40.220245,10.420971,1.570519,0.036070,0.017074,142.282119,32.000000,153.483274,141.589314,142.237649,131.434852,32.000000,129.187749,67.403736,55.060610,64.364067,5.063291,49.731723,63.714156,67.525188,20.450914,19.321443,59.596447,26.134967
54.718870,85.200661,85.781796,128.494280,108.028575,104.924608,29.681137,14.349529,83.776637,0.844065,85.605143,55.672780,127.212872,83.721380,125.951722,83.455021,55.874121,80.516626,-0.001850,0.000834,32.000000,-235.658339,83.712312,-0.614368,14.435406,0.571312,555394.127252,0.987695,40.210503,10.437976,1.569401,0.063456,0.063832,142.790122,32.000000,152.799470,141.241201,144.758289,131.665302,32.000000,128.955900,67.370778,55.039832,64.338424,5.063291,49.636936,63.714156,67.527874,20.450914,19.318023,59.619107,26.163947
54.738513,85.198730,85.936241,128.490941,108.031666,104.930574,29.685419,14.353239,83.907665,0.844010,85.686621,55.751049,127.258447,83.727701,125.978282,83.535820,55.841382,80.511031,-0.001907,0.000825,32.000000,-235.657087,83.730543,-0.614380,14.443116,0.570792,555434.716168,0.975625,40.227703,10.403293,1.569405,0.048960,0.037075,143.046360,32.000000,152.549760,141.586296,146.271669,131.269866,32.000000,129.010720,67.375836,55.040319,64.361571,5.063291,50.139595,63.714156,67.530981,20.450914,19.320336,59.608947,26.159765
54.753643,85.198730,85.852834,128.490941,108.047061,104.913672,29.602361,14.354666,83.807761,0.847482,85.620827,55.859035,127.253977,83.799272,125.939509,83.568539,55.852926,80.490911,-0.001790,0.000808,32.000000,-235.657955,83.748449,-0.614414,14.461815,0.569710,555524.235783,0.988216,40.229959,10.420123,1.567682,0.047774,0.032238,143.214884,32.000000,152.480749,141.962993,146.075553,130.834650,32.000000,129.682723,67.369805,55.038845,64.360885,5.063291,49.869444,63.714156,67.516800,20.450914,19.315923,59.601158,26.028070
54.749948,85.195143,85.910490,128.493723,108.019200,104.887056,29.874882,14.351955,83.872876,0.855727,85.595320,55.682028,127.229159,83.769319,125.917763,83.616514,55.873158,80.424862,-0.001615,0.000811,32.000000,-235.654601,83.818507,-0.614131,14.448991,0.571243,555610.730308,0.987739,40.209109,10.448847,1.569941,0.055041,0.034696,142.469914,32.000000,153.119652,142.117363,143.740722,130.591551,32.000000,129.927934,67.385291,55.059209,64.363370,5.063291,50.085781,63.714156,67.511852,20.450914,19.305738,59.619441,26.119413
54.721855,85.160375,85.864477,128.486212,108.019337,104.862872,29.711855,14.349957,83.804686,0.887287,85.642610,55.642669,127.213229,83.803535,125.971566,83.564971,55.868051,80.542193,-0.001441,0.000814,32.000000,-235.652174,83.803456,-0.613260,14.454000,0.568815,555491.255400,0.990053,40.194542,10.422854,1.567984,0.029089,0.008291,142.207896,32.000000,153.254151,142.120448,142.330361,130.702840,32.000000,129.618675,67.372825,55.046557,64.389226,5.063291,49.984613,63.714156,67.528442,20.450914,19.187200,59.603528,26.152501
54.751326,85.163687,85.862911,128.487881,107.995736,104.865424,29.626684,14.347531,83.834784,0.892145,85.662162,55.632446,127.217108,83.809754,125.938428,83.505665,55.877896,80.453576,-0.001384,0.000802,32.000000,-235.660664,83.758609,-0.613055,14.433045,0.570123,555305.295747,0.980837,40.194511,10.355174,1.569143,0.053709,0.029822,142.206491,32.000000,153.394333,141.617353,142.321208,131.397335,32.000000,129.160239,67.381554,55.081185,64.367643,5.063291,49.628604,63.714156,67.530804,20.450914,19.189049,59.616176,26.164754
54.758253,85.163687,85.985082,128.487881,107.983660,104.879356,29.774772,14.347246,83.801484,0.913791,85.592767,55.673745,127.196159,83.715834,125.968496,83.515811,55.856571,80.430926,-0.001384,0.000786,32.000000,-235.661114,83.806945,-0.612878,14.403620,0.569745,555152.861366,0.986458,40.186798,10.444548,1.569108,0.023021,0.010392,142.716772,32.000000,152.797419,141.286288,144.441351,131.674437,32.000000,128.949526,67.374541,55.074913,64.344025,5.063291,50.426605,63.714156,67.510445,20.450914,19.202426,59.595297,26.045605
54.730313,85.188796,85.937229,128.490385,107.982341,104.889397,29.607938,14.352383,83.864642,0.911920,85.631480,55.650618,127.273246,83.779045,125.985313,83.464557,55.862349,80.493688,-0.001440,0.000733,32.000000,-235.651387,83.767866,-0.612503,14.388199,0.569837,555137.853670,0.988746,40.161729,10.371066,1.568234,0.094746,0.043724,143.088341,32.000000,152.695589,141.473116,146.257075,131.375144,32.000000,129.045184,67.400828,55.066529,64.374809,5.063291,50.095696,63.714156,67.516779,20.450914,19.291644,59.617268,26.105913
54.717482,85.191280,85.978091,128.489829,107.980450,104.862749,29.686495,14.351812,83.820597,0.906006,85.682523,55.744261,127.204957,83.853349,125.949638,83.495279,55.902087,80.518093,-0.001616,0.000705,32.000000,-235.653761,83.818364,-0.611709,14.384606,0.572725,555251.092268,0.983824,40.155060,10.376118,1.570267,0.028310,0.017783,143.068508,32.000000,152.501394,142.100330,146.511360,130.846457,32.000000,129.563750,67.393111,55.081086,64.389922,5.063291,50.374702,63.714156,67.545838,20.450914,19.302448,59.601384,26.070037
54.770491,85.204800,85.955838,128.488994,107.980463,104.864989,29.529102,14.351812,83.822068,0.895116,85.675584,55.714535,127.239699,83.879123,125.901041,83.580679,55.850545,80.422923,-0.001790,0.000695,32.000000,-235.655236,83.816732,-0.612474,14.421847,0.573412,555340.103378,0.990073,40.207072,10.415425,1.570194,0.061248,0.044680,142.536702,32.000000,153.068536,142.118542,143.831007,130.817206,32.000000,130.020300,67.371178,55.076991,64.373566,5.063291,50.249307,63.714156,67.520423,20.450914,19.304652,59.608446,26.166955
54.754123,85.204800,86.016056,128.488994,107.966196,104.888972,30.236888,14.356950,83.793700,0.886427,85.641022,55.680850,127.210820,83.743319,125.957461,83.605700,55.871036,80.570243,-0.001906,0.000696,32.000000,-235.653049,83.725606,-0.613616,14.430554,0.574326,555127.589947,0.987460,40.221914,10.393211,1.571309,0.043016,0.025282,142.395989,32.000000,153.344998,142.028441,142.409199,130.821788,32.000000,129.835547,67.381902,55.085340,64.395105,5.063291,50.549614,63.714156,67.523389,20.450914,19.353933,59.597372,26.168349
54.722800,85.186589,85.832947,128.483708,108.000662,104.899205,29.656746,14.348673,83.862893,0.879255,85.663780,55.725528,127.213333,83.692629,125.975957,83.481871,55.877051,80.479693,-0.001993,0.000673,32.000000,-235.657064,83.804945,-0.613298,14.440756,0.571252,555238.421205,0.991732,40.184394,10.376394,1.569382,0.056077,0.045851,142.110337,32.000000,153.373327,141.589578,141.938323,131.182906,32.000000,128.830720,67.360033,55.067792,64.386023,5.063291,50.065079,63.714156,67.532771,20.450914,19.292955,59.607069,26.110755
54.751033,85.194039,85.911502,128.484821,108.011700,104.882794,29.536309,14.350385,83.737778,0.871574,85.677814,55.664214,127.187466,83.688959,126.000318,83.508031,55.894643,80.428516,-0.002023,0.000677,32.000000,-235.662892,83.825421,-0.613222,14.421794,0.572335,555332.990319,0.969054,40.200150,10.461696,1.570951,0.041911,0.015773,142.600846,32.000000,152.948187,141.375189,144.257072,131.652700,32.000000,128.846547,67.408945,55.092509,64.412628,5.063291,50.156081,63.714156,67.530336,20.450914,19.320988,59.609773,26.186617
54.769153,85.212251,85.855969,128.492611,108.018512,104.856001,29.626133,14.350671,83.761435,0.866241,85.663137,55.766673,127.234230,83.836874,125.957529,83.520376,55.813931,80.491975,-0.002023,0.000691,32.000000,-235.656541,83.849528,-0.613109,14.439392,0.570005,555361.895586,0.988678,40.212101,10.390672,1.568504,0.052934,0.041887,142.955244,32.000000,152.789752,141.341794,145.888292,131.527946,32.000000,129.269804,67.387386,55.049929,64.374497,5.063291,50.123823,63.714156,67.521701,20.450914,19.323224,59.607600,26.141203
54.754152,85.212251,85.928677,128.492611,108.025661,104.859705,29.483551,14.353668,83.776199,0.858597,85.649144,55.728086,127.235817,83.800557,125.948987,83.460301,55.831826,80.458080,-0.001965,0.000700,32.000000,-235.652889,83.731787,-0.613391,14.443746,0.571159,555236.784054,0.992015,40.192362,10.336313,1.569130,0.043795,0.017171,143.212587,32.000000,152.397104,141.966195,146.644413,130.585517,32.000000,129.380103,67.364943,55.038980,64.383441,5.063291,50.242731,63.714156,67.527587,20.450914,19.388870,59.601139,26.013544
54.709463,85.199558,85.938335,128.490663,108.022688,104.848200,29.707169,14.352383,83.863988,0.844639,85.748146,55.776345,127.274378,83.686552,125.915128,83.526000,55.899230,80.441614,-0.001936,0.000716,32.000000,-235.660074,83.758566,-0.613813,14.404092,0.569066,555276.665021,0.988443,40.193131,10.462613,1.567597,0.046179,0.023203,142.649042,32.000000,152.940258,142.279212,144.201290,130.706120,32.000000,129.687936,67.408282,55.092682,64.419675,5.063291,50.083697,63.714156,67.542007,20.450914,19.347171,59.605210,26.036067
54.745015,85.202317,85.898302,128.492889,108.036777,104.873323,28.745667,14.350956,83.805685,0.834293,85.708515,55.719364,127.202389,83.773377,125.941220,83.526692,55.843966,80.504504,-0.001851,0.000714,32.000000,-235.660190,83.739191,-0.614403,14.383950,0.570373,555266.317325,0.993554,40.207573,10.420372,1.569355,0.057817,0.033076,142.301710,32.000000,153.210006,142.080015,142.619669,130.913114,32.000000,130.113185,67.386617,55.046192,64.382926,5.063291,50.142896,63.714156,67.536673,20.450914,19.359057,59.619048,26.171504
54.772292,85.196522,85.967000,128.490385,108.009462,104.882442,29.554314,14.348958,83.798620,0.831673,85.630037,55.784128,127.208153,83.768279,125.959856,83.532843,55.875612,80.523401,-0.001678,0.000732,32.000000,-235.657598,83.827584,-0.614961,14.381590,0.573092,555069.920047,0.986813,40.237916,10.341139,1.570813,0.039419,0.024196,142.172623,32.000000,153.400304,141.505719,141.810041,131.170208,32.000000,129.131802,67.399860,55.060055,64.396294,5.063291,49.906464,63.714156,67.529522,20.450914,19.361389,59.611081,26.170770
54.754051,85.196522,85.926995,128.490385,108.005745,104.850683,29.862377,14.345961,83.854625,0.826554,85.563710,55.784705,127.201190,83.788773,125.954439,83.541581,55.862975,80.493306,-0.001504,0.000763,32.000000,-235.660431,83.769113,-0.615376,14.399791,0.572574,555304.428266,1.019351,40.206436,10.441576,1.569062,0.053670,0.037142,142.526156,32.000000,153.058947,141.394486,143.959375,131.309632,32.000000,128.919698,67.396573,55.047003,64.346605,5.063291,50.263662,63.714156,67.532230,20.450914,19.343545,59.613265,26.078254
54.749485,85.176103,85.907084,128.484821,108.007237,104.839146,29.500207,14.348673,83.822851,0.821220,85.609290,55.741284,127.273179,83.733248,126.000445,83.642405,55.864944,80.547438,-0.001358,0.000788,32.000000,-235.659359,83.809351,-0.615097,14.436455,0.573061,555269.415362,0.990995,40.174383,10.423496,1.569534,0.040041,0.019545,142.959032,32.000000,152.830709,141.276260,145.764287,131.594595,32.000000,129.116459,67.407000,55.065612,64.383226,5.063291,50.054985,63.714156,67.553469,20.450914,19.274793,59.604532,26.177520
54.750771,85.169205,85.925173,128.478701,108.038269,104.825078,29.718772,14.357663,83.843609,0.816482,85.674338,55.780326,127.282615,83.792155,125.967030,83.550838,55.846714,80.596259,-0.001272,0.000793,32.000000,-235.652991,83.791746,-0.615165,14.482613,0.572006,555134.083157,0.980830,40.191940,10.414524,1.569327,0.061522,0.044979,143.173662,32.000000,152.532021,141.900250,146.803374,130.830872,32.000000,129.576090,67.414182,55.071211,64.399014,5.063291,50.250185,63.714156,67.539878,20.450914,19.252858,59.614848,26.163947
54.771982,85.187693,85.862314,128.483152,108.046018,104.830125,29.630293,14.360089,83.903074,0.811155,85.762686,55.730772,127.235473,83.719217,125.931103,83.507467,55.881908,80.408183,-0.001213,0.000778,32.000000,-235.645812,83.852420,-0.615487,14.475164,0.570276,555043.866848,0.992803,40.175918,10.451421,1.569094,0.030670,0.020547,142.810586,32.000000,152.743536,142.230900,144.549434,130.591312,32.000000,129.758904,67.369569,55.054236,64.362425,5.063291,49.969219,63.714156,67.541361,20.450914,19.254808,59.605928,26.152648
54.743650,85.187693,85.907207,128.483152,108.075267,104.836626,29.668737,14.348673,83.742276,0.804668,85.734309,55.745508,127.207093,83.735042,125.906180,83.486272,55.879312,80.437577,-0.001213,0.000748,32.000000,-235.662473,83.779982,-0.615742,14.445109,0.568608,554996.483035,0.985328,40.167782,10.504684,1.569387,0.053471,0.037535,142.359840,32.000000,153.283628,142.219212,142.715526,130.752778,32.000000,129.927883,67.368342,55.046231,64.369045,5.063291,50.189804,63.714156,67.546043,20.450914,19.321128,59.610226,26.196155
54.732479,85.209215,85.887863,128.488438,108.103807,104.845449,29.736215,14.352811,83.760634,0.800037,85.696618,55.801951,127.201028,83.770175,125.941805,83.450318,55.897801,80.515990,-0.001240,0.000741,32.000000,-235.655548,83.818221,-0.616538,14.419250,0.567518,554966.044720,0.987946,40.165850,10.334438,1.567632,0.025040,0.002493,142.235670,32.000000,153.516365,141.470245,141.584094,131.307545,32.000000,129.036839,67.419291,55.059922,64.389856,5.063291,50.119617,63.714156,67.543513,20.450914,19.398147,59.604355,26.165194
54.756749,85.213354,85.982216,128.488716,108.152843,104.861885,29.652306,14.350528,83.741843,0.792811,85.653738,55.778388,127.199011,83.731188,125.956543,83.443145,55.856029,80.497219,-0.001385,0.000761,32.000000,-235.658487,83.716900,-0.616764,14.395831,0.570096,555018.637445,0.987282,40.193125,10.358157,1.569263,0.047250,0.024441,142.450538,32.000000,153.130006,141.528493,143.535829,131.489211,32.000000,128.732689,67.409226,55.052241,64.365210,5.063291,50.478149,63.714156,67.541248,20.450914,19.414938,59.610364,26.142890
54.743767,85.211699,85.810459,128.488994,108.166956,104.885504,29.533684,14.350528,83.715530,0.787513,85.712736,55.835729,127.214902,83.787140,125.944792,83.483564,55.861449,80.472080,-0.001557,0.000775,32.000000,-235.659307,83.747084,-0.616655,14.390244,0.571172,555062.571812,0.985396,40.225405,10.395988,1.569230,0.031146,0.005072,142.876243,32.000000,152.744333,141.391311,145.278713,131.675181,32.000000,129.033772,67.409162,55.033166,64.386868,5.063291,50.014853,63.714156,67.523206,20.450914,19.417397,59.607148,26.173044
54.721811,85.211699,86.031231,128.488994,108.177376,104.900195,29.415997,14.354666,83.742713,0.780581,85.712476,55.857898,127.243361,83.757349,125.945631,83.462114,55.826578,80.485524,-0.001672,0.000774,32.000000,-235.651890,83.799192,-0.616397,14.421139,0.573018,555229.766616,0.987872,40.206174,10.424282,1.570258,0.062710,0.036128,143.192520,32.000000,152.560071,141.773409,146.660771,130.890951,32.000000,129.461196,67.392577,55.032808,64.382840,5.063291,50.667101,63.714156,67.565175,20.450914,19.414091,59.598513,26.119046
54.748085,85.223564,85.844252,128.487047,108.216390,104.911003,29.766374,14.345961,83.742016,0.773503,85.752241,55.888990,127.274093,83.702152,125.935108,83.478345,55.904346,80.495265,-0.001643,0.000782,32.000000,-235.660431,83.744476,-0.616554,14.442093,0.571120,555346.732287,0.992315,40.217018,10.400806,1.567493,0.027811,0.024326,142.944251,32.000000,152.630952,142.197554,144.941415,130.703336,32.000000,129.435964,67.400902,55.031541,64.380462,5.063291,49.936796,63.714156,67.553132,20.450914,19.457798,59.601483,26.180234
54.773541,85.226599,85.953627,128.488994,108.241423,104.888590,29.540279,14.347389,83.839544,0.769172,85.717506,55.764203,127.170929,83.822173,125.914771,83.489551,55.869379,80.470737,-0.001555,0.000789,32.000000,-235.659824,83.731382,-0.616424,14.447339,0.573801,555505.164356,0.996860,40.238163,10.445332,1.572156,0.062882,0.043134,142.435081,32.000000,153.137369,142.336380,142.785930,130.624804,32.000000,129.750515,67.395414,55.028506,64.365059,5.063291,50.433831,63.714156,67.527541,20.450914,19.470920,59.611603,26.194981
54.737589,85.213906,85.897424,128.485656,108.237206,104.876574,30.142828,14.354381,83.772010,0.766773,85.706263,55.685266,127.228816,83.667996,125.974709,83.488883,55.935286,80.450794,-0.001468,0.000788,32.000000,-235.651848,83.755180,-0.616236,14.439943,0.569622,555409.022816,0.984742,40.224727,10.374560,1.567986,0.036335,0.022540,142.269702,32.000000,153.503286,141.521406,141.461988,131.260457,32.000000,129.389190,67.415724,55.046585,64.395221,5.063291,49.867770,63.714156,67.531298,20.450914,19.473531,59.612852,26.191166
54.747125,85.213906,85.993820,128.485656,108.244680,104.877073,29.553858,14.353525,83.930832,0.764104,85.719622,55.761730,127.196864,83.744625,125.961407,83.535780,55.896059,80.508705,-0.001381,0.000786,32.000000,-235.651229,83.785650,-0.616267,14.401312,0.570296,555354.897403,0.991572,40.203255,10.391911,1.569255,0.056737,0.048452,142.402999,32.000000,153.174902,141.471188,143.451863,131.399540,32.000000,128.972161,67.406096,55.021182,64.366409,5.063291,50.540129,63.714156,67.554425,20.450914,19.431948,59.595700,26.018459
54.746006,85.227979,85.809681,128.491220,108.224256,104.857463,29.411877,14.350243,83.827199,0.759774,85.687635,55.857535,127.206241,83.773152,125.955991,83.462906,55.851722,80.490731,-0.001293,0.000772,32.000000,-235.657625,83.868679,-0.616205,14.383452,0.570555,555155.064256,0.972304,40.225175,10.311677,1.569258,0.044928,0.023589,142.805020,32.000000,152.636025,141.353443,145.213882,131.602847,32.000000,128.650476,67.393236,55.019113,64.344654,5.063291,50.127005,63.714156,67.555233,20.450914,19.483358,59.608524,26.059618
54.771119,85.225495,85.980056,128.488716,108.189797,104.833728,29.553252,14.348245,83.771594,0.755457,85.701108,55.847740,127.232246,83.771644,125.965674,83.569941,55.874215,80.529217,-0.001206,0.000790,32.000000,-235.660607,83.708743,-0.615932,14.418490,0.573283,555233.962417,0.991497,40.215993,10.392499,1.570746,0.048970,0.026012,143.143880,32.000000,152.597849,141.760251,146.741099,131.216347,32.000000,129.541416,67.420226,55.014824,64.385721,5.063291,50.519729,63.714156,67.538140,20.450914,19.477358,59.605682,26.004446
54.747927,85.216390,85.868830,128.484821,108.208835,104.836033,30.038169,14.352098,83.839024,0.751865,85.716541,55.828202,127.265960,83.815626,125.912150,83.518707,55.869638,80.602284,-0.001206,0.000792,32.000000,-235.654787,83.698891,-0.615252,14.424365,0.571189,555239.377247,0.996154,40.231143,10.423929,1.567414,0.029157,0.005766,143.111792,32.000000,152.641447,142.035386,145.092935,130.686159,32.000000,129.714912,67.425081,55.020596,64.366987,5.063291,50.126626,63.714156,67.553685,20.450914,19.479957,59.603479,26.049714
54.733065,85.216390,85.914826,128.484821,108.269957,104.851222,29.356917,14.349529,83.797393,0.746834,85.705868,55.651663,127.226379,83.792503,125.930178,83.586219,55.865678,80.534256,-0.001205,0.000809,32.000000,-235.658830,83.826360,-0.615336,14.440992,0.571596,555054.849231,0.990663,40.204482,10.429069,1.569806,0.050693,0.024916,142.460062,32.000000,153.145043,142.429545,143.151949,130.670264,32.000000,129.608573,67.430598,55.029998,64.382700,5.063291,50.259144,63.714156,67.568362,20.450914,19.450851,59.616933,26.182949
54.771457,85.204524,85.858143,128.478979,108.255588,104.875404,29.751598,14.350385,83.867057,0.738053,85.689449,55.771423,127.196352,83.869866,125.937511,83.447077,55.904670,80.588818,-0.001321,0.000790,32.000000,-235.659122,83.735684,-0.615162,14.454629,0.570271,555074.308357,0.975120,40.217704,10.486083,1.568440,0.039028,0.011634,142.126602,32.000000,153.441983,141.669026,141.640664,131.241521,32.000000,129.243650,67.431354,55.027386,64.383289,5.063291,49.928438,63.714156,67.562630,20.450914,19.412079,59.610255,26.183976
54.773408,85.201213,85.954395,128.480370,108.240061,104.889242,29.576600,14.349386,83.860828,0.725980,85.663539,55.761978,127.216423,83.750437,125.961515,83.484867,55.910977,80.481060,-0.001496,0.000763,32.000000,-235.660448,83.747738,-0.615381,14.443903,0.570741,555168.664052,0.998188,40.232016,10.441224,1.569706,0.053644,0.046291,142.354496,32.000000,153.376327,141.463816,143.116201,131.562914,32.000000,129.090908,67.463648,55.013272,64.356115,5.063291,50.415692,63.714156,67.544585,20.450914,19.402932,59.596860,26.104006
54.730454,85.213078,85.892100,128.480370,108.300148,104.887923,30.021682,14.349672,83.805871,0.697388,85.659276,55.754141,127.203006,83.795419,125.977303,83.429739,55.860117,80.571454,-0.001670,0.000766,32.000000,-235.660819,83.795665,-0.615493,14.420221,0.568540,555185.146272,0.984393,40.183188,10.441390,1.567571,0.059432,0.040798,142.857808,32.000000,152.592990,141.380841,145.039904,131.441893,32.000000,128.703880,67.437640,54.985182,64.355472,5.063291,50.377758,63.714156,67.563902,20.450914,19.405251,59.606607,26.098503
54.739509,85.213078,85.911796,128.480370,108.355130,104.890394,29.727628,14.348958,83.921362,0.672975,85.677625,55.745955,127.240622,83.754577,125.935483,83.538873,55.888539,80.449453,-0.001787,0.000767,32.000000,-235.661368,83.750409,-0.616194,14.445739,0.570420,555238.613164,0.990302,40.177997,10.357727,1.569272,0.048804,0.048750,143.127403,32.000000,152.522223,141.685703,146.485406,131.103002,32.000000,129.287722,67.456241,55.005331,64.397812,5.063291,50.275156,63.714156,67.567599,20.450914,19.448883,59.607443,26.200484
54.781326,85.222460,85.913930,128.483430,108.341864,104.898385,29.933469,14.348387,83.798377,0.640727,85.697788,55.839274,127.242107,83.781900,125.926838,83.512715,55.861047,80.472225,-0.001873,0.000755,32.000000,-235.661119,83.809392,-0.615578,14.413481,0.571479,555370.919829,0.976470,40.231219,10.473483,1.569366,0.067874,0.056441,143.043147,32.000000,152.630738,141.980116,145.575097,130.949645,32.000000,129.635642,67.418707,54.992580,64.369343,5.063291,50.054774,63.714156,67.535472,20.450914,19.483968,59.601424,26.148613
54.785606,85.208939,85.981839,128.478422,108.321870,104.898921,29.538809,14.352240,83.849953,0.627091,85.697207,55.796832,127.227285,83.807449,125.926018,83.487558,55.892087,80.486199,-0.001961,0.000761,32.000000,-235.655463,83.846366,-0.615946,14.398925,0.570565,555321.008558,0.985974,40.222498,10.357462,1.569466,0.053798,0.033500,142.397096,32.000000,153.088129,142.396521,143.234135,130.625589,32.000000,129.804076,67.438226,55.010703,64.400072,5.063291,50.537785,63.714156,67.541052,20.450914,19.439559,59.610855,26.203125
54.751390,85.196522,85.930530,128.473415,108.308609,104.921873,29.510840,14.351955,83.838064,0.628054,85.691004,55.740506,127.173685,83.805369,125.967417,83.464455,55.905448,80.508278,-0.001960,0.000775,32.000000,-235.654274,83.826012,-0.615993,14.429741,0.570904,555414.421392,0.978477,40.191625,10.401312,1.568307,0.058511,0.039909,142.205839,32.000000,153.291193,141.788551,141.674726,131.020210,32.000000,129.421023,67.447060,54.991787,64.397426,5.063291,50.041487,63.714156,67.565883,20.450914,19.441967,59.601837,26.166515
54.737311,85.196522,85.957842,128.473415,108.252772,104.931096,29.390544,14.348530,83.802605,0.630886,85.650448,55.685101,127.198834,83.876330,125.959483,83.502427,55.940781,80.531135,-0.001959,0.000772,32.000000,-235.660485,83.799582,-0.615685,14.446132,0.572365,555333.919574,0.991439,40.173986,10.380309,1.569424,0.055355,0.032462,142.325249,32.000000,153.406567,141.463373,142.805337,131.555107,32.000000,129.093178,67.464391,55.010225,64.402332,5.063291,50.461733,63.714156,67.572972,20.450914,19.401142,59.604610,26.072971
54.770034,85.196522,85.869711,128.473415,108.222871,104.908306,29.534483,14.352240,83.903724,0.632187,85.685082,55.794720,127.183431,83.781675,125.923788,83.440457,55.880283,80.629851,-0.001946,0.000775,32.000000,-235.657103,83.843429,-0.614735,14.452820,0.571327,555426.454629,0.993240,40.194503,10.382802,1.569468,0.050988,0.027753,142.815237,32.000000,152.649708,141.269898,145.053899,131.532781,32.000000,128.714230,67.437092,54.981246,64.390057,5.063291,50.183306,63.714156,67.561668,20.450914,19.403407,59.625116,26.145752
54.777425,85.213630,85.941929,128.480092,108.185956,104.900752,29.771319,14.350813,83.821069,0.633642,85.657387,55.769577,127.260907,83.787915,125.968666,83.476352,55.895278,80.513339,-0.001819,0.000786,32.000000,-235.660169,83.802518,-0.614915,14.462078,0.571483,555409.266683,0.997673,40.208059,10.363880,1.570370,0.037996,0.018480,143.117443,32.000000,152.404490,141.707333,146.573287,131.290706,32.000000,129.280903,67.463377,55.000323,64.396966,5.063291,50.396489,63.714156,67.552347,20.450914,19.465107,59.610432,26.098430
54.751089,85.201489,85.889132,128.483708,108.178490,104.911155,29.366434,14.353097,83.860779,0.635374,85.654742,55.731089,127.189795,83.849250,125.950039,83.518565,55.885346,80.394008,-0.001644,0.000764,32.000000,-235.654443,83.790769,-0.614358,14.412432,0.568983,555398.970066,0.991949,40.176555,10.495211,1.567823,0.059167,0.032808,143.142495,32.000000,152.573046,141.973906,145.771978,130.885226,32.000000,129.774883,67.438490,54.964498,64.408019,5.063291,50.589958,63.714156,67.564788,20.450914,19.467569,59.602270,26.059912
54.758975,85.201489,85.987811,128.483708,108.167900,104.934366,29.275342,14.354524,83.831153,0.637421,85.716924,55.778810,127.251679,83.778575,125.933698,83.471750,55.904214,80.470852,-0.001470,0.000726,32.000000,-235.654000,83.814875,-0.614438,14.369473,0.569492,555347.495149,0.983884,40.186550,10.396606,1.568930,0.029039,0.019821,142.365209,32.000000,153.003407,142.230437,143.514347,130.542378,32.000000,129.843416,67.439352,54.981850,64.430040,5.063291,50.581497,63.714156,67.566517,20.450914,19.427758,59.607531,26.099824
54.772090,85.198454,85.872824,128.483152,108.173614,104.928223,29.668786,14.352526,83.830790,0.648658,85.737004,55.765929,127.203030,83.700887,125.932120,83.461115,55.920940,80.455795,-0.001353,0.000744,32.000000,-235.656817,83.763277,-0.613631,14.386861,0.571353,555416.096392,0.998041,40.199760,10.320810,1.568720,0.057591,0.038809,142.245186,32.000000,153.204692,142.062381,142.097244,130.905351,32.000000,129.429811,67.448904,54.988166,64.396473,5.063291,50.325273,63.714156,67.562840,20.450914,19.419524,59.596683,26.137755
54.785295,85.212526,85.979365,128.483430,108.217321,104.909139,29.609118,14.351242,83.867586,0.655720,85.675964,55.730046,127.193733,83.801230,125.937226,83.456408,55.881322,80.408314,-0.001293,0.000731,32.000000,-235.659905,83.837046,-0.613782,14.409521,0.574478,555497.688257,1.001211,40.192167,10.357159,1.570296,0.025424,0.017061,142.276251,32.000000,153.535609,141.415354,142.185629,131.501168,32.000000,129.151326,67.451027,54.963282,64.389415,5.063291,50.561082,63.714156,67.551819,20.450914,19.470702,59.620061,26.188745
54.748654,85.227979,85.825182,128.480370,108.196596,104.877490,29.469613,14.348530,83.840032,0.655532,85.678941,55.707030,127.231410,83.775681,125.974190,83.539912,55.898772,80.465675,-0.001292,0.000740,32.000000,-235.660485,83.796808,-0.613802,14.432993,0.571708,555421.259071,0.987611,40.176509,10.329617,1.567821,0.070985,0.042761,142.704909,32.000000,152.719455,141.266073,144.907612,131.571524,32.000000,128.979927,67.476351,54.985187,64.399172,5.063291,50.043516,63.714156,67.555533,20.450914,19.473151,59.610226,26.148613
54.743179,85.227979,85.850599,128.480370,108.189413,104.845584,29.939721,14.350956,83.817452,0.654633,85.733218,55.712867,127.254890,83.696218,125.960299,83.492141,55.855388,80.468754,-0.001349,0.000703,32.000000,-235.657076,83.770518,-0.613453,14.457593,0.571983,555414.307214,0.989195,40.177871,10.335118,1.569388,0.019619,0.011479,143.027679,32.000000,152.523233,141.675227,146.311730,131.333799,32.000000,128.891881,67.455274,54.946469,64.401335,5.063291,50.102593,63.714156,67.575946,20.450914,19.529403,59.607570,26.148320
54.767544,85.244259,85.917998,128.482595,108.218520,104.888870,29.574749,14.350243,83.823276,0.655087,85.694893,55.693148,127.213503,83.768259,125.928580,83.451497,55.863935,80.472448,-0.001522,0.000675,32.000000,-235.657461,83.763115,-0.613378,14.455233,0.569501,555248.792466,0.994340,40.228593,10.358882,1.567622,0.059576,0.060490,143.255863,32.000000,152.487697,142.054306,145.978379,130.912685,32.000000,129.640159,67.439297,54.947573,64.405619,5.063291,49.982827,63.714156,67.576471,20.450914,19.588652,59.600647,26.152795
54.776158,85.231290,85.890680,128.479535,108.256388,104.931797,29.683685,14.350956,83.822846,0.655400,85.815731,55.576744,127.248265,83.690345,125.933786,83.450092,55.895894,80.519848,-0.001696,0.000608,32.000000,-235.661665,83.746534,-0.613289,14.438186,0.568870,555170.102885,0.978535,40.233865,10.404479,1.568243,0.031375,0.008354,142.535353,32.000000,153.045200,142.182672,143.725608,130.754953,32.000000,130.080200,67.443608,54.982368,64.438511,5.063291,50.258419,63.714156,67.556956,20.450914,19.546412,59.600962,26.068422
54.736732,85.247294,85.859873,128.480092,108.237522,104.940700,29.621783,14.348673,83.838704,0.655888,85.794222,55.734299,127.196802,83.745809,125.952772,83.517401,55.881894,80.530951,-0.001697,0.000633,32.000000,-235.659523,83.694161,-0.612793,14.435432,0.569634,555393.836581,0.990580,40.226688,10.398585,1.568776,0.053587,0.019626,142.245745,32.000000,153.314521,141.982669,142.150857,130.764625,32.000000,129.479479,67.428506,54.950561,64.421728,5.063291,50.501191,63.714156,67.579883,20.450914,19.549077,59.614583,26.162700
54.744612,85.247294,85.941620,128.480092,108.218618,104.961218,29.750535,14.351242,83.837023,0.656170,85.708854,55.824260,127.209879,83.831409,125.959246,83.478410,55.862041,80.485363,-0.001639,0.000629,32.000000,-235.657774,83.720877,-0.612799,14.428587,0.569896,555535.160624,0.987148,40.205428,10.400665,1.568030,0.038910,0.013337,142.212017,32.000000,153.335304,141.619709,141.947752,131.238550,32.000000,129.021273,67.397961,54.958425,64.410846,5.063291,50.458691,63.714156,67.579294,20.450914,19.607467,59.603873,26.160645
54.787436,85.254468,85.936965,128.486212,108.214600,104.964008,29.634255,14.355808,83.874114,0.656583,85.616424,55.814532,127.239675,83.737610,125.958697,83.555013,55.882089,80.509682,-0.001464,0.000598,32.000000,-235.652551,83.819749,-0.612758,14.400184,0.570579,555649.993173,0.990109,40.259387,10.422635,1.568597,0.058521,0.031668,142.678284,32.000000,152.903764,141.171881,144.513442,131.860945,32.000000,128.987834,67.374065,54.957829,64.409807,5.063291,50.384682,63.714156,67.577019,20.450914,19.635269,59.607236,26.194761
54.765568,85.223840,85.981914,128.480092,108.204977,104.968232,29.953371,14.345676,83.892420,0.656543,85.655063,55.750470,127.235614,83.817361,125.973336,83.518478,55.899182,80.556684,-0.001315,0.000590,32.000000,-235.662356,83.768012,-0.612742,14.410648,0.571995,555795.461909,0.985863,40.251800,10.409754,1.569864,0.048102,0.025100,143.063194,32.000000,152.608762,141.519085,146.321130,131.349931,32.000000,129.143788,67.381375,54.957222,64.440513,5.063291,50.634303,63.714156,67.566385,20.450914,19.531794,59.607797,26.157637
54.741617,85.215562,85.945657,128.477588,108.164108,104.979743,29.634034,14.351099,83.860906,0.657387,85.702143,55.836787,127.252422,83.751660,125.969908,83.464577,55.882046,80.420414,-0.001227,0.000549,32.000000,-235.653491,83.797745,-0.613142,14.430187,0.572036,555760.816006,0.988933,40.217754,10.407170,1.568552,0.065978,0.060474,143.172795,32.000000,152.572597,142.043951,146.206530,130.722738,32.000000,129.239537,67.381460,54.977165,64.448192,5.063291,50.531843,63.714156,67.576265,20.450914,19.534374,59.604532,26.151474
54.745484,85.215562,85.959917,128.477588,108.197181,105.016388,29.683443,14.355523,83.903901,0.658505,85.726641,55.804338,127.220482,83.839768,125.895819,83.531910,55.890300,80.517069,-0.001140,0.000532,32.000000,-235.652509,83.845243,-0.613528,14.433753,0.572796,555716.269045,0.978788,40.208171,10.423819,1.569999,0.056186,0.044628,142.661997,32.000000,153.025974,142.172427,143.827436,130.688374,32.000000,130.033359,67.293588,54.947547,64.397468,5.063291,50.556287,63.714156,67.583861,20.450914,19.508131,59.604148,26.119633
54.769573,85.212526,85.820382,128.475084,108.203401,105.046690,29.419493,14.349386,83.807057,0.659099,85.636682,55.789754,127.190745,83.778821,125.938519,83.533923,55.917141,80.474040,-0.001169,0.000527,32.000000,-235.659137,83.884791,-0.614143,14.448781,0.572118,555809.455068,0.989895,40.222951,10.343090,1.570024,0.044725,0.024787,142.334813,32.000000,153.276953,142.078382,142.419292,130.917663,32.000000,129.884186,67.305894,54.952432,64.438660,5.063291,50.533192,63.714156,67.575456,20.450914,19.500059,59.607089,26.181995
54.764006,85.193487,85.963236,128.469798,108.212265,105.053121,29.452834,14.355523,83.885106,0.659723,85.656369,55.732378,127.181995,83.780064,125.958594,83.408862,55.915735,80.411779,-0.001255,0.000515,32.000000,-235.652345,83.815548,-0.614281,14.473827,0.572296,555985.879572,0.988517,40.219229,10.404263,1.570174,0.056138,0.034021,142.205985,32.000000,153.386949,141.537435,141.838299,131.332447,32.000000,128.991508,67.297781,54.935325,64.418471,5.063291,50.559927,63.714156,67.577369,20.450914,19.436363,59.613412,26.148173
54.755744,85.194867,85.839371,128.468685,108.237725,105.045028,29.694547,14.350671,83.965732,0.660517,85.607699,55.796399,127.189308,83.787936,125.974493,83.481913,55.928684,80.429454,-0.001429,0.000496,32.000000,-235.658017,83.680332,-0.614005,14.442329,0.569196,556077.149204,0.997188,40.193002,10.346521,1.566935,0.046906,0.012442,142.648586,32.000000,152.935865,141.312496,144.112751,131.630423,32.000000,128.898393,67.306437,54.953407,64.427532,5.063291,50.196922,63.714156,67.582259,20.450914,19.438593,59.606036,26.034233
54.756244,85.194867,86.009030,128.468685,108.258765,105.073403,29.300551,14.352383,83.834243,0.660865,85.667374,55.766599,127.221546,83.780676,125.971714,83.540016,55.894725,80.483567,-0.001603,0.000487,32.000000,-235.653682,83.852219,-0.614876,14.425230,0.570476,556089.640226,0.996184,40.179322,10.303194,1.569703,0.053802,0.029788,142.923656,32.000000,152.732825,141.310657,145.982086,131.615010,32.000000,129.027417,67.312210,54.949548,64.436100,5.063291,50.742982,63.714156,67.583574,20.450914,19.445627,59.600971,26.183683
54.780225,85.195419,85.922951,128.473693,108.230524,105.079702,29.422373,14.351384,83.801700,0.660872,85.699798,55.729214,127.241176,83.839382,125.921618,83.500229,55.865254,80.438493,-0.001748,0.000505,32.000000,-235.656811,83.812225,-0.614958,14.410412,0.570026,556025.673837,0.988165,40.188655,10.302947,1.567678,0.018893,0.000000,143.198895,32.000000,152.378923,141.972726,146.642905,130.841007,32.000000,129.392543,67.283679,54.938335,64.426557,5.063291,50.414521,63.714156,67.567594,20.450914,19.449792,59.600185,26.160719
54.763321,85.213906,85.933209,128.481483,108.216062,105.101365,29.583175,14.349101,83.857274,0.660353,85.758678,55.763966,127.208177,83.762712,125.849582,83.489145,55.864647,80.451881,-0.001834,0.000530,32.000000,-235.657292,83.749410,-0.615611,14.382272,0.573392,556245.515891,1.001713,40.188175,10.375781,1.570762,0.057069,0.043757,142.654800,32.000000,152.903375,142.106702,143.970236,130.769952,32.000000,129.636187,67.216311,54.914325,64.408831,5.063291,50.495828,63.714156,67.576837,20.450914,19.516273,59.607531,26.194688
54.740844,85.236533,85.838247,128.485934,108.254943,105.102634,29.576997,14.354096,83.846742,0.660745,85.750651,55.729651,127.205346,83.793155,125.930932,83.509948,55.900577,80.466833,-0.001922,0.000498,32.000000,-235.650330,83.870247,-0.615291,14.392211,0.572143,556328.572774,0.997151,40.165643,10.372872,1.568503,0.030122,0.013906,142.330884,32.000000,153.346986,142.118185,142.485505,130.804054,32.000000,129.975324,67.251165,54.923504,64.464867,5.063291,50.122903,63.714156,67.593204,20.450914,19.518738,59.601620,26.169816
54.747612,85.240396,85.842541,128.488159,108.241412,105.102629,29.697005,14.347817,83.813332,0.660735,85.743961,55.779575,127.189932,83.733044,125.945110,83.488838,55.893599,80.379097,-0.001950,0.000481,32.000000,-235.660871,83.797889,-0.615598,14.429688,0.573976,556477.498762,0.992314,40.200401,10.383098,1.569175,0.025526,0.021493,142.178227,32.000000,153.485630,141.524618,141.718946,131.210234,32.000000,129.052699,67.235504,54.921974,64.448352,5.063291,50.119839,63.714156,67.596682,20.450914,19.599077,59.603617,26.035921
54.778500,85.240396,85.917897,128.488159,108.222762,105.101492,29.524526,14.353953,83.834505,0.659461,85.654449,55.780026,127.216616,83.772785,125.971062,83.609874,55.916686,80.485789,-0.001891,0.000462,32.000000,-235.653587,83.732562,-0.616239,14.451954,0.572746,556452.097326,0.993031,40.244667,10.357908,1.568084,0.062289,0.072769,142.500229,32.000000,152.961387,141.408865,143.878120,131.579825,32.000000,128.921448,67.244076,54.937434,64.451993,5.063291,50.412665,63.714156,67.575309,20.450914,19.615253,59.615409,26.306426
54.754690,85.228255,85.984730,128.487047,108.181890,105.083639,29.926180,14.351812,83.852794,0.658524,85.619783,55.867714,127.227287,83.771133,125.983700,83.613438,55.879685,80.439084,-0.001775,0.000433,32.000000,-235.657858,83.811348,-0.616516,14.457514,0.571161,556467.401915,0.988895,40.242013,10.301838,1.567969,0.041806,0.028799,142.886280,32.000000,152.828694,141.276522,145.558043,131.678515,32.000000,129.139635,67.260074,54.930855,64.464652,5.063291,50.727985,63.714156,67.570612,20.450914,19.575797,59.604748,26.139736
54.756130,85.202317,85.881182,128.483152,108.212860,105.059823,29.507437,14.348958,83.790122,0.657066,85.631826,55.726788,127.235568,83.742016,125.960818,83.533984,55.871993,80.544295,-0.001599,0.000436,32.000000,-235.662024,83.826931,-0.616651,14.457226,0.570635,556402.565840,0.994050,40.212280,10.355415,1.568460,0.058827,0.040645,143.232558,32.000000,152.445685,141.851681,146.535022,130.825542,32.000000,129.427908,67.263939,54.912808,64.480427,5.063291,50.300723,63.714156,67.589673,20.450914,19.488317,59.613786,26.035921
54.747368,85.176103,85.926065,128.475640,108.242746,105.071209,29.775436,14.351670,83.865890,0.656017,85.641535,55.804870,127.232972,83.770012,125.949254,83.513715,55.884651,80.469141,-0.001453,0.000425,32.000000,-235.660296,83.802884,-0.616628,14.449515,0.571875,556376.722853,0.980977,40.223058,10.358865,1.570363,0.045985,0.020520,142.803504,32.000000,152.755048,142.269732,144.564482,130.637596,32.000000,129.554521,67.245342,54.920974,64.466226,5.063291,50.745127,63.714156,67.591324,20.450914,19.490649,59.605200,26.130418
54.768813,85.181070,85.987995,128.475919,108.199581,105.078975,29.783631,14.350528,83.909693,0.655088,85.678814,55.742490,127.187693,83.683718,125.974045,83.501328,55.915095,80.481385,-0.001335,0.000387,32.000000,-235.655045,83.873206,-0.616642,14.451902,0.570147,556231.003042,0.994581,40.195733,10.442116,1.568430,0.052354,0.028003,142.128789,32.000000,153.561426,141.454524,141.564158,131.298244,32.000000,129.296221,67.283064,54.940246,64.488427,5.063291,50.277390,63.714156,67.595287,20.450914,19.402386,59.617808,26.186984
54.767018,85.181070,85.872628,128.475919,108.193224,105.085885,29.832419,14.354666,83.852543,0.654576,85.678814,55.766121,127.187693,83.803840,125.974045,83.520624,55.915095,80.518172,-0.001276,0.000400,32.000000,-235.656152,83.880118,-0.616893,14.415133,0.571358,556232.366738,0.985845,40.177956,10.375492,1.569501,0.047079,0.023624,142.128789,32.000000,153.561426,141.454524,141.564158,131.298244,32.000000,129.296221,67.283064,54.940246,64.488427,5.063291,50.716437,63.714156,67.586322,20.450914,19.421014,59.617651,26.093808
54.751973,85.199558,85.945170,128.480926,108.217272,105.061229,29.756854,14.350243,83.921339,0.654557,85.629533,55.745128,127.200929,83.805615,125.940927,83.491590,55.899137,80.534153,-0.001189,0.000437,32.000000,-235.654347,83.804884,-0.617706,14.389668,0.571710,556208.856117,0.985238,40.162279,10.353843,1.570017,0.063095,0.049252,142.915793,32.000000,152.749810,141.404519,145.425890,131.715633,32.000000,128.969090,67.248104,54.932650,64.431697,5.063291,50.481935,63.714156,67.606759,20.450914,19.488095,59.608308,26.159985
54.765593,85.207008,85.877744,128.483152,108.259572,105.036287,29.600629,14.356094,83.922450,0.654432,85.694890,55.718816,127.255722,83.821090,125.923719,83.542097,55.882076,80.376273,-0.001189,0.000461,32.000000,-235.651119,83.817261,-0.617788,14.380541,0.571539,556246.961565,0.983727,40.164007,10.380260,1.567962,0.040651,0.013823,143.082505,32.000000,152.578486,141.782446,146.703699,131.019074,32.000000,129.596499,67.264276,54.922445,64.470359,5.063291,50.297390,63.714156,67.594193,20.450914,19.516278,59.600971,26.134526
