OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, June 13, 2019
12:13:49 PM
High Superheat
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.601153,84.843064,101.437888,137.014950,109.103890,106.423589,29.700746,14.350813,99.687901,0.056204,85.230280,56.491287,135.494888,99.827176,133.772634,99.555482,61.574566,96.973229,-0.000678,0.000193,32.000000,-235.652793,99.803335,-0.650233,17.643218,0.631707,551181.167152,0.980782,38.966662,15.724614,1.823362,0.050897,0.035543,153.233417,32.000000,163.256003,152.837957,157.127917,141.248318,32.000000,138.749297,67.497727,55.223163,75.699563,67.567731,38.514948,61.714156,18.304242,20.450914,15.675956,59.570877,29.480078
55.568345,84.843064,101.435822,137.014950,109.063143,106.402010,29.700016,14.350100,99.717096,0.034404,85.293157,56.603305,135.443336,99.729403,133.728696,99.696234,61.505989,96.959293,-0.000676,0.000224,32.000000,-235.658424,100.208887,-0.650062,17.648909,0.632683,551041.421516,0.985117,38.963411,15.731320,1.823460,0.028287,0.010225,153.308174,32.000000,163.036351,153.426825,157.552477,140.617130,32.000000,139.378176,67.452084,55.222035,75.698887,67.567731,38.293276,61.714156,18.322946,20.450914,15.705745,59.572559,29.354620
55.602184,84.853824,101.435321,137.035288,109.069391,106.389191,29.651798,14.351812,99.622217,0.013833,85.334457,56.626460,135.483119,99.736335,133.747696,99.579787,61.550852,96.937662,-0.000676,0.000242,32.000000,-235.655400,99.955909,-0.650069,17.634852,0.632646,551048.799345,0.983508,39.027724,15.717849,1.824385,0.049837,0.029344,152.798996,32.000000,163.606196,153.639442,155.078013,140.533660,32.000000,139.928726,67.445905,55.227168,75.705503,67.567731,38.580016,61.714156,18.282405,20.450914,15.741362,59.579355,29.531949
55.629585,84.856584,101.417472,137.049775,109.055236,106.400412,29.632284,14.348102,99.691727,-0.001394,85.297017,56.579866,135.441883,99.800812,133.745021,99.506159,61.531360,96.932319,-0.000675,0.000232,32.000000,-235.661077,99.876330,-0.649804,17.635429,0.632970,551092.902749,0.983966,39.058948,15.777732,1.825425,0.059486,0.033748,152.434551,32.000000,163.963774,153.607976,153.187200,140.608059,32.000000,139.542729,67.412641,55.211574,75.698285,67.567731,38.227989,61.714156,18.232488,20.450914,15.749263,59.565074,29.331876
55.628028,84.870104,101.393850,137.067327,109.030002,106.386434,29.717419,14.347103,99.703149,-0.001292,85.276564,56.583253,135.457566,99.844020,133.783544,99.577359,61.581840,96.944542,-0.000676,0.000220,32.000000,-235.662240,99.934557,-0.650208,17.647467,0.632708,550933.760326,0.984819,39.037503,15.719373,1.824305,0.052940,0.022951,152.232265,32.000000,164.075813,153.122400,152.925763,141.104410,32.000000,138.839910,67.430399,55.227060,75.710428,67.567731,38.655208,61.714156,18.204901,20.450914,15.747610,59.562527,29.430115
55.582677,84.870104,101.444885,137.067327,109.033237,106.372324,29.709871,14.348958,99.631294,-0.001094,85.261797,56.537351,135.459861,99.770348,133.826427,99.632508,61.577865,96.996676,-0.000678,0.000211,32.000000,-235.661040,99.839007,-0.650282,17.644897,0.632026,551023.335512,0.985049,39.014197,15.735532,1.823085,0.062750,0.037158,152.851088,32.000000,163.548994,153.689966,155.523481,141.251504,32.000000,138.392983,67.432874,55.231684,75.673956,67.567731,38.350916,61.714156,18.204308,20.450914,15.793031,59.579984,29.527106
55.576743,84.870380,101.441139,137.082650,108.999775,106.372362,29.620159,14.344106,99.606666,-0.001376,85.276284,56.678206,135.499930,99.822427,133.835277,99.548286,61.531263,97.015004,-0.000679,0.000229,32.000000,-235.663434,99.927155,-0.650426,17.637553,0.631309,550866.567704,0.982161,39.029196,15.692678,1.822712,0.034800,0.012438,153.150710,32.000000,163.144144,153.397042,157.040663,141.265868,32.000000,138.478917,67.428670,55.214747,75.707257,67.567731,38.603612,61.714156,18.184211,20.450914,15.792494,59.569736,29.540239
55.620338,84.871483,101.397060,137.098808,108.951887,106.362406,29.658888,14.352526,99.756132,-0.001424,85.314222,56.636757,135.559973,99.812739,133.820471,99.649603,61.561747,97.017710,-0.000680,0.000227,32.000000,-235.655506,99.970491,-0.650290,17.640543,0.632775,550823.336256,0.983154,39.072346,15.729175,1.825117,0.055011,0.041648,153.350994,32.000000,162.985726,153.794141,157.761427,140.479396,32.000000,139.027377,67.464335,55.219685,75.693550,67.567731,38.160535,61.714156,18.131795,20.450914,15.794834,59.574181,29.491890
55.644715,84.880864,101.467373,137.114689,108.898595,106.350772,29.554223,14.347103,99.716061,-0.001097,85.361799,56.598359,135.545595,99.854786,133.795625,99.659500,61.581260,96.998249,-0.000682,0.000235,32.000000,-235.662240,99.914326,-0.650110,17.615182,0.633118,550922.079896,0.986247,39.078270,15.787209,1.825244,0.063050,0.064883,152.984506,32.000000,163.457503,154.028021,155.416143,140.344634,32.000000,139.394272,67.459223,55.225478,75.723871,67.567731,38.599218,61.714156,18.091300,20.450914,15.793353,59.577683,29.389616
55.621069,84.880864,101.442700,137.114689,108.895915,106.341862,29.587791,14.347389,99.792672,-0.001302,85.348890,56.539030,135.535222,99.795857,133.845910,99.516691,61.619855,97.085215,-0.000682,0.000265,32.000000,-235.664905,99.970248,-0.649444,17.605321,0.631603,550789.911439,0.984028,39.037891,15.758411,1.823021,0.056431,0.040110,152.659781,32.000000,163.887217,153.583644,153.407170,140.507812,32.000000,139.430463,67.474665,55.231012,75.715670,67.567731,38.348261,61.714156,18.074241,20.450914,15.824535,59.569107,29.490349
55.545337,84.880313,101.429705,137.126669,108.778105,106.356946,29.694876,14.344106,99.728754,-0.001395,85.278173,56.512032,135.489093,99.928296,133.854948,99.653733,61.548305,97.015983,-0.000684,0.000259,32.000000,-235.664909,99.911655,-0.649867,17.623155,0.632704,550691.670628,0.986956,39.024088,15.726763,1.823486,0.060256,0.055428,152.348278,32.000000,164.063446,152.735908,152.799197,141.144293,32.000000,138.962908,67.463172,55.213014,75.691458,67.567731,38.497689,61.714156,18.090328,20.450914,15.821243,59.569067,29.429454
55.608542,84.864585,101.393492,137.136420,108.808061,106.364587,29.719985,14.348958,99.718080,-0.001108,85.267463,56.573900,135.548384,99.844733,133.905092,99.626641,61.598398,97.031446,-0.000685,0.000285,32.000000,-235.660221,99.952239,-0.649996,17.616179,0.633232,550577.748657,0.986211,39.046577,15.742390,1.823818,0.036264,0.041469,152.779086,32.000000,163.621750,152.626996,155.051730,141.566658,32.000000,138.642942,67.478465,55.234869,75.711876,67.567731,38.190917,61.714156,18.026858,20.450914,15.765224,59.573975,29.370541
55.606438,84.873691,101.469599,137.142270,108.823858,106.356984,29.754980,14.352526,99.718705,-0.000941,85.242475,56.576168,135.623392,99.893976,133.891763,99.661664,61.598925,96.952087,-0.000684,0.000305,32.000000,-235.656161,100.006386,-0.649987,17.620847,0.634086,550835.719845,0.984254,39.118103,15.770777,1.826071,0.052492,0.021799,153.231194,32.000000,163.312827,152.579296,156.859039,141.609264,32.000000,138.763718,67.492411,55.224526,75.733826,67.567731,38.547458,61.714156,17.990422,20.450914,15.763664,59.564475,29.478977
55.592627,84.873691,101.421320,137.142270,108.760887,106.348043,29.709045,14.352811,99.722259,-0.001141,85.335028,56.528697,135.595529,99.833252,133.906350,99.725185,61.565691,96.984694,-0.000683,0.000288,32.000000,-235.654729,99.944997,-0.649573,17.649827,0.632685,550721.480755,0.982236,39.042214,15.730327,1.823344,0.079498,0.036424,153.505669,32.000000,163.069305,153.164276,157.967221,140.735240,32.000000,139.395789,67.473161,55.230331,75.746063,67.567731,38.299948,61.714156,17.982911,20.450914,15.793806,59.572559,29.436791
55.599642,84.859895,101.457599,137.150907,108.728549,106.332808,29.631354,14.343107,99.707979,-0.001054,85.325274,56.494627,135.595143,99.817839,133.886640,99.686144,61.584924,97.066732,-0.000682,0.000309,32.000000,-235.667547,100.082299,-0.649207,17.670362,0.633327,550694.239499,0.981073,39.053321,15.680302,1.824781,0.054831,0.032828,153.074582,32.000000,163.363061,153.565070,155.805437,140.503571,32.000000,139.608292,67.464421,55.226530,75.739014,67.567731,38.644847,61.714156,17.952307,20.450914,15.744368,59.565015,29.381986
55.607298,84.860998,101.475345,137.164837,108.805619,106.332799,29.762266,14.346960,99.729484,-0.000584,85.285395,56.475901,135.582674,99.841920,133.886897,99.676144,61.569613,96.961866,-0.000683,0.000345,32.000000,-235.664841,99.956441,-0.649231,17.681482,0.632010,550722.728571,0.982774,39.066463,15.733878,1.824366,0.056847,0.038182,152.693173,32.000000,163.748071,153.635821,153.959511,140.533059,32.000000,139.623596,67.437228,55.228922,75.743738,67.567731,38.516822,61.714156,17.919492,20.450914,15.746588,59.575145,29.513680
55.593331,84.846375,101.490039,137.175146,108.740988,106.314331,29.630828,14.346532,99.706991,-0.000979,85.280944,56.586418,135.567595,99.818654,133.942122,99.581678,61.612774,97.000290,-0.000685,0.000334,32.000000,-235.661499,99.967760,-0.649877,17.714133,0.631399,550582.905664,0.985040,39.045993,15.765800,1.824789,0.055990,0.039746,152.369830,32.000000,163.937913,152.925782,152.841659,141.174223,32.000000,138.935254,67.416375,55.214519,75.752393,67.567731,38.969919,61.714156,17.887447,20.450914,15.744986,59.587104,29.357848
55.583728,84.846375,101.432124,137.175146,108.608485,106.295685,29.732948,14.351812,99.732374,-0.001193,85.216323,56.534845,135.637254,99.854765,133.938506,99.627050,61.628838,97.069234,-0.000685,0.000399,32.000000,-235.660645,100.055109,-0.649847,17.703800,0.631033,550610.947975,0.980563,39.039812,15.715714,1.824857,0.038215,0.024929,152.719450,32.000000,163.701605,152.770638,154.965139,141.417538,32.000000,138.667932,67.402907,55.236330,75.736457,67.567731,38.376150,61.714156,17.880087,20.450914,15.692467,59.573395,29.358288
55.601779,84.856584,101.459924,137.190469,108.648755,106.301944,29.690127,14.349244,99.778510,-0.001048,85.273763,56.411260,135.624706,99.839636,133.942934,99.647788,61.589416,97.039240,-0.000685,0.000431,32.000000,-235.660099,99.927398,-0.649529,17.706423,0.630179,550413.522738,0.984976,39.038478,15.696521,1.825579,0.053118,0.026442,153.205930,32.000000,163.259042,152.659116,156.625605,141.502928,32.000000,138.694361,67.403931,55.228922,75.752499,67.567731,38.856753,61.714156,17.826255,20.450914,15.726203,59.566658,29.426080
55.552239,84.878657,101.460885,137.209414,108.750851,106.318364,29.581058,14.345533,99.731816,-0.001129,85.327847,56.514434,135.664423,99.808194,133.930181,99.650108,61.564960,96.955705,-0.000684,0.000451,32.000000,-235.662826,99.973451,-0.649746,17.736006,0.630021,550289.029779,0.981606,39.047616,15.723446,1.824853,0.058646,0.042489,153.416011,32.000000,163.120262,153.085419,157.869134,140.838375,32.000000,139.439525,67.382287,55.198934,75.758533,67.567731,38.511239,61.714156,17.843830,20.450914,15.801236,59.564838,29.479344
55.567375,84.893833,101.414664,137.223344,108.696984,106.338721,29.676603,14.348245,99.809381,-0.001465,85.416313,56.507886,135.658738,99.737824,133.917527,99.652004,61.582819,97.001186,-0.000683,0.000459,32.000000,-235.661754,99.940104,-0.650457,17.723103,0.629912,550408.270795,0.982756,39.040648,15.744169,1.824760,0.062841,0.039913,153.296559,32.000000,163.441186,153.452724,156.077561,140.610371,32.000000,139.891451,67.381145,55.265774,75.774860,67.567731,38.599893,61.714156,17.832404,20.450914,15.799837,59.573542,29.363130
55.557247,84.893833,101.430919,137.223344,108.632738,106.351513,29.633539,14.351099,99.635396,-0.001471,85.390416,56.569380,135.672540,99.932679,133.923245,99.615254,61.620532,96.957843,-0.000682,0.000474,32.000000,-235.657261,99.915221,-0.650374,17.706580,0.630010,550595.057704,0.987545,39.109876,15.716524,1.826405,0.082788,0.045988,152.830557,32.000000,163.823024,153.644132,153.981445,140.611316,32.000000,139.908139,67.385638,55.274979,75.753841,67.567731,38.388932,61.714156,17.793178,20.450914,15.851277,59.571241,29.367239
55.563975,84.895764,101.378019,137.242290,108.691262,106.354273,29.749147,14.345533,99.738680,-0.001152,85.396060,56.486007,135.633674,99.871161,133.988247,99.708454,61.637271,97.020186,-0.000683,0.000473,32.000000,-235.664465,99.919119,-0.650488,17.720454,0.629822,550679.385401,0.984298,39.110640,15.727035,1.825076,0.045478,0.042814,152.452651,32.000000,164.103726,152.896012,152.736092,141.094626,32.000000,139.096837,67.387388,55.259862,75.761651,67.567731,38.591796,61.714156,17.731366,20.450914,15.856771,59.574162,29.506637
55.517480,84.906801,101.468269,137.257334,108.772420,106.343178,29.606433,14.348245,99.739757,-0.001439,85.320470,56.444048,135.674141,99.840105,133.977407,99.654123,61.619339,97.007716,-0.000682,0.000470,32.000000,-235.659295,99.925583,-0.650605,17.696877,0.630856,550671.714362,0.986043,39.120281,15.662286,1.825701,0.037156,0.022748,152.774150,32.000000,163.877529,152.879136,154.677447,141.394270,32.000000,138.673433,67.394859,55.276311,75.753080,67.567731,38.547870,61.714156,17.763567,20.450914,15.893913,59.570975,29.367826
55.559497,84.900455,101.439080,137.266250,108.667094,106.327355,29.714842,14.346104,99.756739,-0.001474,85.306793,56.449542,135.680488,99.863901,133.966378,99.607652,61.591769,97.046712,-0.000682,0.000508,32.000000,-235.664714,99.930948,-0.650100,17.697139,0.629691,550652.544573,0.982111,39.115808,15.684432,1.824528,0.072039,0.036687,153.162600,32.000000,163.271995,152.837442,156.710746,141.488950,32.000000,138.576534,67.405040,55.238917,75.723903,67.567731,38.824861,61.714156,17.740027,20.450914,15.892838,59.564799,29.450511
55.574109,84.900455,101.427283,137.266250,108.611698,106.331549,29.642382,14.348816,99.757325,-0.001197,85.394307,56.592112,135.717957,99.895649,134.027889,99.589013,61.619952,96.994084,-0.000683,0.000555,32.000000,-235.660200,99.920607,-0.650009,17.721503,0.632375,550667.795146,0.987670,39.171121,15.694588,1.827681,0.066365,0.040454,153.513806,32.000000,162.968103,153.251110,158.062311,140.736479,32.000000,139.132684,67.445486,55.259264,75.753683,67.567731,38.394139,61.714156,17.680889,20.450914,15.869668,59.566156,29.534957
55.562149,84.898799,101.530155,137.269315,108.659803,106.340454,29.597069,14.347674,99.727745,-0.001269,85.410421,56.494483,135.727103,99.804788,133.981796,99.645403,61.624067,97.070319,-0.000682,0.000541,32.000000,-235.663636,99.940839,-0.650130,17.701519,0.631098,550614.873507,0.983094,39.124761,15.746474,1.825774,0.068268,0.039360,153.343691,32.000000,163.291632,153.495595,156.129763,140.643830,32.000000,139.519002,67.444538,55.270127,75.731766,67.567731,38.540003,61.714156,17.629855,20.450914,15.862763,59.572313,29.549557
55.547800,84.921424,101.394169,137.285474,108.659802,106.351968,29.700422,14.344963,99.737619,-0.001453,85.425807,56.502167,135.679954,99.843021,133.984005,99.637150,61.650057,97.040673,-0.000681,0.000539,32.000000,-235.664544,99.958522,-0.650481,17.717543,0.629842,550571.467782,0.985254,39.110853,15.685474,1.825082,0.049205,0.032003,152.748496,32.000000,163.809828,153.673588,154.213749,140.620062,32.000000,139.853535,67.448581,55.277187,75.747437,67.567731,38.306768,61.714156,17.640700,20.450914,15.940200,59.579276,29.463057
55.538754,84.929426,101.526118,137.300240,108.558090,106.336665,29.693412,14.347817,99.709747,-0.001316,85.430487,56.500473,135.694744,99.950277,134.024719,99.645872,61.661607,97.042384,-0.000681,0.000528,32.000000,-235.662182,99.981282,-0.650679,17.681823,0.631924,550613.771642,0.987072,39.120582,15.728893,1.827326,0.029869,0.019620,152.576258,32.000000,164.160071,153.118933,152.638824,141.254670,32.000000,139.233773,67.460800,55.291275,75.750143,67.567731,38.618991,61.714156,17.639491,20.450914,15.939295,59.566835,29.476190
55.563900,84.929426,101.427360,137.300240,108.506944,106.326500,29.748290,14.345819,99.656266,-0.001131,85.329663,56.550131,135.724166,99.817125,134.051500,99.666854,61.642687,97.074830,-0.000682,0.000521,32.000000,-235.662049,99.869315,-0.649705,17.645316,0.630327,550657.598491,0.984076,39.156869,15.684421,1.825350,0.059353,0.027085,152.808908,32.000000,164.091456,152.887015,154.262342,141.580880,32.000000,139.074262,67.471333,55.285492,75.724938,67.567731,38.465216,61.714156,17.577457,20.450914,15.966249,59.565055,29.375896
55.549088,84.930254,101.493159,137.316957,108.548579,106.323907,29.689587,14.349529,99.703451,-0.001405,85.365120,56.566349,135.738105,99.866511,134.046922,99.666001,61.630374,97.043770,-0.000682,0.000547,32.000000,-235.656700,99.980220,-0.649366,17.647099,0.633074,550569.782924,0.984360,39.173484,15.673938,1.828023,0.061098,0.042425,153.367193,32.000000,163.424667,152.739707,156.607726,141.563739,32.000000,138.957152,67.468899,55.304139,75.719422,67.567731,38.753849,61.714156,17.547437,20.450914,15.968315,59.572126,29.495852
55.547794,84.937980,101.433571,137.328659,108.467405,106.318801,29.681578,14.353382,99.733617,-0.001530,85.411977,56.528943,135.733785,99.776892,134.045684,99.615582,61.598861,96.991142,-0.000681,0.000545,32.000000,-235.653010,100.006426,-0.649250,17.656069,0.632783,550544.984563,0.981966,39.149542,15.713085,1.825418,0.061148,0.036766,153.557608,32.000000,163.199782,153.126334,158.259684,140.921229,32.000000,139.314666,67.437599,55.302786,75.699966,67.567731,38.438139,61.714156,17.546864,20.450914,15.994351,59.567877,29.450731
55.537265,84.946809,101.511252,137.344261,108.446862,106.299011,29.741065,14.349672,99.755076,-0.001085,85.468045,56.420785,135.796115,99.870405,134.079172,99.675270,61.641838,97.109372,-0.000680,0.000557,32.000000,-235.656065,100.031595,-0.649142,17.659373,0.633694,550564.063431,0.984171,39.164471,15.706035,1.827090,0.055636,0.044599,153.550627,32.000000,163.338387,153.547350,156.843622,140.742303,32.000000,139.698627,67.482825,55.344030,75.722867,67.567731,38.869308,61.714156,17.528236,20.450914,15.993637,59.560314,29.509131
55.551998,84.946809,101.435874,137.344261,108.503222,106.296694,29.564690,14.347817,99.737531,-0.001173,85.459319,56.459702,135.741198,99.852074,134.059683,99.653043,61.640764,97.066870,-0.000681,0.000559,32.000000,-235.660051,100.014729,-0.649011,17.650168,0.632751,550613.629650,0.984433,39.173430,15.704729,1.826059,0.038775,0.028696,152.798453,32.000000,163.790633,153.846529,154.402867,140.585450,32.000000,139.826961,67.428954,55.334977,75.704088,67.567731,38.502604,61.714156,17.487993,20.450914,16.023664,59.569746,29.381839
55.589253,84.950120,101.532926,137.352619,108.501617,106.299235,29.716768,14.350813,99.767495,-0.001235,85.469414,56.577542,135.721535,99.858497,134.066251,99.611709,61.670492,97.155568,-0.000681,0.000514,32.000000,-235.658038,100.019521,-0.649065,17.636058,0.633558,550441.298826,0.982506,39.192285,15.735463,1.827804,0.028330,0.018521,152.770011,32.000000,164.194670,153.746602,152.807602,141.052322,32.000000,139.264255,67.465579,55.357781,75.725911,67.567731,39.064980,61.714156,17.453011,20.450914,16.034567,59.576571,29.519990
55.551853,84.956466,101.439394,137.364321,108.435303,106.281475,29.621628,14.344820,99.756108,-0.000932,85.389825,56.530289,135.777876,99.873873,134.105328,99.649557,61.668107,97.050324,-0.000681,0.000485,32.000000,-235.664031,99.903069,-0.649203,17.623076,0.632795,550424.150392,0.988060,39.178256,15.710047,1.825963,0.059197,0.042539,152.890255,32.000000,164.167825,152.994169,154.196040,141.378394,32.000000,138.992324,67.458975,55.374305,75.702133,67.567731,38.543686,61.714156,17.435233,20.450914,16.056040,59.575027,29.544201
55.542279,84.952879,101.558930,137.372122,108.435675,106.254319,29.598899,14.346818,99.823971,-0.000767,85.350261,56.507109,135.832591,99.896588,134.103752,99.727340,61.684126,97.116966,-0.000683,0.000486,32.000000,-235.661050,100.012588,-0.649708,17.641041,0.633577,550365.008309,0.982317,39.146104,15.735592,1.826485,0.064429,0.034666,153.341545,32.000000,163.512171,152.900899,156.398691,141.592625,32.000000,138.823912,67.433969,55.345134,75.700992,67.567731,38.929014,61.714156,17.407320,20.450914,16.055538,59.574378,29.487341
55.551761,84.952879,101.487791,137.372122,108.489520,106.237202,29.727956,14.353382,99.722013,-0.001181,85.352399,56.516597,135.801828,99.895485,134.116195,99.644918,61.602117,97.133651,-0.000682,0.000504,32.000000,-235.657600,100.038405,-0.649897,17.682610,0.633724,550302.726836,0.986046,39.188052,15.672388,1.826031,0.081365,0.060258,153.622651,32.000000,163.291459,160.589078,158.009175,141.119297,32.000000,139.469655,67.420736,55.360423,75.689155,67.567731,38.693145,61.714156,17.393666,20.450914,16.042547,59.573227,29.425566
55.546980,84.932185,101.464495,137.374908,108.473525,106.248710,29.518299,14.344963,99.719804,-0.001221,85.421865,56.533843,135.848783,99.942692,134.101433,99.678710,61.658964,97.180733,-0.000682,0.000498,32.000000,-235.663889,100.011386,-0.650097,17.687645,0.634369,550129.163282,0.986727,39.193580,15.697906,1.828498,0.059736,0.040114,153.778895,32.000000,163.462099,159.572145,157.103980,140.812850,32.000000,139.838757,67.427726,55.384829,75.721166,67.567731,38.781619,61.714156,17.365109,20.450914,15.970030,59.580013,29.525419
55.561821,84.926115,101.394790,137.389953,108.441304,106.240746,29.650623,14.347674,99.808320,-0.000891,85.480609,56.521285,135.805990,99.873954,134.084818,99.694623,61.669514,97.105089,-0.000682,0.000470,32.000000,-235.661669,100.061413,-0.650191,17.679961,0.631828,550204.628759,0.982103,39.184551,15.790312,1.826905,0.068414,0.021168,152.922979,32.000000,163.881383,171.115851,154.679445,140.695989,32.000000,139.922996,67.380693,55.389474,75.694862,67.567731,38.397868,61.714156,17.330266,20.450914,15.948160,59.564750,29.456234
55.588042,84.945154,101.562460,137.403327,108.465286,106.212715,29.625712,14.353668,99.745833,-0.000988,85.430238,56.507299,135.759941,99.903601,134.115947,99.611793,61.691098,97.076476,-0.000682,0.000470,32.000000,-235.659445,100.005243,-0.650457,17.728374,0.631540,550121.423159,0.989228,39.168410,15.762794,1.826643,0.039826,0.016797,152.741277,32.000000,164.099172,154.057825,153.081611,140.963401,32.000000,139.404930,67.372603,55.379154,75.713208,67.567731,38.775957,61.714156,17.304083,20.450914,15.947308,59.572165,29.383453
55.575630,84.945154,101.471812,137.403327,108.411088,106.206424,29.669934,14.344534,99.851760,-0.001171,85.330733,56.410937,135.806474,99.935902,134.142102,99.680563,61.730526,97.177204,-0.000682,0.000484,32.000000,-235.666284,100.007694,-0.651338,17.710829,0.630728,550042.688355,0.984438,39.148209,15.705118,1.824900,0.063482,0.033962,152.817489,32.000000,164.100219,152.979615,154.008164,141.386287,32.000000,138.879550,67.395784,55.384092,75.695940,67.567731,38.723236,61.714156,17.266291,20.450914,16.012746,59.566382,29.456967
55.552846,84.940463,101.507401,137.411685,108.399442,106.207375,29.750669,14.349386,99.835039,-0.001019,85.295971,56.564582,135.835951,99.846956,134.151167,99.643856,61.658083,97.027793,-0.000682,0.000484,32.000000,-235.660121,100.059536,-0.651568,17.696509,0.630092,549867.624551,0.984545,39.142291,15.665699,1.827056,0.058428,0.029658,153.385801,32.000000,163.483770,152.725539,156.439946,141.550175,32.000000,138.654092,67.380159,55.373307,75.703401,67.567731,38.944659,61.714156,17.243439,20.450914,15.995799,59.562832,29.527620
55.563833,84.920873,101.459906,137.413914,108.500198,106.178688,29.618235,14.352669,99.833254,-0.000849,85.359123,56.620169,135.852351,99.902765,134.174171,99.651865,61.658943,97.140447,-0.000681,0.000470,32.000000,-235.657166,100.045687,-0.651517,17.711957,0.629978,549760.734904,0.983259,39.154103,15.689034,1.825833,0.058384,0.033300,153.689145,32.000000,163.204850,153.228431,157.851229,141.198706,32.000000,139.093536,67.391622,55.389582,75.710017,67.567731,38.678089,61.714156,17.225225,20.450914,15.927054,59.572214,29.437452
55.581155,84.924735,101.539163,137.421158,108.565290,106.150757,29.851271,14.353239,99.827778,-0.001090,85.334645,56.512069,135.853131,99.903662,134.132065,99.677534,61.678851,97.097106,-0.000680,0.000456,32.000000,-235.654792,99.744740,-0.651079,17.695251,0.631330,549916.278480,0.981027,39.171102,15.668365,1.827222,0.116488,0.039640,153.715465,32.000000,163.353695,153.530241,157.137533,140.875347,32.000000,139.648246,67.384971,55.390858,75.723830,67.567731,38.973236,61.714156,17.188208,20.450914,15.926142,59.573641,29.534957
55.574221,84.924735,101.414207,137.421158,108.543617,106.135592,29.612492,14.349386,99.848931,-0.001093,85.383123,56.500581,135.855157,99.940591,134.107436,99.599526,61.680022,97.140592,-0.000680,0.000459,32.000000,-235.661924,100.069489,-0.651074,17.683947,0.629858,549735.466302,0.984887,39.141052,15.737719,1.826006,0.046144,0.027188,153.018112,32.000000,163.933954,153.660394,154.827427,140.767445,32.000000,139.925014,67.366347,55.390122,75.708907,67.567731,38.515985,61.714156,17.168238,20.450914,15.938679,59.573965,29.545081
55.518000,84.937704,101.512567,137.432582,108.491121,106.133066,29.554490,14.344963,99.821299,-0.000746,85.424905,56.491609,135.854158,99.936167,134.152800,99.653448,61.709040,97.086217,-0.000683,0.000469,32.000000,-235.664381,100.003554,-0.650450,17.657039,0.630766,549546.895073,0.976619,39.128427,15.690806,1.826863,0.031755,0.025012,152.900370,32.000000,164.331487,153.324428,153.270263,141.089198,32.000000,139.517485,67.423124,55.395784,75.753113,67.567731,39.278996,61.714156,17.149233,20.450914,15.982915,59.574713,29.466945
55.528674,84.933841,101.476612,137.434532,108.532474,106.127993,29.682057,14.351670,99.791559,-0.000952,85.325793,56.531941,135.812888,99.963917,134.162439,99.645813,61.676810,97.127694,-0.000684,0.000461,32.000000,-235.654887,99.990193,-0.651316,17.655859,0.629907,549469.992525,0.984487,39.135027,15.716732,1.824843,0.055641,0.037723,152.815137,32.000000,164.372834,152.952928,154.085211,141.481578,32.000000,139.190294,67.395633,55.393229,75.699565,67.567731,38.756090,61.714156,17.148987,20.450914,15.968777,59.575253,29.535984
55.580403,84.923356,101.546240,137.443169,108.544876,106.129268,29.722859,14.343964,99.792515,-0.001035,85.274086,56.520336,135.872871,99.912004,134.159963,99.663369,61.691153,97.107419,-0.000684,0.000461,32.000000,-235.663085,99.963886,-0.651577,17.637343,0.633050,549439.781030,0.987516,39.201529,15.653829,1.828462,0.063912,0.044297,153.374031,32.000000,163.548898,152.999775,156.294448,141.732117,32.000000,138.944202,67.396711,55.374054,75.704606,67.567731,38.970433,61.714156,17.097487,20.450914,15.968015,59.578538,29.464304
55.570038,84.923356,101.420310,137.443169,108.577591,106.117842,29.577307,14.349957,99.782982,-0.000788,85.334220,56.443324,135.871585,99.927459,134.198469,99.670177,61.669612,97.146550,-0.000682,0.000474,32.000000,-235.656599,100.006917,-0.651154,17.639441,0.632460,549470.125228,0.983010,39.187500,15.711908,1.827463,0.063833,0.038041,153.669632,32.000000,163.320174,153.336947,157.966032,141.356098,32.000000,139.115628,67.401150,55.368845,75.695369,67.567731,38.616145,61.714156,17.063382,20.450914,15.930745,59.568222,29.413167
55.474496,84.924460,101.460960,137.458214,108.643096,106.099058,29.717908,14.346960,99.768872,-0.000711,85.438175,56.379413,135.878288,99.908639,134.144142,99.537613,61.663284,97.065198,-0.000684,0.000491,32.000000,-235.664677,100.036389,-0.651120,17.663412,0.632795,549408.716935,0.980651,39.127762,15.684930,1.827015,0.057751,0.026922,153.912646,32.000000,163.290777,153.838910,157.499788,140.805237,32.000000,139.485859,67.397565,55.373231,75.697800,67.567731,38.750625,61.714156,17.095018,20.450914,15.933410,59.565153,29.528941
55.512117,84.944602,101.514732,137.467130,108.581730,106.076301,29.848016,14.346390,99.807853,-0.000783,85.418483,56.452914,135.910481,99.800730,134.150908,99.652268,61.716635,97.050588,-0.000685,0.000480,32.000000,-235.657708,99.962233,-0.651519,17.655675,0.631548,549398.810140,0.985571,39.137627,15.730854,1.825090,0.059224,0.038904,153.101229,32.000000,163.868630,154.144825,154.908251,140.672960,32.000000,139.869614,67.411097,55.375558,75.693816,67.567731,38.691884,61.714156,17.062379,20.450914,16.002594,59.581646,29.478317
55.548803,84.937704,101.478153,137.471867,108.531851,106.045883,29.451730,14.346818,99.787525,-0.000482,85.442346,56.429301,135.837927,99.823181,134.211873,99.670623,61.713273,97.028000,-0.000684,0.000499,32.000000,-235.663837,99.919261,-0.651512,17.627430,0.632999,549380.188050,0.982743,39.233276,15.684172,1.829021,0.055607,0.036731,152.933375,32.000000,164.215115,153.805120,153.376094,141.156466,32.000000,139.862525,67.416839,55.381806,75.718123,67.567731,38.831577,61.714156,17.000965,20.450914,15.977991,59.583938,29.511259
55.545575,84.937704,101.384631,137.471867,108.555373,106.033142,29.942289,14.350671,99.833054,-0.000208,85.398624,56.572851,135.864300,99.812026,134.191555,99.574571,61.725402,97.067602,-0.000685,0.000475,32.000000,-235.658672,99.929641,-0.651502,17.632465,0.632910,549142.063227,0.977411,39.214032,15.624026,1.828695,0.078341,0.039903,152.842791,32.000000,164.493520,153.170075,153.686655,141.561754,32.000000,139.295633,67.411182,55.390002,75.678534,67.567731,38.490219,61.714156,16.985156,20.450914,15.977512,59.575489,29.334370
55.467349,84.936048,101.437633,137.483290,108.657389,106.020392,29.631562,14.344534,99.844896,-0.000769,85.406157,56.358307,135.899716,99.861190,134.227434,99.489879,61.740743,96.996333,-0.000687,0.000437,32.000000,-235.664317,99.968373,-0.651501,17.641513,0.632602,548965.275704,0.989549,39.172193,15.613303,1.826829,0.048973,0.020276,153.388559,32.000000,163.750475,153.067846,156.233142,141.887193,32.000000,139.092423,67.431106,55.395436,75.724126,67.567731,38.709456,61.714156,16.998817,20.450914,15.970790,59.576532,29.459682
55.495736,84.967503,101.483980,137.499729,108.613390,106.007567,29.816888,14.353382,99.762872,-0.000826,85.449454,56.399805,135.931652,99.859434,134.235488,99.581356,61.684180,97.145568,-0.000687,0.000450,32.000000,-235.656289,100.031879,-0.651718,17.675188,0.631434,548876.225491,0.973282,39.175267,15.625865,1.825251,0.031357,0.009694,153.720280,32.000000,163.565328,154.526591,157.848687,141.584104,32.000000,139.429448,67.444777,55.377636,75.698984,67.567731,38.853229,61.714156,16.980388,20.450914,16.079453,59.574732,29.528721
55.503891,84.976609,101.453162,137.511152,108.540400,106.007516,29.669866,14.349244,99.765108,-0.000686,85.505758,56.523992,135.925850,99.871282,134.216151,99.599872,61.726562,97.077765,-0.000688,0.000472,32.000000,-235.659116,99.959377,-0.651663,17.683396,0.633179,548811.150862,0.984877,39.248141,15.566085,1.828781,0.037786,0.022052,153.928176,32.000000,163.430870,153.407083,157.776821,140.956586,32.000000,139.772983,67.424777,55.376347,75.698223,67.567731,38.855164,61.714156,16.949476,20.450914,16.079203,59.575598,29.533343
55.502838,84.985714,101.491067,137.522297,108.603007,106.015832,29.564855,14.345961,99.763460,-0.000946,85.496981,56.535816,135.959851,99.812374,134.199618,99.636845,61.742612,97.075626,-0.000689,0.000453,32.000000,-235.662726,100.041590,-0.651624,17.691579,0.631847,548893.796371,0.978167,39.252542,15.715674,1.828681,0.055934,0.037127,153.208817,32.000000,163.920970,153.738147,155.399231,140.661696,32.000000,139.904802,67.421533,55.386146,75.712776,67.567731,38.520632,61.714156,16.905990,20.450914,16.110443,59.569353,29.429381
55.517962,84.985714,101.431916,137.522297,108.666707,106.013918,29.637294,14.348530,99.800351,-0.001147,85.524795,56.422242,135.887568,99.919507,134.225305,99.609915,61.739572,97.127003,-0.000690,0.000428,32.000000,-235.660977,99.980853,-0.651333,17.686307,0.631087,548814.280202,0.982879,39.253877,15.631040,1.827857,0.054438,0.034566,153.062110,32.000000,164.254852,153.727905,153.579857,140.828942,32.000000,139.799185,67.457946,55.383819,75.711846,67.567731,38.702760,61.714156,16.874484,20.450914,16.141876,59.571733,29.487268
55.512503,84.993992,101.546854,137.535113,108.640654,105.990658,29.668021,14.351955,99.754744,-0.000998,85.446300,56.368976,135.919761,99.961756,134.261818,99.690592,61.739991,97.085374,-0.000691,0.000439,32.000000,-235.655913,99.954094,-0.651154,17.691710,0.631272,548837.489697,0.986489,39.263985,15.613656,1.828574,0.055068,0.030233,152.822639,32.000000,164.427051,153.117631,153.490343,141.375661,32.000000,139.206325,67.447754,55.412749,75.718028,67.567731,38.765713,61.714156,16.844257,20.450914,16.170501,59.571074,29.334150
55.476118,84.974677,101.472679,137.538178,108.601398,105.961408,29.736539,14.355237,99.842197,-0.000816,85.434711,56.402147,135.980320,99.868630,134.308602,99.605051,61.737209,97.182193,-0.000691,0.000444,32.000000,-235.649188,100.005018,-0.651183,17.693624,0.630531,548827.630333,0.983768,39.249576,15.648715,1.827011,0.037734,0.032992,153.434221,32.000000,163.761692,152.913230,155.975891,141.682904,32.000000,138.729938,67.438640,55.411948,75.701278,67.567731,38.845478,61.714156,16.856462,20.450914,16.103331,59.571133,29.496952
55.479880,84.988749,101.534318,137.547094,108.680602,105.955067,29.739525,14.351099,99.718913,-0.001166,85.465442,56.430984,135.992487,99.852583,134.286027,99.599608,61.727970,97.055298,-0.000691,0.000456,32.000000,-235.660703,100.008059,-0.650497,17.710042,0.631525,548720.431393,0.982659,39.263055,15.622353,1.829261,0.039322,0.022441,153.725018,32.000000,163.504538,153.227344,157.638218,141.689459,32.000000,138.953694,67.440955,55.380515,75.709912,67.567731,38.746087,61.714156,16.840509,20.450914,16.103039,59.572962,29.386314
55.509043,84.988749,101.422914,137.547094,108.707551,105.942725,29.796340,14.345676,99.787527,-0.001169,85.432687,56.434982,135.991766,99.862821,134.291872,99.605757,61.720450,97.148146,-0.000690,0.000463,32.000000,-235.664650,99.940636,-0.650780,17.714999,0.631211,548565.528063,0.980779,39.278410,15.685458,1.829124,0.075583,0.037069,153.889720,32.000000,163.533890,154.475955,158.046681,141.017854,32.000000,139.755219,67.456825,55.395772,75.716115,67.567731,38.702149,61.714156,16.785493,20.450914,16.151743,59.577447,29.401722
55.502533,84.998958,101.570809,137.566319,108.681805,105.933865,29.663763,14.343821,99.816888,-0.000853,85.518166,56.393817,135.988089,99.853625,134.259599,99.647417,61.732707,97.164247,-0.000691,0.000462,32.000000,-235.666670,99.927359,-0.651082,17.703407,0.631178,548567.431249,0.980583,39.288897,15.615627,1.830111,0.055579,0.044625,153.413488,32.000000,164.005453,154.624986,155.546031,140.754314,32.000000,139.998260,67.432877,55.418769,75.736829,67.567731,38.888114,61.714156,16.750115,20.450914,16.187121,59.573670,29.418816
55.459030,84.999786,101.459968,137.577743,108.661534,105.927542,29.688869,14.348673,99.841516,-0.001060,85.480776,56.367643,135.973283,99.928458,134.277984,99.735714,61.736306,97.162243,-0.000692,0.000458,32.000000,-235.658211,100.108586,-0.651204,17.692392,0.629175,548507.200443,0.978039,39.261109,15.681010,1.827142,0.063432,0.031554,152.993611,32.000000,164.369808,160.254648,153.961035,140.983454,32.000000,140.076333,67.439782,55.408462,75.718937,67.567731,38.865342,61.714156,16.767564,20.450914,16.189985,59.577447,29.523805
55.471897,84.985162,101.528039,137.582479,108.664899,105.928798,29.623386,14.344820,99.840932,-0.001149,85.460524,56.477172,136.031240,99.951032,134.334523,99.704807,61.766450,97.151371,-0.000691,0.000446,32.000000,-235.665507,100.033922,-0.651244,17.691395,0.631223,548453.165583,0.982478,39.277520,15.678782,1.830021,0.056887,0.036752,152.900759,32.000000,164.457136,153.660103,153.525678,141.454371,32.000000,139.239104,67.470730,55.416214,75.704490,67.567731,39.292199,61.714156,16.747638,20.450914,16.189982,59.579237,29.498126
55.511816,84.985162,101.419639,137.582479,108.649185,105.914983,29.687131,14.345105,99.831084,-0.000869,85.372924,56.507021,135.969488,99.899280,134.346806,99.673311,61.787612,97.100235,-0.000691,0.000424,32.000000,-235.665057,100.074181,-0.650897,17.674296,0.631304,548434.373461,0.982430,39.319809,15.673935,1.829458,0.050300,0.021613,153.402903,32.000000,163.795526,154.667701,155.776887,141.551916,32.000000,138.788853,67.471061,55.426684,75.703878,67.567731,38.750349,61.714156,16.687055,20.450914,16.139062,59.571359,29.377364
55.528475,84.969986,101.523093,137.587216,108.603131,105.922595,29.801945,14.346390,99.856230,-0.000973,85.376991,56.463472,136.026555,99.866797,134.360345,99.670032,61.734007,97.100540,-0.000691,0.000455,32.000000,-235.664265,99.993560,-0.651162,17.637737,0.631771,548352.633008,0.984329,39.292920,15.637018,1.830261,0.069871,0.019836,153.797107,32.000000,163.642967,155.468167,157.544006,141.708317,32.000000,138.874594,67.464839,55.418682,75.690709,67.567731,39.312508,61.714156,16.649409,20.450914,16.086110,59.562321,29.450364
55.499037,84.962812,101.470807,137.596132,108.567060,105.940458,29.641581,14.348816,99.804886,-0.001145,85.449402,56.385654,136.075229,99.907558,134.366249,99.621120,61.788031,97.173976,-0.000692,0.000478,32.000000,-235.660527,100.026986,-0.650948,17.651663,0.630363,548219.352161,0.981317,39.254879,15.583994,1.826992,0.100141,0.025490,154.006044,32.000000,163.435043,153.557478,158.196102,141.006113,32.000000,139.568711,67.449974,55.452160,75.722837,67.567731,38.941522,61.714156,16.649595,20.450914,16.060841,59.570838,29.399374
55.446299,84.986542,101.486628,137.608670,108.567466,105.926599,29.576992,14.348530,99.796428,-0.001055,85.557701,56.391542,136.024805,99.911513,134.311464,99.707539,61.747672,97.096314,-0.000692,0.000488,32.000000,-235.659829,100.087069,-0.650661,17.656016,0.632429,548339.736111,0.977251,39.223835,15.637790,1.828307,0.052109,0.030598,153.527751,32.000000,163.905940,153.843735,155.800149,140.930957,32.000000,139.790717,67.433816,55.442101,75.719815,67.567731,39.146394,61.714156,16.660556,20.450914,16.060412,59.572628,29.452492
55.467822,84.986542,101.460367,137.608670,108.573714,105.912664,29.716100,14.342679,99.783876,-0.000607,85.504959,56.378218,136.037288,99.824425,134.348698,99.665670,61.772659,97.161473,-0.000693,0.000481,32.000000,-235.662894,100.036187,-0.650179,17.634065,0.632089,548325.927653,0.983255,39.244705,15.629518,1.828335,0.058433,0.041492,153.237499,32.000000,164.326618,153.922697,153.796257,141.061586,32.000000,139.914205,67.430231,55.442264,75.710599,67.567731,38.935576,61.714156,16.621716,20.450914,16.142605,59.574683,29.478537
55.542811,84.985714,101.460128,137.618700,108.599326,105.893576,29.330346,14.353382,99.832170,-0.001000,85.441559,56.509612,136.039393,99.859760,134.372052,99.634487,61.803371,97.125326,-0.000693,0.000499,32.000000,-235.655469,100.075606,-0.650110,17.646391,0.633118,548392.316330,0.986352,39.318703,15.621491,1.830359,0.061339,0.044000,153.000460,32.000000,164.508591,153.065981,153.026200,141.700593,32.000000,139.310707,67.436249,55.442036,75.687233,67.567731,39.288676,61.714156,16.585329,20.450914,16.139571,59.577397,29.527180
55.515625,84.988473,101.454488,137.630403,108.615416,105.886311,29.693849,14.346390,99.823543,-0.001201,85.433124,56.433584,136.069071,99.780177,134.348489,99.626680,61.769501,97.101683,-0.000692,0.000519,32.000000,-235.659511,99.945591,-0.649557,17.664042,0.633110,548260.611039,0.981190,39.298184,15.637102,1.829175,0.038748,0.045896,153.378955,32.000000,164.238568,152.841388,155.605393,142.028707,32.000000,139.259320,67.432920,55.454703,75.653497,67.567731,38.902706,61.714156,16.548782,20.450914,16.148992,59.570336,29.476850
55.442751,84.994819,101.430383,137.643498,108.584053,105.900305,29.575080,14.351670,99.848109,-0.001046,85.459020,56.419047,136.106814,99.889205,134.385157,99.737570,61.779975,97.205887,-0.000692,0.000530,32.000000,-235.654067,100.020703,-0.649378,17.712061,0.631030,548063.094862,0.992451,39.225909,15.583870,1.826701,0.041422,0.017746,153.834101,32.000000,163.752667,153.012094,157.436738,141.891350,32.000000,139.351343,67.447040,55.450027,75.686884,67.567731,39.233755,61.714156,16.550136,20.450914,16.148859,59.575185,29.515221
55.439521,84.994819,101.529839,137.643498,108.649901,105.908592,29.641468,14.345391,99.784300,-0.001162,85.510530,56.358513,136.093195,99.776078,134.372667,99.649476,61.771725,97.136270,-0.000691,0.000546,32.000000,-235.662641,99.944592,-0.648879,17.712927,0.630855,548110.605531,0.980764,39.254561,15.603007,1.827494,0.072910,0.040219,154.056792,32.000000,163.568588,153.580635,158.345413,141.096298,32.000000,139.750818,67.441490,55.460864,75.697315,67.567731,39.210997,61.714156,16.549200,20.450914,16.170823,59.565173,29.508765
55.461076,85.006960,101.421351,137.649071,108.660830,105.919093,29.691447,14.346818,99.732936,-0.001484,85.500488,56.453342,136.101131,99.864125,134.370578,99.665408,61.801964,97.074197,-0.000692,0.000551,32.000000,-235.662689,99.970983,-0.648963,17.720113,0.630453,548204.930808,0.986260,39.330364,15.657448,1.829462,0.057565,0.045251,153.670729,32.000000,163.872552,153.847492,155.961817,140.902927,32.000000,139.946970,67.409687,55.450135,75.673895,67.567731,39.301610,61.714156,16.512437,20.450914,16.212988,59.570277,29.500694
55.482834,85.005029,101.470939,137.655200,108.645933,105.921246,29.648831,14.347103,99.795328,-0.001492,85.558853,56.367048,136.084519,99.822324,134.363971,99.644995,61.784895,97.200504,-0.000692,0.000552,32.000000,-235.661256,100.020053,-0.649100,17.697978,0.631574,548265.385854,0.984190,39.333444,15.622336,1.831362,0.084452,0.045045,153.251592,32.000000,164.189752,154.045229,154.320354,140.855510,32.000000,140.093777,67.429623,55.447981,75.691724,67.567731,39.012303,61.714156,16.476918,20.450914,16.206358,59.571605,29.400254
55.454329,85.024619,101.409201,137.666345,108.572787,105.909803,29.831337,14.350528,99.761816,-0.001218,85.535366,56.392727,136.081593,99.844672,134.412800,99.574102,61.842686,97.117248,-0.000692,0.000575,32.000000,-235.658487,100.048441,-0.649444,17.675240,0.629843,548264.006991,0.982244,39.325032,15.553414,1.828694,0.069942,0.072659,153.034123,32.000000,164.379771,153.428536,153.170212,141.540043,32.000000,139.245055,67.452268,55.464199,75.706953,67.567731,38.740109,61.714156,16.471509,20.450914,16.206416,59.574181,29.377290
55.444122,85.024619,101.506310,137.666345,108.525853,105.895828,29.330062,14.350385,99.826395,-0.001504,85.492323,56.317213,136.115431,99.910432,134.415038,99.662294,61.806916,97.140938,-0.000691,0.000570,32.000000,-235.659122,100.012729,-0.649474,17.690504,0.630712,548299.406291,0.983251,39.302361,15.649175,1.828871,0.041192,0.016037,153.392706,32.000000,164.255910,153.085887,155.267221,141.870569,32.000000,139.143386,67.448437,55.472979,75.675470,67.567731,39.141754,61.714156,16.457815,20.450914,16.274685,59.575460,29.501061
55.454746,85.046141,101.392955,137.686407,108.612852,105.867919,29.515339,14.345961,99.750549,-0.001535,85.523612,56.466943,136.142350,99.814658,134.448970,99.730395,61.784852,97.086236,-0.000690,0.000587,32.000000,-235.662398,100.152048,-0.649848,17.629528,0.631426,548160.742995,0.977724,39.349125,15.539523,1.828698,0.040905,0.024792,153.838886,32.000000,163.775688,153.125529,157.097344,141.911433,32.000000,139.101745,67.482501,55.450958,75.683851,67.567731,38.836183,61.714156,16.448961,20.450914,16.349822,59.564307,29.493724
55.458228,85.045865,101.513836,137.694765,108.673911,105.855224,29.505291,14.345248,99.814066,-0.001252,85.586364,56.442513,136.122042,99.919650,134.429776,99.639229,61.768975,97.172530,-0.000690,0.000601,32.000000,-235.663603,99.845249,-0.649521,17.627194,0.632010,548166.604807,0.994502,39.358857,15.590052,1.830786,0.063842,0.020252,154.017972,32.000000,163.556215,153.619637,158.527050,141.237799,32.000000,139.889444,67.485958,55.448132,75.671940,67.567731,39.195104,61.714156,16.402611,20.450914,16.349395,59.570316,29.452932
55.478158,85.055523,101.499482,137.709533,108.634925,105.842410,29.727172,14.347246,99.820640,-0.001337,85.561934,56.427455,136.163842,99.991140,134.398666,99.699247,61.774260,97.231989,-0.000689,0.000596,32.000000,-235.660622,100.082522,-0.649442,17.624466,0.632662,548091.655117,0.987845,39.370249,15.578030,1.828391,0.116239,0.028743,153.814551,32.000000,163.826149,153.931608,156.421532,140.993909,32.000000,140.107528,67.461595,55.445793,75.656531,67.567731,38.943925,61.714156,16.367608,20.450914,16.349924,59.579925,29.537891
55.436125,85.055523,101.546360,137.709533,108.531456,105.822020,29.505087,14.348387,99.757551,-0.001480,85.564320,56.289226,136.146598,99.948564,134.437005,99.733473,61.817368,97.122616,-0.000689,0.000592,32.000000,-235.661283,100.084643,-0.649431,17.620296,0.633860,548057.675291,0.987995,39.366654,15.647675,1.830456,0.059841,0.047934,153.298756,32.000000,164.278565,154.049024,154.463384,140.920729,32.000000,140.145612,67.494996,55.484324,75.686578,67.567731,39.330881,61.714156,16.371544,20.450914,16.384078,59.573877,29.448310
55.445512,85.031793,101.411539,137.716220,108.540444,105.815507,29.557016,14.346104,99.810673,-0.001343,85.525179,56.428588,136.088629,99.990161,134.432984,99.638944,61.797367,97.101887,-0.000689,0.000568,32.000000,-235.657994,99.966190,-0.649912,17.610776,0.633339,547985.772236,0.980141,39.357312,15.679415,1.829540,0.066263,0.039270,153.131042,32.000000,164.474484,153.437179,153.098544,141.397751,32.000000,139.301851,67.502733,55.475707,75.653709,67.567731,38.912872,61.714156,16.350724,20.450914,16.302187,59.573178,29.378904
55.470258,85.038139,101.528129,137.717613,108.626681,105.798990,29.562624,14.347246,99.806421,-0.001156,85.485715,56.394643,136.133000,99.952805,134.469726,99.619550,61.815155,97.152001,-0.000688,0.000560,32.000000,-235.659639,100.014811,-0.649851,17.618015,0.634710,547809.625966,0.988144,39.397386,15.568185,1.831772,0.033655,0.028224,153.350918,32.000000,164.345371,153.233921,155.306449,141.608342,32.000000,138.925390,67.527339,55.481249,75.638236,67.567731,39.264921,61.714156,16.308194,20.450914,16.324601,59.570631,29.395706
55.464374,85.050280,101.520089,137.728758,108.648624,105.801440,29.800503,14.348673,99.790851,-0.001451,85.452048,56.469492,136.175058,99.887024,134.444670,99.661885,61.790771,97.140369,-0.000688,0.000566,32.000000,-235.657064,100.049359,-0.650180,17.655911,0.633388,547779.294354,0.986108,39.364705,15.575269,1.829031,0.040862,0.021744,153.796535,32.000000,163.773622,153.234814,157.136016,141.790145,32.000000,138.870179,67.538630,55.454281,75.631144,67.567731,39.079819,61.714156,16.277020,20.450914,16.325041,59.569530,29.398200
55.428257,85.050280,101.536066,137.728758,108.632581,105.793813,29.947481,14.345961,99.821971,-0.001511,85.534008,56.446963,136.167339,99.933251,134.468221,99.641083,61.758748,97.189078,-0.000688,0.000580,32.000000,-235.664365,100.088743,-0.649868,17.679882,0.633742,547655.422476,0.985303,39.347460,15.588705,1.830317,0.068711,0.033471,154.043177,32.000000,163.578972,153.690327,158.499804,141.207389,32.000000,139.496439,67.536121,55.479603,75.649101,67.567731,39.332282,61.714156,16.286348,20.450914,16.367752,59.577987,29.569733
55.413846,85.045038,101.541923,137.736281,108.537584,105.788709,29.770793,14.346532,99.812735,-0.001060,85.540460,56.352670,136.214870,99.956333,134.464488,99.616555,61.795595,97.213319,-0.000687,0.000596,32.000000,-235.657729,100.006429,-0.649973,17.694490,0.632450,547737.394161,0.977603,39.365210,15.605843,1.830366,0.105337,0.041676,153.997359,32.000000,163.819883,154.040348,156.878047,140.978293,32.000000,140.004365,67.549994,55.503811,75.657736,67.567731,39.159557,61.714156,16.267580,20.450914,16.350098,59.580958,29.561516
55.441912,85.029310,101.567771,137.741575,108.544626,105.781100,29.379575,14.344963,99.812146,-0.001160,85.511527,56.472929,136.111397,99.982495,134.434171,99.716032,61.781973,97.216973,-0.000687,0.000580,32.000000,-235.667003,100.132123,-0.649288,17.695644,0.632454,547780.081502,0.973426,39.399647,15.668206,1.831847,0.053603,0.039385,153.351219,32.000000,164.354411,154.176354,154.520298,141.057821,32.000000,140.223319,67.533560,55.500227,75.622076,67.567731,39.454484,61.714156,16.238975,20.450914,16.295977,59.572706,29.484187
