OSU 80 Ton Compressor Load Stand
55.498256,85.050004,101.512910,137.756064,108.597781,105.771469,29.448982,14.350100,99.807314,-0.001221,85.575462,56.353314,136.151322,99.907211,134.474569,99.670483,61.836865,97.131675,-0.000686,0.000567,32.000000,-235.657604,100.110992,-0.648615,17.696509,0.632242,547677.876159,0.979420,39.408151,15.646457,1.832429,0.060050,0.040091,153.232672,32.000000,164.626449,153.546886,153.167377,141.678994,32.000000,139.662823,67.572092,55.500054,75.657535,67.567731,38.946829,61.714156,16.209393,20.450914,16.296315,59.577181,29.538258
55.459808,85.050004,101.531686,137.756064,108.614767,105.753989,29.774089,14.348958,99.744883,-0.000955,85.522254,56.355746,136.199455,99.910963,134.492683,99.722798,61.838325,97.188810,-0.000685,0.000600,32.000000,-235.654156,100.136445,-0.648271,17.734537,0.631835,547632.278791,0.991805,39.365656,15.662353,1.831967,0.044317,0.018776,153.438145,32.000000,164.442114,153.234387,155.001054,141.923833,32.000000,139.448067,67.567888,55.518588,75.644134,67.567731,39.342257,61.714156,16.182053,20.450914,16.368707,59.565753,29.519036
55.444118,85.059110,101.542461,137.771946,108.518792,105.736222,29.812285,14.349529,99.834037,-0.000781,85.534755,56.384743,136.248940,99.905987,134.507131,99.744393,61.842890,97.183015,-0.000684,0.000601,32.000000,-235.662273,100.102426,-0.648661,17.720716,0.630072,547472.376700,0.988333,39.332642,15.554333,1.829119,0.037780,0.017943,153.848555,32.000000,163.809743,153.189494,157.298389,142.127846,32.000000,139.183153,67.571803,55.517917,75.644504,67.567731,39.216583,61.714156,16.185607,20.450914,16.400952,59.577732,29.525639
55.441139,85.070699,101.573505,137.781420,108.465278,105.726966,29.918240,14.345533,99.803565,-0.001221,85.577142,56.416322,136.208347,99.950114,134.504685,99.789780,61.800901,97.149309,-0.000683,0.000589,32.000000,-235.666760,100.000372,-0.649103,17.724493,0.629579,547396.992220,0.978118,39.369286,15.588464,1.830726,0.067978,0.030509,154.198579,32.000000,163.596854,153.647425,158.539254,141.341856,32.000000,139.611938,67.581651,55.501731,75.648119,67.567731,39.518486,61.714156,16.151255,20.450914,16.441895,59.573582,29.523732
55.473547,85.073182,101.477215,137.790057,108.507983,105.749927,29.626017,14.349815,99.778100,-0.001265,85.552401,56.325739,136.249809,99.899421,134.487146,99.686984,61.812567,97.138082,-0.000683,0.000590,32.000000,-235.659692,100.071222,-0.648852,17.702882,0.630411,547315.573186,0.977024,39.393351,15.580288,1.831438,0.062120,0.040535,154.081957,32.000000,163.757407,154.001868,157.179312,140.989160,32.000000,139.998351,67.549022,55.491847,75.643521,67.567731,39.179308,61.714156,16.114933,20.450914,16.442710,59.570100,29.493137
55.475296,85.073182,101.553496,137.790057,108.585970,105.762636,29.698359,14.347531,99.735284,-0.000966,85.543313,56.375273,136.253168,99.865165,134.493216,99.656180,61.853847,97.196198,-0.000684,0.000595,32.000000,-235.662631,100.119518,-0.649094,17.676656,0.630624,547370.011446,0.973563,39.407781,15.601283,1.832096,0.067949,0.040530,153.402185,32.000000,164.317128,154.173890,154.942589,141.009301,32.000000,140.298353,67.560972,55.522971,75.651162,67.567731,39.472075,61.714156,16.083815,20.450914,16.452171,59.571142,29.506930
55.417724,85.057454,101.488770,137.795630,108.588442,105.769453,29.701426,14.346247,99.854617,-0.001323,85.568771,56.314050,136.218674,99.967303,134.524303,99.672497,61.847950,97.144309,-0.000684,0.000594,32.000000,-235.661457,100.117092,-0.649404,17.677050,0.629871,547453.957216,0.982760,39.379367,15.582623,1.829290,0.042919,0.079229,153.183224,32.000000,164.594391,153.535302,153.418661,141.493632,32.000000,139.634944,67.584895,55.529933,75.649482,67.567731,39.317659,61.714156,16.075087,20.450914,16.398313,59.571900,29.508104
55.424505,85.050280,101.594418,137.800367,108.515799,105.755987,29.721936,14.347389,99.847913,-0.001482,85.502356,56.278968,136.226193,99.884598,134.561191,99.734104,61.833642,97.242416,-0.000683,0.000597,32.000000,-235.659660,100.101591,-0.649639,17.690425,0.631643,547435.529083,0.980450,39.377698,15.577543,1.830608,0.031397,0.047872,153.289986,32.000000,164.514308,153.192991,154.815648,141.895370,32.000000,139.400323,67.578450,55.525927,75.658075,67.567731,39.633009,61.714156,16.074465,20.450914,16.374052,59.579886,29.379051
55.441089,85.044762,101.437664,137.807333,108.545762,105.747115,29.803724,14.346532,99.824830,-0.001306,85.483381,56.431128,136.240212,99.887657,134.560565,99.700652,61.854631,97.229316,-0.000683,0.000556,32.000000,-235.658385,100.048850,-0.649430,17.653866,0.632140,547486.512967,0.981484,39.416869,15.551119,1.831341,0.060102,0.029951,153.888313,32.000000,163.987119,153.077825,156.930953,142.084644,32.000000,139.431056,67.570702,55.485133,75.634622,67.567731,39.292233,61.714156,16.050371,20.450914,16.374631,59.577820,29.373695
55.441199,85.044762,101.535550,137.807333,108.613601,105.756017,29.447155,14.346675,99.768260,-0.001115,85.529910,56.424286,136.296138,99.962511,134.579926,99.593718,61.830334,97.154858,-0.000684,0.000547,32.000000,-235.659554,100.012282,-0.649443,17.652318,0.632537,547433.634247,0.980534,39.403227,15.626524,1.833023,0.059257,0.040243,154.214570,32.000000,163.774450,153.545080,158.476220,141.685215,32.000000,139.894477,67.574917,55.502921,75.663475,67.567731,39.463394,61.714156,16.016054,20.450914,16.355996,59.578273,29.539946
55.435849,85.066560,101.409015,137.819592,108.628558,105.755155,29.573442,14.342965,99.765530,-0.001393,85.561956,56.359174,136.278027,99.818349,134.514656,99.684535,61.793135,97.186081,-0.000685,0.000550,32.000000,-235.664248,99.971861,-0.650343,17.662730,0.631805,547329.699711,0.977429,39.381892,15.597380,1.829648,0.090598,0.035246,154.253247,32.000000,163.814694,153.933667,157.401456,141.243730,32.000000,140.052032,67.572421,55.518543,75.662323,67.567731,39.369023,61.714156,16.007967,20.450914,16.432326,59.577663,29.448383
55.435456,85.082839,101.486898,137.826280,108.602206,105.738947,29.611551,14.347817,99.816798,-0.001414,85.625130,56.301812,136.273600,99.871649,134.563517,99.616699,61.845147,97.148654,-0.000683,0.000552,32.000000,-235.667755,100.091414,-0.650456,17.675581,0.632935,547424.701513,0.989346,39.381788,15.575307,1.831410,0.063515,0.042994,153.447341,32.000000,164.305850,154.156443,155.061282,141.090567,32.000000,140.270679,67.585117,55.517492,75.669394,67.567731,39.264431,61.714156,15.982003,20.450914,16.489651,59.563943,29.501134
55.424680,85.078425,101.401319,137.831295,108.625264,105.741406,29.730267,14.345105,99.823566,-0.001146,85.539517,56.310471,136.234215,99.872690,134.538720,99.742251,61.862902,97.251722,-0.000683,0.000549,32.000000,-235.665057,100.023439,-0.650564,17.648883,0.631390,547529.433751,0.985269,39.408687,15.631953,1.829304,0.038559,0.023995,153.256216,32.000000,164.551565,153.861927,153.435577,141.375428,32.000000,139.666310,67.567138,55.515717,75.654301,67.567731,39.592023,61.714156,15.957140,20.450914,16.490606,59.570425,29.494091
55.414645,85.078425,101.565885,137.831295,108.681187,105.759116,29.782341,14.349101,99.829850,-0.001358,85.533033,56.308782,136.262602,99.905070,134.599611,99.706317,61.859540,97.154183,-0.000682,0.000533,32.000000,-235.661062,100.014871,-0.650405,17.665484,0.631678,547361.163362,0.983897,39.425341,15.556630,1.830722,0.041920,0.022463,153.290676,32.000000,164.595822,153.432606,154.470903,141.796740,32.000000,139.201539,67.562005,55.529931,75.659237,67.567731,39.603391,61.714156,15.948095,20.450914,16.476189,59.571752,29.436571
55.394625,85.074562,101.448331,137.841605,108.727704,105.778224,29.635169,14.356094,99.812490,-0.001443,85.573325,56.448811,136.253483,99.852684,134.541424,99.691308,61.833395,97.180437,-0.000683,0.000513,32.000000,-235.653905,100.056454,-0.649616,17.665641,0.631966,547338.212445,0.980188,39.431204,15.603057,1.829534,0.058437,0.042927,153.811581,32.000000,163.920156,153.295014,156.854087,141.915807,32.000000,139.136490,67.535927,55.500517,75.624032,67.567731,39.368108,61.714156,15.934470,20.450914,16.463657,59.571300,29.475162
55.411675,85.098015,101.546694,137.854422,108.695315,105.784611,29.549905,14.347246,99.792202,-0.001155,85.604414,56.305140,136.322192,99.911534,134.607582,99.742762,61.789343,97.243579,-0.000685,0.000492,32.000000,-235.662261,100.070122,-0.649323,17.650876,0.633394,547439.778235,0.978832,39.440777,15.545680,1.832835,0.058848,0.033186,154.157863,32.000000,163.795125,153.593230,158.471380,141.645031,32.000000,139.659899,67.577253,55.521335,75.651585,67.567731,39.536757,61.714156,15.911425,20.450914,16.545999,59.575037,29.456307
55.397403,85.109604,101.470291,137.864731,108.631223,105.781990,29.707824,14.349529,99.806580,-0.001150,85.686401,56.312621,136.337673,99.883150,134.550107,99.637480,61.827745,97.281285,-0.000685,0.000478,32.000000,-235.658667,99.994905,-0.649729,17.635324,0.632681,547595.958707,0.984249,39.456014,15.588179,1.831375,0.037798,0.012478,153.499778,32.000000,164.345968,154.133765,155.266603,141.160009,32.000000,140.311010,67.586066,55.539987,75.660928,67.567731,39.252955,61.714156,15.894743,20.450914,16.587767,59.580318,29.496586
55.395561,85.108225,101.554890,137.872812,108.741234,105.778235,29.738096,14.343393,99.764977,-0.001191,85.629995,56.411582,136.300939,99.901972,134.625674,99.685941,61.892494,97.161207,-0.000685,0.000486,32.000000,-235.663819,100.074264,-0.649901,17.668920,0.633957,547744.952895,0.986874,39.463201,15.671547,1.832587,0.052584,0.038632,153.261384,32.000000,164.614637,153.836710,153.645514,141.537352,32.000000,139.965599,67.621299,55.575311,75.652917,67.567731,39.387619,61.714156,15.870893,20.450914,16.589030,59.573877,29.235104
55.421629,85.108225,101.465283,137.872812,108.773571,105.749845,29.506944,14.347103,99.790752,-0.000908,85.562879,56.408470,136.254600,99.824445,134.612445,99.748161,61.828863,97.169325,-0.000685,0.000483,32.000000,-235.660109,100.085316,-0.650171,17.613084,0.634021,547675.852160,0.981907,39.488407,15.656615,1.831680,0.062919,0.045430,153.290210,32.000000,164.753156,153.467478,154.516710,141.997941,32.000000,139.407889,67.596641,55.551139,75.638945,67.567731,39.279891,61.714156,15.834746,20.450914,16.585489,59.577633,29.532022
55.432689,85.108501,101.534366,137.881450,108.727336,105.710470,29.472807,14.349672,99.857878,-0.000746,85.573077,56.290510,136.307400,99.910045,134.649140,99.727912,61.854084,97.269838,-0.000684,0.000479,32.000000,-235.659343,100.138301,-0.649954,17.605164,0.633710,547521.388802,0.980905,39.488784,15.517102,1.833268,0.072701,0.033995,153.897661,32.000000,163.892833,153.218537,156.820156,142.081747,32.000000,139.091569,67.624115,55.567614,75.656342,67.567731,39.539657,61.714156,15.807014,20.450914,16.587696,59.569441,29.415955
55.390436,85.109880,101.445159,137.892316,108.637001,105.706661,29.367999,14.355380,99.879930,-0.001158,85.604487,56.281761,136.361404,99.912654,134.657695,99.627685,61.814974,97.212699,-0.000683,0.000484,32.000000,-235.651668,99.956540,-0.649659,17.632780,0.634070,547492.729246,0.987817,39.463913,15.585789,1.830789,0.130902,0.046407,154.106840,32.000000,163.788426,153.548975,158.536617,141.735914,32.000000,139.595807,67.616689,55.554168,75.632287,67.567731,39.172962,61.714156,15.820542,20.450914,16.593740,59.566707,29.358875
55.364991,85.113467,101.507022,137.905412,108.695191,105.697835,29.586231,14.339540,99.826172,-0.001156,85.580400,56.270307,136.322082,99.939063,134.614810,99.672635,61.831505,97.157028,-0.000683,0.000483,32.000000,-235.666525,99.964520,-0.649626,17.621975,0.634625,547233.771714,0.988379,39.453641,15.623152,1.831670,0.030549,0.023807,154.334448,32.000000,163.729610,154.079023,157.802001,141.383686,32.000000,139.888482,67.616251,55.561324,75.637423,67.567731,39.403965,61.714156,15.813783,20.450914,16.595006,59.573670,29.548310
55.407051,85.113467,101.505972,137.905412,108.755130,105.700963,30.049422,14.344392,99.776109,-0.000877,85.689326,56.351342,136.342780,99.833152,134.602729,99.576115,61.856329,97.207913,-0.000684,0.000508,32.000000,-235.662165,99.949304,-0.649408,17.623417,0.633540,547314.612761,0.992698,39.495330,15.626690,1.831456,0.047341,0.026708,153.510469,32.000000,164.351722,154.330679,155.300005,141.234921,32.000000,140.584765,67.616965,55.597511,75.647422,67.567731,39.482155,61.714156,15.760514,20.450914,16.608762,59.567277,29.455940
55.419306,85.109053,101.552571,137.913493,108.674537,105.714866,29.467349,14.347959,99.883623,-0.001293,85.688652,56.286686,136.304495,99.852543,134.643139,99.686759,61.874900,97.194667,-0.000684,0.000516,32.000000,-235.661712,99.904413,-0.649624,17.635114,0.635043,547250.977570,0.985796,39.523203,15.575487,1.833415,0.057308,0.051056,153.392814,32.000000,164.739904,154.107525,153.589269,141.577011,32.000000,140.234885,67.628051,55.595672,75.629422,67.567731,39.554740,61.714156,15.744864,20.450914,16.594715,59.573208,29.233637
55.391697,85.123125,101.435905,137.921016,108.593235,105.713645,29.533822,14.341823,99.857874,-0.001453,85.627267,56.210052,136.357234,99.906274,134.651971,99.632870,61.873751,97.182001,-0.000685,0.000543,32.000000,-235.668340,100.219537,-0.650221,17.635403,0.634146,547197.683387,0.969826,39.483065,15.582356,1.832005,0.059611,0.039541,153.271708,32.000000,164.898579,153.597115,154.165323,142.136757,32.000000,139.567050,67.617178,55.579574,75.589956,67.567731,39.238019,61.714156,15.729614,20.450914,16.644862,59.571910,29.503042
55.372637,85.119538,101.509037,137.927146,108.625593,105.693455,29.468629,14.346104,99.811817,-0.001317,85.516383,56.293115,136.345922,99.928499,134.690062,99.629002,61.882097,97.177631,-0.000686,0.000552,32.000000,-235.663239,99.920832,-0.649742,17.650037,0.634033,547220.506859,0.988865,39.466959,15.555536,1.832440,0.062511,0.041575,153.857865,32.000000,164.092104,153.411593,156.726052,142.180850,32.000000,139.557871,67.609539,55.601376,75.611360,67.567731,39.568094,61.714156,15.734761,20.450914,16.646281,59.567533,29.386535
55.381777,85.119538,101.424025,137.927146,108.664521,105.685155,29.677907,14.344820,99.751041,-0.001162,85.585453,56.330491,136.380333,99.795246,134.695587,99.648742,61.861872,97.084932,-0.000686,0.000562,32.000000,-235.664523,100.162817,-0.649602,17.652345,0.633386,547247.720044,0.987197,39.507372,15.548797,1.831247,0.042502,0.029333,154.248736,32.000000,163.852179,153.586493,158.330138,142.028700,32.000000,139.741782,67.647949,55.590951,75.609595,67.567731,39.214077,61.714156,15.696333,20.450914,16.635210,59.570936,29.527400
55.362567,85.107397,101.479073,137.936341,108.612373,105.681374,30.149320,14.347246,99.732547,-0.001474,85.621095,56.284835,136.378969,99.879072,134.654832,99.627862,61.858564,97.115925,-0.000686,0.000568,32.000000,-235.659475,100.068490,-0.648868,17.681193,0.633877,547130.025007,0.989555,39.521974,15.537728,1.833199,0.055686,0.023443,154.305914,32.000000,163.854601,154.003869,158.225534,141.269215,32.000000,140.171983,67.627751,55.574680,75.598508,67.567731,39.310933,61.714156,15.681112,20.450914,16.594362,59.572146,29.535470
55.351452,85.131679,101.413237,137.947208,108.552866,105.692833,29.366212,14.346818,99.739964,-0.001459,85.698257,56.339311,136.401642,99.777342,134.643188,99.595001,61.879401,97.248701,-0.000686,0.000601,32.000000,-235.658100,100.021888,-0.648095,17.672434,0.632680,547123.454521,0.982323,39.513251,15.500196,1.831361,0.142161,0.046067,153.717244,32.000000,164.349600,154.371292,155.815991,141.003805,32.000000,140.269440,67.616452,55.626120,75.612005,67.567731,39.152535,61.714156,15.681592,20.450914,16.679958,59.564347,29.504509
55.353405,85.130575,101.511114,137.957239,108.589203,105.684024,29.396183,14.348673,99.846092,-0.001164,85.711098,56.230059,136.326507,99.867938,134.671764,99.714364,61.867983,97.188198,-0.000685,0.000598,32.000000,-235.658539,100.172218,-0.647839,17.695539,0.632563,547102.611463,0.967266,39.519447,15.522820,1.832991,0.061285,0.036156,153.414209,32.000000,164.627008,154.257601,153.854134,141.327661,32.000000,139.958314,67.606465,55.613877,75.602831,67.567731,39.410827,61.714156,15.655714,20.450914,16.681476,59.562498,29.508104
55.364694,85.130575,101.426824,137.957239,108.596284,105.677707,29.412149,14.346390,99.813083,-0.001385,85.604260,56.338396,136.357805,99.817206,134.710081,99.652920,61.920721,97.209585,-0.000685,0.000594,32.000000,-235.661478,99.931886,-0.647645,17.682898,0.632524,547159.341016,0.993444,39.554340,15.584677,1.832169,0.059710,0.042547,153.261909,32.000000,164.706477,153.679291,154.041952,141.832930,32.000000,139.451822,67.640681,55.637192,75.627521,67.567731,39.223378,61.714156,15.634392,20.450914,16.679151,59.574998,29.532242
55.374397,85.125608,101.424366,137.962255,108.640025,105.675129,29.713771,14.346390,99.676776,-0.001406,85.526488,56.260263,136.350307,99.822753,134.708745,99.689916,61.840615,97.169754,-0.000686,0.000616,32.000000,-235.662626,100.087050,-0.647445,17.678387,0.632628,547134.258222,0.992307,39.551371,15.558424,1.833873,0.040639,0.033826,153.878298,32.000000,164.182779,153.473693,156.493489,142.200377,32.000000,139.101433,67.601791,55.607869,75.586205,67.567731,39.654044,61.714156,15.614558,20.450914,16.663382,59.568792,29.218743
55.358978,85.118434,101.442566,137.964763,108.666298,105.672596,29.618413,14.353525,99.738663,-0.001097,85.579239,56.305084,136.422299,99.827441,134.734943,99.660870,61.856276,97.050867,-0.000687,0.000647,32.000000,-235.653196,99.860052,-0.647824,17.705085,0.631928,546989.412391,0.991489,39.540595,15.519005,1.831977,0.028379,0.015075,154.215678,32.000000,164.043280,153.601591,158.145779,142.135539,32.000000,139.511669,67.628359,55.632711,75.630469,67.567731,39.268518,61.714156,15.603835,20.450914,16.639905,59.570720,29.491303
55.385545,85.117606,101.489341,137.974515,108.693353,105.687850,29.543998,14.346818,99.870060,-0.001192,85.618596,56.256793,136.417547,99.933128,134.705081,99.645199,61.846759,97.160388,-0.000686,0.000669,32.000000,-235.661378,99.856608,-0.648407,17.680984,0.631843,547127.647691,0.981201,39.526365,15.574305,1.831611,0.039751,0.023406,154.432221,32.000000,163.857178,154.106769,158.564656,141.521814,32.000000,140.105139,67.618233,55.619483,75.632235,67.567731,39.569823,61.714156,15.578097,20.450914,16.641270,59.566520,29.510085
55.386693,85.117606,101.495153,137.974515,108.562227,105.698039,29.406996,14.344392,99.785425,-0.001342,85.597735,56.228214,136.406649,99.902644,134.677940,99.706823,61.835631,97.275658,-0.000685,0.000654,32.000000,-235.661837,100.107078,-0.648980,17.699237,0.631367,547077.917775,0.984618,39.533910,15.484558,1.832450,0.069077,0.039179,153.829502,32.000000,164.372243,154.306755,155.891718,141.392033,32.000000,140.404322,67.592731,55.623585,75.644368,67.567731,39.529164,61.714156,15.539875,20.450914,16.639753,59.560423,29.364304
55.366489,85.109604,101.461472,137.980367,108.572684,105.703166,29.673111,14.347103,99.853512,-0.001185,85.659164,56.290215,136.407628,99.851361,134.717150,99.641410,61.872430,97.191199,-0.000686,0.000665,32.000000,-235.661584,99.908615,-0.649212,17.686281,0.632273,547164.376782,0.986723,39.507724,15.562327,1.832416,0.056218,0.054406,153.568194,32.000000,164.790242,154.280248,154.326033,141.493604,32.000000,140.422723,67.604607,55.605660,75.650075,67.567731,39.630841,61.714156,15.540461,20.450914,16.613278,59.563688,29.462396
55.383047,85.105190,101.457252,137.983710,108.638090,105.701409,29.494526,14.354809,99.881157,-0.000759,85.587766,56.281353,136.393372,99.874890,134.720625,99.711048,61.866781,97.323131,-0.000688,0.000692,32.000000,-235.654042,100.238070,-0.648936,17.663412,0.631721,547241.082000,0.991393,39.506629,15.645227,1.832483,0.068614,0.042875,153.352901,32.000000,164.816437,153.683689,154.166701,141.966897,32.000000,139.763938,67.614178,55.606926,75.642043,67.567731,39.366334,61.714156,15.509799,20.450914,16.599204,59.574329,29.393871
55.393045,85.116503,101.532382,137.994020,108.624928,105.675936,29.711436,14.345105,99.821115,-0.001008,85.549073,56.254918,136.444120,99.921465,134.766465,99.722531,61.921387,97.208300,-0.000688,0.000709,32.000000,-235.665385,99.917875,-0.649187,17.676289,0.632258,547189.182396,0.982921,39.517911,15.555845,1.832543,0.051469,0.032024,153.910785,32.000000,164.212584,153.534111,156.443852,142.134312,32.000000,139.294919,67.629040,55.630025,75.652496,67.567731,39.681247,61.714156,15.494160,20.450914,16.600416,59.561278,29.488515
55.365371,85.116503,101.452534,137.994020,108.543905,105.655628,29.140425,14.343821,99.798256,-0.001038,85.609644,56.290344,136.486905,99.864717,134.766485,99.683761,61.881894,97.237379,-0.000687,0.000694,32.000000,-235.665030,100.124129,-0.648919,17.666533,0.632671,547179.478669,0.988523,39.497692,15.643616,1.831919,0.035507,0.016061,154.224062,32.000000,164.042791,153.827509,158.002414,142.130059,32.000000,139.399764,67.617826,55.619493,75.685354,67.567731,39.390417,61.714156,15.477955,20.450914,16.641018,59.574427,29.377657
55.327272,85.125056,101.522337,138.006280,108.530051,105.635018,29.495788,14.349815,99.851320,-0.000630,85.667265,56.290328,136.457141,99.902521,134.731248,99.692037,61.843956,97.123880,-0.000687,0.000701,32.000000,-235.658873,99.997638,-0.648150,17.639914,0.632656,546946.379657,0.980904,39.499463,15.517539,1.832945,0.050237,0.035961,154.459956,32.000000,163.861763,154.215471,158.622391,141.437950,32.000000,140.022305,67.596081,55.597854,75.656269,67.567731,39.904326,61.714156,15.479496,20.450914,16.672111,59.578440,29.560562
55.340674,85.145751,101.455219,138.019377,108.645377,105.644216,29.244397,14.343678,99.808574,-0.000763,85.675055,56.303684,136.460884,99.882519,134.692138,99.634888,61.869617,97.274455,-0.000688,0.000706,32.000000,-235.666321,99.934396,-0.647824,17.615838,0.632611,546934.817654,1.000477,39.525876,15.575137,1.832419,0.104429,0.038887,153.864379,32.000000,164.289645,154.546831,156.165785,141.169853,32.000000,140.377281,67.591802,55.597312,75.657199,67.567731,39.428745,61.714156,15.455851,20.450914,16.745449,59.564278,29.468559
55.403356,85.153201,101.521571,138.028572,108.620540,105.658198,29.550033,14.351384,99.811867,-0.001062,85.637516,56.345177,136.450274,99.962979,134.734405,99.667367,61.892742,97.235964,-0.000688,0.000746,32.000000,-235.657303,100.218982,-0.648271,17.623181,0.634966,546932.863656,0.988993,39.570808,15.542385,1.834942,0.055999,0.041859,153.665693,32.000000,164.771979,154.468762,154.323851,141.353763,32.000000,140.286182,67.597819,55.611438,75.678717,67.567731,39.596007,61.714156,15.421812,20.450914,16.747129,59.571192,29.517936
55.427544,85.153201,101.409109,138.028572,108.555120,105.644220,29.347298,14.352526,99.818729,-0.001037,85.609323,56.336410,136.397678,99.856457,134.770118,99.755539,61.919261,97.230903,-0.000688,0.000790,32.000000,-235.655178,99.937206,-0.648442,17.630656,0.634941,546952.669965,0.997369,39.578705,15.610492,1.833285,0.057994,0.032070,153.426484,32.000000,164.990721,153.815987,153.756549,141.943309,32.000000,139.736456,67.608425,55.596446,75.667303,67.567731,39.235108,61.714156,15.368695,20.450914,16.774749,59.561927,29.516688
55.336486,85.133886,101.486430,138.040275,108.570194,105.650224,29.490213,14.355095,99.768507,-0.000782,85.556044,56.189374,136.431148,99.812861,134.789759,99.683953,61.873731,97.169318,-0.000687,0.000809,32.000000,-235.652773,100.049092,-0.648167,17.612612,0.634192,546959.653120,0.985985,39.526323,15.563407,1.832408,0.031440,0.014490,153.888539,32.000000,164.523608,153.499340,156.294763,142.166561,32.000000,139.571198,67.587565,55.592592,75.658774,67.567731,39.817514,61.714156,15.386377,20.450914,16.709337,59.570946,29.467826
55.313568,85.125332,101.397365,138.048077,108.604406,105.656810,29.992046,14.344963,99.775046,-0.001085,85.671321,56.240318,136.509762,99.825567,134.817965,99.715217,61.910991,97.026308,-0.000688,0.000829,32.000000,-235.661922,100.038144,-0.648193,17.619982,0.632171,546822.087739,0.992193,39.503249,15.533738,1.829580,0.044742,0.013454,154.288567,32.000000,164.171500,153.644059,157.992786,142.210682,32.000000,139.512497,67.619212,55.599790,75.668645,67.567731,39.251898,61.714156,15.394170,20.450914,16.681163,59.565901,29.423438
55.358604,85.133610,101.463388,138.051978,108.575951,105.639010,30.104668,14.352954,99.776173,-0.001075,85.620619,56.328716,136.454995,99.807784,134.767325,99.672685,61.870638,97.089311,-0.000689,0.000805,32.000000,-235.654094,100.023293,-0.649001,17.619851,0.635492,546959.285358,0.989165,39.570839,15.540917,1.833988,0.051682,0.045145,154.600949,32.000000,163.977936,154.120085,158.759131,141.496201,32.000000,140.043017,67.602919,55.566374,75.667684,67.567731,39.746123,61.714156,15.370428,20.450914,16.682607,59.571683,29.374943
55.367880,85.133610,101.403150,138.051978,108.552640,105.625694,29.521993,14.347674,99.750954,-0.000812,85.692388,56.207293,136.475848,99.870039,134.746136,99.642795,61.860337,97.177405,-0.000691,0.000854,32.000000,-235.658063,100.064513,-0.649728,17.602305,0.634785,546914.685005,0.973093,39.584174,15.414530,1.833137,0.047506,0.040872,154.052447,32.000000,164.314364,154.383004,156.463730,141.173295,32.000000,140.211463,67.593400,55.574026,75.675684,67.567731,39.260269,61.714156,15.328081,20.450914,16.712874,59.570169,29.341781
55.308335,85.146303,101.453539,138.061173,108.567778,105.622406,29.500134,14.347531,99.830732,-0.000927,85.688197,56.234603,136.506956,99.923075,134.790055,99.692850,61.918832,97.138084,-0.000690,0.000874,32.000000,-235.656731,99.995191,-0.650612,17.666245,0.634465,546896.197077,0.968450,39.549442,15.494161,1.832839,0.053445,0.039513,153.665800,32.000000,164.690182,154.542379,154.807912,141.173777,32.000000,140.317114,67.602865,55.603470,75.687489,67.567731,39.757523,61.714156,15.316761,20.450914,16.758559,59.569815,29.295853
55.294871,85.144647,101.425615,138.068975,108.520369,105.626179,29.547535,14.354524,99.892149,-0.001104,85.610184,56.239159,136.428657,99.887165,134.804252,99.632858,61.956594,97.187193,-0.000688,0.000889,32.000000,-235.655639,100.101874,-0.651323,17.665484,0.634211,546845.233964,0.987259,39.540588,15.559347,1.831444,0.060870,0.044993,153.505683,32.000000,164.870612,153.771402,153.790331,141.834573,32.000000,139.620559,67.609842,55.596617,75.683431,67.567731,39.327892,61.714156,15.342083,20.450914,16.754494,59.567445,29.430848
55.342226,85.131127,101.501803,138.072598,108.540591,105.636415,29.671596,14.346247,99.739230,-0.000946,85.564292,56.205054,136.442684,99.822610,134.813290,99.616922,61.924997,97.115905,-0.000689,0.000904,32.000000,-235.661129,100.086581,-0.651458,17.673929,0.633645,546753.506330,0.989150,39.610145,15.476360,1.834326,0.038707,0.027553,153.819029,32.000000,164.605190,153.503428,155.954751,142.245393,32.000000,139.366372,67.580467,55.574414,75.653163,67.567731,39.474157,61.714156,15.317820,20.450914,16.756161,59.564061,29.402675
55.358351,85.131127,101.459513,138.072598,108.545890,105.628827,29.683287,14.345391,99.747690,-0.000818,85.590994,56.229213,136.508249,99.891082,134.825329,99.706029,61.875987,97.058404,-0.000690,0.000903,32.000000,-235.663952,100.029924,-0.651273,17.703538,0.633680,546700.422465,0.987856,39.621352,15.469187,1.834268,0.048526,0.031284,154.359490,32.000000,164.252005,153.581145,157.878489,142.349664,32.000000,139.537407,67.616329,55.561403,75.677481,67.567731,39.500023,61.714156,15.261856,20.450914,16.710752,59.571241,29.545228
55.330533,85.145751,101.481993,138.081515,108.497619,105.632657,29.947345,14.353239,99.884981,-0.001094,85.599189,56.267600,136.503053,99.942649,134.813171,99.694321,61.912957,97.175624,-0.000690,0.000892,32.000000,-235.657907,100.029126,-0.651034,17.693362,0.633244,546776.671734,0.982872,39.562597,15.456375,1.834075,0.055774,0.044575,154.547620,32.000000,164.026686,153.965690,158.885730,141.632690,32.000000,140.114453,67.608220,55.575974,75.687479,67.567731,39.197356,61.714156,15.258255,20.450914,16.763126,59.583790,29.554693
55.320945,85.144923,101.525189,138.090431,108.434560,105.659236,29.622678,14.357092,99.815287,-0.001133,85.747712,56.221423,136.546487,99.862981,134.792609,99.650421,61.904644,97.169520,-0.000692,0.000900,32.000000,-235.653890,99.998552,-0.650556,17.695880,0.631377,546828.686769,0.982102,39.547202,15.469546,1.832777,0.084267,0.038469,154.172334,32.000000,164.437431,154.164093,156.898413,141.438806,32.000000,140.557820,67.599375,55.575021,75.697435,67.567731,39.738479,61.714156,15.251517,20.450914,16.761930,59.564858,29.540606
55.328022,85.155409,101.438647,138.096561,108.520872,105.648999,29.570241,14.346532,99.771549,-0.000680,85.751310,56.305076,136.536786,99.906579,134.829605,99.688103,61.946488,97.135126,-0.000693,0.000913,32.000000,-235.665433,100.021603,-0.651134,17.680485,0.632583,546807.995221,0.974046,39.588389,15.505619,1.834105,0.067457,0.037222,153.735855,32.000000,164.863479,154.465485,154.884210,141.394532,32.000000,140.686169,67.600548,55.584655,75.713054,67.567731,39.300298,61.714156,15.247700,20.450914,16.763600,59.571408,29.464231
55.339066,85.155409,101.513617,138.096561,108.592727,105.651345,29.642173,14.348102,99.859414,-0.000817,85.666914,56.206422,136.506084,99.784499,134.820843,99.707274,61.944963,97.188280,-0.000695,0.000898,32.000000,-235.662388,100.019420,-0.651218,17.672591,0.633295,546965.585325,0.985153,39.596719,15.510130,1.835203,0.076608,0.032307,153.604227,32.000000,165.103762,153.687992,153.696322,141.945196,32.000000,139.844720,67.603172,55.566208,75.703311,67.567731,39.699889,61.714156,15.206081,20.450914,16.801779,59.579787,29.389616
55.340142,85.171689,101.430359,138.107429,108.545751,105.656700,29.722416,14.344392,99.823016,-0.000874,85.631055,56.266387,136.532666,99.870671,134.843237,99.698674,61.936318,97.182611,-0.000695,0.000888,32.000000,-235.662493,99.915204,-0.651482,17.642248,0.632760,546838.316490,0.986693,39.600444,15.446860,1.833405,0.040470,0.015901,153.890966,32.000000,164.746380,153.555678,156.078643,142.094835,32.000000,139.467397,67.605669,55.585206,75.658944,67.567731,39.168597,61.714156,15.185679,20.450914,16.860191,59.568458,29.434957
55.315499,85.161203,101.451278,138.113838,108.514237,105.648788,29.742799,14.348958,99.792934,-0.000587,85.670845,56.135643,136.558961,99.872628,134.887735,99.735185,61.946521,97.150938,-0.000695,0.000891,32.000000,-235.657434,100.037408,-0.651123,17.646811,0.633599,546849.287823,0.984106,39.589898,15.481495,1.834393,0.037112,0.010335,154.327474,32.000000,164.209550,153.546949,157.793912,142.125081,32.000000,139.245317,67.637816,55.581515,75.696188,67.567731,39.524010,61.714156,15.175674,20.450914,16.825742,59.567789,29.548970
55.320370,85.163411,101.505944,138.121083,108.581123,105.654085,29.711850,14.345961,99.833902,-0.000435,85.650598,56.184464,136.543274,99.904214,134.863519,99.697148,61.877803,97.164265,-0.000694,0.000885,32.000000,-235.661087,100.072264,-0.651033,17.670782,0.633865,546916.665587,0.981517,39.605150,15.486610,1.832853,0.057759,0.035083,154.441342,32.000000,164.086870,154.073786,158.931906,141.439721,32.000000,139.867041,67.587165,55.551235,75.677207,67.567731,39.354962,61.714156,15.161110,20.450914,16.827600,59.567041,29.426300
55.307681,85.163411,101.467648,138.121083,108.587973,105.664461,29.585622,14.345533,99.850961,-0.000801,85.702263,56.193782,136.567248,99.895140,134.828475,99.709921,61.917479,97.166449,-0.000694,0.000879,32.000000,-235.664138,100.124047,-0.650995,17.598267,0.634355,546850.923707,0.981222,39.618201,15.456677,1.834048,0.047388,0.049210,154.343240,32.000000,164.292981,154.348923,157.225744,141.217748,32.000000,140.336945,67.615559,55.564843,75.687807,67.567731,39.589136,61.714156,15.146600,20.450914,16.837144,59.565114,29.535911
55.311349,85.166998,101.520241,138.121361,108.532566,105.672452,29.566857,14.347103,99.830467,-0.000783,85.703134,56.294114,136.564906,99.837169,134.845819,99.673027,61.976604,97.211767,-0.000693,0.000883,32.000000,-235.665518,100.017442,-0.651653,17.614317,0.634002,547019.074711,0.982204,39.615756,15.533699,1.834875,0.094989,0.050246,153.854693,32.000000,164.895472,154.482297,154.890805,141.365179,32.000000,140.511371,67.605123,55.564810,75.690344,67.567731,39.480578,61.714156,15.115188,20.450914,16.851504,59.584311,29.563350
55.329530,85.173620,101.520063,138.129999,108.579225,105.662617,29.437863,14.353810,99.850249,-0.000534,85.716732,56.218140,136.537900,99.931312,134.882071,99.736614,61.931625,97.219454,-0.000694,0.000872,32.000000,-235.656844,100.136402,-0.652115,17.622421,0.636535,546998.271445,0.986738,39.627877,15.495381,1.834603,0.052884,0.033674,153.474777,32.000000,165.153669,153.894061,153.621090,141.856417,32.000000,139.897061,67.624222,55.575743,75.680294,67.567731,39.760217,61.714156,15.104529,20.450914,16.876435,59.574850,29.488735
55.322209,85.177207,101.497120,138.140309,108.655404,105.651179,29.663456,14.344392,99.921405,-0.000962,85.627436,56.091929,136.588543,99.916021,134.898850,99.682702,61.965660,97.220320,-0.000695,0.000859,32.000000,-235.662329,100.063026,-0.652905,17.664487,0.636478,546922.930112,0.987377,39.627959,15.464481,1.835432,0.055286,0.043698,153.780444,32.000000,164.993133,153.493176,155.559498,142.259538,32.000000,139.507329,67.598198,55.584381,75.655669,67.567731,39.514651,61.714156,15.080828,20.450914,16.878436,59.566274,29.515368
55.298122,85.177207,101.486415,138.140309,108.625270,105.654992,28.244767,14.346104,99.822440,-0.001142,85.626793,56.248282,136.578842,99.892122,134.879862,99.675777,61.898394,97.253864,-0.000695,0.000859,32.000000,-235.660125,99.975490,-0.652689,17.698581,0.635762,546964.712271,0.991272,39.617215,15.514246,1.834826,0.038184,0.019585,154.267349,32.000000,164.446923,153.360078,157.705508,142.349765,32.000000,139.585136,67.598122,55.530687,75.649243,67.567731,39.679351,61.714156,15.083607,20.450914,16.892927,59.567032,29.464451
55.280173,85.175000,101.538470,138.148390,108.580550,105.665351,29.412402,14.344677,99.860402,-0.000995,85.723070,56.209657,136.592176,99.911739,134.900175,99.720473,61.925621,97.157757,-0.000694,0.000857,32.000000,-235.665322,100.197917,-0.653203,17.697663,0.634105,546844.231740,0.983777,39.627794,15.480749,1.834654,0.054694,0.041048,154.545439,32.000000,164.129034,154.056193,159.135097,141.674126,32.000000,140.023509,67.600458,55.553322,75.673149,67.567731,39.213440,61.714156,15.065800,20.450914,16.887292,59.570375,29.543247
55.342546,85.188520,101.457607,138.163437,108.619517,105.658074,29.398400,14.349386,99.864130,-0.000903,85.727685,56.286651,136.647092,99.969953,134.892670,99.678407,61.939616,97.231028,-0.000693,0.000860,32.000000,-235.660121,99.821814,-0.652928,17.695172,0.633274,547012.445773,1.033719,39.650807,15.568899,1.835260,0.063021,0.034826,154.465013,32.000000,164.333253,154.402457,157.428891,141.281203,32.000000,140.456103,67.596531,55.573402,75.681974,67.567731,39.580945,61.714156,15.022327,20.450914,16.936282,59.570651,29.487782
55.361425,85.198178,101.586527,138.175977,108.654356,105.654275,29.583260,14.343678,99.816909,-0.001210,85.684216,56.170485,136.592719,99.969465,134.877554,99.718170,61.957852,97.272006,-0.000692,0.000842,32.000000,-235.663370,100.117949,-0.653172,17.739966,0.634273,547014.574029,0.993124,39.665751,15.481825,1.836797,0.051539,0.048319,153.749913,32.000000,164.817997,154.444503,155.423546,141.340298,32.000000,140.402042,67.590225,55.550117,75.671067,67.567731,39.638851,61.714156,14.987486,20.450914,16.938455,59.573296,29.397540
55.316916,85.198178,101.486777,138.175977,108.572805,105.637791,29.518153,14.343393,99.898833,-0.001189,85.658980,56.235825,136.560883,99.927746,134.920546,99.773460,61.936748,97.260457,-0.000692,0.000794,32.000000,-235.667262,99.857099,-0.652696,17.728453,0.632240,546939.906408,0.992342,39.619685,15.513460,1.833266,0.057295,0.037217,153.493800,32.000000,164.963122,153.922472,153.795275,141.764083,32.000000,139.831804,67.594119,55.536758,75.682038,67.567731,39.715123,61.714156,14.999909,20.450914,16.974254,59.571202,29.483820
55.302745,85.165894,101.569338,138.174305,108.600540,105.632616,0.000000,14.350956,99.883351,-0.000992,85.583599,56.263693,136.579976,99.934167,134.940838,99.765052,61.983521,97.216763,-0.000693,0.000768,32.000000,-235.657731,99.873147,-0.653013,17.713661,0.631591,546888.401777,0.985762,39.611317,15.520732,1.834970,0.073066,0.028098,153.719732,32.000000,165.009195,153.717682,155.495212,142.168332,32.000000,139.624058,67.612663,55.560216,75.671596,67.567731,39.711616,61.714156,14.985491,20.450914,16.864255,59.569815,29.486534
55.328232,85.155409,101.504626,138.177091,108.705533,105.630023,0.000000,14.347103,99.835370,-0.001263,85.605808,56.279819,136.611297,99.903072,134.939798,99.728929,61.973844,97.275758,-0.000693,0.000758,32.000000,-235.660273,100.097716,-0.652730,17.689376,0.631773,546866.002902,0.988649,39.653822,15.534648,1.834643,0.059688,0.014392,154.232584,32.000000,164.543023,153.463298,157.449620,142.426187,32.000000,139.689429,67.584910,55.548103,75.678973,67.567731,39.789556,61.714156,14.960519,20.450914,16.829739,59.575214,29.444935
55.339569,85.162031,101.608888,138.186844,108.694368,105.626104,28.904178,14.350671,99.896795,-0.001265,85.606908,56.131995,136.616293,99.917895,134.934383,99.645792,61.927233,97.176321,-0.000694,0.000733,32.000000,-235.657525,99.953136,-0.653234,17.676473,0.633356,NaN,Inf,39.635076,15.460674,1.836606,0.050114,0.026713,154.534032,32.000000,164.231813,153.869689,159.006029,141.913749,32.000000,140.150304,67.572830,55.522336,75.677621,67.567731,39.904560,61.714156,14.927847,20.450914,16.831530,59.569559,29.565478
55.317182,85.162031,101.400397,138.186844,108.652958,105.640078,29.343638,14.349101,99.812199,-0.000941,85.646077,56.173309,136.652502,99.876849,134.913536,99.683500,61.925483,97.132308,-0.000693,0.000713,32.000000,-235.659422,100.283104,-0.653339,17.637186,0.633001,NaN,Inf,39.600244,15.507076,1.834590,0.061501,0.031715,154.622484,32.000000,164.438461,154.224170,157.647964,141.546047,32.000000,140.569620,67.580737,55.540069,75.669716,67.567731,39.423662,61.714156,14.931233,20.450914,16.856379,59.575785,29.498346
55.303753,85.157064,101.534562,138.192138,108.631921,105.650058,29.573780,14.339540,99.811463,-0.001122,85.644625,56.273393,136.605606,99.963206,134.910546,99.636291,61.912250,97.119319,-0.000693,0.000707,32.000000,-235.664886,99.953099,-0.653741,17.620716,0.634311,546763.508745,1.008998,39.596039,15.491776,1.836098,0.084869,0.042541,153.841581,32.000000,164.942433,154.345491,155.280780,141.336967,32.000000,140.805040,67.571272,55.552843,75.692967,67.567731,39.936593,61.714156,14.918456,20.450914,16.840972,59.578007,29.542000
55.294850,85.137749,101.445897,138.192974,108.671751,105.667546,29.366347,14.347389,99.787115,-0.001282,85.668440,56.209769,136.607344,99.836475,134.940470,99.662230,61.952827,97.239314,-0.000694,0.000690,32.000000,-235.657037,100.135528,-0.653696,17.624230,0.634080,546849.023437,0.994457,39.617420,15.466109,1.833072,0.056336,0.038523,153.620045,32.000000,165.163932,153.967654,154.027080,141.823621,32.000000,140.138326,67.603943,55.566991,75.708576,67.567731,39.606892,61.714156,14.911550,20.450914,16.775679,59.583672,29.543467
55.308944,85.140232,101.454198,138.196318,108.602367,105.672252,29.380373,14.346960,99.762334,-0.001173,85.651564,56.231758,136.596853,99.929682,134.960454,99.631814,61.958810,97.226480,-0.000695,0.000683,32.000000,-235.662219,100.163163,-0.654452,17.609019,0.636400,546926.625470,0.987060,39.625283,15.471249,1.835943,0.048832,0.033196,153.774630,32.000000,165.144821,153.675753,155.313881,141.982238,32.000000,139.622621,67.599685,55.566470,75.681489,67.567731,39.870925,61.714156,14.885395,20.450914,16.777267,59.574073,29.502455
55.334925,85.140232,101.417265,138.196318,108.533356,105.655985,29.721934,14.348387,99.768011,-0.000791,85.642354,56.194687,136.653951,99.856886,134.948189,99.674149,61.926235,97.168650,-0.000696,0.000680,32.000000,-235.663250,99.959989,-0.654043,17.652869,0.635607,546913.384887,0.994324,39.614475,15.505408,1.834636,0.031990,0.014555,154.318230,32.000000,164.364678,153.609063,157.557091,142.180258,32.000000,139.385180,67.578557,55.542924,75.675402,67.567731,39.516215,61.714156,14.851455,20.450914,16.787501,59.575834,29.529968
55.272181,85.175000,101.397416,138.206907,108.582175,105.658590,30.159069,14.339112,99.738469,-0.001199,85.671314,56.174853,136.660500,99.915797,135.007252,99.626410,61.910565,97.159048,-0.000696,0.000664,32.000000,-235.665806,100.240973,-0.654307,17.681167,0.635994,546921.807957,0.993624,39.603491,15.491435,1.834318,0.056933,0.045046,154.581019,32.000000,164.187992,154.090384,159.119784,141.801109,32.000000,139.824362,67.585631,55.563189,75.691720,67.567731,39.930473,61.714156,14.857743,20.450914,16.910037,59.577899,29.396659
55.269110,85.172792,101.374253,138.214709,108.608353,105.650952,29.763310,14.348530,99.754261,-0.001351,85.733879,56.228779,136.703935,99.806297,134.972034,99.709984,61.960271,97.210093,-0.000697,0.000651,32.000000,-235.663435,99.825526,-0.654094,17.678964,0.633390,546891.598979,0.981552,39.578674,15.487997,1.832789,0.057552,0.040188,154.642931,32.000000,164.368320,154.462083,157.824739,141.537143,32.000000,140.249084,67.595938,55.576178,75.720022,67.567731,39.363690,61.714156,14.858775,20.450914,16.904385,59.573375,29.423365
55.303823,85.183278,101.389716,138.221397,108.541730,105.638258,29.720896,14.350100,99.772665,-0.001183,85.700346,56.153191,136.675688,99.849627,134.922104,99.625175,61.988377,97.243005,-0.000698,0.000649,32.000000,-235.657604,99.995476,-0.653960,17.684760,0.633525,547013.757946,0.968628,39.673389,15.497686,1.834511,0.071005,0.040044,153.904324,32.000000,164.936645,154.602202,155.483207,141.433787,32.000000,140.468760,67.567085,55.587013,75.693686,67.567731,39.853959,61.714156,14.839777,20.450914,16.906377,59.573739,29.366359
55.315256,85.183278,101.410782,138.221397,108.536972,105.625486,29.599352,14.345961,99.831450,-0.001274,85.727957,56.254312,136.632645,99.856581,134.958877,99.730395,61.953719,97.187119,-0.000699,0.000679,32.000000,-235.662562,99.960011,-0.653048,17.679567,0.633378,546871.662423,0.981490,39.674117,15.479772,1.834194,0.077326,0.045226,153.583743,32.000000,165.232380,153.969867,153.901732,141.856518,32.000000,140.200838,67.595905,55.606119,75.728001,67.567731,39.520824,61.714156,14.794339,20.450914,16.944877,59.578971,29.334444
55.295210,85.183002,101.521264,138.231150,108.533104,105.611891,29.611268,14.347389,99.869814,-0.001570,85.673731,56.164774,136.691490,99.831418,135.039467,99.831239,61.996421,97.178262,-0.000698,0.000635,32.000000,-235.663266,99.910206,-0.652891,17.699840,0.632558,546748.230815,0.982126,39.651430,15.472157,1.833322,0.052937,0.031919,153.707540,32.000000,165.334011,153.699005,155.062628,142.346320,32.000000,139.899280,67.597472,55.628817,75.702838,67.567731,39.832244,61.714156,14.764694,20.450914,16.946029,59.572283,29.371348
55.277833,85.187968,101.413535,138.246476,108.518786,105.600102,29.753259,14.344534,99.772493,-0.001540,85.592553,56.271240,136.678630,99.869183,135.003419,99.681704,61.947136,97.204465,-0.000698,0.000616,32.000000,-235.665300,100.226490,-0.653299,17.709596,0.632665,546746.490327,0.985818,39.640508,15.472017,1.833324,0.034558,0.014632,154.350733,32.000000,164.580339,153.481332,157.422695,142.443658,32.000000,139.805645,67.593983,55.610923,75.698442,67.567731,39.571868,61.714156,14.778535,20.450914,16.965394,59.559872,29.401868
55.304602,85.168653,101.498591,138.245361,108.474884,105.606434,29.716726,14.353239,99.781525,-0.001292,85.646784,56.168188,136.720139,99.930741,135.050809,99.722027,61.944226,97.207293,-0.000698,0.000601,32.000000,-235.655940,99.975283,-0.652748,17.676578,0.633401,546597.703500,0.985683,39.659382,15.423798,1.835987,0.038313,0.019019,154.565268,32.000000,164.369531,153.913059,158.952761,142.094427,32.000000,140.112903,67.613860,55.613358,75.709180,67.567731,39.963243,61.714156,14.759925,20.450914,16.967560,59.567425,29.528280
55.335974,85.168653,101.436478,138.245361,108.496159,105.607703,29.860654,14.345961,99.812165,-0.001562,85.723954,56.240342,136.733887,99.863595,135.014791,99.625763,61.955020,97.153492,-0.000698,0.000570,32.000000,-235.661906,100.276375,-0.652308,17.664225,0.632223,546652.268002,0.981217,39.680956,15.489401,1.834615,0.054670,0.043918,154.648780,32.000000,164.418186,154.320617,158.421501,141.627261,32.000000,140.287123,67.588765,55.630537,75.710733,67.567731,39.653708,61.714156,14.711757,20.450914,16.902475,59.565871,29.528647
55.316667,85.178863,101.441209,138.250655,108.523936,105.597568,29.639230,14.346390,99.794941,-0.001547,85.730447,56.104973,136.683694,99.893550,134.981858,99.664980,61.968864,97.205994,-0.000697,0.000589,32.000000,-235.660331,100.234545,-0.652624,17.633226,0.633754,546652.287500,0.981918,39.636061,15.494072,1.835265,0.059562,0.033424,153.943848,32.000000,164.878357,154.582659,155.784135,141.376410,32.000000,140.477331,67.566163,55.678107,75.724356,67.567731,40.196094,61.714156,14.702741,20.450914,16.939927,59.569146,29.445815
55.288652,85.196522,101.484074,138.260966,108.559810,105.605223,29.557051,14.346960,99.787340,-0.001269,85.751843,56.168407,136.672614,99.986776,135.023639,99.626110,61.994370,97.223705,-0.000696,0.000599,32.000000,-235.660580,100.148479,-0.652673,17.651348,0.632919,546621.754094,0.976593,39.606094,15.449770,1.833102,0.125660,0.031924,153.767399,32.000000,165.230903,154.394496,154.083059,141.635791,32.000000,140.282616,67.574583,55.672295,75.732556,67.567731,39.859782,61.714156,14.704153,20.450914,17.003340,59.561416,29.208472
55.274060,85.196522,101.409236,138.267932,108.569776,105.581557,29.498907,14.343678,99.768695,-0.001400,85.730800,56.229937,136.708256,99.792636,135.039672,99.657868,61.966716,97.156595,-0.000696,0.000591,32.000000,-235.663534,100.238197,-0.653080,17.644792,0.634442,546564.662894,0.984193,39.634743,15.468626,1.833827,0.078742,0.047015,153.811306,32.000000,165.279383,153.839485,154.854291,142.042187,32.000000,139.824039,67.548172,55.675476,75.703695,67.567731,39.783718,61.714156,14.705206,20.450914,17.005605,59.566550,29.450438
55.308464,85.196522,101.454251,138.267932,108.569289,105.572185,29.377433,14.344677,99.743217,-0.001581,85.658828,56.207870,136.720848,99.892326,135.071206,99.717050,61.974707,97.184855,-0.000695,0.000579,32.000000,-235.660732,99.950731,-0.652825,17.634196,0.634873,546589.474249,0.987589,39.679170,15.454147,1.835532,0.044297,0.033966,154.306017,32.000000,164.694039,153.643241,157.275405,142.425110,32.000000,139.528952,67.547628,55.696030,75.716504,67.567731,39.764704,61.714156,14.657959,20.450914,17.007871,59.569382,29.528721
55.310385,85.204248,101.370657,138.272669,108.551993,105.593852,30.148550,14.346532,99.814860,-0.001377,85.672778,56.186984,136.770888,99.842470,135.089317,99.708475,61.959413,97.227358,-0.000694,0.000542,32.000000,-235.663630,100.140546,-0.652842,17.687960,0.634491,546529.341065,0.989598,39.693117,15.440007,1.834662,0.040495,0.015354,154.573688,32.000000,164.535736,153.932997,158.642232,142.175516,32.000000,139.882800,67.539272,55.687976,75.748028,67.567731,39.943525,61.714156,14.634954,20.450914,17.037007,59.567327,29.501648
55.299275,85.207560,101.424963,138.282144,108.567384,105.602781,29.403833,14.349815,99.830890,-0.001253,85.702412,56.141697,136.740559,99.892407,135.010670,99.721047,61.964966,97.104618,-0.000695,0.000518,32.000000,-235.659201,99.931395,-0.652554,17.671595,0.634577,546449.232416,0.992929,39.660240,15.449618,1.834335,0.046226,0.033534,154.756105,32.000000,164.408226,154.338179,158.255831,141.778040,32.000000,140.478405,67.533552,55.704547,75.756789,67.567731,39.652683,61.714156,14.630456,20.450914,17.050864,59.574978,29.499520
55.286596,85.200937,101.391521,138.291061,108.587300,105.603104,29.576231,14.341823,99.792990,-0.001486,85.735851,56.192508,136.777197,99.853421,135.012262,99.739295,61.985350,97.281905,-0.000697,0.000499,32.000000,-235.667684,100.022115,-0.652540,17.699342,0.631889,546603.303307,0.967712,39.666132,15.491379,1.832760,0.081405,0.035406,154.069270,32.000000,164.954524,154.525314,156.137504,141.454776,32.000000,140.654763,67.506138,55.718951,75.752118,67.567731,40.131289,61.714156,14.617564,20.450914,17.053257,59.570080,29.559241
