OSU 80 Ton Compressor Load Stand
55.201687,85.349115,101.266202,138.710732,108.448219,105.182403,29.770386,14.348673,99.853937,-0.001257,85.932634,56.006545,137.189131,99.981964,135.466421,99.806773,62.087351,97.274063,-0.000692,0.000566,32.000000,-235.661818,100.073180,-0.649938,17.711170,0.632553,544626.835877,0.987114,39.912307,15.467518,1.837268,0.039831,0.026328,154.750133,32.000000,165.267221,154.936545,157.227430,142.012880,32.000000,141.165777,67.404497,55.569845,75.696702,67.567731,40.466187,61.714156,13.319703,20.450914,17.830367,59.567317,29.566358
55.194697,85.343596,101.547113,138.714912,108.353558,105.192100,29.727158,14.349386,99.803495,-0.001251,85.938586,55.947969,137.144205,99.968648,135.488532,99.781084,62.036977,97.284734,-0.000693,0.000572,32.000000,-235.656678,100.168689,-0.650599,17.724545,0.633078,544665.724273,0.982442,39.922588,15.484238,1.839521,0.053773,0.033884,154.424323,32.000000,165.704158,155.025989,155.296308,142.008488,32.000000,141.105393,67.406706,55.548021,75.688755,67.567731,40.666292,61.714156,13.302649,20.450914,17.815218,59.580928,29.534370
55.165087,85.349943,101.383134,138.719650,108.341271,105.198160,29.656979,14.354952,99.787487,-0.001462,85.877873,56.102327,137.129525,99.823811,135.503143,99.787138,62.063727,97.234634,-0.000692,0.000570,32.000000,-235.652260,100.222550,-0.650948,17.710776,0.629946,544462.854089,0.978627,39.914917,15.392513,1.834477,0.048445,0.039422,154.318710,32.000000,165.825032,154.312629,154.684139,142.539786,32.000000,140.101679,67.413727,55.545011,75.675925,67.567731,40.502196,61.714156,13.307366,20.450914,17.819178,59.571369,29.520650
55.178105,85.349943,101.482717,138.719650,108.380125,105.188998,29.604881,14.355808,99.873984,-0.001357,85.860482,56.145092,137.175123,99.863818,135.567357,99.818471,62.090112,97.304868,-0.000691,0.000603,32.000000,-235.653535,100.098753,-0.651239,17.662783,0.632564,544611.295040,0.980263,39.916087,15.449529,1.839798,0.079379,0.034147,154.675088,32.000000,165.398502,154.233592,156.973384,142.901638,32.000000,139.967741,67.430142,55.588680,75.685405,67.567731,40.400079,61.714156,13.293909,20.450914,17.845236,59.569480,29.398053
55.195034,85.350770,101.456740,138.723830,108.398594,105.178163,29.579864,14.346675,99.810753,-0.001019,85.840426,56.127187,137.181786,99.864635,135.520021,99.734205,62.048403,97.241049,-0.000692,0.000615,32.000000,-235.661029,100.189799,-0.651041,17.640858,0.632011,544609.996402,0.983229,39.950771,15.391595,1.837813,0.064092,0.030768,155.091234,32.000000,165.088166,154.295253,158.451260,142.835777,32.000000,139.930094,67.415286,55.548702,75.667851,67.567731,40.424769,61.714156,13.290884,20.450914,17.852149,59.564730,29.384113
55.184982,85.361808,101.527824,138.733026,108.406234,105.176069,29.705325,14.346818,99.823317,-0.001126,85.929161,56.065116,137.221674,99.898056,135.542635,99.729296,62.042293,97.228296,-0.000692,0.000626,32.000000,-235.660722,99.950751,-0.651123,17.687697,0.634439,544503.439949,0.984620,39.938312,15.408922,1.839185,0.053023,0.027568,155.301210,32.000000,164.909704,154.694895,159.580889,142.221687,32.000000,140.629939,67.427195,55.561205,75.674203,67.567731,40.613807,61.714156,13.258884,20.450914,17.894538,59.570248,29.520063
55.150605,85.366775,101.423272,138.739993,108.339217,105.169650,29.732268,14.351812,99.828639,-0.001125,85.953581,56.104548,137.197135,99.992118,135.506081,99.715222,62.040779,97.238841,-0.000690,0.000628,32.000000,-235.655236,100.081541,-0.650796,17.652922,0.634540,544525.303394,0.985024,39.922938,15.410912,1.838150,0.028946,0.000978,154.997006,32.000000,165.314700,154.960311,157.437502,141.999411,32.000000,140.870017,67.418145,55.541048,75.684666,67.567731,40.491724,61.714156,13.263930,20.450914,17.898708,59.565035,29.510966
55.165467,85.366775,101.493774,138.739993,108.310178,105.160666,29.941281,14.349529,99.839104,-0.000846,85.895128,56.138651,137.201350,99.955741,135.510691,99.667631,62.027570,97.279490,-0.000691,0.000620,32.000000,-235.660306,100.038958,-0.650552,17.655203,0.633808,544546.392157,0.981066,39.943596,15.409082,1.839773,0.051390,0.030187,154.553914,32.000000,165.806845,154.956587,155.542543,141.945829,32.000000,141.171529,67.422702,55.568046,75.667957,67.567731,40.524343,61.714156,13.242458,20.450914,17.920172,59.570179,29.504876
55.205432,85.352150,101.390682,138.741386,108.281737,105.147292,29.441325,14.345533,99.791307,-0.000813,85.939634,56.064319,137.172920,99.990569,135.539687,99.641307,62.070310,97.335403,-0.000690,0.000641,32.000000,-235.659384,100.007225,-0.650763,17.652187,0.634640,544538.539960,0.980794,39.981469,15.417161,1.839024,0.055469,0.038725,154.453679,32.000000,165.892708,154.308808,154.474907,142.604844,32.000000,140.314294,67.466884,55.567689,75.665917,67.567731,40.360792,61.714156,13.214072,20.450914,17.873534,59.566992,29.455206
55.200205,85.360152,101.364782,138.743894,108.247185,105.133446,29.416022,14.349386,99.834548,-0.001132,85.846711,56.074832,137.195249,99.948747,135.577495,99.681830,62.072502,97.250290,-0.000690,0.000654,32.000000,-235.657826,100.121373,-0.650503,17.656069,0.634935,544512.707255,0.973578,39.967240,15.455672,1.839806,0.052165,0.045584,154.727266,32.000000,165.481049,154.033223,156.775449,142.829505,32.000000,140.073154,67.452733,55.584576,75.678790,67.567731,40.000832,61.714156,13.201802,20.450914,17.905394,59.570552,29.477070
55.162398,85.375881,101.323972,138.754763,108.267375,105.120830,29.460052,14.347674,99.838066,-0.000970,85.871993,56.089201,137.250645,99.888309,135.585172,99.716788,62.032510,97.362193,-0.000689,0.000662,32.000000,-235.660522,100.026171,-0.650003,17.672355,0.633059,544319.350386,0.989169,39.914369,15.447723,1.836607,0.062885,0.042428,155.182370,32.000000,165.153643,154.227858,158.630579,142.874019,32.000000,140.042166,67.473084,55.561313,75.691778,67.567731,40.610351,61.714156,13.207997,20.450914,17.909545,59.575303,29.488002
55.189494,85.375881,101.572344,138.754763,108.278066,105.154236,29.323425,14.344249,99.817153,-0.000807,85.836496,56.102832,137.306934,99.925502,135.559411,99.703584,62.053129,97.306205,-0.000689,0.000687,32.000000,-235.663455,100.203852,-0.649348,17.690792,0.632687,544255.741916,0.990011,39.927373,15.392566,1.836312,0.067431,0.033582,155.405867,32.000000,164.904174,154.803156,159.660397,142.105320,32.000000,140.577079,67.452785,55.565631,75.696408,67.567731,40.817494,61.714156,13.177169,20.450914,17.968460,59.577181,29.519476
55.199169,85.361532,101.489899,138.753927,108.185135,105.160898,29.474319,14.349957,99.764677,-0.001111,85.912933,56.110327,137.255984,99.888635,135.532652,99.787522,62.076582,97.299997,-0.000688,0.000698,32.000000,-235.657091,100.089639,-0.648679,17.701020,0.632394,544311.255674,0.989189,39.979284,15.502186,1.836830,0.049039,0.034469,155.021391,32.000000,165.117666,155.167000,157.511298,141.783924,32.000000,140.561809,67.412680,55.566746,75.680333,67.567731,40.369873,61.714156,13.147622,20.450914,17.922887,59.570611,29.446989
55.189321,85.351046,101.538942,138.751697,108.052298,105.152475,0.000000,14.344534,99.775925,-0.001158,85.932044,56.099219,137.209404,99.894304,135.511818,99.693113,62.035646,97.290819,-0.000687,0.000706,32.000000,-235.665628,100.267933,-0.648896,17.684000,0.633965,544429.431878,0.993582,39.953351,15.446738,1.840429,0.033045,0.031647,154.611521,32.000000,165.660833,155.092993,155.704186,141.985580,32.000000,140.911789,67.430993,55.565902,75.709291,67.567731,40.707269,61.714156,13.150644,20.450914,17.890625,59.574260,29.559682
55.196774,85.361532,101.491864,138.756435,108.023179,105.144845,29.357898,14.354381,99.860463,-0.001005,85.912519,56.061634,137.145466,100.024865,135.568502,99.726102,62.059401,97.370206,-0.000688,0.000733,32.000000,-235.651356,100.227037,-0.648153,17.683790,0.632562,544391.853893,0.988335,39.929745,15.419421,1.838613,0.045841,0.015739,154.327288,32.000000,165.917110,154.417866,154.343329,142.440270,32.000000,140.134744,67.450106,55.567557,75.691040,67.567731,40.415406,61.714156,13.157884,20.450914,17.894671,59.563599,29.469880
55.192009,85.361532,101.577236,138.756435,108.111910,105.142324,28.246656,14.349386,99.863477,-0.001019,85.828698,56.092538,137.224328,99.969953,135.567671,99.766742,62.035002,97.284408,-0.000689,0.000768,32.000000,-235.662907,100.152373,-0.647445,17.670887,0.633808,NaN,Inf,39.928682,15.454647,1.839830,0.081535,0.029350,154.563275,32.000000,165.690546,154.130056,156.576450,142.833275,32.000000,140.113405,67.432561,55.571714,75.692582,67.567731,40.858277,61.714156,13.124838,20.450914,17.935227,59.568762,29.380152
55.192256,85.358497,101.528812,138.760058,108.161306,105.127911,29.411975,14.345961,99.848611,-0.001280,85.786904,56.151164,137.285644,99.933740,135.583212,99.771140,62.061248,97.244253,-0.000689,0.000758,32.000000,-235.662234,100.150906,-0.647163,17.649198,0.633146,544345.575231,0.992149,39.932036,15.480279,1.838728,0.079330,0.065211,155.109258,32.000000,165.214441,154.122050,158.429144,143.013888,32.000000,140.129853,67.453074,55.584922,75.701513,67.567731,40.327163,61.714156,13.103078,20.450914,17.928837,59.572401,29.488368
55.173329,85.344148,101.340772,138.761730,108.136758,105.111771,29.450964,14.348245,99.899435,-0.001190,85.879886,56.077102,137.235037,99.961634,135.567215,99.740990,62.020580,97.186138,-0.000687,0.000779,32.000000,-235.658476,100.014505,-0.647173,17.680066,0.634580,544383.340778,1.031254,39.936596,15.451300,1.840434,0.056177,0.033260,155.336424,32.000000,164.938931,154.626073,159.802217,142.245074,32.000000,140.760020,67.427491,55.562350,75.689930,67.567731,40.034421,61.714156,13.102033,20.450914,17.883119,59.577751,29.368046
55.158900,85.367327,101.530797,138.774549,108.131713,105.123378,29.383180,14.342537,99.829006,-0.001088,85.959917,55.999759,137.297912,99.941244,135.566573,99.686552,62.063256,97.316246,-0.000686,0.000808,32.000000,-235.666479,100.095107,-0.646882,17.720087,0.634754,544250.433427,0.990247,39.933324,15.400061,1.839548,0.056411,0.032224,155.119766,32.000000,165.183352,154.999299,158.036378,142.106726,32.000000,140.966333,67.448025,55.601331,75.714617,67.567731,40.279447,61.714156,13.094071,20.450914,17.887085,59.575834,29.478977
55.175750,85.367327,101.520592,138.774549,108.098263,105.124694,29.495211,14.342537,99.816911,-0.001363,85.957740,56.063597,137.219234,99.984636,135.517040,99.753373,62.094086,97.281802,-0.000687,0.000808,32.000000,-235.665659,99.975349,-0.646992,17.716546,0.631969,544237.721707,0.989119,39.937089,15.404544,1.836771,0.066303,0.025963,154.615886,32.000000,165.591742,155.175172,155.853189,141.815968,32.000000,141.135140,67.412486,55.589347,75.683547,67.567731,40.704466,61.714156,13.077332,20.450914,17.971757,59.568703,29.389323
55.182205,85.384435,101.559898,138.789598,108.207391,105.135458,29.793442,14.353810,99.770819,-0.001384,85.898022,56.062363,137.226894,99.975845,135.605349,99.740526,62.077893,97.336661,-0.000688,0.000795,32.000000,-235.654713,100.028718,-0.646935,17.716572,0.632904,544251.124673,0.991849,39.974079,15.442857,1.840697,0.051858,0.027613,154.340211,32.000000,165.812785,154.565083,154.388404,142.478999,32.000000,140.207729,67.441995,55.579594,75.694813,67.567731,40.405928,61.714156,13.065354,20.450914,18.035493,59.563953,29.452565
55.148246,85.374225,101.260279,138.793221,108.267338,105.138008,29.727411,14.344963,99.827673,-0.001081,85.848485,56.118003,137.244947,99.976785,135.608010,99.658175,62.104910,97.313448,-0.000687,0.000800,32.000000,-235.662414,100.231160,-0.647518,17.666140,0.632587,544187.240404,0.987765,39.957950,15.390594,1.839949,0.035977,0.015819,154.639280,32.000000,165.657379,154.335674,156.409324,142.871310,32.000000,139.983780,67.425720,55.599815,75.698734,67.567731,39.723377,61.714156,13.072350,20.450914,18.004453,59.566058,29.367166
55.198081,85.367603,101.578735,138.799073,108.262372,105.112550,29.819455,14.348673,99.893162,-0.001067,85.913360,56.027824,137.247524,99.949501,135.616765,99.736203,62.095869,97.345073,-0.000684,0.000800,32.000000,-235.661490,99.984912,-0.646830,17.627902,0.632953,544297.859603,0.977894,39.968880,15.440921,1.840447,0.040375,0.060131,155.170380,32.000000,165.169616,154.306063,158.349724,142.855134,32.000000,139.888460,67.448900,55.581955,75.707558,67.567731,40.445466,61.714156,13.040927,20.450914,18.008767,59.575804,29.539726
55.188461,85.367603,101.483558,138.799073,108.267800,105.099551,29.723998,14.347674,99.908507,-0.001206,85.890132,55.992713,137.298958,100.062528,135.617002,99.771548,62.085636,97.307997,-0.000685,0.000787,32.000000,-235.662325,100.323446,-0.647273,17.656724,0.632344,544256.782845,0.980723,39.991177,15.399462,1.836147,0.079277,0.029174,155.421598,32.000000,164.941543,154.688855,159.647524,142.210590,32.000000,140.629567,67.463722,55.582636,75.713973,67.567731,40.560800,61.714156,13.022933,20.450914,17.990021,59.570248,29.532902
55.146761,85.377537,101.551188,138.801024,108.235700,105.111262,29.517105,14.337970,99.923809,-0.000993,85.887083,56.093142,137.337411,99.984800,135.574140,99.800959,62.080804,97.349061,-0.000684,0.000790,32.000000,-235.672520,100.075041,-0.647671,17.643874,0.635846,544112.416780,0.976482,39.936856,15.428178,1.840258,0.051604,0.035086,155.237306,32.000000,165.226766,154.992861,158.017519,142.131617,32.000000,141.097873,67.468674,55.598635,75.718285,67.567731,40.479411,61.714156,13.020414,20.450914,18.028808,59.572814,29.522998
55.157007,85.359049,101.458405,138.799909,108.302949,105.127739,29.468644,14.341823,99.841040,-0.000791,85.844535,56.038193,137.258814,100.060266,135.550536,99.845394,62.076948,97.350629,-0.000685,0.000787,32.000000,-235.669323,100.216600,-0.648790,17.654338,0.633945,544069.223543,0.979683,39.946061,15.415346,1.838855,0.058061,0.049403,154.637099,32.000000,165.815816,155.097996,155.947211,142.095243,32.000000,141.398125,67.483997,55.619667,75.691823,67.567731,40.527985,61.714156,13.010301,20.450914,17.968929,59.573837,29.387562
55.191724,85.331731,101.521189,138.800745,108.306885,105.115612,29.622054,14.353953,99.793516,-0.001099,85.968773,56.049835,137.253307,99.904375,135.612530,99.817757,62.123101,97.329948,-0.000684,0.000768,32.000000,-235.654079,100.122840,-0.648434,17.692943,0.636036,544172.974821,0.987496,39.995910,15.445723,1.841471,0.062970,0.046959,154.455970,32.000000,165.933417,154.457816,154.578876,142.484537,32.000000,140.676858,67.480124,55.606028,75.702623,67.567731,40.615721,61.714156,12.983381,20.450914,17.973068,59.569471,29.423218
55.182575,85.331731,101.417428,138.800745,108.217918,105.106691,29.592883,14.348673,99.815693,-0.001117,85.908663,56.026849,137.286609,99.949012,135.619286,99.748915,62.102731,97.339849,-0.000684,0.000737,32.000000,-235.660178,100.096023,-0.648500,17.693756,0.634568,544235.771634,0.989030,39.967614,15.450554,1.839447,0.068499,0.040393,154.612725,32.000000,165.902368,154.364742,156.406613,142.785491,32.000000,140.151862,67.487412,55.632840,75.688758,67.567731,40.349927,61.714156,12.975111,20.450914,17.882090,59.571152,29.543247
55.145365,85.374777,101.561676,138.813007,108.197997,105.100716,29.806854,14.350671,99.814095,-0.000939,85.921355,56.106980,137.294091,99.974990,135.648387,99.779923,62.094935,97.272143,-0.000683,0.000720,32.000000,-235.660311,100.264606,-0.648086,17.712770,0.633000,544026.173570,0.983055,39.907066,15.391537,1.839428,0.036597,0.010148,155.129840,32.000000,165.238131,154.153569,158.501979,143.004811,32.000000,140.032067,67.478022,55.632602,75.697160,67.567731,39.978444,61.714156,12.973482,20.450914,18.035628,59.569362,29.515294
55.129760,85.400716,101.449245,138.821089,108.313904,105.093953,29.391654,14.345819,99.852227,-0.001079,85.927007,55.987772,137.268567,99.954477,135.628595,99.760240,62.062677,97.260761,-0.000684,0.000712,32.000000,-235.668278,99.969984,-0.648950,17.695618,0.632033,544025.173085,0.984118,39.915821,15.418066,1.837852,0.052397,0.021894,155.412217,32.000000,165.014795,154.740916,159.857015,142.277868,32.000000,140.513550,67.479975,55.629518,75.692616,67.567731,40.483073,61.714156,12.982356,20.450914,18.130061,59.567454,29.419256
55.174732,85.397404,101.587752,138.827220,108.389260,105.096635,29.118620,14.344534,99.840810,-0.001216,85.952380,56.138529,137.304653,99.854991,135.599562,99.763682,62.083091,97.268782,-0.000683,0.000672,32.000000,-235.667431,100.131858,-0.649013,17.658062,0.633633,544085.556287,0.977819,39.994488,15.383735,1.841708,0.049011,0.035476,155.410986,32.000000,165.141051,155.053371,158.319081,141.843501,32.000000,140.728504,67.476123,55.654738,75.687564,67.567731,40.613471,61.714156,12.941110,20.450914,18.134680,59.562409,29.396146
55.179289,85.397404,101.456411,138.827220,108.361385,105.091690,29.754837,14.346960,99.849937,-0.001020,85.932502,56.081503,137.297210,100.036041,135.615636,99.681686,62.114854,97.295694,-0.000682,0.000654,32.000000,-235.663202,99.964273,-0.649328,17.619483,0.633400,544158.690517,0.991937,40.035370,15.408908,1.840190,0.058299,0.059503,154.707648,32.000000,165.660383,155.129591,156.005599,141.865569,32.000000,141.044801,67.497209,55.668105,75.704399,67.567731,40.535665,61.714156,12.925538,20.450914,18.127769,59.566068,29.525199
55.146969,85.388022,101.558585,138.830006,108.325774,105.088719,29.513244,14.338113,99.901234,-0.000958,85.903333,55.923213,137.299481,99.982496,135.642601,99.739170,62.153328,97.325371,-0.000683,0.000671,32.000000,-235.672050,100.112873,-0.649789,17.644792,0.635286,544106.710938,1.000366,39.989001,15.393486,1.841201,0.067698,0.030392,154.458687,32.000000,165.927307,154.754639,154.548108,142.465262,32.000000,140.532461,67.522969,55.684525,75.708468,67.567731,39.992709,61.714156,12.928957,20.450914,18.099719,59.565124,29.388442
55.159097,85.375329,101.413070,138.835023,108.352492,105.085790,29.366180,14.347389,99.928161,-0.001246,85.851276,55.962539,137.323139,99.964367,135.619632,99.847211,62.105706,97.291878,-0.000682,0.000654,32.000000,-235.663430,100.205523,-0.650028,17.681141,0.635179,544014.447761,0.978843,39.984639,15.378472,1.838668,0.053852,0.026162,154.691442,32.000000,166.100884,154.463763,155.877728,142.736763,32.000000,140.115286,67.536477,55.714267,75.697044,67.567731,40.369043,61.714156,12.915466,20.450914,18.060093,59.568880,29.521677
55.175986,85.357393,101.547138,138.831957,108.447666,105.088061,29.502090,14.348673,99.883029,-0.001182,85.822767,56.055926,137.303971,99.995829,135.674490,99.745493,62.077024,97.392576,-0.000683,0.000659,32.000000,-235.658375,100.065512,-0.649705,17.679069,0.635953,543923.175891,0.987435,40.006198,15.358462,1.841599,0.057334,0.064351,155.131062,32.000000,165.317831,154.083904,158.303349,143.038846,32.000000,140.092695,67.500772,55.676363,75.679532,67.567731,40.860014,61.714156,12.883162,20.450914,18.064419,59.566737,29.499520
55.167092,85.357393,101.210333,138.831957,108.513060,105.063149,29.698341,14.346532,99.829406,-0.001021,85.875978,56.114374,137.324442,99.926481,135.673788,99.778230,62.086893,97.453936,-0.000684,0.000675,32.000000,-235.661172,100.232241,-0.649881,17.719746,0.632859,543981.583234,0.992084,39.981893,15.385246,1.838556,0.037501,0.020904,155.456749,32.000000,165.071061,154.589721,159.764169,142.555254,32.000000,140.607668,67.517911,55.680661,75.691718,67.567731,39.633068,61.714156,12.883457,20.450914,18.006295,59.571634,29.430115
55.159101,85.360152,101.536661,138.836137,108.466905,105.053013,29.822613,14.345819,99.910411,-0.001262,85.899071,56.023508,137.332416,99.911575,135.682165,99.717540,62.076885,97.418778,-0.000683,0.000672,32.000000,-235.665655,100.037858,-0.649504,17.707577,0.633963,544020.293477,0.987162,39.947791,15.476566,1.840423,0.038946,0.017417,155.495339,32.000000,165.191512,154.951955,158.559427,142.189777,32.000000,140.999624,67.521954,55.703336,75.681456,67.567731,40.842735,61.714156,12.868392,20.450914,18.020011,59.561544,29.486975
55.160262,85.360152,101.390957,138.843104,108.407266,105.053249,29.901176,14.343964,99.851026,-0.001415,86.001466,56.035135,137.309646,99.961105,135.618841,99.700691,62.111730,97.428024,-0.000683,0.000644,32.000000,-235.660954,100.286288,-0.649893,17.693257,0.629050,543875.577093,0.980578,39.956303,15.504841,1.834614,0.050496,0.034410,154.748701,32.000000,165.676070,155.301574,156.240504,141.876270,32.000000,141.106517,67.542282,55.713402,75.686899,67.567731,40.328957,61.714156,12.860892,20.450914,18.024162,59.570513,29.526226
55.158069,85.396025,101.493302,138.855088,108.398507,105.059576,29.787557,14.349672,99.879452,-0.001181,86.005987,56.123199,137.260868,99.983289,135.616250,99.761486,62.099661,97.292365,-0.000684,0.000635,32.000000,-235.657540,100.341597,-0.649748,17.670755,0.632979,543851.016395,0.976559,39.966712,15.492995,1.840796,0.059497,0.044034,154.553208,32.000000,166.026510,154.876875,154.599634,142.287249,32.000000,140.390169,67.522008,55.706345,75.674607,67.567731,40.994365,61.714156,12.846870,20.450914,18.028313,59.576925,29.440240
55.147253,85.396025,101.467173,138.855088,108.445239,105.060785,29.535156,14.350100,99.875794,-0.001192,85.983995,56.119891,137.310397,99.991058,135.678615,99.738771,62.142215,97.349111,-0.000684,0.000623,32.000000,-235.659079,100.137750,-0.649962,17.666821,0.631947,543781.058482,0.973973,39.965600,15.463897,1.838116,0.057297,0.042097,154.658602,32.000000,165.993536,154.596171,155.683142,142.719917,32.000000,140.149451,67.547671,55.764876,75.704125,67.567731,40.623727,61.714156,12.845753,20.450914,18.157365,59.555830,29.478464
55.165251,85.407062,101.539589,138.857875,108.497274,105.062288,29.543584,14.350100,99.905050,-0.001389,85.879296,56.097475,137.332683,99.990079,135.656973,99.715302,62.129276,97.398737,-0.000684,0.000609,32.000000,-235.656293,100.295851,-0.649684,17.621686,0.633964,543887.018515,0.977875,40.003571,15.391594,1.840044,0.067377,0.037289,155.112449,32.000000,165.315720,154.306559,158.046036,143.023291,32.000000,140.131606,67.549293,55.750481,75.675315,67.567731,40.882945,61.714156,12.834046,20.450914,18.200318,59.567179,29.566358
55.170341,85.402095,101.476577,138.862055,108.458588,105.066893,29.418450,14.342537,99.889968,-0.001305,85.893368,56.097871,137.346076,99.955763,135.694312,99.686877,62.065953,97.394112,-0.000684,0.000620,32.000000,-235.663528,100.117297,-0.649728,17.648804,0.634051,543812.293071,0.986454,40.013928,15.384344,1.839932,0.071100,0.052890,155.447300,32.000000,165.047312,154.631545,159.661258,142.547046,32.000000,140.376875,67.550872,55.749973,75.692130,67.567731,40.692597,61.714156,12.804993,20.450914,18.187754,59.567730,29.519550
55.171408,85.389402,101.610017,138.865678,108.473232,105.083130,29.445949,14.346390,99.889735,-0.001041,85.896936,56.080607,137.328005,100.010185,135.638397,99.741254,62.078861,97.330709,-0.000684,0.000573,32.000000,-235.661150,100.259998,-0.649845,17.682478,0.636091,543854.530256,0.985862,40.007734,15.428144,1.840644,0.047762,0.025857,155.448745,32.000000,165.198164,154.985901,158.848300,142.219951,32.000000,141.065118,67.539658,55.747884,75.684225,67.567731,40.147190,61.714156,12.779285,20.450914,18.192388,59.572559,29.457114
55.157034,85.389402,101.461726,138.865678,108.508398,105.089419,29.847375,14.345391,99.892168,-0.001200,85.823090,56.064664,137.348681,99.916693,135.640216,99.763235,62.148969,97.403659,-0.000684,0.000594,32.000000,-235.656085,100.149030,-0.650086,17.687435,0.634385,543996.889327,0.989988,39.997895,15.488591,1.839332,0.035731,0.016337,154.800488,32.000000,165.776141,155.208375,156.152302,142.057679,32.000000,141.417275,67.537875,55.777732,75.692638,67.567731,40.652569,61.714156,12.787162,20.450914,18.152827,59.570021,29.498346
55.168513,85.364291,101.579532,138.866514,108.518419,105.083149,29.661864,14.349101,99.872344,-0.001181,85.890206,56.168598,137.305935,99.992016,135.684559,99.757004,62.141829,97.410470,-0.000685,0.000612,32.000000,-235.658931,100.106730,-0.649833,17.722709,0.634604,544036.382080,0.989165,39.984181,15.436250,1.841715,0.050923,0.033456,154.513370,32.000000,165.994630,154.841617,154.716429,142.353423,32.000000,140.985138,67.526201,55.783620,75.673657,67.567731,40.234996,61.714156,12.785686,20.450914,18.069981,59.578283,29.513313
55.186378,85.350770,101.491319,138.862055,108.557521,105.079531,29.504635,14.348673,99.965565,-0.000913,85.836996,55.989002,137.325903,99.943303,135.665994,99.770429,62.110603,97.422938,-0.000684,0.000626,32.000000,-235.658211,100.299971,-0.650238,17.714448,0.633218,543934.048607,0.976196,39.997940,15.411511,1.839507,0.057948,0.036174,154.518831,32.000000,166.004624,154.397040,155.750644,142.713655,32.000000,140.488215,67.530727,55.792430,75.652815,67.567731,40.778073,61.714156,12.743973,20.450914,18.027205,59.573729,29.545008
55.181590,85.338905,101.509915,138.868186,108.586387,105.076785,29.315319,14.350671,99.945663,-0.000921,85.745607,56.087000,137.333542,99.852971,135.703353,99.770308,62.122769,97.396206,-0.000682,0.000634,32.000000,-235.654574,100.086599,-0.650252,17.711275,0.632866,543876.254376,0.981960,39.961841,15.422887,1.841259,0.075926,0.025366,155.073301,32.000000,165.235867,154.327244,158.095295,142.871204,32.000000,140.098464,67.545228,55.767463,75.643768,67.567731,41.194665,61.714156,12.728008,20.450914,18.031248,59.571447,29.560855
55.144813,85.338905,101.467775,138.868186,108.625570,105.071707,29.581479,14.344677,99.931170,-0.001208,85.894561,55.995402,137.364769,100.038651,135.687971,99.769529,62.087710,97.368175,-0.000681,0.000618,32.000000,-235.661879,100.310660,-0.650547,17.697742,0.631848,543894.681640,0.986778,39.931221,15.461863,1.839065,0.096545,0.033649,155.464668,32.000000,164.998178,154.672688,159.570459,142.602481,32.000000,140.418618,67.533212,55.781444,75.652128,67.567731,40.712611,61.714156,12.744150,20.450914,17.993978,59.562252,29.520723
55.149422,85.345252,101.522498,138.870694,108.619054,105.074181,29.583582,14.346532,99.929757,-0.001041,85.898958,56.103329,137.366260,100.008207,135.666321,99.699511,62.101895,97.310447,-0.000682,0.000594,32.000000,-235.661008,100.090945,-0.650763,17.630210,0.632218,543841.193350,0.993190,39.923939,15.433078,1.839561,0.054938,0.047321,155.612388,32.000000,165.001769,155.119151,158.917763,141.978753,32.000000,140.656750,67.533576,55.799118,75.653724,67.567731,41.075133,61.714156,12.726834,20.450914,18.019957,59.562360,29.459242
55.170858,85.371742,101.483126,138.883792,108.539475,105.079162,29.695368,14.348102,99.830159,-0.000874,85.954061,56.079558,137.346332,100.061162,135.648278,99.781918,62.085251,97.270717,-0.000682,0.000578,32.000000,-235.659766,100.236584,-0.650995,17.597506,0.632982,543902.158203,0.984921,39.959143,15.450706,1.840024,0.052435,0.049933,154.767904,32.000000,165.598998,155.311413,156.490118,141.888925,32.000000,140.932788,67.531174,55.804279,75.659188,67.567731,40.790191,61.714156,12.704187,20.450914,18.115967,59.562704,29.422191
55.171414,85.387746,101.466951,138.894382,108.447926,105.080835,29.686604,14.357378,99.908242,-0.001155,85.995474,56.030357,137.272495,100.055430,135.662235,99.761532,62.108875,97.369938,-0.000683,0.000565,32.000000,-235.651309,100.297255,-0.651129,17.634249,0.635902,543891.996827,0.984800,39.961078,15.400611,1.840862,0.074320,0.028609,154.461656,32.000000,165.931154,155.040642,154.725245,142.319070,32.000000,140.609695,67.546231,55.807732,75.662243,67.567731,41.072917,61.714156,12.688498,20.450914,18.120252,59.577515,29.558728
55.141487,85.387746,101.246298,138.894382,108.383585,105.065878,29.842921,14.346104,99.900073,-0.001165,85.934132,56.051408,137.327392,99.952805,135.697961,99.721411,62.110679,97.283084,-0.000685,0.000540,32.000000,-235.664878,100.183354,-0.651209,17.695775,0.636317,543978.064950,0.980788,39.967046,15.392532,1.839434,0.032520,0.017591,154.478798,32.000000,166.006005,154.491886,155.212708,142.839873,32.000000,140.273563,67.574368,55.840067,75.673498,67.567731,39.922060,61.714156,12.696520,20.450914,18.180262,59.576217,29.526299
55.148601,85.401267,101.456448,138.906087,108.428711,105.042080,29.872150,14.343678,99.885226,-0.000985,85.855124,56.040210,137.370503,99.908130,135.708377,99.793629,62.102990,97.390682,-0.000684,0.000541,32.000000,-235.666484,100.218618,-0.651478,17.710252,0.634849,543961.417669,0.981120,39.982520,15.430637,1.839122,0.060825,0.038092,155.135221,32.000000,165.443925,154.324548,157.900713,143.013164,32.000000,140.132581,67.557722,55.820231,75.651092,67.567731,41.205484,61.714156,12.676684,20.450914,18.231757,59.556174,29.563643
55.160528,85.390230,101.486753,138.901907,108.420906,105.021938,29.830458,14.352098,99.876811,-0.001070,85.882626,56.088102,137.354879,100.020135,135.735536,99.697091,62.083307,97.368576,-0.000684,0.000546,32.000000,-235.657901,100.020479,-0.651749,17.736320,0.630865,543892.911402,0.976419,40.011171,15.374801,1.836118,0.095299,0.033779,155.424788,32.000000,165.174466,154.567859,159.312909,142.873491,32.000000,140.504529,67.552899,55.823358,75.659336,67.567731,40.805587,61.714156,12.665182,20.450914,18.198035,59.579138,29.550731
55.135607,85.393541,101.453166,138.907759,108.420956,105.003838,29.614733,14.348387,99.894021,-0.001267,85.950370,56.037285,137.394771,99.964224,135.702996,99.685883,62.114094,97.343155,-0.000685,0.000526,32.000000,-235.662595,100.149743,-0.651296,17.713163,0.632263,543802.612700,0.975138,40.017880,15.449423,1.839692,0.104134,0.042060,155.520604,32.000000,165.019511,155.035358,159.377706,142.257795,32.000000,140.974911,67.554831,55.826583,75.682218,67.567731,40.988173,61.714156,12.655021,20.450914,18.202533,59.567661,29.553299
55.147428,85.393541,101.243560,138.907759,108.357549,105.007441,29.571255,14.340539,99.884865,-0.001126,85.956519,55.934735,137.358649,99.831583,135.664480,99.773214,62.108735,97.403867,-0.000687,0.000523,32.000000,-235.665526,100.126068,-0.651851,17.672486,0.631256,543717.263954,0.976057,39.995424,15.455357,1.839844,0.057819,0.033159,154.830337,32.000000,165.606252,155.311181,156.583897,142.012835,32.000000,141.042630,67.567379,55.826226,75.674471,67.567731,39.946337,61.714156,12.642919,20.450914,18.218560,59.574939,29.524098
55.123898,85.405407,101.459136,138.917234,108.276500,105.022817,29.690877,14.347103,99.794674,-0.000952,86.029752,56.023493,137.380381,99.927704,135.707862,99.769837,62.124273,97.322771,-0.000686,0.000536,32.000000,-235.659290,100.076016,-0.651541,17.664645,0.632136,543576.300537,0.983490,40.022596,15.408760,1.840066,0.053406,0.030700,154.633696,32.000000,165.806551,155.078046,155.020195,142.244349,32.000000,140.814152,67.562577,55.840770,75.687291,67.567731,40.887183,61.714156,12.638722,20.450914,18.264364,59.570621,29.393651
55.101487,85.407614,101.435426,138.921693,108.335391,105.005257,29.666268,14.347246,99.873104,-0.001186,85.925484,56.028184,137.376799,99.947259,135.708515,99.770468,62.123919,97.337442,-0.000686,0.000545,32.000000,-235.664228,100.091985,-0.651224,17.644949,0.631206,543601.023792,0.984740,40.011275,15.451875,1.835871,0.044511,0.035087,154.481679,32.000000,166.019951,154.638393,155.294471,142.831942,32.000000,140.175024,67.562033,55.841063,75.674989,67.567731,40.638528,61.714156,12.653819,20.450914,18.276706,59.564160,29.545155
55.153709,85.406234,101.484237,138.926988,108.366700,104.977342,29.657605,14.347246,99.839435,-0.001140,85.895236,56.107291,137.382899,99.953131,135.732371,99.722716,62.138662,97.299734,-0.000685,0.000533,32.000000,-235.659966,99.984463,-0.650532,17.650168,0.634317,543675.662179,0.981400,40.045675,15.385901,1.840565,0.026234,0.015359,155.106177,32.000000,165.306517,154.348338,157.686107,142.924697,32.000000,140.124087,67.534919,55.825382,75.640450,67.567731,41.148359,61.714156,12.615161,20.450914,18.281404,59.573542,29.557994
55.169015,85.406234,101.420275,138.926988,108.370980,104.978039,28.232766,14.348816,99.923214,-0.000843,85.905512,56.129003,137.391100,99.916856,135.784562,99.756392,62.120408,97.327748,-0.000685,0.000527,32.000000,-235.661511,100.364398,-0.650468,17.684000,0.635125,543598.644352,0.982490,40.069351,15.395381,1.840884,0.051094,0.026615,155.367180,32.000000,165.198165,154.531658,159.425596,142.980405,32.000000,140.477018,67.568339,55.810318,75.661229,67.567731,40.604107,61.714156,12.587672,20.450914,18.281298,59.556440,29.459682
55.126588,85.415892,101.496973,138.932283,108.407406,104.990848,29.515670,14.345105,99.906265,-0.000875,85.957660,55.900479,137.414696,99.971871,135.724122,99.784952,62.091072,97.350646,-0.000686,0.000576,32.000000,-235.662435,100.179256,-0.650391,17.726066,0.634216,543398.359522,0.981500,40.017957,15.357179,1.840026,0.061245,0.064878,155.599599,32.000000,165.204740,155.000484,159.379125,142.398273,32.000000,140.880082,67.562224,55.820999,75.665329,67.567731,41.035902,61.714156,12.599601,20.450914,18.319570,59.563058,29.310599
55.132347,85.413409,101.174887,138.931447,108.465879,105.001983,29.672854,14.349815,99.881719,-0.000972,85.976199,55.995666,137.431808,100.011000,135.736257,99.748590,62.123253,97.397472,-0.000685,0.000586,32.000000,-235.660184,100.162102,-0.651354,17.704508,0.632032,543432.279248,1.030729,40.003303,15.392862,1.838356,0.054212,0.042811,154.888073,32.000000,165.665604,155.138647,156.810247,142.221092,32.000000,141.329697,67.568242,55.844406,75.671861,67.567731,39.684354,61.714156,12.589246,20.450914,18.315736,59.568871,29.570173
55.147012,85.395197,101.448867,138.932283,108.532826,105.014180,29.750775,14.347531,99.869793,-0.000747,85.938757,56.044388,137.370551,99.989794,135.737741,99.746633,62.136407,97.290714,-0.000684,0.000584,32.000000,-235.662631,100.195387,-0.651203,17.652109,0.632269,543590.967815,0.986898,40.053585,15.436442,1.841162,0.062381,0.042988,154.677565,32.000000,165.992444,155.164220,155.220551,142.328204,32.000000,141.174267,67.567762,55.833368,75.674915,67.567731,40.174408,61.714156,12.581605,20.450914,18.320501,59.576119,29.545962
55.128440,85.395197,101.185930,138.932283,108.510010,105.021392,29.684497,14.346104,99.855782,-0.000627,85.852657,56.091692,137.342590,99.985757,135.761023,99.709840,62.141057,97.241621,-0.000683,0.000593,32.000000,-235.661928,100.029169,-0.650405,17.641068,0.629659,543578.061155,0.981657,40.045586,15.433380,1.835128,0.069698,0.041902,154.489973,32.000000,166.138296,154.489501,155.207300,142.719163,32.000000,140.582375,67.556675,55.802709,75.633327,67.567731,39.716343,61.714156,12.567458,20.450914,18.261854,59.563285,29.455793
55.107758,85.387194,101.476853,138.938415,108.476039,105.017590,29.374797,14.344534,99.896869,-0.000922,85.866553,55.974305,137.409830,99.914695,135.773633,99.714789,62.150420,97.327548,-0.000684,0.000595,32.000000,-235.664645,100.270869,-0.650462,17.649434,0.634111,543581.417040,0.978872,40.013331,15.353821,1.839608,0.071337,0.033059,155.036258,32.000000,165.363996,154.417792,157.794547,142.991132,32.000000,140.031400,67.546976,55.776411,75.628529,67.567731,41.004242,61.714156,12.553828,20.450914,18.238577,59.565084,29.459829
55.108467,85.397680,101.531668,138.943988,108.414942,105.021404,29.543449,14.344392,99.867471,-0.000927,85.876104,55.892456,137.403731,99.997747,135.787578,99.749524,62.152353,97.382907,-0.000684,0.000628,32.000000,-235.664624,99.964641,-0.650211,17.660265,0.632198,543617.238724,0.981485,40.031117,15.318615,1.835458,0.047640,0.059566,155.420205,32.000000,165.117525,154.638181,159.396454,142.908287,32.000000,140.240447,67.557860,55.804754,75.642797,67.567731,41.036823,61.714156,12.554772,20.450914,18.279469,59.568949,29.524905
55.125368,85.397956,101.473499,138.946218,108.395503,105.015856,29.829928,14.343393,99.819566,-0.000752,85.939939,55.902503,137.420548,99.914859,135.756988,99.761563,62.123394,97.394152,-0.000683,0.000624,32.000000,-235.666114,100.075406,-0.650783,17.706974,0.635304,543577.625337,0.992183,40.042923,15.362726,1.841426,0.058404,0.015322,155.565277,32.000000,165.041861,155.130902,159.552643,142.169958,32.000000,140.640284,67.542751,55.813066,75.657572,67.567731,41.252529,61.714156,12.537633,20.450914,18.284052,59.564219,29.560489
55.123891,85.397956,101.581288,138.946218,108.347998,104.991652,29.915820,14.350243,99.910259,-0.000889,85.956945,56.045313,137.428423,99.905559,135.729779,99.734024,62.120903,97.353662,-0.000683,0.000640,32.000000,-235.659920,99.999045,-0.650364,17.692838,0.635518,543608.451719,0.986567,40.052730,15.395225,1.842397,0.047837,0.021957,154.973683,32.000000,165.473079,155.266624,157.176876,141.959627,32.000000,141.003943,67.533371,55.802709,75.647701,67.567731,41.244841,61.714156,12.523817,20.450914,18.289596,59.577791,29.514341
55.108662,85.406786,101.427070,138.952906,108.286720,105.001096,30.079007,14.346390,99.914414,-0.001026,85.977476,55.968850,137.400652,99.991915,135.739363,99.734083,62.094842,97.327771,-0.000682,0.000654,32.000000,-235.664265,99.923891,-0.650099,17.673142,0.632854,543630.981944,0.976715,40.036817,15.431176,1.840777,0.057971,0.036578,154.690329,32.000000,165.955519,155.194195,155.241451,142.148280,32.000000,141.029030,67.544127,55.807287,75.662857,67.567731,40.326419,61.714156,12.521428,20.450914,18.324894,59.572647,29.482939
55.120800,85.419756,101.528182,138.963496,108.244957,105.012175,29.721890,14.352954,99.950888,-0.000836,85.949127,56.024146,137.399734,99.942364,135.738442,99.841694,62.124113,97.374819,-0.000680,0.000649,32.000000,-235.654094,100.117109,-0.649948,17.705610,0.634363,543510.905164,0.973714,40.038232,15.408486,1.842782,0.052777,0.028836,154.568866,32.000000,166.212739,154.555726,154.761498,142.908298,32.000000,140.479558,67.529401,55.814299,75.645091,67.567731,41.045127,61.714156,12.505581,20.450914,18.374640,59.568772,29.458801
55.123717,85.430793,101.436193,138.972693,108.274312,105.017307,29.605846,14.345676,99.902097,-0.000825,85.890259,55.985355,137.455640,99.923014,135.824555,99.794486,62.143140,97.325915,-0.000680,0.000667,32.000000,-235.660389,99.998720,-0.650076,17.690346,0.633859,543631.202993,0.968831,40.061649,15.418443,1.840492,0.065687,0.041398,155.096988,32.000000,165.679794,154.394286,157.324172,143.160628,32.000000,140.169169,67.553644,55.827912,75.652277,67.567731,40.623939,61.714156,12.489355,20.450914,18.379478,59.565596,29.519330
55.114357,85.430793,101.513911,138.972693,108.307962,105.009802,29.656431,14.346675,99.904730,-0.001107,85.920207,55.902049,137.453913,99.976866,135.808167,99.820747,62.128086,97.381763,-0.000681,0.000666,32.000000,-235.663488,100.220799,-0.649680,17.663019,0.633574,543642.487444,0.980371,40.062992,15.418434,1.841921,0.050051,0.031229,155.355589,32.000000,165.297535,154.402067,159.232247,143.137500,32.000000,140.303729,67.544285,55.812512,75.653535,67.567731,40.992529,61.714156,12.489073,20.450914,18.422747,59.558475,29.442074
55.106734,85.425274,101.410314,138.971021,108.285703,105.003418,29.482209,14.345248,99.857540,-0.001035,85.977113,56.030572,137.481407,99.964347,135.799465,99.697738,62.108705,97.465384,-0.000680,0.000658,32.000000,-235.662292,100.160472,-0.649601,17.655439,0.633169,543643.451888,0.984232,40.071235,15.368988,1.840155,0.060120,0.026662,155.559580,32.000000,165.049532,155.004422,159.797473,142.373537,32.000000,140.829607,67.548213,55.808476,75.667846,67.567731,40.851982,61.714156,12.475603,20.450914,18.408518,59.568182,29.558214
55.123918,85.440451,101.574381,138.982447,108.272824,104.986934,29.607520,14.346532,99.963752,-0.000894,85.993713,56.009765,137.476690,99.912126,135.774295,99.824190,62.118358,97.341626,-0.000680,0.000659,32.000000,-235.662319,100.194877,-0.649459,17.634511,0.635099,543639.949599,0.982665,40.080200,15.418779,1.841878,0.060620,0.034568,155.074990,32.000000,165.467390,155.287338,157.237922,142.095561,32.000000,141.194080,67.541448,55.807102,75.650555,67.567731,41.245023,61.714156,12.459532,20.450914,18.466146,59.566471,29.447723
55.139142,85.421135,101.503085,138.985234,108.253254,104.992698,29.609874,14.351955,99.850192,-0.001122,85.979259,56.059695,137.426468,100.047723,135.775264,99.825375,62.139823,97.306728,-0.000681,0.000610,32.000000,-235.655749,100.297543,-0.649737,17.703145,0.634395,543643.737075,0.988547,40.081984,15.490145,1.840253,0.033544,0.023773,154.729443,32.000000,165.931032,155.315748,155.691798,142.213226,32.000000,141.118211,67.537499,55.834751,75.654371,67.567731,41.280913,61.714156,12.431214,20.450914,18.471222,59.566619,29.509645
55.097082,85.421135,101.306033,138.985234,108.249776,104.987354,29.318924,14.349529,99.925889,-0.001230,85.956438,55.976700,137.376915,99.985104,135.783462,99.843484,62.133359,97.450403,-0.000681,0.000642,32.000000,-235.658830,100.092147,-0.649399,17.715051,0.636423,543550.296699,0.983911,40.080702,15.403545,1.842655,0.032689,0.033632,154.472426,32.000000,166.057088,154.650985,154.951657,142.714521,32.000000,140.318305,67.536773,55.814179,75.647184,67.567731,40.246431,61.714156,12.456188,20.450914,18.409044,59.569421,29.517349
55.084455,85.428310,101.444573,138.984119,108.224974,104.984831,29.563679,14.345819,99.873474,-0.000953,85.883561,56.031630,137.443510,99.940612,135.812013,99.771323,62.121548,97.362134,-0.000681,0.000650,32.000000,-235.663852,100.254859,-0.649348,17.703040,0.632916,543502.645716,0.983544,40.046804,15.360368,1.840854,0.052333,0.036467,154.911870,32.000000,165.596592,154.511057,157.033886,143.085865,32.000000,140.073828,67.536783,55.857659,75.634734,67.567731,40.746631,61.714156,12.448387,20.450914,18.438851,59.567248,29.495192
55.112633,85.437416,101.556284,138.987464,108.214764,104.977388,29.337466,14.347246,99.870162,-0.000974,85.890778,56.050600,137.468361,99.971402,135.830746,99.776825,62.127765,97.319486,-0.000680,0.000603,32.000000,-235.662917,100.140606,-0.649055,17.710645,0.631279,543509.103971,0.994080,40.087093,15.456179,1.838682,0.054847,0.049933,155.362859,32.000000,165.253616,154.453018,159.025001,143.068103,32.000000,140.278270,67.553249,55.829622,75.628075,67.567731,41.203548,61.714156,12.423753,20.450914,18.475423,59.568497,29.475529
55.132312,85.430517,101.536909,138.990529,108.169283,104.963982,29.580721,14.349386,99.957290,-0.001165,85.890581,55.943908,137.510606,99.992302,135.794400,99.780269,62.113323,97.428223,-0.000681,0.000567,32.000000,-235.660940,100.206705,-0.649324,17.683029,0.633394,543534.383671,0.986090,40.106368,15.413112,1.841619,0.054406,0.041012,155.731150,32.000000,165.135045,154.968655,159.729509,142.446461,32.000000,140.864288,67.555233,55.784786,75.626226,67.567731,40.911534,61.714156,12.391628,20.450914,18.480465,59.576817,29.526226
55.120620,85.430517,101.562166,138.990529,108.112512,104.958305,29.662105,14.347103,99.956804,-0.001052,85.984040,55.952833,137.504684,99.970117,135.819322,99.783201,62.148961,97.410431,-0.000682,0.000578,32.000000,-235.662732,100.115011,-0.648973,17.648804,0.633675,543482.034413,0.993092,40.088475,15.380365,1.842704,0.056000,0.041680,155.154418,32.000000,165.500006,155.202338,157.511100,142.258426,32.000000,141.373966,67.530935,55.819232,75.599475,67.567731,41.248513,61.714156,12.396146,20.450914,18.461486,59.571988,29.544788
55.111256,85.407890,101.549981,138.990250,108.109404,104.964443,29.512839,14.349672,99.846438,-0.000805,85.915831,56.058549,137.437313,99.954579,135.791917,99.874104,62.152869,97.421978,-0.000684,0.000566,32.000000,-235.656721,100.020337,-0.649324,17.672093,0.633964,543425.401541,0.984400,40.062727,15.462429,1.841695,0.071664,0.045291,154.785856,32.000000,166.024797,155.253249,155.553741,142.313455,32.000000,141.368854,67.548809,55.830606,75.615688,67.567731,39.765709,61.714156,12.405172,20.450914,18.387751,59.575450,29.475016
55.124992,85.395749,101.500712,138.989972,108.085428,104.968320,29.539477,14.347246,99.904647,-0.000953,85.926782,56.064083,137.427306,99.970912,135.812360,99.809909,62.167558,97.303978,-0.000685,0.000591,32.000000,-235.662261,100.138322,-0.649238,17.706475,0.635669,543328.402884,0.981873,40.073925,15.415730,1.842544,0.052675,0.059326,154.555529,32.000000,166.078341,154.640326,154.756825,142.900888,32.000000,140.490934,67.570448,55.848331,75.616544,67.567731,41.036464,61.714156,12.369785,20.450914,18.350271,59.568094,29.549924
55.136647,85.401819,101.552826,138.998054,108.101143,104.972195,29.824903,14.346247,99.998769,-0.000920,85.899220,56.025398,137.487888,99.930273,135.866128,99.740459,62.180475,97.265270,-0.000685,0.000626,32.000000,-235.661621,99.944470,-0.650048,17.747939,0.634896,543325.653256,0.987024,40.060269,15.419002,1.842636,0.055407,0.013960,154.982856,32.000000,165.780058,154.413952,157.343026,142.972320,32.000000,140.247082,67.581022,55.844284,75.614420,67.567731,40.764092,61.714156,12.349540,20.450914,18.354833,59.571526,29.423145
55.121999,85.401819,101.152039,138.998054,108.122340,104.976950,29.898462,14.349957,99.901475,-0.000674,85.890292,56.076053,137.505434,100.007065,135.846686,99.849291,62.168718,97.391411,-0.000684,0.000637,32.000000,-235.658075,100.311208,-0.650036,17.749224,0.632871,543291.698035,0.985874,40.034970,15.330923,1.841283,0.047135,0.022138,155.444425,32.000000,165.281748,154.567328,158.912445,142.994295,32.000000,140.118263,67.570032,55.818788,75.598725,67.567731,39.708863,61.714156,12.354130,20.450914,18.380531,59.567238,29.427767
55.124891,85.411753,101.581027,139.003349,108.130684,104.966891,29.876036,14.349244,99.913019,-0.000726,85.908324,56.058121,137.529807,100.007167,135.858384,99.814678,62.138396,97.378781,-0.000684,0.000639,32.000000,-235.657805,100.246373,-0.650284,17.717962,0.631727,543288.295181,0.976265,40.029879,15.293917,1.841839,0.064859,0.039344,155.686137,32.000000,165.114071,155.107792,160.083591,142.267207,32.000000,140.775282,67.566008,55.811752,75.619990,67.567731,40.954789,61.714156,12.362370,20.450914,18.419712,59.572519,29.507224
55.127691,85.407338,101.508477,139.004464,108.163992,104.965178,29.707362,14.347389,99.871612,-0.000996,85.979882,56.022641,137.527686,99.980353,135.799947,99.835151,62.181087,97.369907,-0.000684,0.000633,32.000000,-235.660807,100.285471,-0.649138,17.694805,0.627872,543344.552917,0.974189,40.043908,15.384146,1.835058,0.052423,0.032912,155.395114,32.000000,165.450434,155.489444,157.855992,141.994299,32.000000,140.866049,67.548733,55.825464,75.617496,67.567731,41.059125,61.714156,12.328031,20.450914,18.409119,59.571890,29.419550
55.100434,85.408994,101.547928,139.010037,108.132635,104.961215,29.536339,14.346390,99.902974,-0.000758,86.018401,56.035937,137.507170,99.962226,135.817957,99.745817,62.173239,97.316671,-0.000682,0.000672,32.000000,-235.660331,100.291162,-0.648829,17.656095,0.633308,543366.349324,0.974795,40.051070,15.406616,1.842743,0.070481,0.036238,154.882917,32.000000,165.887189,155.457415,155.783539,142.243027,32.000000,141.179490,67.534872,55.816050,75.608121,67.567731,41.176394,61.714156,12.309360,20.450914,18.413814,59.578007,29.546035
55.098681,85.408994,101.514036,139.010037,108.086258,104.979063,29.713234,14.350243,99.930688,-0.000629,86.002009,56.047262,137.468932,99.948951,135.846746,99.836212,62.149982,97.356926,-0.000682,0.000673,32.000000,-235.659920,100.244599,-0.649167,17.681692,0.633320,543263.606090,0.980249,40.043974,15.358405,1.841334,0.064419,0.036992,154.721598,32.000000,166.237337,154.764438,154.783349,142.897876,32.000000,140.452993,67.581748,55.818431,75.640463,67.567731,41.090380,61.714156,12.326739,20.450914,18.424274,59.580151,29.490203
55.121208,85.440451,101.595023,139.023415,108.034360,104.984282,29.551004,14.349101,99.897350,-0.000880,85.892075,55.946871,137.496187,99.913389,135.870974,99.798400,62.169309,97.423040,-0.000682,0.000701,32.000000,-235.658767,100.312799,-0.648764,17.659426,0.635644,543272.832346,0.986422,40.071741,15.333139,1.842961,0.138931,0.061670,154.978445,32.000000,165.873644,154.502163,156.798567,143.135421,32.000000,140.183423,67.570853,55.817088,75.606314,67.567731,41.057236,61.714156,12.305308,20.450914,18.538396,59.568389,29.411039
55.129464,85.428586,101.480414,139.025923,108.110492,104.975469,29.494220,14.345391,99.913742,-0.000992,85.902144,55.930653,137.512311,99.971667,135.878262,99.916598,62.127809,97.459160,-0.000682,0.000709,32.000000,-235.659527,100.049177,-0.648220,17.676709,0.634528,543413.824820,0.980750,40.073420,15.381438,1.842404,0.044538,0.026125,155.382554,32.000000,165.511580,154.383491,158.887614,143.248821,32.000000,140.273370,67.566233,55.785812,75.600500,67.567731,41.024621,61.714156,12.280196,20.450914,18.502250,59.574899,29.513240
