OSU 80 Ton Compressor Load Stand
55.110280,85.425550,101.521604,139.023972,108.152500,104.992044,29.618187,14.348958,99.919434,-0.000830,85.987109,55.982465,137.540000,99.945872,135.860887,99.778537,62.129527,97.374088,-0.000684,0.000693,32.000000,-235.656123,100.195019,-0.649038,17.718854,0.635779,543435.290400,0.985821,40.083296,15.403220,1.843120,0.034831,0.019822,155.733680,32.000000,165.210521,155.031658,159.976227,142.390401,32.000000,140.992636,67.577031,55.772284,75.613733,67.567731,41.058195,61.714156,12.279511,20.450914,18.507190,59.577565,29.508324
55.086264,85.425550,101.489504,139.023972,108.128479,104.998487,29.793689,14.347103,99.889141,-0.000991,86.019874,56.000589,137.554871,99.955925,135.838379,99.705949,62.157176,97.427735,-0.000684,0.000712,32.000000,-235.662732,100.071611,-0.649059,17.684078,0.633731,543453.884614,0.987446,40.063524,15.467172,1.840765,0.056345,0.027831,155.403014,32.000000,165.492974,155.337373,157.973502,142.191854,32.000000,141.065368,67.542758,55.778464,75.604264,67.567731,41.059534,61.714156,12.288530,20.450914,18.501561,59.568684,29.509645
55.118740,85.442383,101.523049,139.030939,108.085377,104.995994,29.322704,14.346960,99.878538,-0.001163,86.020496,55.949441,137.510269,100.008635,135.855003,99.755841,62.161589,97.347604,-0.000685,0.000718,32.000000,-235.659104,100.070489,-0.648556,17.676315,0.633135,543539.596358,0.983834,40.078864,15.412567,1.842154,0.060195,0.040584,154.851596,32.000000,165.880676,155.488631,156.149818,142.110327,32.000000,141.151340,67.578589,55.829155,75.634989,67.567731,40.941134,61.714156,12.267594,20.450914,18.565009,59.572018,29.538919
55.096991,85.449557,101.569723,139.034841,108.100584,104.975669,0.000000,14.343964,99.916891,-0.001016,86.039646,55.964800,137.463858,99.935494,135.874445,99.867255,62.189377,97.361911,-0.000684,0.000709,32.000000,-235.666855,100.245662,-0.647791,17.686124,0.634579,543529.095223,0.978563,40.101875,15.418273,1.842374,0.056865,0.040960,154.689856,32.000000,166.168142,154.783340,154.684244,142.729807,32.000000,140.388127,67.566275,55.781635,75.607519,67.567731,41.415536,61.714156,12.254759,20.450914,18.595033,59.586485,29.525052
55.090732,85.458112,101.241413,139.043480,108.135192,104.960275,29.654725,14.351670,99.877691,-0.000899,85.982952,56.084100,137.529995,99.915632,135.899068,99.748816,62.177985,97.313462,-0.000684,0.000711,32.000000,-235.656362,100.042567,-0.647480,17.628033,0.634554,543514.871504,0.993660,40.087592,15.364032,1.841897,0.060935,0.041646,154.931827,32.000000,165.969209,154.655924,156.755712,143.026525,32.000000,140.175540,67.571621,55.798875,75.609083,67.567731,40.768404,61.714156,12.250413,20.450914,18.600214,59.557384,29.394091
55.096296,85.458112,101.162643,139.043480,108.095534,104.955230,29.424100,14.351955,99.810150,-0.001152,85.980567,55.993258,137.534217,99.919506,135.897129,99.722373,62.161278,97.337254,-0.000684,0.000747,32.000000,-235.651323,100.319243,-0.647057,17.660606,0.635021,NaN,Inf,40.115602,15.345144,1.843471,0.054594,0.051618,155.422213,32.000000,165.444543,154.502241,158.581663,143.031402,32.000000,140.234171,67.577852,55.783246,75.637568,67.567731,39.820987,61.714156,12.245306,20.450914,18.635180,59.568182,29.573695
55.110997,85.458112,101.554780,139.049054,108.023660,104.969284,29.633802,14.340824,99.976675,-0.001096,85.989847,55.989437,137.529343,99.872324,135.895330,99.778389,62.132362,97.311105,-0.000685,0.000710,32.000000,-235.665896,100.151806,-0.647236,17.716074,0.633752,543330.074614,0.982782,40.130154,15.326396,1.837721,0.063932,0.035712,155.665577,32.000000,165.277690,154.971323,159.907532,142.444568,32.000000,140.906888,67.567588,55.762706,75.611166,67.567731,39.797464,61.714156,12.208210,20.450914,18.640460,59.569775,29.552345
55.120358,85.457560,101.494790,139.057415,107.995529,104.973311,29.815591,14.347103,99.896332,-0.000836,85.973009,55.843025,137.552976,99.999480,135.856920,99.787112,62.119949,97.344809,-0.000685,0.000716,32.000000,-235.662404,100.325486,-0.646896,17.739389,0.631608,543335.606684,0.990328,40.124822,15.357905,1.836106,0.040516,0.016240,155.505858,32.000000,165.612839,155.242229,158.333225,142.269350,32.000000,141.323556,67.548615,55.742196,75.625741,67.567731,41.075031,61.714156,12.204597,20.450914,18.643823,59.570071,29.459388
55.079763,85.438520,101.579787,139.057694,108.119953,104.965730,29.694719,14.347389,99.946303,-0.000921,85.980899,56.010134,137.515863,99.962735,135.864851,99.775989,62.146965,97.358317,-0.000685,0.000712,32.000000,-235.660151,100.304234,-0.647242,17.735534,0.633486,543460.195968,0.983166,40.110737,15.370553,1.842732,0.062820,0.010764,155.010073,32.000000,165.993139,155.420464,156.020503,142.219751,32.000000,141.336022,67.578396,55.783376,75.635433,67.567731,41.013468,61.714156,12.216429,20.450914,18.649097,59.561829,29.483893
55.074933,85.438520,101.444222,139.057694,108.224594,104.970831,29.661232,14.342394,99.918590,-0.001015,86.019844,56.050134,137.491934,99.950400,135.877896,99.875790,62.169289,97.375686,-0.000685,0.000692,32.000000,-235.663015,100.155007,-0.647170,17.727141,0.631868,543501.883734,0.977027,40.101220,15.403934,1.841330,0.043933,0.013294,154.737902,32.000000,166.271139,154.703312,154.655275,142.750640,32.000000,140.680298,67.553770,55.768951,75.624843,67.567731,40.919837,61.714156,12.210816,20.450914,18.588076,59.562842,29.494018
55.138498,85.443211,101.584898,139.063546,108.203190,105.002581,29.778575,14.349672,99.951038,-0.000781,86.005991,56.004457,137.528514,100.010857,135.887172,99.798645,62.180487,97.340685,-0.000685,0.000686,32.000000,-235.649509,100.291344,-0.647464,17.682505,0.633629,543400.038771,0.981675,40.121074,15.385320,1.844231,0.059472,0.038540,154.966607,32.000000,166.076291,154.475207,156.665978,143.039647,32.000000,140.210196,67.557952,55.757154,75.594234,67.567731,41.051391,61.714156,12.182360,20.450914,18.609446,59.566855,29.494311
55.110467,85.478807,101.472809,139.079989,108.153861,105.020425,29.695874,14.341966,99.910154,-0.000689,86.008926,55.989604,137.543187,99.938716,135.877578,99.826794,62.167614,97.393377,-0.000685,0.000667,32.000000,-235.668853,100.029273,-0.648106,17.679961,0.632646,543383.083903,0.982925,40.125703,15.373798,1.841931,0.051157,0.046196,155.442294,32.000000,165.447663,154.563276,158.643580,143.013159,32.000000,140.140638,67.580476,55.771980,75.641743,67.567731,41.070930,61.714156,12.163362,20.450914,18.738222,59.578430,29.533123
55.092747,85.479635,101.585133,139.088350,108.198297,105.029133,29.659535,14.347817,99.950327,-0.000936,85.966404,56.025993,137.586880,99.983065,135.912497,99.848454,62.154568,97.447874,-0.000686,0.000651,32.000000,-235.658084,100.220799,-0.648314,17.648122,0.634621,543502.479154,0.978130,40.069497,15.340830,1.842359,0.052193,0.051897,155.681080,32.000000,165.214420,155.082103,159.916931,142.468303,32.000000,140.450702,67.568633,55.753636,75.610764,67.567731,41.281207,61.714156,12.174660,20.450914,18.743741,59.570208,29.517422
55.102744,85.479635,101.449921,139.088350,108.239989,105.035494,29.655923,14.349815,99.933529,-0.000892,86.050191,56.016133,137.594497,99.964835,135.862666,99.848170,62.166798,97.326789,-0.000689,0.000636,32.000000,-235.653628,100.101570,-0.648389,17.668080,0.634273,543683.079141,0.981649,40.131942,15.386475,1.841262,0.062871,0.057250,155.621452,32.000000,165.353894,155.378722,158.474197,142.194302,32.000000,140.928595,67.551902,55.740465,75.620742,67.567731,40.979681,61.714156,12.152857,20.450914,18.752142,59.572175,29.523511
55.143977,85.460871,101.558829,139.085284,108.211636,105.030217,29.710687,14.350528,99.892566,-0.000717,86.019160,56.004826,137.517472,100.001437,135.851422,99.799012,62.141780,97.414020,-0.000689,0.000637,32.000000,-235.657668,100.006509,-0.648651,17.692995,0.637003,543764.624897,0.983280,40.149746,15.433399,1.843893,0.062136,0.050650,154.935812,32.000000,165.924522,155.601709,156.075865,142.077843,32.000000,141.137232,67.546428,55.729426,75.625382,67.567731,41.345062,61.714156,12.128024,20.450914,18.692408,59.573768,29.530261
55.126226,85.467770,101.463316,139.088628,108.177012,105.020205,29.562873,14.347103,99.905975,-0.000888,86.000579,55.997990,137.512410,99.921668,135.902272,99.786949,62.190795,97.432795,-0.000689,0.000641,32.000000,-235.664043,100.227917,-0.648612,17.725201,0.634720,543766.467366,0.983265,40.140168,15.345875,1.841105,0.050295,0.023679,154.738038,32.000000,166.217125,154.977336,154.681588,142.766553,32.000000,140.705452,67.535960,55.749621,75.612625,67.567731,41.068556,61.714156,12.113230,20.450914,18.721687,59.573552,29.462470
55.089658,85.454524,101.522807,139.093366,108.122170,105.007478,29.886043,14.346104,99.962670,-0.001018,85.992637,55.987732,137.522801,99.948401,135.931582,99.846416,62.169171,97.415799,-0.000690,0.000673,32.000000,-235.664058,100.015954,-0.649179,17.759242,0.634048,543746.388085,0.980559,40.081910,15.425143,1.841703,0.043520,0.012256,154.852014,32.000000,166.154958,154.585421,156.217531,143.147317,32.000000,140.480901,67.572997,55.789719,75.623902,67.567731,40.153060,61.714156,12.104541,20.450914,18.727078,59.577220,29.482499
55.093467,85.454524,101.468084,139.093366,108.151584,105.001318,30.071549,14.352240,99.867638,-0.000761,85.989361,56.030255,137.561442,99.969056,135.962206,99.826638,62.203046,97.363822,-0.000690,0.000706,32.000000,-235.659725,100.243496,-0.648963,17.755649,0.632221,543613.315596,0.985730,40.105808,15.387799,1.840563,0.058273,0.037869,155.505267,32.000000,165.553543,154.499313,158.374885,143.358687,32.000000,140.292996,67.534466,55.742196,75.598716,67.567731,41.052231,61.714156,12.118115,20.450914,18.686352,59.579325,29.500181
55.114717,85.465010,101.441159,139.095596,108.185818,104.994295,29.702883,14.344249,99.919138,-0.000861,85.997231,56.040131,137.569908,99.969383,135.916699,99.763234,62.150896,97.433696,-0.000690,0.000696,32.000000,-235.667061,100.074630,-0.649623,17.724283,0.632260,543588.953740,0.975626,40.127596,15.398857,1.842865,0.059894,0.042253,155.585184,32.000000,165.405871,154.810020,160.029995,142.694026,32.000000,140.981093,67.545286,55.754015,75.607975,67.567731,41.522407,61.714156,12.096007,20.450914,18.728060,59.577329,29.560929
55.124884,85.463079,101.469891,139.102006,108.119065,104.992379,29.279061,14.347531,99.847893,-0.001126,85.996992,56.025545,137.590846,99.992078,135.867877,99.804490,62.174100,97.371192,-0.000690,0.000684,32.000000,-235.658697,100.179560,-0.649532,17.693362,0.631723,543486.247475,0.969478,40.123946,15.332663,1.841744,0.089139,0.044098,155.698327,32.000000,165.423798,155.297742,158.766108,142.253205,32.000000,141.288991,67.530475,55.758831,75.618861,67.567731,41.100562,61.714156,12.073501,20.450914,18.726709,59.565301,29.542293
55.082322,85.472185,101.487545,139.110645,108.043530,104.993640,28.765831,14.345391,99.832023,-0.001061,86.030150,55.932440,137.560978,99.950950,135.879982,99.892640,62.187918,97.458997,-0.000690,0.000687,32.000000,-235.663461,100.376310,-0.649977,17.661917,0.632093,543561.062920,0.981058,40.114074,15.428258,1.840546,0.067045,0.042076,154.968023,32.000000,165.957096,155.518597,156.348952,142.133040,32.000000,141.282591,67.518567,55.767857,75.604022,67.567731,41.624852,61.714156,12.073291,20.450914,18.732046,59.570218,29.530408
55.102939,85.472185,101.512565,139.110645,107.998317,105.000026,29.699643,14.349386,99.908422,-0.000977,86.015314,55.960476,137.537206,100.000458,135.888169,99.791025,62.169622,97.351826,-0.000689,0.000707,32.000000,-235.658481,100.183374,-0.649864,17.680695,0.633285,543496.833187,0.995036,40.102404,15.366192,1.840728,0.046874,0.032011,154.733665,32.000000,166.254167,155.042015,154.874118,142.614573,32.000000,140.804449,67.501598,55.751492,75.576530,67.567731,41.297267,61.714156,12.064276,20.450914,18.769090,59.576001,29.372595
55.129117,85.456180,101.529762,139.110645,108.047216,105.005242,29.644412,14.348387,99.923603,-0.001229,85.959001,56.139783,137.518419,99.904846,135.902895,99.734777,62.186265,97.446486,-0.000689,0.000714,32.000000,-235.658169,100.233933,-0.650387,17.693598,0.635472,543507.731489,1.013676,40.152286,15.406962,1.842470,0.050085,0.034052,154.854216,32.000000,166.143144,154.767516,156.245634,142.977927,32.000000,140.491036,67.497096,55.757056,75.547568,67.567731,41.440212,61.714156,12.063234,20.450914,18.718868,59.563619,29.443981
55.120994,85.460043,101.457739,139.107858,108.099351,104.999121,29.623213,14.347674,99.866340,-0.001322,85.922439,55.987028,137.556074,99.919955,135.913634,99.757369,62.173530,97.315180,-0.000688,0.000717,32.000000,-235.661669,100.006755,-0.650323,17.698817,0.634684,543567.190592,0.981464,40.132531,15.358625,1.842235,0.028706,0.026910,155.346336,32.000000,165.503993,154.571793,158.223598,143.197822,32.000000,140.098993,67.509517,55.763744,75.546575,67.567731,41.105527,61.714156,12.033425,20.450914,18.737547,59.570582,29.475969
55.109240,85.471909,101.140247,139.115941,108.079548,104.974978,29.538209,14.343821,99.845980,-0.001085,85.983690,56.001043,137.588863,99.982332,135.923354,99.708860,62.146923,97.447306,-0.000688,0.000719,32.000000,-235.660769,100.151703,-0.650589,17.721004,0.633867,543527.710264,0.982795,40.091450,15.400839,1.841672,0.087157,0.019745,155.631104,32.000000,165.357840,154.921458,159.794689,142.672458,32.000000,140.678302,67.513348,55.731330,75.542643,67.567731,41.337517,61.714156,12.024350,20.450914,18.742849,59.569097,29.532756
55.103571,85.471909,101.462798,139.115941,108.031296,104.964963,29.717156,14.344249,99.967515,-0.001160,86.001348,55.865511,137.622154,99.895813,135.859145,99.764212,62.164791,97.396803,-0.000687,0.000717,32.000000,-235.662963,99.987504,-0.650478,17.729239,0.633079,543529.304460,0.983608,40.103093,15.331920,1.840637,0.058962,0.044798,155.810083,32.000000,165.410766,155.315200,158.730011,142.375840,32.000000,141.119189,67.498579,55.766157,75.552811,67.567731,41.123217,61.714156,12.021986,20.450914,18.789465,59.568999,29.505536
55.108980,85.485706,101.521870,139.124301,108.024970,104.948416,29.887988,14.349101,99.909281,-0.001305,86.061534,55.967988,137.649129,100.031656,135.941717,99.695561,62.208276,97.281674,-0.000687,0.000739,32.000000,-235.660898,100.023682,-0.650037,17.745867,0.629107,543481.371876,0.986469,40.126217,15.440690,1.835268,0.057549,0.047026,155.011364,32.000000,166.055692,155.471956,156.485111,142.420925,32.000000,141.505179,67.538989,55.802498,75.558107,67.567731,41.134815,61.714156,12.003934,20.450914,18.842891,59.563648,29.450291
55.094168,85.469977,101.424091,139.119285,108.100428,104.940408,29.686276,14.347959,99.887873,-0.001134,86.027476,55.980653,137.559962,99.943242,135.931799,99.691485,62.240421,97.427938,-0.000687,0.000755,32.000000,-235.662695,100.145399,-0.649399,17.733278,0.632202,543395.638837,0.980545,40.131650,15.391427,1.841311,0.058422,0.046437,154.795722,32.000000,166.205198,155.095726,154.975485,142.678536,32.000000,141.052253,67.555337,55.773495,75.560486,67.567731,40.979536,61.714156,12.008934,20.450914,18.793845,59.569048,29.519696
55.072723,85.470805,101.532878,139.126252,108.090938,104.919001,29.689831,14.344249,99.800646,-0.000942,86.009860,56.074081,137.599607,99.911637,135.941449,99.741069,62.208780,97.375582,-0.000687,0.000747,32.000000,-235.662144,100.005125,-0.650280,17.711484,0.632041,543236.969446,0.974716,40.140265,15.276326,1.842202,0.050759,0.053336,154.886274,32.000000,166.308899,154.662454,155.864590,143.085948,32.000000,140.447762,67.569496,55.770973,75.523976,67.567731,39.817168,61.714156,11.995436,20.450914,18.799262,59.576679,29.585213
55.091549,85.470805,101.467922,139.126252,108.042326,104.907590,29.683430,14.343964,99.886165,-0.001094,85.974825,56.039034,137.603663,99.992751,135.965567,99.823903,62.201812,97.336772,-0.000688,0.000727,32.000000,-235.669641,100.369825,-0.650950,17.676158,0.631699,543117.555325,0.981513,40.138727,15.335154,1.840922,0.077107,0.023329,155.383584,32.000000,165.598286,154.613017,158.386028,143.174852,32.000000,140.295901,67.567640,55.772467,75.525773,67.567731,41.154033,61.714156,11.987736,20.450914,18.807561,59.563806,29.561883
55.109651,85.477704,101.572147,139.132662,107.983904,104.888710,29.614848,14.342822,99.960858,-0.001175,86.000021,55.991597,137.636431,100.015916,135.997248,99.768652,62.154204,97.388847,-0.000687,0.000733,32.000000,-235.667341,100.184641,-0.650337,17.688117,0.633916,543080.536490,0.981614,40.160107,15.334242,1.843615,0.034793,0.016757,155.679619,32.000000,165.346123,154.943653,160.039914,142.776862,32.000000,140.599147,67.571449,55.777596,75.525075,67.567731,41.241860,61.714156,11.951508,20.450914,18.836980,59.581292,29.481545
55.088535,85.467770,101.507693,139.136007,108.039816,104.867124,29.729621,14.344392,99.930068,-0.000919,86.010005,55.939238,137.599419,99.938532,135.937405,99.818789,62.149050,97.401517,-0.000687,0.000737,32.000000,-235.663312,100.273664,-0.650654,17.670467,0.634049,543026.652885,0.981353,40.142064,15.317072,1.841806,0.039983,0.020468,155.698774,32.000000,165.307398,155.402828,159.218070,142.259719,32.000000,140.813816,67.526013,55.763591,75.520414,67.567731,41.328396,61.714156,11.967621,20.450914,18.807974,59.577899,29.524905
55.084046,85.465286,101.509441,139.139072,108.068974,104.862745,29.592974,14.347246,99.894024,-0.001007,86.032670,56.024773,137.630797,99.928010,135.943783,99.834682,62.193878,97.347237,-0.000686,0.000727,32.000000,-235.658163,100.251881,-0.651129,17.672119,0.634233,543027.357483,0.983114,40.131620,15.397067,1.843092,0.051757,0.029354,155.013487,32.000000,165.905801,155.596023,156.527127,142.195817,32.000000,141.009506,67.557449,55.781546,75.513014,67.567731,39.878356,61.714156,11.963400,20.450914,18.813365,59.567592,29.419917
55.109110,85.465286,101.067240,139.139072,108.057670,104.850844,29.573714,14.351099,99.852441,-0.001245,86.031374,56.021316,137.551929,99.861555,135.946502,99.781818,62.182067,97.369699,-0.000686,0.000722,32.000000,-235.654146,100.166486,-0.650625,17.693048,0.634485,542922.052158,0.979502,40.141916,15.410098,1.842628,0.086504,0.026305,154.792560,32.000000,166.204259,155.228613,154.838396,142.604442,32.000000,140.869487,67.528340,55.773126,75.500974,67.567731,39.647627,61.714156,11.938016,20.450914,18.810110,59.574585,29.541486
55.095561,85.466666,101.225087,139.140466,108.032025,104.852093,29.711711,14.346532,99.903443,-0.000978,86.059752,55.942515,137.582044,99.971830,135.948915,99.834294,62.218573,97.386844,-0.000685,0.000743,32.000000,-235.665433,100.293099,-0.650712,17.723758,0.634505,542806.229065,0.984065,40.143735,15.331515,1.842810,0.058914,0.028195,154.774475,32.000000,166.358700,154.773724,155.786450,143.154904,32.000000,140.520358,67.528862,55.796026,75.504347,67.567731,41.207231,61.714156,11.918435,20.450914,18.820271,59.576620,29.501868
55.105054,85.484878,101.459370,139.147712,108.019168,104.860985,29.606313,14.353239,99.923879,-0.000913,85.984924,55.985609,137.632434,100.007737,135.985916,99.770106,62.192171,97.416568,-0.000685,0.000747,32.000000,-235.651678,100.062573,-0.651156,17.724073,0.628589,542757.617046,0.984106,40.119721,15.357297,1.833948,0.051682,0.040515,155.343885,32.000000,165.697175,154.411105,158.118153,143.344474,32.000000,140.544690,67.565046,55.793472,75.508036,67.567731,41.087325,61.714156,11.920958,20.450914,18.888922,59.573404,29.459535
55.079463,85.479911,101.549331,139.151335,108.018276,104.861151,29.518956,14.348530,99.875042,-0.001191,85.955207,56.014037,137.633993,100.032880,136.009074,99.723022,62.206623,97.482215,-0.000686,0.000750,32.000000,-235.654420,100.290855,-0.651596,17.722788,0.629418,542698.522605,0.979813,40.134082,15.331453,1.837264,0.042072,0.024145,155.720874,32.000000,165.486558,154.744814,159.775092,143.119912,32.000000,140.810629,67.557577,55.786741,75.521852,67.567731,41.571987,61.714156,11.917728,20.450914,18.894511,59.586790,29.490936
55.098440,85.479911,101.503533,139.151335,108.017308,104.863701,29.924527,14.352526,99.963208,-0.001302,85.967152,56.035576,137.645557,100.030840,135.969373,99.807855,62.175862,97.432995,-0.000686,0.000759,32.000000,-235.658128,100.187655,-0.651654,17.759557,0.631714,542819.162384,0.983244,40.143197,15.376335,1.841199,0.028808,0.019182,155.778132,32.000000,165.554841,155.229001,159.586325,142.475022,32.000000,141.186290,67.526803,55.776632,75.510118,67.567731,41.294271,61.714156,11.902444,20.450914,18.882805,59.574034,29.364965
55.111265,85.454800,101.591965,139.152450,108.020462,104.861357,29.390493,14.342108,99.965048,-0.001138,85.998860,55.951574,137.632098,99.983719,135.918477,99.889847,62.195296,97.391561,-0.000687,0.000738,32.000000,-235.663465,100.204322,-0.651719,17.720191,0.633210,542796.645171,0.986642,40.162753,15.402684,1.843688,0.041873,0.025203,154.992458,32.000000,165.891654,155.488383,156.912983,142.203931,32.000000,141.395333,67.522651,55.790571,75.498744,67.567731,41.712726,61.714156,11.878436,20.450914,18.801001,59.566304,29.478317
55.093968,85.450385,101.474291,139.154122,108.013672,104.850196,29.253931,14.344677,99.900444,-0.001326,85.987362,55.964701,137.578856,100.017281,135.981970,99.823312,62.243686,97.455509,-0.000686,0.000762,32.000000,-235.664338,100.317186,-0.651869,17.721608,0.631053,542862.732519,0.972929,40.144568,15.402856,1.842222,0.058941,0.047512,154.824767,32.000000,166.240007,155.388737,155.298017,142.464899,32.000000,141.021986,67.566198,55.807302,75.520827,67.567731,41.238795,61.714156,11.880248,20.450914,18.790904,59.573798,29.477290
55.095974,85.439347,101.516295,139.151614,108.041414,104.854387,29.510214,14.353239,99.940386,-0.001475,85.924701,55.924045,137.591673,100.060100,135.982474,99.873597,62.217747,97.459663,-0.000685,0.000762,32.000000,-235.656595,100.166832,-0.651938,17.699656,0.633061,542770.107329,0.990273,40.107170,15.357662,1.843397,0.056585,0.040841,154.751792,32.000000,166.331011,154.841782,155.699904,142.878545,32.000000,140.572141,67.544686,55.813340,75.516726,67.567731,40.222615,61.714156,11.868582,20.450914,18.796095,59.570749,29.511993
55.095555,85.439347,101.056381,139.151614,108.040875,104.863688,29.325062,14.342822,99.949581,-0.001275,85.889663,56.012389,137.623601,100.024724,135.999046,99.925763,62.237996,97.469324,-0.000685,0.000752,32.000000,-235.666029,100.316147,-0.651997,17.684577,0.632071,542616.996933,0.995119,40.119328,15.349025,1.841840,0.107527,0.038003,155.385252,32.000000,165.570961,154.708330,158.146686,143.100218,32.000000,140.270177,67.543842,55.797290,75.485542,67.567731,39.668880,61.714156,11.858045,20.450914,18.762854,59.571969,29.375750
55.110388,85.437416,101.501032,139.154679,107.997855,104.857399,29.691885,14.348673,99.935820,-0.001179,85.939426,56.067459,137.659042,99.940530,136.016052,99.774992,62.197401,97.410695,-0.000684,0.000759,32.000000,-235.660342,100.171076,-0.651538,17.682610,0.633245,542675.680017,0.986451,40.106368,15.377547,1.842536,0.067265,0.043952,155.721999,32.000000,165.373495,154.933115,159.609827,143.024959,32.000000,140.514781,67.549711,55.782139,75.488861,67.567731,40.312288,61.714156,11.837458,20.450914,18.761200,59.576935,29.395632
55.096615,85.458388,101.497381,139.162204,107.930201,104.844763,29.410256,14.345391,99.967840,-0.001443,85.986222,56.008948,137.652402,100.084387,135.946925,99.872756,62.182208,97.448876,-0.000684,0.000765,32.000000,-235.661985,100.336826,-0.651946,17.678413,0.629087,542683.056231,0.992775,40.106769,15.363301,1.834202,0.077218,0.015944,155.822397,32.000000,165.529183,155.304395,159.306401,142.461404,32.000000,141.003912,67.519641,55.788784,75.494105,67.567731,41.286536,61.714156,11.839050,20.450914,18.839100,59.566943,29.546842
55.090803,85.451765,101.223370,139.166663,107.919328,104.844747,29.776304,14.345676,99.916316,-0.001380,85.976299,56.033274,137.675509,100.091361,135.970469,99.962843,62.219251,97.484258,-0.000683,0.000772,32.000000,-235.661864,100.391280,-0.651967,17.687409,0.633427,542722.314655,0.980160,40.090625,15.367455,1.841777,0.039337,0.020560,155.146425,32.000000,166.010906,155.543107,157.045746,142.254033,32.000000,141.287520,67.571265,55.817084,75.500479,67.567731,40.227535,61.714156,11.834798,20.450914,18.844383,59.570847,29.556967
55.109028,85.451765,101.517123,139.166663,107.984117,104.849844,29.600070,14.347674,99.928120,-0.001114,85.994330,55.999861,137.619644,100.027293,136.005877,99.956692,62.221591,97.509436,-0.000683,0.000776,32.000000,-235.659866,100.198630,-0.651699,17.707446,0.633772,542723.030191,0.989746,40.124792,15.406381,1.842171,0.056230,0.029443,154.908811,32.000000,166.323025,155.351695,155.305956,142.492856,32.000000,141.068393,67.557873,55.806878,75.502371,67.567731,41.333252,61.714156,11.812850,20.450914,18.826608,59.569697,29.450804
55.131139,85.440451,101.568375,139.169450,108.018819,104.848641,29.700469,14.351099,99.927786,-0.001206,85.967828,56.033986,137.603373,100.063180,135.989572,99.920350,62.238533,97.458339,-0.000681,0.000787,32.000000,-235.655458,100.370761,-0.651646,17.743454,0.630728,542642.155265,0.977675,40.123739,15.391327,1.837391,0.107353,0.034222,154.696056,32.000000,166.532406,154.740665,155.329393,143.000513,32.000000,140.582365,67.541109,55.799161,75.486071,67.567731,40.079215,61.714156,11.803139,20.450914,18.792466,59.569746,29.377144
55.125231,85.457836,101.539982,139.178090,108.020979,104.865180,29.637159,14.349386,100.001745,-0.001295,85.940433,55.991664,137.625869,100.050864,135.998233,99.834215,62.222729,97.407981,-0.000679,0.000814,32.000000,-235.660284,100.147152,-0.652140,17.730393,0.632716,542655.787113,0.983190,40.106277,15.404629,1.842114,0.069913,0.044399,155.368824,32.000000,165.742939,154.578820,158.025912,143.152885,32.000000,140.380182,67.545878,55.803998,75.475870,67.567731,41.426100,61.714156,11.780470,20.450914,18.857938,59.574113,29.545962
55.115246,85.477980,101.649608,139.191189,107.965893,104.890540,29.791751,14.349957,100.016371,-0.001013,86.002366,56.009941,137.644103,100.082918,136.028075,99.857277,62.171289,97.468134,-0.000679,0.000813,32.000000,-235.655452,100.356566,-0.651971,17.775083,0.631477,542589.175121,0.979400,40.073784,15.355936,1.842305,0.059548,0.024789,155.635709,32.000000,165.518092,154.862913,159.714222,143.201525,32.000000,140.506094,67.543958,55.795298,75.492012,67.567731,41.878603,61.714156,11.782722,20.450914,18.863215,59.574506,29.527693
55.123372,85.477980,101.618228,139.191189,107.994335,104.933459,29.677608,14.351527,100.056349,-0.000966,85.983672,55.959043,137.665789,100.103085,136.003919,99.968042,62.200086,97.444892,-0.000679,0.000808,32.000000,-235.655849,100.228099,-0.651791,17.775712,0.631896,542732.425246,0.981803,40.096828,15.340438,1.841987,0.055328,0.034508,155.869886,32.000000,165.317727,155.396627,159.732152,142.423491,32.000000,140.870817,67.532455,55.826681,75.484909,67.567731,41.744115,61.714156,11.763022,20.450914,18.938630,59.577348,29.508251
55.124459,85.481291,101.628922,139.198992,108.022437,104.932254,29.809454,14.347959,99.941317,-0.001200,85.983101,56.093060,137.686557,100.140462,135.978456,99.944917,62.220432,97.427122,-0.000678,0.000796,32.000000,-235.655155,100.169873,-0.651506,17.742484,0.631821,543001.320367,0.977186,40.126535,15.429268,1.844310,0.035507,0.028475,155.178115,32.000000,165.829641,155.622634,157.257588,142.233899,32.000000,141.115899,67.508722,55.779820,75.469898,67.567731,41.970076,61.714156,11.743984,20.450914,18.955656,59.571270,29.509352
55.111597,85.455904,101.550896,139.201500,108.032411,104.930920,29.619567,14.342965,99.993362,-0.001093,85.974392,56.076045,137.639899,100.105941,135.993397,99.888584,62.190896,97.467345,-0.000678,0.000826,32.000000,-235.666051,100.397869,-0.650627,17.731783,0.631581,543160.655941,0.981188,40.118752,15.386026,1.843469,0.043172,0.023800,155.026297,32.000000,166.253079,155.589031,155.500596,142.486710,32.000000,141.101356,67.511944,55.825295,75.527805,67.567731,41.587237,61.714156,11.739520,20.450914,18.873005,59.563137,29.518302
55.134418,85.443487,101.707125,139.200386,108.050575,104.925841,29.748447,14.346247,100.009392,-0.000921,85.886823,55.948890,137.614157,100.045278,136.000378,99.915661,62.209932,97.468015,-0.000678,0.000849,32.000000,-235.668341,100.178113,-0.650866,17.702305,0.632842,543117.504824,0.976824,40.121021,15.354635,1.843627,0.063050,0.031133,154.728469,32.000000,166.371722,154.841735,155.406969,143.043469,32.000000,140.696790,67.507825,55.789885,75.482647,67.567731,40.652370,61.714156,11.728772,20.450914,18.878260,59.572185,29.429528
55.128146,85.443487,101.565316,139.200386,108.040100,104.936156,29.728149,14.344106,100.028662,-0.001107,85.894019,56.029755,137.640096,100.115565,136.015961,99.946442,62.201053,97.514031,-0.000678,0.000878,32.000000,-235.661795,100.306499,-0.651230,17.673326,0.632635,543141.406304,0.983262,40.107955,15.409172,1.842641,0.054410,0.067011,155.302762,32.000000,165.841901,154.598307,157.603031,143.318390,32.000000,140.414536,67.524642,55.807363,75.479676,67.567731,41.650676,61.714156,11.709372,20.450914,18.840279,59.575981,29.445595
55.127903,85.425826,101.609343,139.193697,108.095417,104.945058,29.531810,14.345961,100.020057,-0.001169,85.911088,55.986940,137.658813,100.083164,136.052456,99.901034,62.187320,97.454834,-0.000679,0.000884,32.000000,-235.662234,100.180438,-0.651259,17.665746,0.634779,543049.812556,0.978484,40.073681,15.390551,1.844712,0.052432,0.040953,155.689475,32.000000,165.614466,154.706160,159.525097,143.333362,32.000000,140.643668,67.535730,55.822828,75.481410,67.567731,42.026783,61.714156,11.704840,20.450914,18.783968,59.576561,29.549337
55.096451,85.436864,101.153619,139.194812,108.151386,104.951400,29.693541,14.345391,99.910310,-0.000888,85.926446,56.085781,137.683833,100.062039,136.024315,99.901930,62.187310,97.450182,-0.000679,0.000900,32.000000,-235.664280,100.305663,-0.650637,17.678413,0.634552,543124.233807,0.979370,40.079687,15.428022,1.842350,0.052733,0.033798,155.941851,32.000000,165.560524,155.305434,159.687645,142.727429,32.000000,141.399160,67.495371,55.802157,75.475216,67.567731,40.141645,61.714156,11.706851,20.450914,18.827222,59.580889,29.437452
55.135677,85.437416,101.582593,139.198156,108.114440,104.960282,29.619882,14.351670,99.926068,-0.001040,86.003353,55.967633,137.667465,100.051679,135.987473,99.884088,62.199948,97.423650,-0.000679,0.000882,32.000000,-235.658329,100.308842,-0.650649,17.660081,0.635314,543173.436058,0.985927,40.062259,15.404971,1.843156,0.052769,0.041394,155.271145,32.000000,166.030128,155.571977,157.444683,142.449897,32.000000,141.566378,67.484326,55.812902,75.466633,67.567731,41.584629,61.714156,11.690341,20.450914,18.832258,59.573306,29.409792
55.143766,85.437416,101.492268,139.198156,108.105773,104.997140,29.624819,14.347531,99.984690,-0.001247,86.031865,56.014337,137.667178,99.994688,136.011866,99.836597,62.215655,97.425388,-0.000679,0.000872,32.000000,-235.661812,100.235198,-0.650468,17.718854,0.630818,543235.613700,0.981252,40.103425,15.402091,1.835937,0.059198,0.018548,154.997609,32.000000,166.328348,155.532828,155.702504,142.470735,32.000000,141.402847,67.489426,55.808790,75.441282,67.567731,41.377658,61.714156,11.662823,20.450914,18.839214,59.573729,29.540166
55.112521,85.441831,101.565615,139.200664,108.076711,105.026923,30.022317,14.341823,99.903637,-0.001199,85.936701,55.995147,137.630682,100.089139,136.026579,99.838549,62.223890,97.439105,-0.000680,0.000871,32.000000,-235.664570,100.338153,-0.649886,17.750955,0.635189,543238.877046,0.983015,40.066404,15.372961,1.842411,0.037970,0.023041,154.894626,32.000000,166.431328,154.917148,155.136458,143.024874,32.000000,140.599879,67.512380,55.831646,75.419293,67.567731,41.957087,61.714156,11.646351,20.450914,18.859611,59.568576,29.506710
55.105042,85.441555,101.495137,139.201779,108.085889,105.033902,29.650136,14.343393,99.951786,-0.000931,85.863626,56.014909,137.621446,99.968527,136.028892,99.773786,62.219413,97.319224,-0.000681,0.000845,32.000000,-235.667262,100.088785,-0.650414,17.713845,0.632203,543394.104741,0.983039,40.058657,15.358334,1.840503,0.063346,0.024877,155.325007,32.000000,165.927291,154.789041,157.633678,143.234691,32.000000,140.340565,67.502808,55.815186,75.399217,67.567731,41.474436,61.714156,11.655273,20.450914,18.863745,59.570228,29.470834
55.100771,85.444866,101.496619,139.205960,108.091590,105.034612,29.837072,14.346104,99.902852,-0.001231,85.963412,56.052707,137.711832,100.006311,136.082452,99.824902,62.235217,97.377764,-0.000681,0.000822,32.000000,-235.662091,100.197386,-0.650703,17.692628,0.632645,543551.693123,0.970908,40.092999,15.358626,1.842877,0.054884,0.037504,155.665815,32.000000,165.673060,154.892839,159.354028,143.204637,32.000000,140.324239,67.529816,55.834135,75.411481,67.567731,41.908647,61.714156,11.653875,20.450914,18.868834,59.570543,29.496806
55.125046,85.444866,101.527126,139.205960,108.087063,105.050585,29.568395,14.347103,99.922156,-0.001320,85.987935,55.976711,137.647948,100.025743,135.977168,99.865505,62.188589,97.347421,-0.000680,0.000854,32.000000,-235.660601,100.131816,-0.650798,17.677338,0.633433,543598.399665,0.983306,40.099887,15.288554,1.841848,0.061836,0.034288,155.917315,32.000000,165.527162,155.368504,159.890057,142.510651,32.000000,140.923979,67.514407,55.805423,75.412570,67.567731,41.584911,61.714156,11.627879,20.450914,18.885453,59.567592,29.561076
55.109904,85.469149,101.552448,139.215714,108.093723,105.069610,29.343136,14.347959,99.941153,-0.001057,86.040958,56.054075,137.683446,100.004414,135.966084,99.882007,62.211673,97.462382,-0.000681,0.000821,32.000000,-235.661875,100.126799,-0.650245,17.692392,0.634299,543577.420094,0.977242,40.107289,15.309162,1.842018,0.062131,0.044654,155.473369,32.000000,165.946226,155.584710,157.351393,142.337948,32.000000,141.235789,67.494953,55.793713,75.404789,67.567731,41.825465,61.714156,11.623099,20.450914,18.975037,59.565645,29.513093
55.110398,85.469977,101.116280,139.219059,108.116751,105.088762,29.588244,14.358091,99.991491,-0.001043,86.022732,55.951476,137.676214,100.108670,136.035961,99.842920,62.262306,97.408850,-0.000679,0.000809,32.000000,-235.652399,100.340227,-0.650620,17.672985,0.634770,543743.342905,0.985799,40.084035,15.336918,1.841760,0.055173,0.033163,155.120650,32.000000,166.377650,155.704714,155.804087,142.516631,32.000000,141.477545,67.527915,55.852887,75.436093,67.567731,40.024216,61.714156,11.622685,20.450914,18.983320,59.567081,29.571714
55.097693,85.450109,101.547146,139.217386,108.085672,105.093793,29.508266,14.346960,99.818230,-0.001198,85.887882,56.072244,137.647454,99.928703,136.016393,99.804897,62.204748,97.445386,-0.000680,0.000800,32.000000,-235.662874,100.079300,-0.650651,17.631128,0.634948,543836.515996,0.993903,40.122823,15.385310,1.842726,0.036013,0.014165,154.859941,32.000000,166.588180,154.788770,155.116624,143.103539,32.000000,140.527949,67.496393,55.811212,75.388899,67.567731,42.034936,61.714156,11.620970,20.450914,18.988737,59.573690,29.316836
55.102630,85.450109,101.517281,139.217386,108.071781,105.101324,29.730067,14.348816,99.865357,-0.001028,85.905739,56.071175,137.669277,100.005760,136.047904,99.888242,62.255059,97.441854,-0.000680,0.000783,32.000000,-235.661019,100.342046,-0.650368,17.641985,0.631229,543833.206025,0.985841,40.123177,15.301402,1.834795,0.039077,0.037533,155.231684,32.000000,166.006661,154.654458,157.458361,143.347255,32.000000,140.301487,67.532898,55.838526,75.377418,67.567731,41.587424,61.714156,11.599393,20.450914,18.924977,59.570061,29.534003
55.102902,85.440451,101.491611,139.219616,108.074501,105.102425,29.751235,14.343678,99.871007,-0.000929,85.924674,55.854219,137.663694,100.074519,136.025341,99.780102,62.204737,97.387744,-0.000679,0.000787,32.000000,-235.661567,100.173913,-0.650326,17.689822,0.637461,543954.625229,0.988761,40.115481,15.381673,1.843038,0.052955,0.030329,155.681008,32.000000,165.713604,154.795025,159.279614,143.484083,32.000000,140.441430,67.510628,55.807500,75.380643,67.567731,41.866082,61.714156,11.571714,20.450914,18.896574,59.567150,29.484260
55.079582,85.461975,101.543221,139.219895,108.040323,105.121443,29.777671,14.353239,99.906718,-0.001099,86.011409,55.925182,137.705230,100.013446,136.035347,99.823074,62.223784,97.381471,-0.000679,0.000760,32.000000,-235.655940,100.356096,-0.650812,17.695067,0.636703,543889.536088,0.981359,40.110752,15.329165,1.842331,0.055430,0.030306,155.864444,32.000000,165.409007,155.320605,160.323191,142.575857,32.000000,140.913348,67.512271,55.837866,75.405995,67.567731,41.718185,61.714156,11.591207,20.450914,18.976427,59.572824,29.547796
55.055294,85.471357,101.505693,139.225469,108.013131,105.118856,29.670521,14.346818,99.965508,-0.001161,86.100594,56.021746,137.734551,100.034103,135.977197,99.832950,62.239094,97.362969,-0.000679,0.000771,32.000000,-235.661870,100.302195,-0.650901,17.717516,0.634712,543982.886467,0.980642,40.100833,15.345848,1.841856,0.061139,0.031436,155.495853,32.000000,165.780605,155.684203,157.907406,142.284434,32.000000,141.248551,67.511108,55.853146,75.411175,67.567731,40.149443,61.714156,11.583616,20.450914,18.981751,59.579305,29.477583
55.070308,85.471357,101.135687,139.225469,108.062813,105.116149,29.705089,14.341966,99.894791,-0.000850,86.037724,55.903187,137.673639,100.003967,135.990962,99.761440,62.248940,97.390276,-0.000680,0.000792,32.000000,-235.668033,100.193574,-0.651192,17.702148,0.635672,544082.741378,0.980452,40.144702,15.322901,1.843573,0.061429,0.033139,155.115386,32.000000,166.170730,155.674737,155.843633,142.417317,32.000000,141.191014,67.501408,55.831492,75.399842,67.567731,40.199232,61.714156,11.575456,20.450914,19.019743,59.569421,29.377217
55.107310,85.473840,101.096653,139.228813,108.078188,105.103415,29.793795,14.349529,99.886174,-0.000973,86.017662,55.916598,137.668567,99.980699,136.037552,99.830935,62.252869,97.484683,-0.000681,0.000769,32.000000,-235.656208,100.319428,-0.651189,17.699683,0.634971,544062.074813,0.984464,40.177365,15.296083,1.843704,0.054142,0.028385,154.855374,32.000000,166.504351,154.949031,155.094608,142.931600,32.000000,140.710497,67.545030,55.846187,75.392579,67.567731,40.153693,61.714156,11.542132,20.450914,19.033813,59.567454,29.552932
55.090175,85.483223,100.999641,139.236617,108.074369,105.105816,29.821961,14.346818,99.931023,-0.001153,85.972984,55.852486,137.717493,100.061182,136.039153,99.814859,62.290348,97.337504,-0.000679,0.000765,32.000000,-235.661378,100.095310,-0.651586,17.722211,0.631367,544021.528057,0.983001,40.162972,15.303219,1.836483,0.037137,0.015164,155.224230,32.000000,166.116750,154.730612,157.340792,143.305295,32.000000,140.419823,67.513050,55.876216,75.387843,67.567731,39.611149,61.714156,11.546119,20.450914,19.071869,59.572814,29.543101
55.048057,85.490121,101.468152,139.243027,107.986924,105.099961,29.674010,14.350956,99.882861,-0.000864,86.006133,55.929883,137.713783,100.003007,136.043919,99.812968,62.203664,97.405306,-0.000679,0.000756,32.000000,-235.656420,100.212354,-0.651819,17.717516,0.630228,543935.516607,0.979245,40.129998,15.357972,1.834542,0.052735,0.015453,155.642630,32.000000,165.722643,154.717170,159.000629,143.445504,32.000000,140.577331,67.512782,55.827833,75.386184,67.567731,40.197921,61.714156,11.556291,20.450914,19.077439,59.574358,29.409058
55.045240,85.490121,101.502514,139.243027,107.968739,105.069627,29.823263,14.351384,99.936733,-0.000793,86.040151,55.918941,137.725750,100.052046,136.070179,99.848762,62.238891,97.331950,-0.000681,0.000758,32.000000,-235.657303,100.122718,-0.652094,17.721057,0.628796,543891.074731,0.978697,40.155799,15.228989,1.833351,0.074475,0.029001,156.049202,32.000000,165.555326,155.318328,160.052703,142.714837,32.000000,141.201742,67.515738,55.848979,75.422931,67.567731,41.449020,61.714156,11.559289,20.450914,19.107028,59.562734,29.526153
55.064400,85.505298,101.474629,139.253060,107.959595,105.032978,29.667160,14.342679,99.986212,-0.001082,86.045615,55.945485,137.772592,100.046604,136.034605,99.886017,62.256273,97.361116,-0.000681,0.000771,32.000000,-235.671417,100.222025,-0.651911,17.678151,0.634650,544065.606030,0.984357,40.203068,15.357840,1.843265,0.056380,0.033776,155.655720,32.000000,165.853923,155.543238,158.066494,142.416562,32.000000,141.497745,67.531446,55.850137,75.410362,67.567731,40.306683,61.714156,11.534727,20.450914,19.165462,59.568546,29.562176
55.084249,85.492605,101.575798,139.259749,107.959782,105.025321,29.770305,14.346104,99.926713,-0.001159,86.058378,55.862655,137.701746,100.096031,136.041110,99.903458,62.235992,97.440775,-0.000682,0.000799,32.000000,-235.658977,100.261018,-0.652175,17.665615,0.634751,543837.667875,0.979203,40.205770,15.276993,1.843984,0.062592,0.040004,155.191030,32.000000,166.276948,155.709133,156.102033,142.434178,32.000000,141.493145,67.507254,55.847972,75.411419,67.567731,41.760224,61.714156,11.510574,20.450914,19.127187,59.569539,29.512726
55.052299,85.508886,101.539361,139.266438,108.021967,105.025325,29.542043,14.346675,99.993476,-0.000987,86.072893,55.900912,137.716140,100.157448,136.078285,99.843075,62.276145,97.506315,-0.000683,0.000786,32.000000,-235.662012,100.146562,-0.651505,17.663753,0.635420,543625.307992,0.983676,40.202578,15.277753,1.842835,0.071633,0.034202,154.951274,32.000000,166.487451,155.009457,155.099068,142.986641,32.000000,140.644045,67.511586,55.845190,75.423746,67.567731,40.497125,61.714156,11.516866,20.450914,19.132865,59.570552,29.391670
55.057124,85.508886,101.632086,139.266438,108.070802,105.020276,29.518662,14.350385,99.972344,-0.001235,86.023707,55.945719,137.761423,100.037671,136.099374,99.804411,62.284670,97.505455,-0.000683,0.000774,32.000000,-235.656663,100.373474,-0.650884,17.647703,0.636442,543601.777837,0.979781,40.170861,15.347562,1.844008,0.047705,0.024749,155.194152,32.000000,166.159281,154.892376,157.071294,143.166283,32.000000,140.382489,67.529354,55.839574,75.432140,67.567731,41.955976,61.714156,11.513655,20.450914,19.195229,59.567897,29.441047
55.091125,85.517992,101.495177,139.273405,108.037728,105.003379,29.694042,14.351670,99.988828,-0.001342,85.998657,55.939369,137.748943,100.068808,136.088024,99.834216,62.244496,97.456624,-0.000683,0.000777,32.000000,-235.660788,100.134262,-0.650824,17.675450,0.636814,543558.120363,0.988015,40.217765,15.348136,1.844416,0.033134,0.026468,155.741070,32.000000,165.649969,154.880847,159.147041,143.206661,32.000000,140.361961,67.519600,55.833903,75.428038,67.567731,41.680956,61.714156,11.502026,20.450914,19.232766,59.569952,29.540313
55.101535,85.505574,101.609602,139.275356,107.972348,104.985615,29.662909,14.343393,99.987252,-0.001131,86.014624,55.959031,137.774455,100.088262,136.110506,99.831155,62.230463,97.402314,-0.000683,0.000784,32.000000,-235.664311,100.330912,-0.651322,17.713163,0.638223,543512.348593,0.988656,40.213139,15.339077,1.845939,0.048032,0.040286,155.892760,32.000000,165.579755,155.353589,160.339086,142.611184,32.000000,140.881227,67.538455,55.813774,75.463283,67.567731,41.933463,61.714156,11.461860,20.450914,19.195596,59.574516,29.538625
55.084413,85.500055,101.507930,139.277586,107.990327,104.958916,29.395514,14.346104,100.033275,-0.001082,86.041302,55.988220,137.792961,100.044319,136.037668,99.950722,62.266462,97.477014,-0.000683,0.000766,32.000000,-235.663403,100.346187,-0.651053,17.724361,0.635019,543502.599954,0.982020,40.189658,15.348908,1.842314,0.060449,0.038953,155.648667,32.000000,165.761421,155.598317,158.231879,142.336419,32.000000,141.250362,67.489390,55.829855,75.435238,67.567731,41.682583,61.714156,11.453796,20.450914,19.201423,59.576375,29.385434
55.052137,85.500055,101.581969,139.277586,108.037312,104.934751,29.476623,14.337399,99.977336,-0.001325,86.020162,55.898621,137.745589,100.073786,136.071938,99.851075,62.280999,97.458188,-0.000682,0.000765,32.000000,-235.674075,100.306319,-0.650941,17.749434,0.634523,543416.957237,0.982652,40.167266,15.329182,1.844043,0.049338,0.045634,155.193483,32.000000,166.281321,155.824259,156.173303,142.481549,32.000000,141.460827,67.479349,55.820939,75.436359,67.567731,41.873373,61.714156,11.470133,20.450914,19.188034,59.567032,29.522044
55.099801,85.487362,101.593917,139.272569,108.085130,104.917592,29.634770,14.349101,100.026465,-0.001251,85.975152,56.009734,137.739018,100.092176,136.105840,99.822358,62.310597,97.455851,-0.000682,0.000747,32.000000,-235.658767,100.412489,-0.651599,17.741094,0.633236,543206.770523,0.991661,40.178153,15.339614,1.842770,0.058820,0.047099,154.880665,32.000000,166.482582,155.009069,154.999994,142.962518,32.000000,140.856186,67.492218,55.823438,75.446539,67.567731,40.433287,61.714156,11.455730,20.450914,19.149649,59.563570,29.525199
55.105253,85.471633,101.114693,139.268946,108.059733,104.926667,29.592217,14.343964,99.922448,-0.000995,85.919470,56.038384,137.725433,100.027661,136.093383,99.898873,62.289373,97.489729,-0.000682,0.000759,32.000000,-235.662757,100.044324,-0.652448,17.711458,0.633616,543066.655026,0.989336,40.209091,15.313377,1.845196,0.066263,0.046171,155.213898,32.000000,166.364593,154.856459,157.150545,143.420745,32.000000,140.533697,67.473362,55.807270,75.419455,67.567731,40.098808,61.714156,11.422074,20.450914,19.100622,59.569874,29.480005
55.096266,85.465286,101.493098,139.271454,108.042564,104.917814,29.420628,14.345533,99.975991,-0.001117,85.914751,55.960522,137.743664,100.043585,136.104326,99.799559,62.230056,97.455385,-0.000682,0.000723,32.000000,-235.664301,100.312332,-0.652381,17.686911,0.632950,542878.980713,0.982938,40.150714,15.282329,1.843816,0.055284,0.026063,155.729928,32.000000,165.796809,154.738439,159.022561,143.498005,32.000000,140.357917,67.491832,55.794769,75.411346,67.567731,40.385264,61.714156,11.404622,20.450914,19.106058,59.567041,29.545155
55.070497,85.465286,101.563577,139.271454,108.077729,104.911449,29.072818,14.347531,100.051699,-0.001210,85.973763,55.944327,137.805234,100.139707,136.097396,99.914664,62.258915,97.449384,-0.000681,0.000694,32.000000,-235.665090,100.119518,-0.652467,17.689664,0.628975,542945.084671,0.984293,40.129763,15.324604,1.834937,0.034023,0.012330,155.856851,32.000000,165.468784,155.278540,160.473906,142.570773,32.000000,140.974995,67.473532,55.788450,75.441412,67.567731,41.761342,61.714156,11.423296,20.450914,19.089396,59.561898,29.526153
55.088478,85.469425,101.565224,139.275077,108.113727,104.898662,29.819257,14.346104,99.989637,-0.000908,85.987387,55.999103,137.797519,100.044156,136.077711,99.910466,62.264229,97.379233,-0.000682,0.000652,32.000000,-235.664058,100.131307,-0.652159,17.667398,0.633879,543014.467496,0.990110,40.132026,15.362580,1.842105,0.064668,0.027015,155.840488,32.000000,165.747222,155.705278,158.835160,142.371292,32.000000,141.237345,67.464771,55.817551,75.449531,67.567731,40.436551,61.714156,11.402554,20.450914,19.109155,59.572116,29.389396
55.119145,85.456732,101.120046,139.275356,108.112474,104.889280,29.637950,14.347103,99.880642,-0.000889,86.037031,55.966315,137.779920,100.099966,136.081666,99.863223,62.287999,97.454017,-0.000681,0.000623,32.000000,-235.661748,100.340660,-0.652043,17.647126,0.634995,542934.711885,1.002405,40.156722,15.329991,1.844247,0.061589,0.026780,155.172584,32.000000,166.200641,155.783551,156.419622,142.413096,32.000000,141.281499,67.470704,55.806263,75.444901,67.567731,40.080584,61.714156,11.376339,20.450914,19.070466,59.572628,29.554326
55.079378,85.455904,101.568164,139.274799,108.085263,104.877638,29.730437,14.344249,99.982715,-0.001078,85.984836,55.865998,137.705721,100.130226,136.080954,99.766983,62.245258,97.484627,-0.000681,0.000631,32.000000,-235.666897,100.094046,-0.651705,17.653682,0.635387,542853.999246,0.976856,40.143628,15.281063,1.843675,0.055005,0.029351,154.944933,32.000000,166.523611,155.161724,155.031660,142.882036,32.000000,140.813124,67.459531,55.811815,75.457237,67.567731,40.349746,61.714156,11.377345,20.450914,19.075730,59.571005,29.548970
