OSU 80 Ton Compressor Load Stand
55.067651,85.455904,101.528076,139.274799,108.126551,104.866160,29.668402,14.341538,99.986705,-0.000924,85.957090,56.027024,137.771357,100.082492,136.113185,99.857332,62.283522,97.418741,-0.000681,0.000627,32.000000,-235.666986,100.355652,-0.651503,17.669261,0.630783,542727.149666,0.982118,40.101553,15.303785,1.834572,0.044139,0.078131,155.176481,32.000000,166.381707,154.885870,156.774954,143.262637,32.000000,140.561237,67.474759,55.820083,75.437607,67.567731,41.627756,61.714156,11.383063,20.450914,19.078112,59.571388,29.548823
55.070820,85.473565,101.528171,139.285668,108.210812,104.847125,29.531880,14.351099,99.976000,-0.000751,85.954207,55.951468,137.791827,100.104777,136.137556,99.840491,62.236573,97.548285,-0.000680,0.000656,32.000000,-235.654146,100.238928,-0.651237,17.721870,0.635935,542770.894943,0.979722,40.138827,15.365548,1.844033,0.052700,0.041551,155.616779,32.000000,165.844908,154.632743,158.979085,143.448105,32.000000,140.527755,67.490659,55.804975,75.474246,67.567731,42.030729,61.714156,11.382622,20.450914,19.144789,59.571772,29.536938
55.088177,85.470253,101.609766,139.291800,108.240915,104.828070,29.475623,14.347246,99.942728,-0.000979,85.991556,56.007229,137.788572,100.079881,136.143162,99.867604,62.242167,97.468361,-0.000680,0.000624,32.000000,-235.662589,100.369681,-0.651711,17.735586,0.635137,542638.666752,0.981891,40.150066,15.286336,1.843697,0.053075,0.049263,155.899542,32.000000,165.707764,155.099961,160.213113,142.864289,32.000000,141.025100,67.494630,55.790853,75.472745,67.567731,41.978354,61.714156,11.349858,20.450914,19.138744,59.571851,29.479638
55.088607,85.489017,101.559632,139.302112,108.233055,104.833049,29.785743,14.345676,100.019281,-0.001108,85.999581,56.060726,137.784615,100.071623,136.089457,99.920143,62.260107,97.522130,-0.000680,0.000584,32.000000,-235.662192,100.364359,-0.652030,17.745342,0.633103,542659.309001,0.986232,40.164690,15.413778,1.843593,0.038337,0.019441,155.923284,32.000000,165.816533,155.488080,158.726388,142.515769,32.000000,141.547982,67.485772,55.839270,75.467735,67.567731,42.012571,61.714156,11.333925,20.450914,19.144164,59.567710,29.591303
55.074998,85.489017,101.623078,139.302112,108.220516,104.835664,29.725134,14.344820,100.012214,-0.000888,86.003044,55.978326,137.786974,100.054128,136.104930,99.944059,62.263693,97.516703,-0.000681,0.000588,32.000000,-235.662392,100.283392,-0.651913,17.719851,0.632986,542536.195264,0.987587,40.144743,15.358533,1.844493,0.044632,0.028447,155.233053,32.000000,166.337959,155.609432,156.643589,142.428111,32.000000,141.681791,67.487907,55.862959,75.487344,67.567731,42.037302,61.714156,11.342737,20.450914,19.214917,59.556803,29.551978
55.093449,85.474392,101.204467,139.304063,108.301697,104.823078,29.707800,14.355665,100.072582,-0.001070,85.979093,55.974877,137.744770,100.144905,136.128184,99.916279,62.264853,97.550729,-0.000681,0.000552,32.000000,-235.655153,100.462291,-0.652121,17.741539,0.632162,542551.939975,0.977388,40.163095,15.373999,1.843569,0.059318,0.037626,154.878300,32.000000,166.460542,155.066940,155.124789,142.784536,32.000000,140.897633,67.480543,55.834390,75.480653,67.567731,40.422903,61.714156,11.334878,20.450914,19.169688,59.568871,29.446109
55.101211,85.460319,101.611040,139.297931,108.348950,104.823064,29.547645,14.346675,100.003936,-0.001308,85.866398,56.044831,137.766029,100.090076,136.133295,99.833785,62.280903,97.553655,-0.000680,0.000566,32.000000,-235.662504,100.196325,-0.652678,17.704062,0.634020,542564.014118,0.979669,40.176138,15.367041,1.845176,0.047478,0.042132,155.168066,32.000000,166.496041,154.998860,156.502690,143.110253,32.000000,140.487866,67.493968,55.866995,75.485325,67.567731,41.972757,61.714156,11.308105,20.450914,19.126263,59.559144,29.463717
55.091071,85.446798,101.527262,139.294308,108.389534,104.824275,29.633457,14.344534,100.010131,-0.001212,85.925806,56.035868,137.743497,100.083694,136.130379,99.845987,62.272904,97.494707,-0.000681,0.000579,32.000000,-235.662514,100.334991,-0.652572,17.655125,0.628457,542468.957536,0.979730,40.143830,15.387015,1.836960,0.071746,0.032260,155.707383,32.000000,165.773863,154.947074,158.790787,143.343313,32.000000,140.234969,67.513293,55.850298,75.484871,67.567731,40.204360,61.714156,11.295677,20.450914,19.131569,59.569598,29.531068
55.086561,85.446798,101.596863,139.294308,108.406184,104.835675,29.546449,14.349957,100.008199,-0.000973,85.940364,55.984763,137.766355,100.077698,136.142489,99.853528,62.218472,97.501436,-0.000682,0.000582,32.000000,-235.664467,100.147886,-0.652077,17.674060,0.633807,542413.449762,0.984855,40.122321,15.372784,1.844080,0.058675,0.038009,155.924253,32.000000,165.516293,155.297422,160.175234,142.677199,32.000000,140.678448,67.475592,55.841608,75.491055,67.567731,41.908329,61.714156,11.299409,20.450914,19.089796,59.581587,29.575089
55.075037,85.461423,101.186422,139.301275,108.386255,104.853436,29.700549,14.346104,100.038995,-0.001263,86.015362,55.971813,137.775727,100.050518,136.112167,99.918452,62.224946,97.508846,-0.000682,0.000567,32.000000,-235.662747,100.268687,-0.652783,17.695985,0.634893,542420.852602,0.982179,40.118514,15.344164,1.842899,0.059020,0.037602,155.878337,32.000000,165.637017,155.592087,159.129864,142.426236,32.000000,141.188056,67.484897,55.839227,75.496192,67.567731,42.077217,61.714156,11.286249,20.450914,19.145811,59.570100,29.556307
55.099396,85.479635,101.626085,139.310751,108.383791,104.868884,29.731634,14.341680,99.930788,-0.001324,86.028136,56.017258,137.796612,100.174964,136.108035,99.918917,62.266645,97.487772,-0.000682,0.000577,32.000000,-235.665368,100.271442,-0.653476,17.728033,0.635089,542591.800656,0.985266,40.122838,15.402779,1.844313,0.039461,0.014920,155.201316,32.000000,166.275502,155.799110,156.535983,142.361079,32.000000,141.523480,67.480853,55.881128,75.479120,67.567731,42.083390,61.714156,11.263279,20.450914,19.214401,59.564435,29.523732
55.116356,85.481015,101.548369,139.312424,108.422236,104.866428,29.973758,14.344249,100.050215,-0.001058,86.026446,56.019502,137.784873,100.151596,136.169914,99.819462,62.306765,97.459978,-0.000683,0.000576,32.000000,-235.662471,100.164694,-0.653711,17.740045,0.630427,542696.129410,0.980579,40.148506,15.400909,1.837247,0.030656,0.006542,154.978550,32.000000,166.557431,155.199326,155.147910,142.950731,32.000000,141.016978,67.496039,55.883866,75.516975,67.567731,42.381350,61.714156,11.250675,20.450914,19.219929,59.560216,29.368706
55.098183,85.481015,101.617905,139.312424,108.531464,104.866429,29.671374,14.346532,99.921585,-0.001083,85.882917,56.017399,137.757565,100.161220,136.163369,99.859882,62.278745,97.498337,-0.000682,0.000535,32.000000,-235.661008,100.463110,-0.653516,17.726433,0.633453,542705.991898,0.979270,40.143376,15.346114,1.844414,0.042165,0.021745,155.098442,32.000000,166.576574,154.828464,156.402408,143.248940,32.000000,140.598151,67.486060,55.884298,75.485674,67.567731,41.821317,61.714156,11.248786,20.450914,19.230262,59.566412,29.434884
55.096766,85.463079,101.588562,139.311588,108.492977,104.867729,29.731880,14.342394,100.026786,-0.001213,85.914949,55.979961,137.775451,100.054964,136.163171,99.897792,62.257896,97.430861,-0.000681,0.000510,32.000000,-235.667769,100.218313,-0.653528,17.689192,0.631861,542605.639175,0.971015,40.128507,15.288723,1.842436,0.061115,0.056616,155.625442,32.000000,165.791419,154.705000,158.646469,143.271350,32.000000,140.507044,67.497916,55.862558,75.485759,67.567731,41.828068,61.714156,11.238487,20.450914,19.173423,59.568585,29.523952
55.105968,85.466942,101.633478,139.312981,108.417899,104.883451,29.543457,14.342679,99.956466,-0.001006,85.960004,55.848185,137.783581,100.114138,136.160523,99.852117,62.229595,97.485506,-0.000681,0.000482,32.000000,-235.666336,100.386489,-0.653632,17.714186,0.634477,542695.112597,0.979262,40.129339,15.319496,1.843821,0.049957,0.035437,155.933911,32.000000,165.570631,155.154977,160.288915,142.911569,32.000000,140.932095,67.515450,55.869788,75.505717,67.567731,41.831300,61.714156,11.219179,20.450914,19.192182,59.562862,29.447136
55.087066,85.464458,101.603492,139.313817,108.455722,104.888511,29.988209,14.348102,100.001768,-0.000894,85.967283,55.858643,137.841221,100.044197,136.136933,99.916212,62.261417,97.521944,-0.000681,0.000473,32.000000,-235.662880,100.336437,-0.653343,17.666717,0.634477,542695.112597,0.979262,40.129339,15.319496,1.843821,0.063529,0.034828,155.973577,32.000000,165.643004,155.613627,159.286886,142.453043,32.000000,141.288902,67.494566,55.862115,75.509015,67.567731,41.841425,61.714156,11.212757,20.450914,19.197564,59.575076,29.537084
55.070357,85.464458,101.617927,139.313817,108.524521,104.890911,29.692128,14.350243,99.954714,-0.001035,86.000733,55.989272,137.818957,100.054004,136.103053,99.890321,62.262974,97.428099,-0.000681,0.000471,32.000000,-235.659592,100.309862,-0.653234,17.641408,0.633963,542835.288878,0.985486,40.124386,15.381757,1.844328,0.058397,0.042225,155.286463,32.000000,166.151074,155.811307,156.815061,142.312544,32.000000,141.241415,67.494204,55.853729,75.506838,67.567731,41.828915,61.714156,11.223769,20.450914,19.194298,59.568576,29.531142
55.097209,85.463631,101.523352,139.313817,108.564727,104.907464,28.626686,14.343821,99.906779,-0.001124,85.973069,56.002830,137.722020,100.024255,136.150498,99.795076,62.303416,97.489749,-0.000680,0.000487,32.000000,-235.661916,100.421078,-0.653141,17.651165,0.635764,542802.856361,0.971274,40.140014,15.372573,1.844416,0.090040,0.056846,155.092363,32.000000,166.451703,155.441330,155.086738,142.797307,32.000000,140.854042,67.525438,55.866834,75.533464,67.567731,41.823716,61.714156,11.210946,20.450914,19.194991,59.562281,29.391670
55.093484,85.455076,101.238502,139.316604,108.560012,104.953130,29.738483,14.343964,100.008743,-0.000806,85.946825,55.982830,137.779122,100.045441,136.162994,99.856987,62.298016,97.558126,-0.000679,0.000467,32.000000,-235.666035,100.472942,-0.653458,17.716651,0.637174,542819.008553,0.981306,40.156027,15.312700,1.845238,0.050509,0.090875,155.044005,32.000000,166.478287,154.967669,156.209474,143.169768,32.000000,140.693726,67.533515,55.875447,75.502176,67.567731,41.826544,61.714156,11.183476,20.450914,19.172364,59.565556,29.428501
55.091160,85.459767,101.531662,139.317998,108.559208,104.974834,29.738939,14.349672,99.977841,-0.000843,85.871925,55.916904,137.812821,100.128472,136.169776,99.892684,62.253129,97.492172,-0.000679,0.000458,32.000000,-235.658196,100.506876,-0.653338,17.741146,0.635399,542810.265947,1.017447,40.129466,15.310573,1.842622,0.035670,0.023491,155.665731,32.000000,165.847047,154.866002,158.566100,143.390227,32.000000,140.509228,67.552488,55.882027,75.506626,67.567731,41.717582,61.714156,11.182319,20.450914,19.175861,59.570179,29.557774
55.081240,85.446522,101.580281,139.309637,108.560502,104.981560,29.552866,14.342965,99.918998,-0.001025,85.907940,56.011070,137.830597,100.082288,136.230771,99.763091,62.281622,97.494117,-0.000678,0.000421,32.000000,-235.665395,100.342884,-0.652831,17.724414,0.630435,543047.837420,0.979887,40.124481,15.358446,1.837577,0.060438,0.033930,156.035247,32.000000,165.654392,155.075520,160.004071,143.034759,32.000000,140.879103,67.562144,55.871140,75.540864,67.567731,41.836425,61.714156,11.192965,20.450914,19.199206,59.573434,29.588735
55.091137,85.446522,101.541770,139.309637,108.546019,104.975236,29.699494,14.344534,99.873007,-0.000681,85.924634,56.030021,137.801546,100.095766,136.171200,99.851528,62.236520,97.406720,-0.000680,0.000393,32.000000,-235.665956,100.124190,-0.653174,17.748961,0.632791,543257.981903,0.980131,40.131399,15.362365,1.842976,0.068228,0.041839,156.071238,32.000000,165.638418,155.526988,159.342513,142.567062,32.000000,141.511547,67.543205,55.881475,75.531086,67.567731,41.811872,61.714156,11.160153,20.450914,19.158387,59.573641,29.466725
55.075781,85.446522,101.187109,139.311866,108.540293,104.968002,29.662658,14.343964,100.007599,-0.000789,85.959102,55.915256,137.804742,100.035491,136.143944,99.872144,62.294817,97.481240,-0.000680,0.000413,32.000000,-235.662757,100.370152,-0.653374,17.707262,0.634099,543221.325084,0.986526,40.127660,15.335081,1.844190,0.041383,0.028124,155.231289,32.000000,166.277870,155.653006,156.885283,142.304138,32.000000,141.750512,67.514201,55.864723,75.526647,67.567731,41.830440,61.714156,11.142312,20.450914,19.163534,59.569982,29.406857
55.066641,85.437140,101.508918,139.314375,108.537981,104.967919,29.645680,14.345248,99.948902,-0.001031,85.932609,55.836621,137.763673,100.113118,136.163320,99.876688,62.304232,97.453141,-0.000679,0.000417,32.000000,-235.664095,100.192125,-0.653294,17.700286,0.632587,543274.476594,0.981405,40.118177,15.325865,1.843160,0.034451,0.018382,155.077976,32.000000,166.496511,155.284405,155.350934,142.713788,32.000000,141.139336,67.550514,55.872428,75.549521,67.567731,41.801192,61.714156,11.158546,20.450914,19.136085,59.574890,29.567899
55.049245,85.429965,101.505037,139.317440,108.543045,104.980687,29.806940,14.342965,99.959367,-0.001055,85.892479,55.901587,137.814902,100.052925,136.210417,99.871471,62.281107,97.554026,-0.000681,0.000414,32.000000,-235.665887,100.282842,-0.653050,17.666481,0.630674,543126.309317,0.982854,40.132892,15.313886,1.837234,0.037894,0.026088,155.108893,32.000000,166.515655,155.031931,156.267237,142.993698,32.000000,140.684882,67.551410,55.875025,75.528814,67.567731,41.830920,61.714156,11.159900,20.450914,19.141124,59.570090,29.577363
55.089301,85.429965,101.528638,139.317440,108.520776,104.993411,29.956748,14.351812,99.969849,-0.001000,85.850781,56.034375,137.809822,100.060631,136.203012,99.900528,62.261804,97.487620,-0.000682,0.000425,32.000000,-235.658022,100.299848,-0.652874,17.660475,0.634427,543098.106526,0.983571,40.132271,15.287009,1.843383,0.052127,0.046809,155.687541,32.000000,165.780578,154.956130,158.402308,143.221997,32.000000,140.361224,67.550908,55.880847,75.542788,67.567731,41.809118,61.714156,11.126912,20.450914,19.121182,59.567071,29.534370
55.083917,85.431897,101.507041,139.320785,108.507497,104.989756,29.388764,14.347674,99.938089,-0.001217,85.892489,55.962987,137.851175,100.011469,136.193177,99.883678,62.247621,97.424551,-0.000683,0.000448,32.000000,-235.662816,100.218372,-0.652957,17.679305,0.636026,543209.959933,0.978689,40.141773,15.372809,1.843895,0.076128,0.037815,156.005706,32.000000,165.492735,155.148869,160.003695,142.895051,32.000000,140.586000,67.549031,55.863328,75.520579,67.567731,41.824820,61.714156,11.108883,20.450914,19.132855,59.576375,29.560342
55.069163,85.442107,101.088615,139.328031,108.553111,104.970464,29.654986,14.354524,100.001652,-0.001293,85.947479,55.931664,137.864196,100.112280,136.162273,99.879608,62.272315,97.456867,-0.000683,0.000438,32.000000,-235.656294,100.372880,-0.652012,17.732623,0.635749,543296.457064,0.973141,40.103379,15.350862,1.842983,0.057627,0.034386,156.010607,32.000000,165.588679,155.660795,159.618856,142.457187,32.000000,141.058751,67.555625,55.864107,75.543655,67.567731,41.677178,61.714156,11.122671,20.450914,19.137671,59.568281,29.446549
55.066633,85.437416,101.560286,139.328867,108.556048,104.956065,29.680560,14.345961,100.005348,-0.001093,86.008540,55.947792,137.800223,100.100455,136.151368,99.825412,62.286550,97.378764,-0.000683,0.000431,32.000000,-235.663218,100.194143,-0.651645,17.728925,0.634937,543309.966654,0.992025,40.110470,15.325848,1.842771,0.053873,0.042871,155.213996,32.000000,166.073548,155.802888,156.916482,142.396313,32.000000,141.370901,67.513475,55.870318,75.491299,67.567731,41.847550,61.714156,11.116616,20.450914,19.138104,59.565084,29.550877
55.069153,85.437416,101.532358,139.328867,108.503750,104.939613,29.261158,14.337827,99.952431,-0.001195,86.013610,55.868023,137.823377,100.152189,136.192692,99.791853,62.343297,97.537625,-0.000683,0.000413,32.000000,-235.669057,100.350963,-0.651590,17.702122,0.633869,543072.073722,0.982305,40.132554,15.258450,1.844316,0.057763,0.044720,154.977891,32.000000,166.443602,155.532540,155.300843,142.728905,32.000000,141.212381,67.567651,55.886009,75.548823,67.567731,41.815063,61.714156,11.096707,20.450914,19.137149,59.569834,29.546329
55.038741,85.450661,101.484974,139.326080,108.476571,104.933324,29.517865,14.347246,99.937008,-0.001317,85.894159,56.016976,137.774387,100.045135,136.165574,99.800782,62.274891,97.425919,-0.000683,0.000417,32.000000,-235.658163,100.240623,-0.651145,17.668657,0.633869,543072.073722,0.982305,40.132554,15.258450,1.844316,0.042575,0.028672,155.059042,32.000000,166.647006,154.989716,155.780082,143.158404,32.000000,140.635142,67.531307,55.846619,75.471573,67.567731,41.837563,61.714156,11.101913,20.450914,19.141493,59.572480,29.481472
55.039649,85.437692,101.565512,139.327752,108.519522,104.922729,29.598075,14.349957,99.941517,-0.001223,85.882285,55.979727,137.803391,100.026150,136.182688,99.833971,62.305724,97.372475,-0.000685,0.000406,32.000000,-235.660697,100.328829,-0.651177,17.628479,0.634384,542872.744412,0.996179,40.130138,15.300433,1.843725,0.032596,0.017503,155.600966,32.000000,165.954975,154.811735,158.406143,143.276019,32.000000,140.479492,67.543952,55.851002,75.461530,67.567731,41.823928,61.714156,11.104718,20.450914,19.138104,59.570779,29.529674
55.068056,85.447350,101.462154,139.334720,108.608826,104.914831,29.798588,14.353810,99.962858,-0.001088,85.914317,55.872311,137.803972,100.062955,136.216042,99.873842,62.252217,97.569442,-0.000685,0.000413,32.000000,-235.655369,100.306577,-0.651523,17.676420,0.635701,543009.479681,0.988082,40.172542,15.299427,1.843883,0.040609,0.029495,155.885942,32.000000,165.559874,155.070003,160.003472,142.985541,32.000000,140.734637,67.532929,55.824630,75.478931,67.567731,41.823885,61.714156,11.084568,20.450914,19.138533,59.566146,29.448530
55.053472,85.447350,101.580222,139.334720,108.609820,104.909859,29.553345,14.342537,99.953382,-0.001197,85.977217,55.914479,137.841537,100.048745,136.165397,99.755817,62.306454,97.376645,-0.000686,0.000398,32.000000,-235.667954,100.273277,-0.651931,17.684052,0.637874,542873.432835,0.985256,40.158701,15.235367,1.845315,0.096336,0.032966,156.084469,32.000000,165.533736,155.486644,159.909838,142.526569,32.000000,141.193040,67.538606,55.873857,75.493994,67.567731,41.834588,61.714156,11.069634,20.450914,19.141820,59.568290,29.387635
55.018601,85.449833,101.504593,139.339179,108.503097,104.892072,29.668108,14.349529,99.906277,-0.001313,86.022019,55.904903,137.800717,100.036652,136.150706,99.765907,62.284596,97.382495,-0.000687,0.000376,32.000000,-235.662764,100.269338,-0.652285,17.731862,0.634472,542943.809841,0.978026,40.141123,15.411272,1.842487,0.064544,0.035489,155.310898,32.000000,166.022045,155.934856,157.315062,142.225986,32.000000,141.181988,67.541060,55.858621,75.476182,67.567731,41.824295,61.714156,11.072295,20.450914,19.142993,59.571851,29.489322
55.027055,85.461975,101.509761,139.341130,108.495536,104.867840,29.583714,14.348673,99.943665,-0.000982,86.079498,55.911519,137.789669,99.978375,136.192456,99.739137,62.314806,97.366620,-0.000687,0.000375,32.000000,-235.658375,100.035817,-0.652456,17.711406,0.635678,542812.381350,0.986380,40.155106,15.237229,1.845119,0.077521,0.035053,155.105296,32.000000,166.404246,155.628809,155.557763,142.541188,32.000000,141.089952,67.545756,55.897145,75.516647,67.567731,41.814310,61.714156,11.072411,20.450914,19.147019,59.572352,29.559828
55.063659,85.469425,101.486814,139.349770,108.537214,104.831740,29.639880,14.348102,99.861375,-0.001044,85.968828,55.839638,137.791770,99.999663,136.183380,99.797401,62.319541,97.448323,-0.000686,0.000411,32.000000,-235.661733,100.333990,-0.652059,17.740097,0.633791,542783.468933,0.983082,40.191030,15.262724,1.844914,0.054584,0.025117,155.030926,32.000000,166.474307,155.098631,155.880222,143.069635,32.000000,140.636311,67.514319,55.861467,75.459469,67.567731,41.836131,61.714156,11.046627,20.450914,19.147472,59.571693,29.476336
55.027786,85.469425,101.538648,139.349770,108.595072,104.826690,29.704853,14.345961,99.875905,-0.001220,85.912627,55.829863,137.832778,100.012530,136.176668,99.835190,62.303641,97.407821,-0.000685,0.000424,32.000000,-235.661742,100.091680,-0.651837,17.728794,0.634278,542609.542705,0.985523,40.195062,15.222643,1.844725,0.052825,0.032678,155.557516,32.000000,166.036680,154.879972,158.193740,143.423490,32.000000,140.427468,67.529547,55.861294,75.482154,67.567731,41.824543,61.714156,11.055496,20.450914,19.150129,59.570680,29.556747
55.017272,85.465010,101.049768,139.351164,108.564989,104.822746,29.676066,14.345676,99.855680,-0.000990,85.941485,56.036360,137.824205,99.957271,136.213185,99.852181,62.289975,97.478708,-0.000684,0.000417,32.000000,-235.659733,100.070347,-0.651356,17.676656,0.632071,542408.173070,0.982623,40.167415,15.268705,1.843082,0.047263,0.012624,155.873542,32.000000,165.813509,154.917188,159.885648,143.211291,32.000000,140.720009,67.533174,55.846825,75.460452,67.567731,41.839836,61.714156,11.063859,20.450914,19.149284,59.571772,29.477657
55.022693,85.460319,101.074926,139.357295,108.481073,104.812699,29.712404,14.350671,99.898266,-0.000952,85.913239,55.920177,137.845513,100.097498,136.196370,99.849841,62.293389,97.384126,-0.000685,0.000445,32.000000,-235.656541,100.192326,-0.650620,17.647336,0.633699,542430.032544,0.981122,40.201811,15.259428,1.845225,0.027084,0.024041,156.076837,32.000000,165.661097,155.433865,159.963028,142.657660,32.000000,141.384122,67.526260,55.857539,75.459691,67.567731,41.682077,61.714156,11.049092,20.450914,19.148354,59.568644,29.557994
55.049829,85.441831,101.431483,139.353951,108.431355,104.796141,29.774744,14.348958,99.975167,-0.001168,86.003314,55.866971,137.817044,99.913083,136.150104,99.856930,62.289513,97.412776,-0.000685,0.000421,32.000000,-235.659237,100.121924,-0.650505,17.653341,0.630687,542436.331737,0.982231,40.207481,15.317154,1.836692,0.040591,0.028380,155.452923,32.000000,166.176349,155.746917,157.366202,142.482048,32.000000,141.633437,67.538329,55.867668,75.483084,67.567731,41.818001,61.714156,11.027520,20.450914,19.148805,59.566825,29.545595
55.029261,85.441831,101.125330,139.353951,108.421768,104.781500,29.606992,14.343535,99.843570,-0.001214,85.949231,55.805345,137.852073,100.069972,136.196004,99.847432,62.307205,97.373236,-0.000685,0.000419,32.000000,-235.668922,100.374782,-0.651341,17.653289,0.634628,542252.148823,0.978042,40.153079,15.276636,1.842539,0.055993,0.032601,155.085955,32.000000,166.506804,155.663690,155.827299,142.684127,32.000000,141.558211,67.542512,55.863469,75.463401,67.567731,41.699918,61.714156,11.021168,20.450914,19.143784,59.568025,29.399961
54.990905,85.429138,101.476124,139.350049,108.543645,104.735777,29.468247,14.350813,99.900206,-0.001158,85.870795,55.942411,137.851028,100.082143,136.237366,99.803209,62.325230,97.373495,-0.000684,0.000422,32.000000,-235.657218,100.157064,-0.650503,17.663491,0.634628,542252.148823,0.978042,40.153079,15.276636,1.842539,0.036295,0.037766,155.559997,32.000000,165.916443,154.986825,158.209406,143.302419,32.000000,140.314083,67.532642,55.850928,75.433738,67.567731,41.802356,61.714156,11.041476,20.450914,19.140605,59.570788,29.548456
55.018952,85.450109,101.563771,139.353393,108.506299,104.705839,30.024206,14.349815,99.939413,-0.001404,85.918600,55.858731,137.873499,100.019972,136.240609,99.850778,62.299777,97.489213,-0.000685,0.000417,32.000000,-235.656906,100.049522,-0.650254,17.711537,0.631776,542150.040907,0.983846,40.172802,15.234359,1.837665,0.035559,0.022566,156.008563,32.000000,165.718679,155.149554,159.769566,143.128070,32.000000,140.397897,67.554452,55.860807,75.440007,67.567731,41.808424,61.714156,11.028993,20.450914,19.147225,59.568507,29.486681
55.027843,85.439899,101.430708,139.353393,108.459308,104.682209,29.736896,14.344249,99.920609,-0.001459,85.949697,55.937958,137.877326,100.038223,136.217842,99.760952,62.277543,97.412475,-0.000685,0.000433,32.000000,-235.665586,100.250189,-0.650260,17.693467,0.635535,541876.950161,0.988767,40.196904,15.216494,1.845326,0.041148,0.016243,156.112778,32.000000,165.520521,155.567025,160.020719,142.469772,32.000000,140.968569,67.549854,55.848969,75.430482,67.567731,41.793284,61.714156,10.997985,20.450914,19.144651,59.564809,29.515735
55.027306,85.439072,101.544224,139.360361,108.406063,104.655554,29.621723,14.353382,99.985311,-0.001213,86.005315,55.868309,137.859995,100.097762,136.153436,99.874555,62.287398,97.481027,-0.000686,0.000440,32.000000,-235.656780,100.194385,-0.650334,17.735035,0.633998,541790.463579,0.969691,40.190969,15.313879,1.845978,0.062893,0.031275,155.465377,32.000000,166.037168,155.792209,157.564185,142.392766,32.000000,141.389586,67.549000,55.838818,75.411326,67.567731,41.804376,61.714156,10.994932,20.450914,19.145082,59.577171,29.559608
54.980070,85.439072,101.075429,139.360361,108.460889,104.647928,29.708427,14.344534,99.955380,-0.001324,85.970839,55.832009,137.786670,99.951072,136.217980,99.852995,62.309062,97.397905,-0.000686,0.000436,32.000000,-235.666939,100.277722,-0.650008,17.756488,0.632923,541694.080624,0.978643,40.172231,15.288419,1.843262,0.056140,0.034011,155.168920,32.000000,166.517818,155.726968,155.743593,142.621127,32.000000,141.512005,67.551251,55.864735,75.461932,67.567731,41.688158,61.714156,11.010955,20.450914,19.145268,59.570257,29.492184
55.030321,85.444314,101.549274,139.364542,108.498137,104.639846,29.688053,14.343678,99.855971,-0.001414,85.931634,55.918544,137.838776,100.035368,136.239353,99.777657,62.311596,97.319183,-0.000687,0.000446,32.000000,-235.664681,100.229876,-0.649689,17.722290,0.632463,541536.340783,0.982206,40.171918,15.321171,1.845342,0.056676,0.033182,155.140584,32.000000,166.619657,155.061876,155.294007,143.220336,32.000000,140.794295,67.547688,55.870828,75.426084,67.567731,41.816808,61.714156,10.981971,20.450914,19.147248,59.574034,29.542073
55.028499,85.423067,101.000514,139.365099,108.402592,104.634853,29.405725,14.344249,99.867655,-0.001300,85.918734,55.890201,137.854027,100.071501,136.232661,99.652898,62.345551,97.363666,-0.000688,0.000443,32.000000,-235.661816,100.261937,-0.649491,17.690110,0.627776,541473.480497,0.980184,40.217236,15.247841,1.838401,0.045080,0.036999,155.525053,32.000000,166.104109,154.834317,157.966907,143.539895,32.000000,140.496649,67.554613,55.878696,75.429012,67.567731,41.662674,61.714156,10.971046,20.450914,19.141409,59.559390,29.460049
55.010621,85.439899,101.544997,139.374575,108.349484,104.632369,29.295629,14.346532,99.958848,-0.001204,85.867643,55.874941,137.885130,100.042953,136.243011,99.829079,62.308569,97.428470,-0.000690,0.000457,32.000000,-235.662811,100.269278,-0.649630,17.671909,0.632817,541410.205177,0.979819,40.174268,15.196346,1.845333,0.041435,0.012873,155.892965,32.000000,165.739899,154.879466,159.693811,143.355259,32.000000,140.634164,67.549972,55.857529,75.425577,67.567731,41.714909,61.714156,10.967729,20.450914,19.141823,59.560039,29.444715
54.981986,85.439899,101.490180,139.374575,108.364746,104.628558,29.772899,14.343107,99.928293,-0.001365,85.951003,55.811252,137.875226,99.937737,136.223833,99.849612,62.290200,97.370196,-0.000693,0.000434,32.000000,-235.665908,100.076099,-0.649389,17.660449,0.628273,541287.944454,0.989163,40.154768,15.190060,1.835422,0.028335,0.037478,156.103800,32.000000,165.508747,155.478414,160.413650,142.635785,32.000000,141.032059,67.557153,55.847508,75.435112,67.567731,41.807940,61.714156,10.984745,20.450914,19.147219,59.561386,29.522558
55.021487,85.427758,101.514800,139.378198,108.414495,104.625134,29.687872,14.345105,99.921302,-0.001266,85.935802,55.865880,137.877090,100.005149,136.187919,99.833682,62.292884,97.409740,-0.000692,0.000421,32.000000,-235.664238,100.277967,-0.649454,17.655571,0.634932,541381.882257,0.993249,40.188749,15.267336,1.845916,0.054209,0.027592,155.663066,32.000000,165.969004,155.866929,157.732299,142.262835,32.000000,141.441252,67.532536,55.868123,75.453834,67.567731,41.838183,61.714156,10.964198,20.450914,19.144061,59.571703,29.382940
55.014289,85.430517,101.454020,139.382936,108.387009,104.598676,29.756659,14.345676,99.912230,-0.001004,85.960066,55.906573,137.857066,100.042749,136.216044,99.823007,62.321773,97.406229,-0.000692,0.000395,32.000000,-235.659897,100.142626,-0.649698,17.656987,0.635333,541411.348874,0.977845,40.216225,15.249472,1.845881,0.063461,0.066088,155.237861,32.000000,166.411760,155.843844,155.981358,142.527440,32.000000,141.341533,67.546664,55.884983,75.457545,67.567731,41.801778,61.714156,10.944529,20.450914,19.145295,59.572559,29.548236
55.002454,85.420583,101.504027,139.377083,108.338373,104.578340,29.777678,14.348102,99.914002,-0.001190,85.952217,55.890318,137.856414,100.014508,136.239680,99.781103,62.319089,97.396575,-0.000691,0.000453,32.000000,-235.659438,100.106220,-0.650530,17.627587,0.634926,541353.924694,0.979818,40.166184,15.271376,1.845003,0.057614,0.045984,155.071733,32.000000,166.585753,155.140257,155.337593,143.136263,32.000000,140.645173,67.545959,55.888910,75.453665,67.567731,41.835629,61.714156,10.949185,20.450914,19.145717,59.571477,29.532682
54.995678,85.420583,101.465382,139.377083,108.344975,104.560521,29.347811,14.347817,99.827258,-0.001369,85.907753,55.818073,137.847911,100.028251,136.227689,99.756697,62.293571,97.440202,-0.000691,0.000490,32.000000,-235.663166,100.137425,-0.650665,17.609229,0.634226,541165.810065,0.977452,40.175848,15.240306,1.844139,0.067902,0.044093,155.436933,32.000000,166.080631,154.925922,157.560866,143.374330,32.000000,140.480237,67.509711,55.848352,75.414106,67.567731,41.805481,61.714156,10.944795,20.450914,19.143198,59.573611,29.519183
55.026956,85.435760,101.514221,139.383215,108.392956,104.561732,29.504079,14.346247,99.882238,-0.001020,85.925619,55.889925,137.897035,99.977091,136.256871,99.758876,62.323372,97.463934,-0.000691,0.000468,32.000000,-235.665719,100.099797,-0.650616,17.658298,0.635905,541057.585066,0.976777,40.177269,15.236987,1.845445,0.037257,0.028890,155.916901,32.000000,165.760381,154.900925,159.424573,143.453869,32.000000,140.586488,67.547453,55.881563,75.435207,67.567731,41.842926,61.714156,10.946944,20.450914,19.148097,59.581518,29.474649
55.032905,85.450937,101.481901,139.387117,108.462811,104.552895,29.728780,14.347246,99.898600,-0.001016,85.913186,55.900508,137.913044,99.997502,136.246698,99.845927,62.311338,97.487461,-0.000692,0.000478,32.000000,-235.661933,100.257102,-0.650426,17.668684,0.636206,541020.603814,0.991049,40.183770,15.289627,1.844970,0.033631,0.029963,156.102850,32.000000,165.739140,155.401202,160.398875,142.764319,32.000000,141.238648,67.534808,55.877180,75.471181,67.567731,41.811571,61.714156,10.908757,20.450914,19.153006,59.557334,29.398273
55.016136,85.428034,101.514989,139.384887,108.428222,104.523579,29.676943,14.348245,99.963176,-0.001159,85.925039,55.915314,137.895073,100.149393,136.193218,99.818568,62.292626,97.492214,-0.000692,0.000478,32.000000,-235.660770,100.074384,-0.650074,17.655282,0.634333,540973.896035,0.985237,40.168941,15.274575,1.844809,0.059114,0.051132,155.643561,32.000000,165.999043,155.719690,157.937914,142.477813,32.000000,141.674809,67.528268,55.918235,75.478317,67.567731,41.846876,61.714156,10.907510,20.450914,19.153448,59.565920,29.545008
54.997826,85.428034,101.469703,139.384887,108.400073,104.494313,29.668736,14.344392,99.920425,-0.000987,85.955006,55.990893,137.835482,99.982576,136.204824,99.785705,62.308998,97.360870,-0.000693,0.000478,32.000000,-235.665607,100.338764,-0.649910,17.672224,0.633481,540971.258741,0.977629,40.178414,15.301229,1.844022,0.054895,0.043920,155.227082,32.000000,166.419112,155.814247,156.126280,142.520801,32.000000,141.721665,67.516242,55.891270,75.457745,67.567731,41.812119,61.714156,10.910675,20.450914,19.147111,59.576591,29.525639
55.013973,85.410098,101.511546,139.386281,108.361924,104.496693,29.553551,14.348245,99.957782,-0.000809,85.934724,55.926522,137.826791,100.011714,136.248547,99.836170,62.327774,97.451077,-0.000694,0.000459,32.000000,-235.657984,100.328585,-0.649750,17.696562,0.633541,540655.539219,0.979684,40.189160,15.224875,1.844977,0.056636,0.033702,155.092809,32.000000,166.628579,155.107198,155.217216,143.069504,32.000000,140.764321,67.521406,55.902415,75.473761,67.567731,41.831688,61.714156,10.906035,20.450914,19.142228,59.575971,29.571127
55.022056,85.425274,101.466411,139.393527,108.298093,104.512519,29.451619,14.342822,99.907087,-0.001110,85.851330,55.803007,137.877129,100.045768,136.278173,99.816568,62.346109,97.423944,-0.000695,0.000473,32.000000,-235.663571,100.291999,-0.649869,17.706161,0.633541,540655.539219,0.979684,40.189160,15.224875,1.844977,0.060423,0.033331,155.526312,32.000000,166.117514,154.951491,157.701017,143.179418,32.000000,140.529973,67.547976,55.934000,75.473264,67.567731,41.812231,61.714156,10.882228,20.450914,19.147112,59.573818,29.528500
54.995014,85.409270,101.442801,139.389625,108.295995,104.539196,29.750343,14.343678,99.852702,-0.001209,85.878406,55.926017,137.868913,100.018403,136.236398,99.884082,62.293753,97.440471,-0.000694,0.000489,32.000000,-235.664845,100.406414,-0.650321,17.712953,0.632768,540599.006185,0.983167,40.155733,15.262183,1.845196,0.034088,0.025227,155.844460,32.000000,165.733518,154.981548,159.376084,143.239683,32.000000,140.405442,67.532429,55.900933,75.472830,67.567731,41.832489,61.714156,10.882462,20.450914,19.147528,59.567464,29.544788
55.000341,85.409270,101.503520,139.389625,108.309403,104.558203,29.650260,14.347103,99.887834,-0.000958,85.886432,55.987107,137.857372,99.937328,136.271481,99.863875,62.290758,97.446671,-0.000694,0.000521,32.000000,-235.663551,100.149437,-0.650470,17.716703,0.631906,540661.017032,0.986598,40.163155,15.226982,1.844104,0.037037,0.014063,156.141696,32.000000,165.608526,155.587120,160.354840,142.561362,32.000000,140.964034,67.550324,55.908951,75.492143,67.567731,41.822673,61.714156,10.885367,20.450914,19.143208,59.572283,29.498420
55.014167,85.413685,101.452841,139.395757,108.308553,104.552397,29.851601,14.347817,99.915024,-0.001203,85.928408,55.847962,137.915787,100.067075,136.180435,99.733880,62.260526,97.376048,-0.000694,0.000526,32.000000,-235.658576,100.296341,-0.650972,17.696457,0.632111,540895.051991,0.977426,40.173092,15.289612,1.844582,0.056150,0.037547,155.769893,32.000000,165.918196,155.899486,158.206649,142.408063,32.000000,141.149920,67.506979,55.920703,75.445059,67.567731,41.841972,61.714156,10.879607,20.450914,19.144914,59.569805,29.582132
55.018626,85.402923,101.392162,139.393806,108.256675,104.554920,29.665517,14.352669,99.956323,-0.001444,85.972508,55.812854,137.863803,100.040281,136.233976,99.826414,62.313302,97.477539,-0.000695,0.000555,32.000000,-235.655527,100.076687,-0.650758,17.735612,0.632606,540997.055005,0.980800,40.167982,15.296462,1.845507,0.065029,0.022843,155.246468,32.000000,166.310004,155.832837,156.248348,142.566064,32.000000,141.406659,67.527733,55.942169,75.456212,67.567731,41.787497,61.714156,10.866423,20.450914,19.142142,59.557846,29.539579
55.009395,85.419480,100.997924,139.398544,108.129246,104.558782,29.770261,14.345961,99.909900,-0.001351,85.988196,55.944706,137.858851,99.995565,136.266410,99.797868,62.320334,97.344973,-0.000696,0.000548,32.000000,-235.661415,100.170159,-0.650838,17.736924,0.632496,541026.572046,0.973874,40.159133,15.282786,1.844122,0.081242,0.039535,155.050548,32.000000,166.651938,155.074487,155.159557,143.088443,32.000000,140.725760,67.536527,55.937582,75.439224,67.567731,41.828855,61.714156,10.843515,20.450914,19.142536,59.576994,29.553519
55.009894,85.419480,101.381422,139.398544,108.106247,104.549861,29.733768,14.345248,99.813249,-0.001113,85.913570,55.901596,137.879261,99.949013,136.246382,99.819483,62.325551,97.367113,-0.000694,0.000570,32.000000,-235.659997,100.174340,-0.650934,17.691238,0.630386,540917.792469,0.979895,40.144094,15.293100,1.842870,0.049199,0.033869,155.432542,32.000000,166.250220,154.753640,157.373569,143.433806,32.000000,140.629292,67.549033,55.946466,75.413852,67.567731,41.787392,61.714156,10.846968,20.450914,19.147831,59.569736,29.496072
55.002284,85.442659,101.521005,139.405512,108.107234,104.559981,29.757463,14.341966,99.907702,-0.001305,85.930876,55.947858,137.903862,100.051600,136.274120,99.788494,62.304532,97.357301,-0.000694,0.000570,32.000000,-235.668197,100.200916,-0.650523,17.703459,0.626515,540948.744675,0.976701,40.169507,15.203652,1.836012,0.039114,0.024281,155.871943,32.000000,165.820172,154.949638,159.390245,143.594574,32.000000,140.583731,67.546515,55.939270,75.429434,67.567731,41.815796,61.714156,10.847516,20.450914,19.155094,59.570336,29.384921
55.018471,85.455076,101.487350,139.409692,108.128533,104.570205,29.686642,14.347531,99.858516,-0.001376,85.886754,55.921423,137.878264,100.024214,136.251552,99.846050,62.282298,97.361398,-0.000695,0.000567,32.000000,-235.657714,100.319388,-0.650339,17.695172,0.632033,540892.539132,0.977807,40.169028,15.212204,1.842967,0.039140,0.020418,156.013192,32.000000,165.638729,155.490264,160.460419,142.701009,32.000000,141.044851,67.546290,55.935667,75.411251,67.567731,41.819311,61.714156,10.829161,20.450914,19.159195,59.570415,29.499374
55.016458,85.428034,101.550343,139.408299,108.162795,104.579647,29.784054,14.346960,99.939337,-0.001085,85.961973,55.922152,137.896128,100.078453,136.213939,99.818425,62.302814,97.376661,-0.000695,0.000549,32.000000,-235.663858,100.115684,-0.650244,17.703695,0.633290,541022.425917,0.977325,40.199506,15.227122,1.845760,0.054123,0.049861,155.839035,32.000000,165.837276,155.831742,158.401007,142.468071,32.000000,141.261771,67.539398,55.953575,75.420322,67.567731,41.835738,61.714156,10.810562,20.450914,19.159641,59.560521,29.531068
55.017233,85.428034,101.528930,139.408299,108.100959,104.577038,29.758607,14.346818,99.886241,-0.001167,85.948400,55.911613,137.864701,100.039487,136.209816,99.823334,62.282480,97.388109,-0.000697,0.000547,32.000000,-235.663017,100.421301,-0.649590,17.708547,0.632989,541129.687922,0.979468,40.196395,15.251902,1.844605,0.057883,0.040635,155.265893,32.000000,166.344472,155.916020,156.556538,142.438612,32.000000,141.311262,67.522463,55.949063,75.413492,67.567731,41.836036,61.714156,10.809703,20.450914,19.152083,59.568143,29.488955
54.990845,85.421411,101.560071,139.400773,108.079791,104.571941,29.697501,14.339968,99.993797,-0.001304,85.918070,56.024317,137.859404,99.970975,136.238821,99.805239,62.299228,97.360527,-0.000697,0.000586,32.000000,-235.672162,100.229429,-0.649208,17.689009,0.633384,541100.784455,0.976328,40.171284,15.240880,1.845818,0.055914,0.033018,155.075726,32.000000,166.476498,155.246780,155.140168,143.048532,32.000000,140.549158,67.545448,55.960132,75.415966,67.567731,41.805652,61.714156,10.815031,20.450914,19.150545,59.564947,29.525639
55.018743,85.432173,101.546973,139.400216,108.098540,104.576914,29.717079,14.344820,99.904509,-0.001104,85.876539,55.819787,137.890437,100.020524,136.294206,99.791022,62.357134,97.379581,-0.000696,0.000583,32.000000,-235.662228,100.428277,-0.649588,17.672722,0.632965,541128.525799,0.977123,40.170541,15.268332,1.845402,0.117646,0.046305,155.454628,32.000000,166.392056,155.082757,157.178635,143.341335,32.000000,140.378833,67.557377,55.977714,75.397951,67.567731,41.838901,61.714156,10.803265,20.450914,19.154136,59.577004,29.556967
55.016290,85.419480,101.550839,139.403282,108.152075,104.578188,29.614485,14.346104,99.918215,-0.000957,85.906383,55.792482,137.867256,100.068462,136.276374,99.907206,62.293828,97.512764,-0.000696,0.000594,32.000000,-235.663239,100.376371,-0.650109,17.691212,0.634479,541070.907279,0.979582,40.189235,15.234431,1.846854,0.092797,0.024493,155.869085,32.000000,165.880028,154.878920,159.097296,143.431225,32.000000,140.536918,67.572252,55.965791,75.404463,67.567731,41.806763,61.714156,10.781790,20.450914,19.154559,59.581941,29.564010
54.991580,85.419480,101.557937,139.403282,108.244403,104.578836,29.685483,14.340539,99.918860,-0.001143,85.947861,55.981679,137.886017,100.051315,136.292861,99.852910,62.264337,97.436189,-0.000696,0.000603,32.000000,-235.665034,100.186926,-0.650229,17.680249,0.634406,540982.406744,0.978468,40.173233,15.188376,1.845680,0.035382,0.012588,156.037784,32.000000,165.648150,155.407558,160.370974,142.861868,32.000000,141.218638,67.557590,55.961473,75.422013,67.567731,41.846795,61.714156,10.798850,20.450914,19.151226,59.568979,29.440460
55.037665,85.419756,101.628443,139.405790,108.196561,104.589735,29.783982,14.353382,99.906207,-0.001111,85.905854,55.927761,137.920038,100.067584,136.276453,99.956859,62.300817,97.505840,-0.000697,0.000605,32.000000,-235.653174,100.353139,-0.650991,17.687068,0.633818,541101.999639,0.981887,40.162892,15.334460,1.845832,0.055483,0.027984,155.884081,32.000000,165.944188,155.612884,158.838360,142.608144,32.000000,141.597904,67.525312,55.935494,75.415881,67.567731,41.676456,61.714156,10.788116,20.450914,19.151718,59.573031,29.401502
55.021439,85.423343,101.248636,139.409692,108.206908,104.582759,29.595255,14.341680,99.926539,-0.000740,85.956426,55.965440,137.911674,100.046094,136.241855,99.877684,62.294558,97.482711,-0.000698,0.000612,32.000000,-235.666515,100.152988,-0.651398,17.661760,0.634789,541174.678539,0.980024,40.186598,15.316367,1.846791,0.132661,0.030860,155.232190,32.000000,166.321067,155.828902,156.527999,142.444130,32.000000,141.643015,67.528748,55.963031,75.400235,67.567731,41.753481,61.714156,10.765390,20.450914,19.153189,59.566058,29.505390
55.021971,85.416444,101.598167,139.408856,108.217334,104.584293,29.513424,14.343393,99.918609,-0.000997,85.908851,55.915173,137.850644,100.072928,136.322179,99.996904,62.331552,97.495524,-0.000698,0.000611,32.000000,-235.661689,100.357834,-0.651090,17.672801,0.634411,541138.145259,0.975995,40.142668,15.323170,1.846525,0.060985,0.024058,155.099246,32.000000,166.638287,155.255765,155.133274,142.957731,32.000000,140.926188,67.543462,55.969934,75.407392,67.567731,41.697684,61.714156,10.755905,20.450914,19.153604,59.565871,29.547796
55.015762,85.416444,101.638562,139.408856,108.219609,104.598506,29.978019,14.350100,99.975818,-0.001216,85.857468,55.896052,137.884902,100.169518,136.299455,99.904846,62.322738,97.477419,-0.000699,0.000617,32.000000,-235.660227,100.241029,-0.650362,17.670677,0.631679,541126.363529,0.982477,40.161816,15.315059,1.840167,0.054089,0.055078,155.302619,32.000000,166.401086,154.938748,157.115679,143.207469,32.000000,140.556566,67.512688,55.950966,75.384694,67.567731,41.866398,61.714156,10.759826,20.450914,19.151977,59.568694,29.558508
55.033351,85.416444,101.190837,139.407741,108.173969,104.615000,29.534575,14.344249,99.893315,-0.001085,85.859470,55.953715,137.911033,100.150943,136.301353,99.881231,62.316437,97.430758,-0.000698,0.000635,32.000000,-235.662308,100.196184,-0.650709,17.670519,0.634890,541050.494949,0.985189,40.154406,15.286024,1.846502,0.064746,0.034661,155.826015,32.000000,165.828200,155.013338,159.158477,143.354118,32.000000,140.342146,67.533881,55.951357,75.391682,67.567731,41.834054,61.714156,10.740555,20.450914,19.152385,59.559370,29.514561
55.032915,85.410925,101.127034,139.407462,108.146873,104.618770,29.561078,14.346960,99.962872,-0.001130,85.878696,55.998985,137.867167,100.029679,136.289006,99.843849,62.284842,97.379110,-0.000699,0.000657,32.000000,-235.663858,100.295322,-0.650677,17.690136,0.635591,541144.208760,0.970171,40.160362,15.283590,1.847444,0.038217,0.016553,156.026820,32.000000,165.651373,155.499256,160.435519,142.752232,32.000000,141.069699,67.500992,55.924760,75.384482,67.567731,41.717471,61.714156,10.724037,20.450914,19.151163,59.566953,29.441633
55.011824,85.417824,101.600207,139.410528,108.176806,104.636462,29.777146,14.349244,100.070082,-0.001455,85.947000,56.000943,137.942380,100.107489,136.254509,99.892907,62.313688,97.466278,-0.000697,0.000687,32.000000,-235.659608,100.141462,-0.650707,17.684839,0.630714,541233.732930,0.984550,40.143493,15.260890,1.838718,0.108705,0.037008,156.024137,32.000000,165.911902,155.743134,158.687180,142.478979,32.000000,141.425285,67.511611,55.956627,75.425258,67.567731,41.707284,61.714156,10.743216,20.450914,19.151565,59.573660,29.538845
55.020203,85.417824,101.531802,139.410528,108.242646,104.642025,29.760411,14.346247,99.938787,-0.001511,85.956529,55.914616,137.917671,100.058654,136.252877,99.901156,62.264938,97.443856,-0.000696,0.000691,32.000000,-235.663588,100.346493,-0.650512,17.729056,0.629369,541308.653961,0.983698,40.138391,15.260375,1.837574,0.053646,0.036737,155.221323,32.000000,166.328958,155.867478,156.656398,142.542204,32.000000,141.636921,67.499862,55.958217,75.401165,67.567731,41.835486,61.714156,10.721364,20.450914,19.154010,59.568762,29.535397
55.044493,85.425274,101.626814,139.412201,108.302414,104.637893,29.689320,14.343393,99.921060,-0.001195,85.948151,55.820634,137.895379,100.063467,136.307254,99.837674,62.328696,97.375869,-0.000695,0.000710,32.000000,-235.664475,100.260917,-0.650494,17.745867,0.634992,541362.400300,0.977150,40.165520,15.285717,1.846879,0.056625,0.042684,155.144305,32.000000,166.601010,155.274394,154.999910,142.968556,32.000000,141.018347,67.495305,55.950643,75.402930,67.567731,41.825418,61.714156,10.706948,20.450914,19.156622,59.564406,29.487782
55.041658,85.429965,101.496777,139.409971,108.283301,104.648980,29.649537,14.347246,99.963975,-0.001383,85.897745,55.837969,137.881737,100.086895,136.282404,99.879990,62.330940,97.410737,-0.000694,0.000724,32.000000,-235.657672,100.360381,-0.650219,17.699106,0.632573,541485.769415,0.977589,40.157483,15.320532,1.845355,0.049501,0.039002,155.334595,32.000000,166.501307,155.026873,156.656756,143.271392,32.000000,140.742668,67.490952,55.959310,75.371742,67.567731,41.827779,61.714156,10.690578,20.450914,19.158424,59.567602,29.575382
55.002591,85.410925,101.643169,139.409971,108.231039,104.663874,29.635062,14.346960,99.916129,-0.001508,85.904683,55.910943,137.884952,100.059204,136.321093,99.808809,62.318026,97.441794,-0.000694,0.000746,32.000000,-235.666480,100.320285,-0.650002,17.713609,0.632457,541333.553295,0.979438,40.141638,15.214504,1.846267,0.046261,0.022339,155.790044,32.000000,165.845121,154.871240,159.039560,143.406622,32.000000,140.449691,67.496511,55.940894,75.380877,67.567731,41.706500,61.714156,10.685989,20.450914,19.158845,59.573257,29.470467
55.008484,85.410925,101.560032,139.409971,108.226856,104.676724,29.597620,14.347674,99.892817,-0.001273,85.946533,55.896875,137.912404,100.103473,136.300799,99.829406,62.276779,97.443324,-0.000696,0.000732,32.000000,-235.659538,100.331604,-0.649695,17.732046,0.632919,541394.838613,0.980923,40.149047,15.233941,1.843999,0.029328,0.017882,156.066763,32.000000,165.553257,155.368780,160.564810,142.737223,32.000000,140.986395,67.503735,55.939357,75.403342,67.567731,41.844607,61.714156,10.700752,20.450914,19.153631,59.573955,29.540092
55.037651,85.437140,101.578177,139.423070,108.203355,104.685608,29.650671,14.345533,99.995604,-0.001218,86.009016,55.869882,137.952598,100.050110,136.261665,99.957322,62.303790,97.536516,-0.000696,0.000708,32.000000,-235.663318,100.431111,-0.649019,17.726145,0.634756,541489.827895,0.982255,40.167479,15.266163,1.847971,0.054327,0.039969,156.069978,32.000000,165.768426,155.902002,159.082870,142.547329,32.000000,141.254858,67.480632,55.937453,75.383351,67.567731,41.833945,61.714156,10.678757,20.450914,19.161783,59.577574,29.521971
55.029671,85.446246,101.557968,139.428923,108.226758,104.694528,29.825285,14.342537,100.073345,-0.001381,85.979755,55.882966,137.923026,100.071746,136.266340,99.883755,62.297360,97.511318,-0.000695,0.000715,32.000000,-235.667626,100.186313,-0.648133,17.739205,0.633196,541636.907177,0.983503,40.161826,15.308359,1.846261,0.066985,0.038873,155.408981,32.000000,166.258465,155.934530,156.675834,142.342098,32.000000,141.326213,67.481101,55.921470,75.388563,67.567731,41.849400,61.714156,10.665388,20.450914,19.164901,59.566628,29.527620
