OSU 80 Ton Compressor Load Stand
55.050438,85.517716,101.654341,139.625138,108.281120,104.732166,29.614602,14.345961,100.087720,-0.001587,86.025203,55.901985,138.131242,100.330790,136.431837,100.060427,62.405538,97.689737,-0.000701,0.000552,32.000000,-235.662726,100.508877,-0.646550,17.793965,0.631429,541761.680356,0.991451,40.246186,15.233628,1.841568,0.086675,0.035051,156.282250,32.000000,166.069682,155.896080,159.247175,142.834989,32.000000,141.581614,67.317242,55.973088,75.232443,67.567731,42.019156,61.714156,9.935561,20.450914,19.231220,59.566756,29.552418
55.049991,85.517716,101.751031,139.625138,108.333655,104.738602,29.538858,14.343678,100.130382,-0.001450,86.081387,56.009347,138.154722,100.204204,136.424533,99.932324,62.416819,97.689250,-0.000702,0.000573,32.000000,-235.664845,100.344577,-0.646235,17.767162,0.634728,541807.074975,0.982365,40.269703,15.270931,1.849665,0.070104,0.050049,155.581452,32.000000,166.556069,156.085230,156.895114,142.711224,32.000000,141.892319,67.356391,55.997584,75.226648,67.567731,42.044763,61.714156,9.906928,20.450914,19.228195,59.562213,29.706563
55.041415,85.513301,101.379226,139.625138,108.316065,104.737232,29.716009,14.341823,100.058412,-0.001359,86.066156,55.906618,138.100167,100.222414,136.461595,99.906348,62.428261,97.571167,-0.000702,0.000551,32.000000,-235.669487,100.451875,-0.646543,17.780826,0.631618,541794.839767,0.982900,40.228381,15.332613,1.846567,0.039764,0.025079,155.405078,32.000000,166.898572,155.502354,155.340204,143.213529,32.000000,141.328609,67.378932,56.000602,75.226785,67.567731,42.014532,61.714156,9.899812,20.450914,19.227366,59.564140,29.529601
55.023262,85.519923,101.740126,139.631270,108.317992,104.719620,29.556887,14.348387,100.135582,-0.001551,86.032015,55.960290,138.102031,100.226858,136.460379,100.110605,62.454452,97.599606,-0.000704,0.000518,32.000000,-235.656038,100.259059,-0.646929,17.773247,0.633614,541805.620565,0.985490,40.228809,15.321029,1.848339,0.035383,0.011082,155.432883,32.000000,166.840806,155.294251,156.688549,143.459718,32.000000,140.982881,67.401761,55.989988,75.203924,67.567731,42.044802,61.714156,9.905858,20.450914,19.229793,59.560767,29.541707
55.035846,85.525166,101.692091,139.636287,108.319263,104.696533,29.413083,14.345105,100.070520,-0.001404,85.975611,55.943525,138.133401,100.263704,136.472545,100.014425,62.389361,97.674842,-0.000705,0.000520,32.000000,-235.663746,100.381572,-0.647177,17.767189,0.629463,541771.335737,0.979758,40.232616,15.236299,1.841872,0.044403,0.020444,155.971535,32.000000,166.069395,155.084720,159.180237,143.662754,32.000000,140.778726,67.399914,55.977145,75.207435,67.567731,42.025655,61.714156,9.901400,20.450914,19.230271,59.569510,29.565478
55.053236,85.525166,101.769161,139.636287,108.317754,104.688968,29.365223,14.348530,100.102056,-0.001156,86.032057,55.768106,138.192333,100.234667,136.515032,99.931472,62.438588,97.601871,-0.000706,0.000499,32.000000,-235.659338,100.432803,-0.646852,17.788825,0.633707,541645.255986,0.985237,40.256649,15.227766,1.849038,0.052203,0.033558,156.295071,32.000000,165.838739,155.648073,160.508022,143.131860,32.000000,141.146316,67.455783,56.015641,75.255103,67.567731,42.056491,61.714156,9.874779,20.450914,19.232300,59.567976,29.487782
55.028036,85.526546,101.694124,139.637123,108.336799,104.696074,29.131408,14.348245,100.029205,-0.001433,86.105180,55.938705,138.153914,100.239276,136.498498,99.937705,62.435593,97.483236,-0.000705,0.000493,32.000000,-235.662737,100.285511,-0.646758,17.747650,0.633047,541659.855425,0.989601,40.249823,15.339549,1.847743,0.051219,0.040048,156.353923,32.000000,165.916839,156.013335,159.402819,142.870738,32.000000,141.411176,67.443756,55.999650,75.245967,67.567731,42.024795,61.714156,9.879973,20.450914,19.233190,59.563226,29.413681
55.016142,85.537308,101.693564,139.639631,108.314140,104.698462,29.664181,14.349529,100.000907,-0.001530,86.076960,55.975238,138.155817,100.229794,136.449142,100.007767,62.430655,97.629804,-0.000704,0.000500,32.000000,-235.660470,100.564492,-0.646808,17.695041,0.632666,541512.211914,0.990802,40.233147,15.245036,1.848559,0.058666,0.041476,155.514957,32.000000,166.469343,156.198550,157.193617,142.684051,32.000000,141.780433,67.440821,55.992033,75.234092,67.567731,42.035792,61.714156,9.887225,20.450914,19.236852,59.562665,29.587781
55.024983,85.540344,101.675572,139.645484,108.318064,104.694890,29.531252,14.337685,100.133704,-0.001132,86.133949,55.900693,138.095493,100.274554,136.469245,99.927634,62.456169,97.587924,-0.000703,0.000492,32.000000,-235.670019,100.433868,-0.647063,17.695618,0.633929,541566.751655,0.999323,40.258692,15.174350,1.848042,0.070438,0.051371,155.406464,32.000000,166.795927,155.727339,155.149431,143.091589,32.000000,141.169236,67.410918,55.983659,75.209327,67.567731,42.015701,61.714156,9.857105,20.450914,19.237345,59.575814,29.549337
55.045249,85.540344,101.763525,139.645484,108.350920,104.708942,30.025327,14.348673,100.113640,-0.001213,86.080982,55.881143,138.118343,100.257321,136.502164,100.052381,62.425611,97.748767,-0.000703,0.000505,32.000000,-235.660178,100.478467,-0.647231,17.687094,0.636070,541611.339155,0.981655,40.280862,15.270308,1.848431,0.048829,0.029769,155.473364,32.000000,166.865109,155.291237,156.445046,143.534327,32.000000,140.865136,67.444385,55.993537,75.228710,67.567731,42.064552,61.714156,9.845446,20.450914,19.238737,59.571634,29.523291
55.036400,85.557176,101.708693,139.652731,108.322731,104.697854,29.618625,14.344249,100.147787,-0.001303,86.061253,56.021451,138.163577,100.309013,136.562525,100.009983,62.424441,97.557922,-0.000702,0.000493,32.000000,-235.662963,100.414164,-0.646799,17.695670,0.635667,541540.820976,0.985874,40.275418,15.218795,1.847807,0.036998,0.020241,155.974857,32.000000,166.228574,155.159814,158.852807,143.730688,32.000000,140.761699,67.454213,56.002235,75.241991,67.567731,42.040254,61.714156,9.832085,20.450914,19.244209,59.569235,29.540606
55.032848,85.561040,101.747459,139.655518,108.305544,104.694528,29.500012,14.348958,100.120789,-0.001071,86.057925,55.961348,138.125709,100.229875,136.528817,100.034902,62.406343,97.600013,-0.000701,0.000483,32.000000,-235.656779,100.433394,-0.646330,17.725463,0.636553,541667.979608,0.969393,40.255984,15.349153,1.848725,0.059354,0.035135,156.257674,32.000000,166.007200,155.441475,160.323105,143.274725,32.000000,141.222370,67.432379,55.982630,75.234473,67.567731,42.062958,61.714156,9.839703,20.450914,19.245862,59.563098,29.497613
55.032163,85.557176,101.515797,139.658027,108.254474,104.698118,29.575735,14.342537,100.040167,-0.000901,86.079034,55.922926,138.189936,100.211219,136.467149,99.948784,62.415221,97.553761,-0.000699,0.000450,32.000000,-235.665823,100.558805,-0.646494,17.748621,0.635828,541637.708307,0.982812,40.281302,15.231895,1.848026,0.059047,0.059807,156.489228,32.000000,166.006806,155.896798,159.836247,142.896965,32.000000,141.754816,67.443200,55.991914,75.260126,67.567731,41.936006,61.714156,9.846854,20.450914,19.246378,59.564986,29.559315
55.050766,85.557176,101.443552,139.658027,108.236778,104.693721,29.753756,14.341109,100.174393,-0.001298,86.149085,55.909316,138.174356,100.238665,136.465795,99.966099,62.438771,97.662195,-0.000699,0.000436,32.000000,-235.667250,100.419345,-0.646166,17.774742,0.635216,541664.497279,0.986811,40.288570,15.276127,1.848850,0.060478,0.040195,155.654173,32.000000,166.552609,156.085512,157.108236,142.667480,32.000000,141.728205,67.446733,56.006466,75.254458,67.567731,41.976174,61.714156,9.806878,20.450914,19.245750,59.564907,29.522191
55.046466,85.552761,101.416113,139.659420,108.295870,104.689146,29.848829,14.337399,100.041404,-0.001352,86.104414,55.777442,138.130847,100.223699,136.475381,99.929793,62.461172,97.570008,-0.000698,0.000429,32.000000,-235.672108,100.536536,-0.646317,17.801650,0.632039,541659.911316,0.984323,40.285364,15.238530,1.844663,0.056799,0.035279,155.425344,32.000000,166.814856,155.777835,155.719647,142.988497,32.000000,141.343563,67.449176,55.991221,75.258794,67.567731,41.973076,61.714156,9.793283,20.450914,19.244957,59.568448,29.720209
55.038326,85.543103,101.696899,139.658584,108.322068,104.684119,29.702482,14.342537,100.055040,-0.001060,86.069879,55.922276,138.133480,100.259668,136.501531,100.024406,62.453047,97.571881,-0.000698,0.000423,32.000000,-235.665823,100.320919,-0.646731,17.793362,0.629964,541582.615328,0.978032,40.267526,15.282293,1.842727,0.133789,0.036021,155.402132,32.000000,166.746514,155.409057,156.610300,143.446222,32.000000,140.681262,67.463263,56.013942,75.252851,67.567731,42.053658,61.714156,9.795745,20.450914,19.242612,59.577014,29.726299
55.019011,85.540344,101.725212,139.658584,108.319960,104.679046,29.823050,14.343678,100.086417,-0.001110,85.969784,55.935438,138.186208,100.276633,136.525081,100.033696,62.434821,97.705900,-0.000698,0.000436,32.000000,-235.663206,100.362524,-0.646186,17.780459,0.628776,541507.886124,0.974947,40.267235,15.202669,1.842373,0.027560,0.019089,155.955137,32.000000,166.089679,155.277620,158.773932,143.628418,32.000000,140.410466,67.469964,56.015673,75.267063,67.567731,42.030758,61.714156,9.801681,20.450914,19.243111,59.563068,29.529748
55.037524,85.540344,101.656188,139.658584,108.283514,104.676488,29.588802,14.341538,100.102255,-0.001330,86.037044,55.945318,138.196533,100.238278,136.546990,99.942244,62.439565,97.673887,-0.000698,0.000440,32.000000,-235.670920,100.402805,-0.646122,17.784786,0.632074,541488.942926,0.979838,40.265381,15.211956,1.847747,0.052490,0.021753,156.260454,32.000000,165.924187,155.614975,160.417917,143.372323,32.000000,140.785937,67.491958,55.991134,75.279158,67.567731,42.045369,61.714156,9.781208,20.450914,19.242794,59.570818,29.515294
55.041207,85.540895,101.778229,139.663044,108.289652,104.665087,29.611201,14.346532,100.133073,-0.001179,86.105181,55.867957,138.146596,100.251918,136.489237,100.072406,62.421361,97.607055,-0.000697,0.000450,32.000000,-235.663139,100.353141,-0.645969,17.786360,0.633170,541506.209432,0.976196,40.281146,15.313358,1.848910,0.052319,0.034998,156.386021,32.000000,165.922633,155.960256,159.976219,142.976955,32.000000,141.509503,67.461224,55.997107,75.258339,67.567731,42.042760,61.714156,9.768894,20.450914,19.243453,59.566628,29.395559
55.036471,85.545035,101.476566,139.666946,108.320529,104.656223,29.738678,14.340681,100.054819,-0.000962,86.058766,55.834654,138.171633,100.196640,136.456514,99.959315,62.398422,97.621446,-0.000696,0.000461,32.000000,-235.666039,100.454975,-0.646031,17.749014,0.631915,541474.801712,0.983540,40.263391,15.288753,1.847034,0.058029,0.038026,155.704286,32.000000,166.514630,156.121172,157.196684,142.698650,32.000000,141.795429,67.454608,55.968456,75.259661,67.567731,41.995103,61.714156,9.766487,20.450914,19.245172,59.565851,29.563643
55.002988,85.533169,101.711499,139.665552,108.291022,104.657535,29.798259,14.340539,100.018393,-0.001205,86.150889,55.905009,138.123806,100.176270,136.499930,100.047507,62.459476,97.515034,-0.000695,0.000450,32.000000,-235.668804,100.334911,-0.646011,17.733121,0.632979,541450.499796,0.982619,40.260411,15.265481,1.849128,0.058297,0.034342,155.392819,32.000000,166.858853,155.758082,155.550246,143.239061,32.000000,141.512904,67.471523,56.012189,75.286814,67.567731,42.060253,61.714156,9.760571,20.450914,19.245673,59.566933,29.530995
55.012461,85.533169,101.611630,139.665552,108.330748,104.651219,29.847540,14.347389,100.152561,-0.001237,86.003389,55.964326,138.152788,100.252122,136.531673,99.989817,62.419375,97.609054,-0.000694,0.000465,32.000000,-235.665561,100.503941,-0.646190,17.728348,0.631251,541459.373447,0.978425,40.269091,15.297353,1.843806,0.058218,0.051042,155.356610,32.000000,166.939492,155.219423,156.240008,143.648329,32.000000,141.101027,67.456689,55.992930,75.263806,67.567731,42.036193,61.714156,9.772399,20.450914,19.242663,59.575067,29.541560
55.053624,85.531513,101.732870,139.672799,108.367226,104.637286,29.610754,14.344820,100.101288,-0.000924,85.932881,55.881513,138.135847,100.227531,136.557860,99.935747,62.428434,97.641256,-0.000694,0.000465,32.000000,-235.667146,100.439535,-0.646561,17.718251,0.634899,541340.084400,0.977100,40.289341,15.170221,1.849200,0.042687,0.045827,155.952395,32.000000,166.207297,155.137548,158.829868,143.913146,32.000000,140.869151,67.488298,55.991221,75.261596,67.567731,42.065701,61.714156,9.723602,20.450914,19.242663,59.558918,29.435764
55.030794,85.514404,101.606278,139.673635,108.399465,104.628374,29.653214,14.344249,100.096631,-0.001112,85.939901,55.914729,138.197213,100.242784,136.578889,100.058714,62.401374,97.627463,-0.000692,0.000477,32.000000,-235.668864,100.445980,-0.646949,17.706685,0.633817,541384.869722,0.975245,40.280255,15.268707,1.847066,0.028337,0.014719,156.283781,32.000000,166.045190,155.417878,160.395535,143.396614,32.000000,141.108697,67.467723,56.003273,75.267930,67.567731,42.040433,61.714156,9.740713,20.450914,19.238099,59.577102,29.517862
55.006454,85.503643,101.734407,139.671405,108.422216,104.624275,29.571403,14.340824,100.027014,-0.001200,85.997894,55.957599,138.189176,100.157795,136.537305,99.916757,62.410756,97.625017,-0.000692,0.000499,32.000000,-235.666552,100.457565,-0.647557,17.679698,0.634502,541274.605166,0.982109,40.239123,15.279635,1.847887,0.048865,0.029873,156.501437,32.000000,165.919469,155.971793,160.009533,142.786530,32.000000,141.598640,67.483997,56.013865,75.261501,67.567731,41.995116,61.714156,9.733097,20.450914,19.238572,59.570267,29.420137
55.049300,85.503643,101.599689,139.671405,108.404612,104.622496,29.765555,14.338398,100.056622,-0.000942,86.094679,55.955661,138.182579,100.236117,136.502558,99.979034,62.425977,97.595493,-0.000691,0.000545,32.000000,-235.673568,100.276481,-0.648019,17.666848,0.633996,541269.766519,0.981021,40.243906,15.298135,1.846353,0.055984,0.049859,155.696283,32.000000,166.494049,156.280533,157.559944,142.624735,32.000000,141.676221,67.468534,56.016332,75.245567,67.567731,42.044143,61.714156,9.707982,20.450914,19.235860,59.572795,29.530555
55.048186,85.520199,101.658974,139.674471,108.405149,104.614879,29.778537,14.345676,100.013888,-0.000775,86.136220,55.845496,138.166505,100.180428,136.527304,99.982400,62.478614,97.581876,-0.000690,0.000539,32.000000,-235.663503,100.467638,-0.647686,17.671857,0.636732,541225.837714,0.984144,40.256490,15.287235,1.849499,0.059026,0.051997,155.398760,32.000000,166.810353,156.064554,155.925163,142.845701,32.000000,141.360414,67.500249,56.043001,75.278038,67.567731,42.087142,61.714156,9.690363,20.450914,19.241217,59.570002,29.450658
55.029351,85.544207,101.614458,139.685341,108.380072,104.627543,29.800797,14.339397,100.045199,-0.000940,86.087826,55.838243,138.136142,100.207916,136.537730,99.991115,62.455720,97.574944,-0.000689,0.000550,32.000000,-235.667487,100.362159,-0.647366,17.694070,0.634927,541166.345489,0.976880,40.215398,15.253687,1.845613,0.100159,0.042936,155.348226,32.000000,166.968660,155.459095,156.050423,143.575672,32.000000,140.910430,67.478213,56.016862,75.249299,67.567731,42.053632,61.714156,9.700940,20.450914,19.248784,59.570248,29.490643
55.023748,85.572078,101.682163,139.693424,108.348257,104.638823,29.727322,14.347103,100.092294,-0.000852,86.090419,55.863979,138.184028,100.227041,136.597664,99.946016,62.451287,97.656109,-0.000689,0.000586,32.000000,-235.663551,100.416692,-0.647700,17.681272,0.635363,541043.497336,0.976444,40.233022,15.192595,1.846727,0.056195,0.030644,155.977551,32.000000,166.308353,155.205687,158.500296,143.753000,32.000000,140.744182,67.507974,56.010749,75.269263,67.567731,42.068517,61.714156,9.703199,20.450914,19.249284,59.565930,29.552785
55.033488,85.572078,101.625725,139.693424,108.326289,104.655210,29.728270,14.347959,100.050329,-0.000396,86.126538,55.893749,138.205831,100.184669,136.604482,99.973438,62.460217,97.606034,-0.000688,0.000608,32.000000,-235.660892,100.269563,-0.647760,17.711432,0.634609,541196.555395,0.976254,40.275091,15.211185,1.846550,0.030810,0.019675,156.299100,32.000000,166.027563,155.343366,160.352610,143.605057,32.000000,141.208735,67.494529,56.012307,75.276410,67.567731,42.058223,61.714156,9.688279,20.450914,19.258031,59.565478,29.538405
55.049152,85.591118,101.715365,139.705131,108.308908,104.661998,29.435758,14.341823,100.067074,-0.000767,86.181834,55.870070,138.211501,100.134489,136.569698,99.995334,62.423283,97.645768,-0.000688,0.000623,32.000000,-235.665061,100.268321,-0.647510,17.745526,0.635993,541305.495895,0.978947,40.308337,15.266000,1.847969,0.052099,0.033347,156.454212,32.000000,166.060421,155.859524,160.129860,142.927717,32.000000,141.703207,67.493590,56.021904,75.282501,67.567731,42.065509,61.714156,9.666423,20.450914,19.264185,59.562085,29.412507
55.045459,85.611538,101.653878,139.709869,108.364007,104.650417,29.650950,14.344392,100.081247,-0.000980,86.262325,55.870202,138.190970,100.185343,136.547196,99.905983,62.454722,97.563125,-0.000687,0.000604,32.000000,-235.662820,100.551033,-0.647952,17.729135,0.634227,541366.969766,0.978881,40.298995,15.225991,1.846616,0.059994,0.027253,155.807244,32.000000,166.508170,156.104070,157.508938,142.810717,32.000000,141.721358,67.490932,56.047902,75.294089,67.567731,42.068567,61.714156,9.668240,20.450914,19.270758,59.561190,29.422264
55.014595,85.596085,101.737836,139.709590,108.375790,104.638957,29.551956,14.343393,100.118166,-0.000867,86.167767,55.886259,138.147433,100.226430,136.572939,99.936439,62.450579,97.513644,-0.000684,0.000599,32.000000,-235.665459,100.304154,-0.647519,17.755439,0.633692,541496.843849,0.988412,40.303016,15.287587,1.847719,0.052769,0.025282,155.466049,32.000000,166.858528,155.991989,156.096244,143.061925,32.000000,141.655544,67.475448,56.030938,75.294544,67.567731,42.065444,61.714156,9.680155,20.450914,19.271320,59.559724,29.391377
55.036291,85.596085,101.656546,139.709590,108.382946,104.635191,29.733588,14.339682,100.036659,-0.000935,86.112719,55.820985,138.177824,100.186180,136.566397,100.024648,62.473538,97.598736,-0.000684,0.000600,32.000000,-235.670152,100.459524,-0.647730,17.741199,0.633683,541401.536435,0.981251,40.326977,15.204844,1.846726,0.113302,0.034770,155.436131,32.000000,166.971967,155.483983,156.098715,143.406524,32.000000,140.921496,67.500429,56.019555,75.293656,67.567731,42.076321,61.714156,9.652856,20.450914,19.267309,59.574388,29.544935
55.054980,85.582288,101.632843,139.707639,108.394440,104.627922,29.495941,14.342537,100.058472,-0.001268,86.146660,55.911230,138.179472,100.157061,136.581536,99.891741,62.448819,97.526010,-0.000682,0.000582,32.000000,-235.664512,100.286656,-0.648107,17.726223,0.634131,541343.249604,0.984994,40.341123,15.178254,1.849288,0.043489,0.047161,155.996478,32.000000,166.241646,155.331048,158.476789,143.711547,32.000000,140.570999,67.502628,56.015455,75.291160,67.567731,42.039515,61.714156,9.633422,20.450914,19.263778,59.572500,29.532829
55.036726,85.614298,101.627266,139.717394,108.386734,104.630731,29.687850,14.351099,100.026502,-0.001323,86.148672,55.867650,138.189283,100.160077,136.562078,99.912853,62.393131,97.551223,-0.000681,0.000595,32.000000,-235.656933,100.412366,-0.648680,17.734694,0.633337,541268.612841,0.978522,40.320315,15.208140,1.847082,0.055702,0.021990,156.261617,32.000000,165.970794,155.584212,160.098780,143.508749,32.000000,140.704835,67.484113,55.964613,75.281666,67.567731,42.069242,61.714156,9.638343,20.450914,19.273765,59.564258,29.448016
55.028715,85.612366,101.676066,139.724920,108.403451,104.639167,29.383280,14.341252,100.037412,-0.001003,86.183109,55.907022,138.222592,100.124456,136.552294,99.887523,62.417487,97.604714,-0.000681,0.000609,32.000000,-235.670713,100.467130,-0.648269,17.738864,0.633187,541252.849749,0.985939,40.288598,15.187697,1.846025,0.033417,0.020010,156.532426,32.000000,165.927306,155.959308,160.032466,143.032642,32.000000,141.285797,67.471050,56.010444,75.317202,67.567731,42.056562,61.714156,9.635516,20.450914,19.274330,59.571093,29.537745
55.048475,85.612366,101.602666,139.724920,108.426081,104.649185,29.425094,14.349244,100.057007,-0.001244,86.184996,55.850526,138.192537,100.157569,136.517163,99.932837,62.414836,97.506435,-0.000680,0.000601,32.000000,-235.656985,100.335621,-0.647957,17.703118,0.633264,541431.479428,0.980022,40.338110,15.259045,1.846535,0.056378,0.038868,155.831696,32.000000,166.431257,156.231081,157.653875,142.854084,32.000000,141.752893,67.465160,55.999831,75.306344,67.567731,42.063492,61.714156,9.618770,20.450914,19.274322,59.568467,29.554913
55.043594,85.602708,101.413388,139.724362,108.476157,104.650472,29.089960,14.345248,99.979301,-0.001318,86.211315,55.899160,138.195061,100.121927,136.543588,99.938457,62.429112,97.485626,-0.000678,0.000609,32.000000,-235.663931,100.418752,-0.648345,17.665405,0.633822,541427.662664,0.990413,40.343861,15.267901,1.847691,0.066162,0.048530,155.581967,32.000000,166.793094,156.018026,155.899407,143.106675,32.000000,141.660499,67.475382,55.988675,75.308036,67.567731,42.044599,61.714156,9.610110,20.450914,19.272030,59.572116,29.476336
55.031800,85.619541,101.580621,139.727428,108.467710,104.646919,29.122367,14.344534,99.955053,-0.001036,86.192035,55.827624,138.152391,100.047970,136.590626,99.873041,62.442218,97.473649,-0.000678,0.000634,32.000000,-235.661694,100.258633,-0.648571,17.666297,0.634021,541475.150375,0.988714,40.324912,15.209519,1.845694,0.059623,0.043735,155.443381,32.000000,167.113099,155.305459,155.825850,143.644730,32.000000,141.136919,67.493716,56.002200,75.335378,67.567731,42.060843,61.714156,9.607700,20.450914,19.277554,59.570788,29.501134
55.012461,85.628647,101.669850,139.734954,108.410751,104.641000,29.382522,14.342537,100.016469,-0.001059,86.140897,55.834397,138.226379,100.186750,136.592316,99.961985,62.458340,97.582818,-0.000678,0.000634,32.000000,-235.669265,100.389446,-0.648520,17.672670,0.633499,541441.240532,1.000189,40.319934,15.182315,1.842419,0.093139,0.047887,155.983160,32.000000,166.513606,155.255193,158.368384,143.815319,32.000000,140.997332,67.504697,56.004050,75.343424,67.567731,42.045831,61.714156,9.606816,20.450914,19.278124,59.565969,29.504289
55.036488,85.628647,101.610530,139.734954,108.348650,104.647296,29.712736,14.342108,100.039902,-0.001213,86.211824,55.828284,138.261767,100.182896,136.594252,99.932058,62.422940,97.595286,-0.000679,0.000624,32.000000,-235.666907,100.246254,-0.648945,17.681062,0.635444,541424.779430,0.999317,40.348076,15.161766,1.845853,0.047703,0.031337,156.330803,32.000000,166.071288,155.397381,159.991050,143.739272,32.000000,141.023471,67.501377,56.005748,75.352262,67.567731,42.074830,61.714156,9.585160,20.450914,19.281387,59.566117,29.402235
55.072923,85.630027,101.643550,139.734396,108.345692,104.646782,29.714692,14.352383,100.069463,-0.001130,86.215494,55.940407,138.254983,100.186646,136.590151,100.001657,62.430090,97.568831,-0.000681,0.000620,32.000000,-235.657615,100.274802,-0.648232,17.677679,0.636500,541384.327559,0.990814,40.375733,15.213454,1.848124,0.038157,0.013641,156.450156,32.000000,165.888287,155.891193,160.448770,143.012240,32.000000,141.513024,67.500278,55.982269,75.341162,67.567731,42.048968,61.714156,9.565932,20.450914,19.282373,59.566245,29.592844
55.031220,85.634718,101.612056,139.739413,108.361907,104.631618,29.918408,14.344249,99.995136,-0.000892,86.248819,55.897511,138.236830,100.118644,136.561938,99.928331,62.441575,97.499645,-0.000682,0.000602,32.000000,-235.664438,100.347921,-0.648753,17.673588,0.635148,541477.976592,0.979396,40.352688,15.256596,1.846239,0.053037,0.036452,155.870185,32.000000,166.393033,156.249877,157.944138,142.753313,32.000000,141.800709,67.494366,55.999061,75.346289,67.567731,42.077720,61.714156,9.571902,20.450914,19.284337,59.575883,29.537891
55.034712,85.631959,101.593107,139.745545,108.375235,104.627905,29.637533,14.343250,99.975342,-0.001133,86.298852,55.865487,138.209664,100.189910,136.597147,99.905493,62.458641,97.526071,-0.000683,0.000590,32.000000,-235.665110,100.287533,-0.648826,17.686832,0.634871,541445.698411,0.978624,40.319137,15.233021,1.845617,0.065328,0.045978,155.599178,32.000000,166.791580,156.216682,156.152853,142.867817,32.000000,141.754760,67.492850,56.011027,75.365162,67.567731,42.061991,61.714156,9.567838,20.450914,19.284920,59.574063,29.457114
55.027213,85.631959,101.645966,139.745545,108.332278,104.634321,29.632480,14.344963,100.000753,-0.001205,86.195560,55.804985,138.202169,100.123925,136.583085,99.955936,62.444612,97.499216,-0.000683,0.000613,32.000000,-235.660774,100.375556,-0.649132,17.725725,0.635442,541368.210764,0.972633,40.363812,15.178563,1.846444,0.058409,0.031066,155.436472,32.000000,167.010851,155.570172,155.600027,143.460488,32.000000,140.998227,67.503468,55.972844,75.344746,67.567731,42.089772,61.714156,9.560555,20.450914,19.284686,59.565606,29.378244
55.067527,85.636650,101.612074,139.753350,108.282991,104.640223,29.711602,14.340824,99.978963,-0.000748,86.161351,55.807832,138.242745,100.174108,136.619508,99.920017,62.414633,97.513687,-0.000683,0.000628,32.000000,-235.668847,100.270912,-0.648516,17.727246,0.634673,541309.596472,0.981741,40.357702,15.177912,1.845982,0.055006,0.024418,155.913118,32.000000,166.368489,155.343223,158.098464,143.588846,32.000000,140.772120,67.489115,55.971372,75.318103,67.567731,42.081609,61.714156,9.536326,20.450914,19.286654,59.563540,29.508251
55.044221,85.638858,101.660664,139.756694,108.226576,104.642659,29.664833,14.343678,100.013197,-0.000828,86.153908,55.882971,138.223172,100.171905,136.625714,99.904455,62.417810,97.480302,-0.000682,0.000638,32.000000,-235.664026,100.459604,-0.648571,17.726643,0.634020,541374.158772,0.982115,40.364895,15.175259,1.847195,0.052558,0.026795,156.241583,32.000000,166.151039,155.351355,159.785678,143.877801,32.000000,140.966413,67.493735,55.937235,75.317109,67.567731,42.099655,61.714156,9.528342,20.450914,19.287891,59.571231,29.527327
55.020053,85.645756,101.605314,139.764777,108.218419,104.630094,29.638864,14.344392,100.069316,-0.001186,86.176922,55.867603,138.249499,100.153207,136.591978,99.917391,62.414848,97.440858,-0.000682,0.000632,32.000000,-235.667902,100.491317,-0.647886,17.759085,0.632852,541454.298769,0.978785,40.330931,15.214227,1.845227,0.052471,0.025851,156.373727,32.000000,166.096645,155.848889,160.492406,143.109080,32.000000,141.716564,67.496424,55.951355,75.329448,67.567731,42.073368,61.714156,9.544555,20.450914,19.288477,59.577643,29.558801
55.052010,85.645756,101.651208,139.764777,108.238879,104.629992,29.492486,14.345533,100.063430,-0.001217,86.178518,55.870206,138.270422,100.179633,136.573251,99.972968,62.445805,97.539781,-0.000682,0.000640,32.000000,-235.663646,100.414795,-0.648090,17.745028,0.633861,541472.841671,0.980808,40.355482,15.190309,1.846891,0.034943,0.081033,155.942004,32.000000,166.458610,156.145784,158.061154,142.869074,32.000000,141.957965,67.509496,55.967141,75.359527,67.567731,42.098614,61.714156,9.510828,20.450914,19.291106,59.571939,29.557921
55.061411,85.631959,101.765559,139.763941,108.251626,104.624559,29.621262,14.343821,100.002717,-0.001050,86.219351,55.780128,138.247753,100.175800,136.605258,99.920080,62.459619,97.557820,-0.000682,0.000638,32.000000,-235.664211,100.453873,-0.647680,17.766821,0.632549,541434.203629,0.982035,40.385560,15.168757,1.846696,0.054881,0.036623,155.712291,32.000000,166.851880,156.146937,156.227383,142.913115,32.000000,141.875602,67.506604,55.960411,75.355404,67.567731,42.080351,61.714156,9.509003,20.450914,19.287620,59.567622,29.657774
55.044449,85.625060,101.655351,139.761154,108.235314,104.627789,29.676433,14.340824,100.076699,-0.001448,86.200204,55.858675,138.187612,100.225982,136.619754,99.926047,62.441468,97.520217,-0.000683,0.000632,32.000000,-235.665732,100.281354,-0.648539,17.786202,0.632878,541358.031214,0.986285,40.354913,15.199265,1.846458,0.058156,0.036089,155.438546,32.000000,167.021497,155.438456,155.761186,143.409793,32.000000,141.108484,67.495206,55.956872,75.347009,67.567731,42.105741,61.714156,9.494449,20.450914,19.286164,59.567750,29.414488
55.025587,85.637478,101.476434,139.765614,108.199030,104.644347,30.069576,14.350385,100.025135,-0.001534,86.120102,55.844033,138.206437,100.187911,136.640159,99.936260,62.463601,97.554101,-0.000684,0.000613,32.000000,-235.658630,100.371352,-0.648029,17.776053,0.633035,541278.772046,0.981731,40.332104,15.196654,1.848219,0.056830,0.064052,155.864751,32.000000,166.511097,155.309359,158.151771,143.645233,32.000000,140.766908,67.478538,55.950521,75.334587,67.567731,42.087148,61.714156,9.498955,20.450914,19.286738,59.573395,29.533489
55.024810,85.637478,101.614039,139.765614,108.173561,104.654068,29.820753,14.345248,100.114137,-0.001257,86.203450,55.788540,138.264397,100.214746,136.662786,99.866258,62.455294,97.578183,-0.000685,0.000586,32.000000,-235.663931,100.229325,-0.648497,17.772617,0.631562,541329.955676,0.980248,40.341467,15.191450,1.846787,0.065964,0.053470,156.334688,32.000000,166.087401,155.458265,159.827771,143.670075,32.000000,140.702053,67.491321,55.952089,75.349082,67.567731,42.094958,61.714156,9.492723,20.450914,19.290987,59.564888,29.568339
55.044146,85.641617,101.713874,139.774254,108.158384,104.670558,29.635070,14.348816,100.090574,-0.001324,86.158211,55.751011,138.277875,100.263500,136.618103,100.015528,62.394636,97.568039,-0.000685,0.000577,32.000000,-235.661839,100.355425,-0.647717,17.801728,0.630583,541397.264248,0.967975,40.371973,15.190362,1.844168,0.031840,0.011156,156.438191,32.000000,165.982412,155.952250,160.439224,142.973054,32.000000,141.302022,67.467620,55.925947,75.347063,67.567731,42.082444,61.714156,9.467665,20.450914,19.292796,59.564956,29.541413
55.041986,85.641065,101.648225,139.778156,108.094644,104.679645,29.572520,14.339968,100.029753,-0.001526,86.198422,55.772539,138.279088,100.184671,136.598122,99.883305,62.394411,97.592002,-0.000686,0.000592,32.000000,-235.668392,100.338582,-0.647445,17.771018,0.632201,541464.549773,0.976158,40.372718,15.213624,1.846695,0.043441,0.030450,155.988180,32.000000,166.396928,156.272317,158.338585,142.805921,32.000000,141.706975,67.485996,55.954707,75.354263,67.567731,42.110060,61.714156,9.462639,20.450914,19.293223,59.567356,29.471054
55.046813,85.622852,101.642462,139.775369,108.083368,104.692358,29.684083,14.348958,99.963072,-0.001385,86.234019,55.898647,138.224333,100.188441,136.586412,99.934018,62.415783,97.530310,-0.000685,0.000586,32.000000,-235.660549,100.272846,-0.646831,17.766716,0.631910,541669.463059,0.982063,40.358314,15.267982,1.847860,0.060238,0.033003,155.640224,32.000000,166.794562,156.356025,156.295982,142.896136,32.000000,141.831014,67.467523,55.933867,75.320472,67.567731,42.102622,61.714156,9.470328,20.450914,19.293811,59.579532,29.464744
55.056918,85.622852,101.681526,139.775369,108.059666,104.692915,29.805859,14.343393,99.995097,-0.001179,86.175440,55.866117,138.212796,100.144051,136.619555,99.945077,62.445129,97.510705,-0.000686,0.000592,32.000000,-235.665786,100.437781,-0.646799,17.786622,0.632426,541717.454431,0.984266,40.359834,15.283086,1.846740,0.087439,0.041802,155.523489,32.000000,167.063080,155.517555,155.316851,143.554509,32.000000,141.168033,67.469188,55.941041,75.361748,67.567731,42.124215,61.714156,9.435804,20.450914,19.289011,59.575135,29.403482
55.038592,85.642445,101.601946,139.785124,108.089259,104.677980,29.851284,14.345819,100.061918,-0.001449,86.152520,55.827446,138.223415,100.144846,136.624031,99.911159,62.485863,97.493869,-0.000686,0.000572,32.000000,-235.660082,100.299401,-0.646470,17.769208,0.632461,541712.170705,0.980549,40.336993,15.223404,1.846473,0.053414,0.031143,155.837995,32.000000,166.746433,155.185189,157.794944,143.925770,32.000000,140.864169,67.463201,55.951427,75.359401,67.567731,42.094743,61.714156,9.420210,20.450914,19.295375,59.566766,29.534076
55.014850,85.652931,101.651134,139.795437,108.120748,104.671372,29.777552,14.344106,100.032584,-0.001466,86.174114,55.751337,138.269433,100.232038,136.642785,99.901623,62.440407,97.622912,-0.000687,0.000569,32.000000,-235.661467,100.399174,-0.646470,17.774374,0.631960,541650.698802,0.976353,40.327304,15.181879,1.846844,0.032096,0.021592,156.234399,32.000000,166.260367,155.258113,159.872360,143.889785,32.000000,141.071630,67.463894,55.935250,75.347613,67.567731,42.116411,61.714156,9.448895,20.450914,19.299062,59.575224,29.710451
55.011226,85.653759,101.606618,139.791535,108.096457,104.662603,29.693612,14.337827,100.029247,-0.001170,86.157258,55.879394,138.292209,100.107818,136.649424,99.910990,62.429233,97.522280,-0.000687,0.000572,32.000000,-235.669549,100.404152,-0.646353,17.771726,0.632069,541526.066834,0.975128,40.364468,15.130686,1.846013,0.028461,0.010070,156.471661,32.000000,166.125648,155.784487,160.608435,143.176260,32.000000,141.826761,67.479387,55.939989,75.369593,67.567731,42.085615,61.714156,9.445820,20.450914,19.299661,59.568349,29.435544
55.050785,85.653759,101.643353,139.791535,108.158957,104.639328,29.647387,14.342965,100.073609,-0.001389,86.264940,55.940897,138.303439,100.131552,136.613278,99.896081,62.455338,97.466039,-0.000688,0.000550,32.000000,-235.669821,100.342558,-0.646520,17.745237,0.632848,541610.798814,0.977965,40.397724,15.256278,1.847704,0.045501,0.028618,156.197639,32.000000,166.385213,156.151713,158.594326,142.864748,32.000000,141.907271,67.478224,55.954422,75.357372,67.567731,42.117810,61.714156,9.410042,20.450914,19.300506,59.563009,29.561222
55.019087,85.636650,101.613380,139.792371,108.182460,104.633237,29.718929,14.345819,100.055707,-0.001473,86.254596,55.837355,138.268081,100.142889,136.616766,99.859657,62.467231,97.589038,-0.000689,0.000569,32.000000,-235.662213,100.488339,-0.646096,17.720349,0.632507,541589.382776,0.980720,40.402030,15.204966,1.847016,0.054645,0.040201,155.700269,32.000000,166.848815,156.246191,156.506365,142.842987,32.000000,141.877058,67.495725,55.953600,75.364551,67.567731,42.090266,61.714156,9.396613,20.450914,19.296049,59.566589,29.551685
55.024501,85.653207,101.502479,139.798225,108.195481,104.623994,29.733560,14.342251,100.043804,-0.001214,86.240530,55.684832,138.273375,100.177656,136.649047,100.035692,62.482805,97.426638,-0.000689,0.000566,32.000000,-235.664633,100.206096,-0.646718,17.734327,0.632889,541397.437947,0.981262,40.364091,15.143918,1.846356,0.070141,0.038808,155.417285,32.000000,167.024450,155.587704,155.526859,143.311426,32.000000,141.114583,67.510194,55.953924,75.343607,67.567731,42.078503,61.714156,9.409653,20.450914,19.301524,59.578125,29.483233
55.041012,85.658726,101.486722,139.799061,108.114898,104.623994,29.809262,14.342108,100.069321,-0.001058,86.165687,55.815939,138.257954,100.064466,136.669432,100.007191,62.455961,97.577329,-0.000689,0.000597,32.000000,-235.665268,100.318207,-0.646785,17.726643,0.634046,541334.758372,0.979416,40.377380,15.208426,1.846875,0.059140,0.051485,155.777758,32.000000,166.669356,155.343507,157.691920,143.660662,32.000000,140.784685,67.510152,55.965696,75.319226,67.567731,42.086401,61.714156,9.405428,20.450914,19.302124,59.561868,29.575676
55.049318,85.658726,101.481758,139.799061,108.062743,104.621683,29.688780,14.347103,100.039504,-0.001209,86.225904,55.888345,138.293992,100.048744,136.671635,99.912769,62.463056,97.534821,-0.000689,0.000606,32.000000,-235.664535,100.244559,-0.646567,17.699735,0.632267,541273.178188,0.978782,40.388743,15.091962,1.844678,0.035860,0.020504,156.277114,32.000000,166.319624,155.353171,159.507453,143.847898,32.000000,140.890392,67.500045,55.962623,75.317556,67.567731,42.071476,61.714156,9.383064,20.450914,19.304357,59.563186,29.520503
55.049835,85.668385,101.568043,139.799339,108.103484,104.614001,29.498168,14.347817,100.012269,-0.001114,86.230610,55.842114,138.292592,100.059734,136.665607,99.900118,62.455789,97.591852,-0.000689,0.000639,32.000000,-235.655953,100.259794,-0.646209,17.664540,0.632051,541329.310671,0.975991,40.378429,15.212426,1.843838,0.032780,0.010626,156.507695,32.000000,166.025650,155.849716,160.718848,143.057485,32.000000,141.515790,67.492287,55.952224,75.304624,67.567731,42.101629,61.714156,9.377037,20.450914,19.307817,59.572667,29.580445
55.018705,85.676387,101.654899,139.801569,108.117283,104.616510,29.767069,14.341109,100.050671,-0.000664,86.223603,55.818026,138.304995,100.140789,136.609442,99.851525,62.421323,97.551028,-0.000689,0.000661,32.000000,-235.667086,100.274950,-0.645564,17.685206,0.632780,541299.244381,0.979769,40.370464,15.178932,1.843470,0.058407,0.037613,156.213406,32.000000,166.344410,156.205676,158.665112,142.793496,32.000000,141.974278,67.489064,55.941361,75.278509,67.567731,42.127922,61.714156,9.380898,20.450914,19.310794,59.569589,29.541633
55.035943,85.660106,101.424989,139.800454,108.142994,104.617712,29.668995,14.344677,100.027762,-0.001061,86.255985,55.773025,138.285777,100.228367,136.632188,99.855093,62.442716,97.510521,-0.000689,0.000670,32.000000,-235.658765,100.223696,-0.645245,17.696955,0.634887,541287.641327,0.986041,40.379627,15.221616,1.845020,0.067553,0.030227,155.612388,32.000000,166.868136,156.202266,156.552312,142.875791,32.000000,142.089206,67.512380,55.986100,75.274840,67.567731,42.119419,61.714156,9.375722,20.450914,19.311416,59.566845,29.543541
55.035335,85.660106,101.481659,139.800454,108.149192,104.610688,29.740553,14.338398,100.084569,-0.001234,86.160038,55.788350,138.251760,100.171356,136.653591,99.928022,62.426669,97.555662,-0.000689,0.000693,32.000000,-235.669798,100.361486,-0.645006,17.691684,0.635698,541394.433106,0.977778,40.417483,15.230730,1.847643,0.053622,0.038242,155.446729,32.000000,167.034378,155.416334,155.518760,143.383574,32.000000,141.283523,67.474732,55.956790,75.245424,67.567731,42.078793,61.714156,9.353810,20.450914,19.307219,59.568851,29.456454
55.045770,85.652655,101.580371,139.799339,108.061429,104.610564,29.688791,14.345391,100.004940,-0.001076,86.134463,55.797129,138.290953,100.066933,136.662809,99.918390,62.482655,97.505194,-0.000689,0.000713,32.000000,-235.663625,100.244968,-0.645050,17.682793,0.632533,541327.449732,0.980648,40.384669,15.184177,1.842886,0.062369,0.032779,155.742532,32.000000,166.893867,155.270426,157.651066,143.766098,32.000000,140.974050,67.472618,55.971525,75.241606,67.567731,42.057963,61.714156,9.337253,20.450914,19.305623,59.569549,29.412727
55.043619,85.657898,101.637285,139.802127,107.983781,104.608118,29.638038,14.343535,99.984617,-0.001185,86.189613,55.857163,138.318758,100.134896,136.670635,99.887525,62.410407,97.532559,-0.000691,0.000701,32.000000,-235.668266,100.445592,-0.644784,17.638314,0.633289,541323.905707,0.978235,40.385252,15.228263,1.843936,0.045368,0.028459,156.220175,32.000000,166.264790,155.423991,159.533940,143.800234,32.000000,140.869434,67.469833,55.983892,75.245900,67.567731,42.126106,61.714156,9.333647,20.450914,19.307771,59.565989,29.540900
55.017395,85.673352,101.427964,139.812440,107.933211,104.596256,29.624436,14.343964,100.056303,-0.001515,86.249269,55.765164,138.338821,100.243640,136.682264,99.841341,62.417760,97.550454,-0.000690,0.000687,32.000000,-235.667019,100.338988,-0.644556,17.696273,0.634395,541194.893074,0.979719,40.367795,15.140929,1.845380,0.034267,0.000000,156.491142,32.000000,165.970820,155.906164,160.864126,143.028556,32.000000,141.313145,67.482808,55.969198,75.247782,67.567731,42.107029,61.714156,9.334813,20.450914,19.308376,59.571988,29.486021
55.049852,85.673352,101.676369,139.812440,107.951243,104.579318,29.565694,14.354096,100.122821,-0.001527,86.277784,55.849368,138.314498,100.278241,136.640161,99.942089,62.477429,97.565157,-0.000689,0.000666,32.000000,-235.655575,100.352384,-0.644621,17.695723,0.636625,541336.380180,0.981428,40.375101,15.230177,1.846486,0.058113,0.026674,156.339551,32.000000,166.261798,156.285392,158.987969,142.903393,32.000000,141.563481,67.479372,55.972466,75.235220,67.567731,42.137709,61.714156,9.318757,20.450914,19.313553,59.568664,29.531949
55.070557,85.674732,101.543908,139.817457,108.006528,104.575520,29.511298,14.351099,99.970443,-0.001217,86.266860,55.931488,138.281052,100.115217,136.652887,99.803495,62.470302,97.464379,-0.000689,0.000642,32.000000,-235.658736,100.348408,-0.644385,17.678807,0.632869,541293.605620,0.982314,40.415704,15.233937,1.843562,0.051314,0.044116,155.656941,32.000000,166.734993,156.314722,156.711538,142.833213,32.000000,141.808261,67.453994,55.966146,75.221601,67.567731,42.077348,61.714156,9.299278,20.450914,19.314579,59.564829,29.399741
55.040256,85.681354,101.444549,139.823867,108.011718,104.572311,29.694467,14.346532,99.940217,-0.001433,86.300619,55.948851,138.274751,100.114566,136.692044,99.819952,62.480145,97.461118,-0.000689,0.000641,32.000000,-235.660844,100.182804,-0.644905,17.710147,0.634677,541071.136241,0.983474,40.384578,15.183400,1.846987,0.067216,0.033851,155.540363,32.000000,166.995459,155.658151,155.272259,143.535397,32.000000,141.351712,67.515428,55.991723,75.241607,67.567731,42.073605,61.714156,9.300048,20.450914,19.317155,59.571024,29.517422
55.010929,85.694876,101.585682,139.835295,107.989174,104.578362,29.418511,14.344677,100.077120,-0.001500,86.213197,55.753370,138.286021,100.136038,136.681758,99.924033,62.481712,97.493544,-0.000689,0.000662,32.000000,-235.662699,100.458808,-0.644747,17.739468,0.633483,541056.931749,0.984852,40.366109,15.127922,1.843887,0.056627,0.054855,155.754527,32.000000,167.054050,155.289193,157.259392,143.918547,32.000000,141.045250,67.490586,55.984257,75.208098,67.567731,42.094180,61.714156,9.305974,20.450914,19.317781,59.572903,29.543834
55.043639,85.694876,101.622698,139.835295,107.901567,104.577086,29.517913,14.342965,100.005620,-0.001211,86.242916,55.810297,138.312514,100.151780,136.682875,99.925906,62.432531,97.567085,-0.000689,0.000681,32.000000,-235.665395,100.218394,-0.644350,17.736425,0.631938,541043.361742,0.979349,40.401781,15.116053,1.843097,0.042018,0.036605,156.195192,32.000000,166.444628,155.262944,159.508701,144.109939,32.000000,141.031660,67.487630,55.963115,75.223156,67.567731,42.127878,61.714156,9.284801,20.450914,19.322408,59.566422,29.491743
55.049065,85.691565,101.655935,139.833902,107.874807,104.573176,29.710274,14.346818,100.006531,-0.001281,86.312611,55.875064,138.305256,100.177492,136.681767,99.896512,62.410935,97.560001,-0.000688,0.000692,32.000000,-235.659739,100.303663,-0.644451,17.727823,0.632994,541103.364967,0.989199,40.443431,15.134635,1.846645,0.034692,0.016945,156.473280,32.000000,166.144255,155.753789,161.026779,143.317364,32.000000,141.646157,67.473532,55.945445,75.225387,67.567731,42.113380,61.714156,9.267894,20.450914,19.322067,59.567091,29.568852
55.056841,85.711434,101.615139,139.841427,107.915726,104.574935,29.639655,14.350528,100.035084,-0.001438,86.284243,55.846287,138.328713,100.231934,136.696796,99.887021,62.436396,97.510168,-0.000687,0.000687,32.000000,-235.658651,100.243579,-0.644169,17.709281,0.632823,541182.633710,0.985218,40.412061,15.229494,1.846221,0.043675,0.044320,156.358424,32.000000,166.320442,156.130857,159.260549,142.942369,32.000000,141.976923,67.487682,55.950087,75.210880,67.567731,42.128389,61.714156,9.260293,20.450914,19.328570,59.570198,29.474722
55.014512,85.702051,101.611953,139.844772,107.910299,104.572999,29.865049,14.344392,100.057385,-0.001362,86.306725,55.796293,138.286266,100.163484,136.667360,99.846007,62.500700,97.503216,-0.000687,0.000682,32.000000,-235.665115,100.250985,-0.644119,17.713320,0.633325,541198.522878,0.978690,40.403545,15.246692,1.846642,0.057974,0.043432,155.770533,32.000000,166.761945,156.417096,156.887093,142.868855,32.000000,141.955446,67.495845,55.990012,75.249486,67.567731,42.097478,61.714156,9.263456,20.450914,19.329223,59.574122,29.530115
55.027018,85.702051,101.665786,139.844772,107.924792,104.575542,29.803051,14.347817,100.093334,-0.000907,86.291064,55.802479,138.281138,100.143418,136.693821,99.888221,62.443041,97.565244,-0.000688,0.000673,32.000000,-235.664969,100.408921,-0.644256,17.744451,0.633465,541179.211079,0.980935,40.415959,15.190279,1.845641,0.068151,0.047373,155.503462,32.000000,166.963916,155.758130,155.504565,143.260921,32.000000,141.221192,67.487798,55.975102,75.257427,67.567731,42.146241,61.714156,9.263000,20.450914,19.327101,59.572008,29.592403
55.053713,85.705363,101.623576,139.848117,107.957128,104.569420,29.345331,14.347531,100.074090,-0.001189,86.236169,55.786112,138.302041,100.292231,136.718235,99.923628,62.473266,97.465872,-0.000688,0.000664,32.000000,-235.657222,100.206971,-0.643928,17.671516,0.634113,541046.037975,0.974307,40.447168,15.121655,1.847003,0.053276,0.034168,155.615404,32.000000,166.991541,155.580877,157.101194,143.732582,32.000000,140.971889,67.507924,55.994241,75.240192,67.567731,42.118752,61.714156,9.240866,20.450914,19.328724,59.563206,29.441047
55.067699,85.706466,101.634957,139.849510,107.973258,104.558822,29.849535,14.349815,100.004951,-0.001254,86.213976,55.931178,138.349051,100.150963,136.691745,99.932430,62.464937,97.590259,-0.000687,0.000647,32.000000,-235.659529,100.428377,-0.644372,17.677732,0.633313,541170.775224,0.976116,40.435173,15.217842,1.847561,0.118345,0.066923,156.221030,32.000000,166.311785,155.459396,159.300027,143.891507,32.000000,140.810618,67.522596,55.969031,75.230337,67.567731,42.141401,61.714156,9.218289,20.450914,19.329698,59.570749,29.551758
55.038621,85.716125,101.536173,139.852298,107.989133,104.551586,29.586266,14.344963,99.986534,-0.000821,86.294173,55.876783,138.350924,100.146111,136.712503,99.799966,62.433702,97.534966,-0.000687,0.000670,32.000000,-235.665036,100.383224,-0.644143,17.676499,0.634919,541068.892595,0.990768,40.412886,15.125885,1.845899,0.042290,0.022832,156.482488,32.000000,166.156609,155.757957,160.683557,143.361377,32.000000,141.474826,67.542518,55.960958,75.240393,67.567731,42.096753,61.714156,9.220547,20.450914,19.330347,59.570710,29.541707
55.027431,85.716125,101.608078,139.852298,107.969006,104.547371,29.612372,14.344820,99.971518,-0.000897,86.344629,55.752375,138.332436,100.064405,136.684343,99.862244,62.465442,97.426105,-0.000688,0.000665,32.000000,-235.665343,100.484077,-0.643858,17.678308,0.634476,541028.189679,0.973667,40.400582,15.211477,1.845637,0.085277,0.008248,156.378961,32.000000,166.319217,156.138684,159.132792,143.140136,32.000000,141.981414,67.514602,55.948266,75.239494,67.567731,42.135602,61.714156,9.226266,20.450914,19.333854,59.565625,29.417642
55.064093,85.729923,101.582213,139.857872,107.932353,104.557060,29.785257,14.349815,100.036985,-0.001228,86.410099,55.775076,138.353486,100.116380,136.676152,99.980509,62.472967,97.560549,-0.000687,0.000678,32.000000,-235.661004,100.571630,-0.643619,17.734773,0.634059,541079.035704,0.982851,40.438119,15.208376,1.844817,0.039406,0.016470,155.768926,32.000000,166.865055,156.209728,156.910824,143.049473,32.000000,142.282946,67.537801,55.968835,75.252680,67.567731,42.144800,61.714156,9.203603,20.450914,19.338591,59.568143,29.585947
55.040347,85.755311,101.543776,139.867349,107.898372,104.546501,29.654623,14.344820,100.040652,-0.001243,86.333964,55.873067,138.303400,100.129166,136.696862,99.940963,62.455653,97.587876,-0.000688,0.000681,32.000000,-235.664359,100.336745,-0.643466,17.771175,0.634932,540997.240885,0.982162,40.448852,15.108994,1.846499,0.051945,0.024057,155.484992,32.000000,167.145693,155.694071,155.625674,143.430980,32.000000,141.558364,67.549763,55.981808,75.255831,67.567731,42.119195,61.714156,9.201554,20.450914,19.346758,59.570159,29.541340
55.039670,85.738753,101.530641,139.869022,107.939997,104.536258,29.542805,14.344963,99.999446,-0.001077,86.213469,55.859402,138.337947,100.098478,136.698728,99.960826,62.475296,97.470975,-0.000687,0.000697,32.000000,-235.661922,100.510815,-0.643855,17.778623,0.631978,541036.223080,0.975877,40.427496,15.185000,1.844800,0.054657,0.034932,155.683366,32.000000,167.014942,155.436361,157.327429,143.826136,32.000000,141.184205,67.564262,55.956845,75.257450,67.567731,42.109151,61.714156,9.195957,20.450914,19.347452,59.557541,29.457994
