OSU 80 Ton Compressor Load Stand
55.033654,85.738753,101.534836,139.869022,107.942817,104.533609,29.662991,14.345961,100.011395,-0.001479,86.237124,55.856827,138.337119,100.124272,136.702137,99.830627,62.466302,97.522742,-0.000687,0.000696,32.000000,-235.665512,100.214375,-0.643635,17.755675,0.630746,541061.824580,0.980598,40.475650,15.219282,1.844897,0.047304,0.037225,156.239256,32.000000,166.308258,155.475863,159.363118,143.993820,32.000000,140.813522,67.580844,55.947918,75.243228,67.567731,42.117949,61.714156,9.190276,20.450914,19.343247,59.567061,29.548750
55.073394,85.733234,101.639825,139.873202,107.944950,104.527318,29.792905,14.347674,99.986630,-0.001515,86.278886,55.756204,138.369309,100.154205,136.722836,99.965330,62.402382,97.481849,-0.000687,0.000692,32.000000,-235.661997,100.397846,-0.643507,17.741146,0.630281,540945.604490,0.984186,40.459743,15.127027,1.844681,0.068543,0.038613,156.493129,32.000000,165.975908,155.916214,160.785778,143.384286,32.000000,141.322577,67.542024,55.902645,75.250366,67.567731,42.148660,61.714156,9.167969,20.450914,19.342294,59.566756,29.554619
55.042636,85.741789,101.543074,139.879056,107.932307,104.513230,29.783669,14.345961,99.990311,-0.001220,86.273673,55.792989,138.360249,100.140258,136.717995,99.850836,62.446381,97.559145,-0.000686,0.000710,32.000000,-235.665185,100.286491,-0.643264,17.719719,0.631245,540953.493140,0.980291,40.465512,15.168184,1.844959,0.051814,0.033312,156.418407,32.000000,166.223486,156.261053,159.292074,143.019581,32.000000,141.748816,67.554691,55.913379,75.266903,67.567731,42.125432,61.714156,9.163120,20.450914,19.345494,59.576080,29.543321
55.011384,85.733786,101.575760,139.874596,107.845658,104.515144,29.685050,14.341395,100.015000,-0.001327,86.304229,55.904891,138.369732,99.971749,136.694360,99.936723,62.490162,97.532867,-0.000687,0.000718,32.000000,-235.667456,100.297914,-0.643560,17.685757,0.631986,541024.023228,0.975177,40.421892,15.206698,1.845534,0.040406,0.022932,155.761398,32.000000,166.806023,156.361562,157.159150,142.856579,32.000000,141.818622,67.540402,55.936870,75.255599,67.567731,42.163769,61.714156,9.155493,20.450914,19.346175,59.578528,29.517275
55.043866,85.733786,101.553107,139.874596,107.880870,104.517310,29.640187,14.347389,100.050903,-0.001518,86.300747,55.850620,138.303003,100.128146,136.709181,99.943857,62.464789,97.526781,-0.000688,0.000728,32.000000,-235.658185,100.332624,-0.643125,17.698712,0.632300,540888.967812,0.975962,40.459934,15.210715,1.844808,0.037492,0.028505,155.534435,32.000000,167.143740,155.941080,155.374258,143.336774,32.000000,141.468194,67.570556,55.961540,75.261532,67.567731,42.129319,61.714156,9.150627,20.450914,19.344489,59.557679,29.473035
55.061916,85.711710,101.627010,139.872645,107.890773,104.548409,29.776168,14.349244,100.081033,-0.001355,86.208515,55.861084,138.362899,100.053168,136.728743,99.980916,62.465562,97.583648,-0.000686,0.000717,32.000000,-235.659935,100.225163,-0.642886,17.709596,0.634491,540812.763075,0.979809,40.481903,15.150613,1.846450,0.048693,0.035591,155.647749,32.000000,167.053651,155.460775,156.917116,143.902462,32.000000,141.067852,67.576702,55.966505,75.262293,67.567731,42.165890,61.714156,9.117756,20.450914,19.338637,59.571142,29.512873
55.037391,85.710054,101.544483,139.872924,107.896994,104.572199,29.584628,14.350813,100.094697,-0.001154,86.165889,55.785821,138.351255,100.101229,136.738653,99.937666,62.423937,97.547673,-0.000684,0.000731,32.000000,-235.651645,100.493660,-0.642382,17.713530,0.633151,540860.776798,0.980682,40.450751,15.172206,1.844949,0.055505,0.035808,156.173086,32.000000,166.388970,155.250900,159.358920,143.942907,32.000000,141.016756,67.548286,55.902664,75.235309,67.567731,42.129894,61.714156,9.137009,20.450914,19.338802,59.570887,29.713606
55.041863,85.692945,101.598791,139.870973,107.919622,104.580810,29.528643,14.341680,100.046992,-0.001415,86.208080,55.746312,138.416935,100.188178,136.761317,99.914843,62.427018,97.508014,-0.000684,0.000735,32.000000,-235.665368,100.299015,-0.642369,17.713242,0.633310,540982.582327,0.976093,40.411369,15.206749,1.845686,0.060725,0.040791,156.524787,32.000000,166.173163,155.795462,160.877655,143.454829,32.000000,141.336912,67.576924,55.934660,75.270097,67.567731,42.129195,61.714156,9.132567,20.450914,19.339454,59.570149,29.561296
55.068615,85.692945,101.377143,139.870973,107.911713,104.576438,29.858580,14.344534,99.999835,-0.001457,86.282121,55.838669,138.386195,100.196252,136.715868,99.862447,62.454292,97.551841,-0.000683,0.000709,32.000000,-235.666612,100.407270,-0.641606,17.754915,0.632959,541197.603286,0.983108,40.433229,15.226034,1.845009,0.068605,0.037653,156.512764,32.000000,166.203532,156.228439,159.787320,143.045854,32.000000,141.881655,67.599001,55.955781,75.268099,67.567731,42.082547,61.714156,9.099653,20.450914,19.335044,59.563747,29.514927
55.043756,85.693221,101.500811,139.875711,107.921755,104.567305,29.509464,14.339968,100.106079,-0.001179,86.305505,55.760356,138.379855,100.132796,136.694871,99.882491,62.497762,97.531767,-0.000683,0.000711,32.000000,-235.669047,100.429951,-0.641948,17.752528,0.633461,541209.887564,0.984925,40.411832,15.198318,1.845846,0.085393,0.032576,155.818888,32.000000,166.765936,156.503063,157.384665,142.916963,32.000000,141.843817,67.595884,55.953887,75.288241,67.567731,42.144641,61.714156,9.100889,20.450914,19.335762,59.572923,29.578097
55.034080,85.711434,101.553188,139.887418,107.900587,104.574724,29.538705,14.343535,100.038387,-0.001413,86.341429,55.817041,138.333851,100.203572,136.729304,99.977815,62.488918,97.474609,-0.000683,0.000697,32.000000,-235.663513,100.365155,-0.641733,17.775528,0.629125,541120.801433,0.973486,40.386184,15.198267,1.840924,0.031345,0.013902,155.506711,32.000000,167.039577,155.960812,155.795714,143.393489,32.000000,141.418063,67.610182,55.947708,75.308807,67.567731,42.139173,61.714156,9.099038,20.450914,19.341777,59.580200,29.554399
55.049738,85.723576,101.628593,139.889648,107.850783,104.595020,29.525449,14.348245,100.047019,-0.001476,86.230772,55.793161,138.328911,100.112037,136.738226,99.870069,62.462654,97.541186,-0.000685,0.000682,32.000000,-235.664377,100.461070,-0.642852,17.783606,0.630932,540997.379360,0.985402,40.410292,15.142329,1.844002,0.027477,0.006855,155.571056,32.000000,167.041638,155.579389,157.080086,143.793798,32.000000,141.030210,67.597762,55.968872,75.288295,67.567731,42.157285,61.714156,9.096643,20.450914,19.342431,59.571329,29.527253
55.061177,85.723576,101.563281,139.889648,107.823357,104.592544,29.392588,14.345391,100.019650,-0.001201,86.218146,55.922369,138.378946,100.147028,136.769100,99.792082,62.470093,97.429124,-0.000685,0.000684,32.000000,-235.664608,100.365379,-0.643217,17.760658,0.630919,541082.476433,0.984728,40.437784,15.115662,1.845278,0.038534,0.022793,156.119551,32.000000,166.340016,155.438040,159.098757,143.914641,32.000000,140.956954,67.611130,55.968503,75.296035,67.567731,42.144740,61.714156,9.066529,20.450914,19.346677,59.568792,29.675162
55.030229,85.718884,101.504084,139.896058,107.834184,104.588768,29.798459,14.344963,99.987515,-0.001031,86.223713,55.763726,138.418145,100.087059,136.750971,99.846415,62.400925,97.449428,-0.000685,0.000656,32.000000,-235.661922,100.386814,-0.643589,17.726433,0.631234,541250.808518,0.985086,40.434910,15.183288,1.846123,0.058778,0.032230,156.424606,32.000000,166.178994,155.766970,160.697415,143.462707,32.000000,141.288445,67.586557,55.925861,75.309548,67.567731,42.173963,61.714156,9.064605,20.450914,19.345955,59.568694,29.423218
55.021042,85.713089,101.524781,139.898567,107.878893,104.577317,29.355181,14.340824,100.095004,-0.001199,86.304646,55.921863,138.383451,100.127291,136.729303,99.876013,62.452083,97.528052,-0.000686,0.000641,32.000000,-235.667863,100.223433,-0.643062,17.698948,0.631131,541216.221402,0.989291,40.423944,15.106218,1.844553,0.056216,0.040454,156.516812,32.000000,166.350351,156.110455,159.886900,143.180036,32.000000,141.868863,67.589374,55.955724,75.332724,67.567731,42.136075,61.714156,9.074130,20.450914,19.344904,59.571133,29.500181
55.061488,85.734062,101.593050,139.904978,107.919728,104.574204,29.378321,14.346390,100.042876,-0.001064,86.357816,55.653071,138.358764,100.190440,136.693002,99.850286,62.483703,97.566919,-0.000686,0.000653,32.000000,-235.660987,100.405373,-0.643609,17.667294,0.632343,541344.052142,0.976368,40.448928,15.188006,1.844515,0.085740,0.038413,155.804687,32.000000,166.910308,156.261878,157.397598,143.207560,32.000000,142.211732,67.583879,55.959436,75.302432,67.567731,42.163461,61.714156,9.062250,20.450914,19.345559,59.567612,29.553005
55.062568,85.734062,101.544303,139.904978,107.940859,104.566046,29.553143,14.345961,100.011231,-0.000598,86.361329,55.847568,138.354386,100.177451,136.761442,100.005503,62.455946,97.459894,-0.000686,0.000640,32.000000,-235.661087,100.345228,-0.643755,17.688537,0.633646,541178.880744,0.991169,40.451944,15.185702,1.845199,0.058819,0.040531,155.487902,32.000000,167.225210,155.944879,155.712143,143.495951,32.000000,141.914717,67.614927,55.984169,75.345601,67.567731,42.143186,61.714156,9.034539,20.450914,19.352420,59.572942,29.463277
55.034492,85.755035,101.637484,139.910274,107.976120,104.568197,30.046655,14.340539,100.098478,-0.001005,86.283709,55.794714,138.344151,100.136467,136.780470,99.946134,62.468076,97.584738,-0.000686,0.000678,32.000000,-235.670280,100.229510,-0.643982,17.698267,0.634672,541109.850275,0.989618,40.434132,15.178220,1.845084,0.039928,0.022896,155.655309,32.000000,167.169483,155.566220,156.705369,143.763644,32.000000,141.090097,67.622992,55.975891,75.320851,67.567731,42.178922,61.714156,9.016159,20.450914,19.359294,59.566599,29.633489
55.033229,85.739305,101.500011,139.911946,107.986290,104.579648,29.861448,14.343964,100.021001,-0.001220,86.273344,55.878221,138.394827,100.063222,136.764208,99.828466,62.463622,97.510460,-0.000687,0.000701,32.000000,-235.663249,100.367052,-0.643899,17.691631,0.633335,541121.593620,0.983666,40.433097,15.139490,1.844162,0.037591,0.017278,156.180186,32.000000,166.406372,155.381518,159.236002,143.941584,32.000000,140.884637,67.632894,55.972429,75.318113,67.567731,42.134145,61.714156,9.033033,20.450914,19.355343,59.568251,29.433343
55.055024,85.749792,101.590659,139.916685,108.016614,104.574557,29.485911,14.345105,100.007760,-0.001068,86.254562,55.782224,138.374853,100.089322,136.765383,99.928699,62.450451,97.439939,-0.000686,0.000715,32.000000,-235.663746,100.155271,-0.644074,17.728086,0.634572,541151.403597,0.968116,40.480989,15.204910,1.846796,0.051571,0.033196,156.528177,32.000000,166.230047,155.798525,160.799498,143.635809,32.000000,141.385260,67.632915,55.947975,75.343487,67.567731,42.183896,61.714156,9.015870,20.450914,19.356022,59.576719,29.545815
55.060666,85.749792,101.495001,139.916685,108.075520,104.566928,29.526526,14.345961,100.059772,-0.000875,86.363973,55.842046,138.417886,100.178593,136.788857,99.892885,62.453242,97.470342,-0.000684,0.000688,32.000000,-235.666168,100.395155,-0.643477,17.744582,0.633449,541197.978165,0.974214,40.466471,15.163236,1.844340,0.050219,0.036721,156.609223,32.000000,166.186311,156.282426,160.025871,143.095972,32.000000,141.766673,67.631218,55.971573,75.351185,67.567731,42.137605,61.714156,8.994228,20.450914,19.359804,59.563412,29.470100
55.036845,85.750895,101.570544,139.920308,108.171310,104.568016,29.672329,14.343678,100.049807,-0.001220,86.306554,55.821569,138.391081,100.096215,136.709590,99.880008,62.459919,97.531886,-0.000684,0.000677,32.000000,-235.668451,100.263813,-0.643264,17.759845,0.632626,541201.938155,0.986174,40.456059,15.132583,1.845257,0.050866,0.041995,155.845560,32.000000,166.690097,156.546899,157.454491,142.789912,32.000000,141.875663,67.602624,55.968317,75.351164,67.567731,42.187057,61.714156,8.996277,20.450914,19.360820,59.569313,29.497393
55.042017,85.739029,101.452490,139.919751,108.296919,104.559093,29.784005,14.344392,100.021592,-0.001233,86.292738,55.865329,138.382838,100.080615,136.760285,99.906472,62.507982,97.477750,-0.000684,0.000669,32.000000,-235.661017,100.450201,-0.642407,17.774768,0.630898,541154.627191,0.984636,40.450650,15.148687,1.843330,0.052360,0.031411,155.633518,32.000000,167.130358,156.176854,155.595804,143.251135,32.000000,141.537649,67.597449,55.984589,75.382427,67.567731,42.126672,61.714156,8.990346,20.450914,19.358005,59.580486,29.561956
55.059970,85.735442,101.596565,139.921702,108.254646,104.542892,29.924950,14.344249,100.051195,0.002721,86.242269,55.893288,138.368502,100.120928,136.763643,99.879601,62.453629,97.506012,-0.000685,0.000659,32.000000,-235.663947,100.435048,-0.642001,17.776237,0.631618,541159.615619,0.980272,40.474594,15.180246,1.845501,0.063768,0.027874,155.683457,32.000000,167.151943,155.641443,156.268163,143.849712,32.000000,141.192891,67.602324,55.979828,75.353215,67.567731,42.192940,61.714156,8.990874,20.450914,19.358684,59.570985,29.561149
55.042935,85.735442,101.592995,139.921702,108.191377,104.531524,29.653503,14.337114,100.068085,0.014238,86.229799,55.805746,138.411418,100.086224,136.800870,99.964548,62.443229,97.549807,-0.000685,0.000625,32.000000,-235.672393,100.364281,-0.642613,17.777338,0.629703,540997.315791,0.976385,40.457767,15.098551,1.843183,0.056234,0.003691,156.230147,32.000000,166.460970,155.395892,159.009685,144.117474,32.000000,140.987825,67.585934,55.994012,75.373070,67.567731,42.172545,61.714156,8.970943,20.450914,19.358302,59.562626,29.515001
55.027020,85.730475,101.626413,139.925325,108.174378,104.532021,29.423516,14.345819,100.067965,0.026011,86.224492,55.812989,138.405729,100.151208,136.818287,99.931368,62.437733,97.580387,-0.000685,0.000609,32.000000,-235.658279,100.391260,-0.642653,17.767031,0.630661,541010.119402,0.971282,40.436968,15.170463,1.845198,0.040445,0.009251,156.487634,32.000000,166.275488,155.645687,160.698177,143.628738,32.000000,141.428779,67.573119,55.967936,75.363947,67.567731,42.211466,61.714156,8.985260,20.450914,19.357509,59.565635,29.377217
55.048304,85.726335,101.610019,139.926440,108.171210,104.538899,29.758439,14.349957,100.065239,0.034034,86.279885,55.943829,138.447086,100.235768,136.766873,99.984726,62.447790,97.540287,-0.000684,0.000614,32.000000,-235.658238,100.225387,-0.643051,17.767844,0.630860,540980.860915,0.980397,40.453301,15.208067,1.845705,0.033979,0.019222,156.729636,32.000000,166.303352,156.166851,160.326440,143.184365,32.000000,141.687714,67.572937,55.981677,75.381274,67.567731,42.183685,61.714156,8.972247,20.450914,19.357956,59.564357,29.558728
55.057367,85.741513,101.635001,139.935638,108.150304,104.531835,29.761908,14.341252,100.103440,0.049954,86.411327,55.719244,138.404615,100.152840,136.718915,99.928920,62.423168,97.494526,-0.000685,0.000587,32.000000,-235.669238,100.371846,-0.642989,17.774296,0.631294,540995.060626,0.976883,40.439047,15.197592,1.845834,0.059628,0.044579,155.848661,32.000000,166.784444,156.343536,157.798600,143.009024,32.000000,141.874671,67.564423,55.978107,75.355785,67.567731,42.172132,61.714156,8.944335,20.450914,19.357625,59.558810,29.553519
55.053674,85.741513,101.647061,139.935638,108.111438,104.526058,29.928782,14.351099,100.062458,0.061438,86.391501,55.751995,138.442758,100.130225,136.796829,99.901282,62.485100,97.564282,-0.000685,0.000582,32.000000,-235.655785,100.212986,-0.642490,17.793756,0.631294,540995.060626,0.976883,40.439047,15.197592,1.845834,0.051186,0.030237,155.630622,32.000000,167.124035,156.325681,156.107765,143.208690,32.000000,141.654586,67.577825,56.003933,75.390399,67.567731,42.192245,61.714156,8.938279,20.450914,19.362784,59.571565,29.565037
55.041371,85.770212,101.669690,139.946509,108.092139,104.524910,29.862082,14.353810,100.040164,0.073378,86.266535,55.798727,138.402169,100.136851,136.795069,99.945227,62.471222,97.523408,-0.000685,0.000572,32.000000,-235.652255,100.237561,-0.642908,17.803931,0.631120,541023.616658,0.976564,40.445534,15.193790,1.845984,0.047984,0.036560,155.641522,32.000000,167.171449,155.746568,156.488010,143.646324,32.000000,140.935633,67.567185,55.994833,75.382501,67.567731,42.149746,61.714156,8.948178,20.450914,19.371948,59.572510,29.424539
55.056910,85.756966,101.558578,139.948460,108.102384,104.490774,29.660473,14.351384,100.048688,0.085353,86.210955,55.762189,138.375450,100.172923,136.788330,99.865549,62.444228,97.583993,-0.000684,0.000570,32.000000,-235.656647,100.182108,-0.642833,17.764540,0.630597,540871.417930,0.971137,40.449074,15.175185,1.846327,0.031243,0.012452,156.129829,32.000000,166.461412,155.527111,158.866626,143.898072,32.000000,140.804928,67.559491,55.973950,75.348902,67.567731,42.167790,61.714156,8.921709,20.450914,19.368744,59.578066,29.579417
55.053551,85.751723,101.610759,139.949018,108.139291,104.467935,29.638206,14.345533,100.031069,0.096893,86.269148,55.776155,138.412146,100.115035,136.792737,99.835251,62.393134,97.494400,-0.000683,0.000578,32.000000,-235.665285,100.168263,-0.642939,17.754259,0.630746,540938.307068,0.973600,40.489569,15.163677,1.847150,0.059697,0.039579,156.546708,32.000000,166.176320,155.796385,160.637197,143.805370,32.000000,141.240842,67.558841,55.970337,75.364137,67.567731,42.180659,61.714156,8.906467,20.450914,19.369440,59.563314,29.624025
55.033100,85.779043,101.578790,139.952920,108.169202,104.447480,29.761605,14.341966,100.075389,0.112813,86.340520,55.784933,138.388504,100.177207,136.794476,99.846189,62.446117,97.513359,-0.000683,0.000546,32.000000,-235.667377,100.348901,-0.642776,17.780302,0.630472,540791.676156,0.979565,40.461425,15.228297,1.844611,0.051007,0.044019,156.555605,32.000000,166.240443,156.192069,160.344032,143.224840,32.000000,141.809497,67.548234,55.965911,75.348702,67.567731,42.150071,61.714156,8.899278,20.450914,19.368814,59.570897,29.542147
55.021352,85.779043,101.699628,139.952920,108.170031,104.451189,29.662898,14.341823,100.043049,0.120977,86.358513,55.773907,138.416651,100.250961,136.741381,99.896895,62.424982,97.552884,-0.000684,0.000536,32.000000,-235.664570,100.273705,-0.643019,17.787881,0.631289,540769.778534,0.980139,40.459404,15.223744,1.845671,0.047047,0.037387,155.987057,32.000000,166.883487,156.376389,157.643986,143.054570,32.000000,142.108773,67.569543,55.992160,75.387672,67.567731,42.179187,61.714156,8.907098,20.450914,19.377350,59.573444,29.565037
55.066492,85.768833,101.597267,139.953199,108.125237,104.467502,29.639172,14.351099,100.018330,0.136782,86.315770,55.753619,138.374454,100.155673,136.802744,99.872923,62.469044,97.577994,-0.000684,0.000509,32.000000,-235.659392,100.167465,-0.643304,17.775660,0.630367,540603.990980,0.976344,40.506333,15.182540,1.845776,0.037664,0.026146,155.677722,32.000000,167.268826,156.150271,155.866581,143.474813,32.000000,141.900060,67.600027,56.005348,75.410455,67.567731,42.192759,61.714156,8.891833,20.450914,19.375286,59.563491,29.705096
55.061330,85.737373,101.583524,139.945394,108.108934,104.472778,29.712497,14.337970,100.080382,0.148126,86.273688,55.805952,138.341445,100.088712,136.802033,99.808293,62.430908,97.530585,-0.000686,0.000505,32.000000,-235.670554,100.279316,-0.643782,17.798293,0.631603,540671.505657,0.979855,40.517599,15.228225,1.848367,0.066168,0.040022,155.642918,32.000000,167.316347,155.546230,156.344843,143.803458,32.000000,141.354334,67.583445,55.966170,75.364646,67.567731,42.187399,61.714156,8.864223,20.450914,19.366703,59.571870,29.488809
55.027244,85.755311,101.558646,139.947066,108.155766,104.472969,29.720144,14.342108,100.080271,0.160093,86.228640,55.829258,138.429752,100.106553,136.828104,99.897832,62.497702,97.521501,-0.000685,0.000501,32.000000,-235.663956,100.208727,-0.643261,17.798922,0.630152,540632.578933,0.979893,40.464106,15.199755,1.844993,0.092360,0.043635,156.203760,32.000000,166.676468,155.480722,158.916066,143.997971,32.000000,141.250301,67.595790,55.990081,75.389618,67.567731,42.171344,61.714156,8.863000,20.450914,19.367380,59.559557,29.421384
55.018346,85.755311,101.614632,139.947066,108.191713,104.458995,29.680981,14.341538,99.997001,0.168122,86.296896,55.596564,138.434562,100.153126,136.866059,99.900358,62.427731,97.528113,-0.000685,0.000499,32.000000,-235.668953,100.418468,-0.643647,17.783947,0.629303,540695.397902,0.977549,40.437596,15.208451,1.844916,0.051952,0.029166,156.522032,32.000000,166.358666,155.699889,160.479111,143.795663,32.000000,141.310862,67.593090,55.972574,75.399862,67.567731,42.180399,61.714156,8.874270,20.450914,19.372903,59.561396,29.489029
55.046551,85.762762,101.528342,139.952641,108.166508,104.431068,29.683593,14.341680,100.008748,0.183890,86.383346,55.678251,138.451006,100.204817,136.785829,99.912887,62.449864,97.425414,-0.000687,0.000499,32.000000,-235.667171,100.303094,-0.643466,17.797086,0.629738,540601.789443,0.978001,40.488216,15.136013,1.845607,0.045002,0.015815,156.729997,32.000000,166.258192,156.265511,160.392349,143.202440,32.000000,141.796262,67.612551,56.000748,75.414240,67.567731,42.196569,61.714156,8.863378,20.450914,19.376950,59.573562,29.553078
55.072492,85.777111,101.631045,139.958216,108.116356,104.395475,29.612469,14.353525,99.984146,0.195690,86.433319,55.915071,138.422969,100.094153,136.773914,99.928317,62.462691,97.510880,-0.000689,0.000474,32.000000,-235.649917,100.367966,-0.644153,17.793336,0.630934,540674.714520,0.979333,40.496750,15.210092,1.846923,0.042355,0.009157,156.050925,32.000000,166.742640,156.538808,158.005654,142.941719,32.000000,141.783910,67.573052,55.982215,75.401723,67.567731,42.200821,61.714156,8.836591,20.450914,19.383341,59.568359,29.444421
55.053281,85.777111,101.553498,139.958216,108.054726,104.369816,29.614874,14.351099,100.085339,0.203794,86.425039,55.884219,138.375892,100.110976,136.804571,99.812621,62.465836,97.476948,-0.000689,0.000423,32.000000,-235.657261,100.164691,-0.644239,17.792313,0.628873,540481.657446,0.978457,40.477152,15.124141,1.844409,0.037129,0.015822,155.704678,32.000000,167.131911,156.341571,156.150475,143.137158,32.000000,141.796802,67.592844,56.006082,75.398636,67.567731,42.179046,61.714156,8.841662,20.450914,19.383957,59.569136,29.495265
55.031935,85.804983,101.553658,139.969086,108.078369,104.353097,29.576007,14.347817,100.015375,0.219565,86.378703,55.734255,138.422515,100.065770,136.830099,99.884798,62.491521,97.433019,-0.000689,0.000429,32.000000,-235.659232,100.318857,-0.643648,17.785625,0.629331,540280.553556,0.980004,40.466635,15.164426,1.845405,0.062437,0.040366,155.652289,32.000000,167.219023,155.760297,156.131648,143.622355,32.000000,141.081505,67.609596,55.990578,75.392188,67.567731,42.182576,61.714156,8.839100,20.450914,19.395862,59.566668,29.561442
55.023406,85.814090,101.509039,139.979678,108.163459,104.356919,29.676866,14.341680,100.026236,0.231427,86.346917,55.694007,138.455204,100.110040,136.811999,99.956728,62.492927,97.401417,-0.000688,0.000399,32.000000,-235.667007,100.376026,-0.642496,17.774558,0.628805,540149.575882,0.980056,40.485049,15.140199,1.844640,0.066206,0.040080,156.239484,32.000000,166.709785,155.518565,158.676907,143.993432,32.000000,141.111152,67.609189,56.030252,75.391511,67.567731,42.171478,61.714156,8.835803,21.450914,19.400303,59.574732,29.560929
55.028136,85.828164,101.563711,139.981072,108.187135,104.344452,29.769746,14.341395,100.062070,0.243595,86.406230,55.855997,138.448649,100.126557,136.855132,99.863219,62.406167,97.452063,-0.000687,0.000391,32.000000,-235.670079,100.226614,-0.642377,17.763464,0.629421,540058.691164,0.981668,40.533389,15.087212,1.845359,0.044504,0.052036,156.581492,32.000000,166.437801,155.621911,160.468071,143.821149,32.000000,141.361335,67.614578,55.983815,75.402950,67.567731,42.188265,61.714156,8.824219,21.450914,19.406649,59.571624,29.542880
54.994091,85.819333,101.393411,139.982744,108.175763,104.298743,29.532553,14.344820,99.985247,0.255455,86.371418,55.749127,138.439865,100.106654,136.817433,99.941777,62.406532,97.443735,-0.000686,0.000374,32.000000,-235.666162,100.281923,-0.641627,17.733252,0.629567,540091.739857,0.978554,40.550677,15.066160,1.844834,0.029653,0.014509,156.787934,32.000000,166.375483,156.165680,160.449391,143.258564,32.000000,141.815295,67.612977,55.998648,75.407845,67.567731,42.172884,61.714156,8.823742,21.450914,19.407633,59.563717,29.425566
55.016778,85.819333,101.540606,139.982744,108.147581,104.280955,29.631587,14.347674,99.974536,0.267276,86.498689,55.849931,138.470819,100.106735,136.792585,99.934364,62.458398,97.436794,-0.000686,0.000356,32.000000,-235.658391,100.194551,-0.640931,17.722998,0.630372,540219.391326,0.975327,40.560215,15.184404,1.845669,0.062080,0.045062,156.045163,32.000000,166.795888,156.388706,158.104220,143.124078,32.000000,142.160727,67.618599,56.013211,75.406566,67.567731,42.183229,61.714156,8.815363,21.450914,19.405236,59.565173,29.552492
55.026029,85.828992,101.448705,139.984138,108.158136,104.278232,29.616916,14.339254,100.075946,0.279229,86.411878,55.731866,138.420955,100.123927,136.805418,100.005152,62.484437,97.549499,-0.000685,0.000356,32.000000,-235.668450,100.228226,-0.640612,17.754390,0.630090,539985.150396,0.983370,40.584043,15.178862,1.843715,0.061689,0.030588,155.820463,32.000000,167.173663,156.430591,156.395097,143.314999,32.000000,141.966458,67.603331,56.008699,75.423143,67.567731,42.214859,61.714156,8.794456,21.450914,19.409905,59.570651,29.436424
55.016477,85.817126,101.618779,139.986647,108.190902,104.283474,29.586113,14.343964,100.012666,0.291228,86.293125,55.893002,138.431188,100.168765,136.839946,99.944344,62.457733,97.552903,-0.000684,0.000319,32.000000,-235.666691,100.338988,-0.641488,17.773325,0.631407,539778.854338,0.979477,40.562277,15.122681,1.845630,0.093602,0.040654,155.674313,32.000000,167.339932,155.774899,156.166262,143.710191,32.000000,141.297257,67.606499,55.977732,75.392717,67.567731,42.210904,61.714156,8.795747,21.450914,19.406356,59.577948,29.555793
54.994162,85.770488,101.503996,139.978563,108.139053,104.277581,29.768508,14.346104,100.032621,0.303062,86.143068,55.939651,138.449584,100.201247,136.875718,99.960500,62.526307,97.489747,-0.000684,0.000300,32.000000,-235.661108,100.164754,-0.640910,17.767503,0.629155,539722.550548,0.979780,40.563064,15.166668,1.843649,0.055190,0.037246,156.200111,32.000000,166.676728,155.625350,158.744556,143.935910,32.000000,140.938398,67.629322,55.989905,75.356359,67.567731,42.218114,61.714156,8.812384,21.450914,19.407328,59.579935,29.525126
55.018836,85.770488,101.496075,139.978563,108.146132,104.279468,29.766508,14.348387,100.044874,0.314873,86.147091,55.862989,138.482766,100.151493,136.878534,99.976637,62.437125,97.538554,-0.000685,0.000302,32.000000,-235.659153,100.379797,-0.640735,17.751951,0.630439,539791.271366,0.981007,40.560358,15.195485,1.847061,0.047877,0.026697,156.635082,32.000000,166.394151,155.713076,160.348190,143.887788,32.000000,140.958786,67.636107,55.998052,75.414887,67.567731,42.174176,61.714156,8.785987,21.450914,19.390440,59.563255,29.552565
55.047999,85.714193,101.615558,139.965184,108.148686,104.265508,29.580224,14.352669,100.115511,0.327130,86.129819,55.900895,138.443649,100.098191,136.847810,99.997868,62.421335,97.525695,-0.000686,0.000286,32.000000,-235.654052,100.287325,-0.640754,17.734747,0.629805,539568.265006,0.975261,40.535130,15.087680,1.845723,0.035112,0.023423,156.704271,32.000000,166.362090,156.232598,160.524299,143.351229,32.000000,141.789689,67.617905,55.977483,75.404695,67.567731,42.217748,61.714156,8.777679,21.450914,19.369821,59.577869,29.387562
55.007865,85.686598,101.510890,139.959609,108.193323,104.238808,29.694902,14.336400,100.175404,0.339146,86.195679,55.812017,138.514222,100.080454,136.807956,100.019247,62.468178,97.444293,-0.000686,0.000265,32.000000,-235.673107,100.356225,-0.640901,17.750561,0.629789,539747.177906,0.974868,40.511458,15.207182,1.844751,0.060180,0.037433,156.143884,32.000000,166.865272,156.416136,158.234507,143.065387,32.000000,142.092784,67.625629,56.000085,75.393934,67.567731,42.186244,61.714156,8.767064,21.450914,19.360125,59.570779,29.563130
55.020826,85.683286,101.659791,139.956543,108.167371,104.224930,29.557325,14.346247,100.123308,0.350946,86.153726,55.865884,138.423103,100.171864,136.808727,100.041643,62.477902,97.592405,-0.000686,0.000260,32.000000,-235.662113,100.376351,-0.640065,17.735639,0.630860,539616.554598,0.980175,40.427196,15.214985,1.845945,0.057804,0.038448,155.887481,32.000000,167.279882,156.453740,156.181089,143.328126,32.000000,142.004508,67.620636,56.002617,75.405986,67.567731,42.241288,61.714156,8.770840,21.450914,19.360941,59.567976,29.495192
55.021426,85.683286,101.714004,139.956543,108.089664,104.217336,29.640106,14.343535,100.093466,0.362753,86.013972,55.928310,138.433583,100.180408,136.853905,100.034043,62.482657,97.535498,-0.000687,0.000280,32.000000,-235.664005,100.305439,-0.639542,17.738183,0.629832,539363.656331,0.976849,40.438092,15.117564,1.845389,0.084626,0.029964,155.776161,32.000000,167.544146,155.696577,155.766858,143.845851,32.000000,141.381882,67.648205,56.002725,75.404897,67.567731,42.247763,61.714156,8.750312,21.450914,19.360489,59.569067,29.547062
55.009190,85.633891,101.761192,139.949854,108.003239,104.207288,29.714703,14.344249,100.025372,0.374746,85.957162,55.818079,138.437220,100.175249,136.863714,100.059203,62.471988,97.584204,-0.000686,0.000279,32.000000,-235.665094,100.419385,-0.639936,17.726932,0.631540,539263.427309,0.981006,40.422348,15.199845,1.847660,0.087152,0.040393,156.225880,32.000000,166.944971,155.366722,158.501425,144.016473,32.000000,141.219391,67.644236,56.003763,75.382431,67.567731,42.261566,61.714156,8.736831,21.450914,19.342406,59.572254,29.578684
55.011957,85.614850,101.667798,139.939541,107.935295,104.204734,29.581897,14.347246,100.065306,0.386436,85.998150,55.766335,138.456227,100.189176,136.881605,100.034005,62.447441,97.616421,-0.000688,0.000292,32.000000,-235.659475,100.207338,-0.640440,17.699945,0.631948,539213.317643,0.978183,40.421772,15.159752,1.848625,0.065098,0.036507,156.662505,32.000000,166.557671,155.586244,160.322749,143.877602,32.000000,141.289108,67.671880,55.994664,75.393300,67.567731,42.236077,61.714156,8.747261,21.450914,19.335883,59.565822,29.514854
55.032738,85.595533,101.687195,139.940377,108.013039,104.212325,29.621223,14.348816,100.154478,0.394607,85.983613,55.829955,138.467061,100.314722,136.856630,100.068170,62.452904,97.653577,-0.000687,0.000300,32.000000,-235.655938,100.434557,-0.640832,17.717490,0.632934,539121.919049,0.975752,40.384114,15.200666,1.849894,0.030311,0.012349,156.721791,32.000000,166.327891,156.117985,160.855760,143.183455,32.000000,141.598265,67.630760,56.004866,75.397856,67.567731,42.269635,61.714156,8.730740,21.450914,19.336614,59.572431,29.534810
55.035638,85.595533,101.709374,139.940377,108.116074,104.226229,29.669214,14.347389,100.207639,0.394999,86.014708,55.863615,138.477747,100.263541,136.854240,100.105532,62.483001,97.636152,-0.000688,0.000316,32.000000,-235.662118,100.324140,-0.640487,17.715340,0.632840,539131.177450,0.980010,40.362418,15.245215,1.848104,0.063954,0.041747,156.384605,32.000000,166.775390,156.485051,158.468738,142.964922,32.000000,142.139718,67.671036,56.027565,75.418842,67.567731,42.254280,61.714156,8.714980,21.450914,19.329948,59.566599,29.661295
55.003266,85.563799,101.688367,139.925883,108.098722,104.207295,29.660805,14.343964,100.150117,0.395027,85.971119,55.880495,138.459282,100.286869,136.836506,100.061688,62.475552,97.619831,-0.000688,0.000333,32.000000,-235.659479,100.315820,-0.640122,17.713399,0.632013,539124.198278,0.978331,40.323170,15.262812,1.847758,0.076190,0.034924,155.888005,32.000000,167.159936,156.572654,156.664391,143.036507,32.000000,141.817882,67.655629,56.013629,75.425523,67.567731,42.256677,61.714156,8.725408,21.450914,19.318517,59.566658,29.552712
55.013926,85.545035,101.708954,139.919751,108.040874,104.190708,29.641103,14.345248,100.151564,0.395045,85.896854,55.905008,138.418774,100.347694,136.849853,100.065906,62.487842,97.683800,-0.000688,0.000342,32.000000,-235.665242,100.493968,-0.639685,17.702961,0.632347,539133.789660,0.976823,40.320389,15.221901,1.848064,0.060018,0.036504,155.838648,32.000000,167.352107,155.989333,155.850309,143.612117,32.000000,141.099620,67.665467,56.018963,75.402995,67.567731,42.260103,61.714156,8.711048,21.450914,19.312016,59.566855,29.557554
55.040147,85.536480,101.693129,139.912504,108.030078,104.220342,29.696308,14.346390,100.190787,0.395126,85.833441,55.681011,138.425024,100.347694,136.848410,100.073567,62.453602,97.594996,-0.000688,0.000354,32.000000,-235.660987,100.383183,-0.639625,17.739232,0.632679,539022.059807,0.977473,40.319705,15.219221,1.848770,0.050285,0.035277,156.159438,32.000000,166.870869,155.558618,158.285757,143.960159,32.000000,140.622068,67.641023,56.014008,75.372156,67.567731,42.292773,61.714156,8.694504,21.450914,19.312664,59.564897,29.395706
55.042846,85.536480,101.694558,139.912504,108.097806,104.243771,29.599235,14.351384,100.188100,0.395503,85.931136,55.844869,138.451267,100.288906,136.893586,100.053789,62.468072,97.697935,-0.000688,0.000343,32.000000,-235.655500,100.553458,-0.639594,17.737474,0.632916,538881.741324,0.977716,40.290715,15.246627,1.848786,0.050668,0.036800,156.625239,32.000000,166.530830,155.700066,160.082446,144.036366,32.000000,141.076748,67.683571,56.000191,75.415269,67.567731,42.259561,61.714156,8.679958,21.450914,19.310036,59.563589,29.506784
55.005698,85.543379,101.687840,139.906650,108.175221,104.234871,29.705477,14.342822,100.130343,0.395535,85.937503,55.870419,138.413193,100.308565,136.816904,100.132420,62.442429,97.667988,-0.000686,0.000354,32.000000,-235.664226,100.314189,-0.638957,17.751977,0.631100,539079.392184,0.975649,40.257013,15.225754,1.847617,0.039332,0.017292,156.788217,32.000000,166.394690,156.232667,160.806376,143.285106,32.000000,141.555198,67.625722,56.010306,75.409803,67.567731,42.271086,61.714156,8.693837,21.450914,19.313313,59.558456,29.556087
54.995649,85.541171,101.717306,139.903863,108.216216,104.239779,29.653804,14.338969,100.174704,0.395889,85.994408,55.896454,138.509823,100.266214,136.801621,100.035017,62.483753,97.670665,-0.000685,0.000378,32.000000,-235.672177,100.479205,-0.638660,17.756619,0.631264,539171.478808,0.979017,40.254424,15.275166,1.847553,0.051178,0.037645,156.371312,32.000000,166.890132,156.489960,158.404676,143.090079,32.000000,142.036664,67.649580,56.015089,75.427004,67.567731,42.274253,61.714156,8.687904,21.450914,19.313116,59.574811,29.494091
55.024166,85.532893,101.719056,139.906093,108.220255,104.249906,29.481638,14.345391,100.183577,0.396290,85.948028,55.886632,138.417728,100.267416,136.807578,100.118691,62.455417,97.733078,-0.000686,0.000380,32.000000,-235.656085,100.565738,-0.638473,17.749329,0.631394,539202.772219,0.976166,40.296952,15.282229,1.848678,0.060025,0.039070,155.910634,32.000000,167.279309,156.420311,156.407095,143.169886,32.000000,142.079779,67.636040,56.003891,75.412701,67.567731,42.286767,61.714156,8.676076,21.450914,19.313759,59.561731,29.417202
55.049096,85.532893,101.782479,139.906093,108.162530,104.272751,29.652547,14.348816,100.162650,0.396303,85.919699,55.906139,138.418752,100.314069,136.824017,100.093269,62.462093,97.719689,-0.000686,0.000394,32.000000,-235.659216,100.447283,-0.638293,17.778807,0.631750,539146.742546,0.978102,40.304385,15.242567,1.849552,0.061135,0.043961,155.750799,32.000000,167.451202,155.674342,155.834926,143.799638,32.000000,141.408396,67.660867,56.005015,75.405670,67.567731,42.296495,61.714156,8.644781,21.450914,19.311232,59.571634,29.673841
55.017106,85.507782,101.652521,139.900797,108.142195,104.267877,29.802548,14.345248,100.152708,0.396337,85.832197,55.878855,138.406715,100.225839,136.868977,100.104043,62.515104,97.783703,-0.000685,0.000380,32.000000,-235.664259,100.555642,-0.638223,17.783501,0.631500,539232.306028,0.983334,40.268751,15.309617,1.848625,0.061409,0.038817,156.131460,32.000000,166.934566,155.587883,158.409914,143.896850,32.000000,141.035762,67.657826,56.001510,75.390679,67.567731,42.305284,61.714156,8.643424,21.450914,19.302260,59.566097,29.675382
55.006062,85.498676,101.802693,139.893271,108.171722,104.247986,29.544681,14.350956,100.139621,0.396304,85.896648,55.907629,138.400179,100.314252,136.885544,100.102743,62.469628,97.675959,-0.000686,0.000397,32.000000,-235.659206,100.379755,-0.638562,17.760763,0.630744,539325.725664,0.977399,40.244843,15.294637,1.848940,0.065394,0.021779,156.557177,32.000000,166.450238,155.675292,160.040473,143.977268,32.000000,141.002129,67.649920,55.983788,75.402372,67.567731,42.308793,61.714156,8.653810,21.450914,19.299384,59.563275,29.392624
55.031278,85.523235,101.733873,139.897173,108.210021,104.266970,29.650157,14.344963,100.227931,0.397249,86.047058,55.880194,138.461163,100.377098,136.837235,100.182313,62.477979,97.682209,-0.000683,0.000410,32.000000,-235.662086,100.476062,-0.638032,17.798948,0.629822,539174.979120,0.972990,40.250411,15.281320,1.847653,0.033962,0.000823,156.711939,32.000000,166.351661,156.306659,161.011977,143.310331,32.000000,141.651377,67.670564,55.979405,75.445230,67.567731,42.314445,61.714156,8.651303,21.450914,19.299977,59.561377,29.506564
55.047507,85.523235,101.783234,139.897173,108.258486,104.270842,29.551364,14.345391,100.238819,0.397599,86.010894,55.875424,138.413656,100.347184,136.788471,100.151613,62.456448,97.673985,-0.000683,0.000397,32.000000,-235.661985,100.341721,-0.637608,17.799447,0.632253,539155.076646,0.981488,40.251900,15.259975,1.850754,0.046307,0.017552,156.495452,32.000000,166.766172,156.553517,158.806823,142.939407,32.000000,141.771631,67.647861,55.988029,75.415365,67.567731,42.307430,61.714156,8.615859,21.450914,19.309974,59.565684,29.719696
55.031787,85.538136,101.763365,139.908044,108.252725,104.298791,29.530056,14.343964,100.204378,0.397842,86.077716,55.888129,138.383654,100.357176,136.819284,100.115471,62.456137,97.643501,-0.000682,0.000378,32.000000,-235.664724,100.444878,-0.637727,17.785730,0.629838,539258.187531,0.977745,40.252272,15.255503,1.848655,0.058930,0.044204,155.989105,32.000000,167.170122,156.642216,156.633911,142.947425,32.000000,141.798821,67.666990,55.969028,75.417945,67.567731,42.345298,61.714156,8.603664,21.450914,19.316296,59.562665,29.719035
55.001995,85.546138,101.777675,139.910274,108.199658,104.316564,29.698091,14.350528,100.165833,0.398022,86.026063,55.929455,138.384847,100.295880,136.851303,100.146319,62.488895,97.716341,-0.000682,0.000370,32.000000,-235.661765,100.495006,-0.638187,17.821503,0.630030,539314.663530,0.980735,40.236709,15.271931,1.849007,0.062350,0.045372,155.736828,32.000000,167.399234,155.816365,155.683741,143.544471,32.000000,141.124991,67.667865,55.961476,75.422174,67.567731,42.310322,61.714156,8.631515,21.450914,19.319994,59.565655,29.561883
55.022149,85.546966,101.796651,139.906650,108.250251,104.324794,29.630313,14.346390,100.210890,0.398256,85.974750,55.957642,138.392695,100.394185,136.874192,100.093613,62.488519,97.761502,-0.000681,0.000389,32.000000,-235.659183,100.429357,-0.638375,17.790110,0.630812,539486.655353,0.982047,40.266686,15.253326,1.849174,0.079157,0.042764,156.151285,32.000000,167.043081,155.537766,158.066314,143.926060,32.000000,141.046649,67.683430,55.975152,75.383871,67.567731,42.332657,61.714156,8.618658,21.450914,19.320644,59.575106,29.580738
55.028732,85.546966,101.736073,139.906650,108.254087,104.345721,29.571400,14.347531,100.237364,0.398782,85.984300,55.840204,138.389284,100.382929,136.812211,100.098015,62.456127,97.728853,-0.000683,0.000403,32.000000,-235.663287,100.579952,-0.638075,17.785258,0.630413,539538.030119,0.977252,40.303263,15.265759,1.850436,0.074567,0.055860,156.522347,32.000000,166.672236,155.583397,159.996008,143.932080,32.000000,141.045016,67.664344,55.944402,75.382888,67.567731,42.308160,61.714156,8.591457,21.450914,19.321610,59.560836,29.687854
55.027182,85.565455,101.755047,139.916127,108.262492,104.358443,29.478776,14.347817,100.279489,0.398892,86.068002,55.833180,138.463549,100.333787,136.842708,100.084284,62.476638,97.708243,-0.000683,0.000421,32.000000,-235.657920,100.431763,-0.639044,17.808521,0.631370,539574.197246,0.979176,40.284759,15.294140,1.850103,0.016663,0.021245,156.788112,32.000000,166.480456,156.123662,161.185793,143.314717,32.000000,141.825931,67.659831,55.946999,75.414224,67.567731,42.347431,61.714156,8.572594,21.450914,19.329333,59.566127,29.546916
55.007107,85.567662,101.782264,139.912225,108.253889,104.381206,29.457085,14.342822,100.228732,0.398967,86.109452,55.944978,138.437177,100.307912,136.817822,100.111885,62.474760,97.734101,-0.000685,0.000425,32.000000,-235.665865,100.565616,-0.640490,17.803905,0.630918,539743.603279,0.981196,40.278444,15.306287,1.848781,0.041793,0.032268,156.388877,32.000000,166.692182,156.462544,158.952616,142.951292,32.000000,141.911521,67.668323,55.937888,75.397531,67.567731,42.327187,61.714156,8.590525,21.450914,19.330849,59.570307,29.493284
55.029446,85.579804,101.826907,139.908880,108.233117,104.391380,29.503231,14.348245,100.252787,0.398949,86.077344,56.042665,138.411821,100.362436,136.790100,100.148274,62.508494,97.672758,-0.000685,0.000408,32.000000,-235.662246,100.429254,-0.641247,17.798188,0.630412,539793.908519,0.984473,40.298420,15.272993,1.849178,0.054285,0.039139,155.993668,32.000000,167.149687,156.561920,156.936371,142.934529,32.000000,141.799322,67.656694,55.923984,75.368087,67.567731,42.332282,61.714156,8.579290,21.450914,19.331524,59.565704,29.432829
55.049241,85.579804,101.723486,139.908880,108.274104,104.411737,28.552307,14.344534,100.205766,0.398968,85.984424,55.905269,138.389619,100.313866,136.814087,100.216111,62.475093,97.709695,-0.000685,0.000407,32.000000,-235.667267,100.500597,-0.640899,17.792943,0.631408,539928.212294,0.985810,40.319884,15.290909,1.850348,0.078340,0.062490,155.748930,32.000000,167.341640,155.933416,155.875614,143.483195,32.000000,140.973433,67.662626,55.929999,75.351679,67.567731,42.317515,61.714156,8.544963,21.450914,19.336848,59.571634,29.541560
55.004884,85.551657,101.861374,139.909438,108.268730,104.430840,29.406647,14.344106,100.201088,0.399009,85.954770,55.761733,138.413359,100.395327,136.861379,100.162552,62.503418,97.823372,-0.000684,0.000424,32.000000,-235.665073,100.569022,-0.641753,17.795670,0.631688,539918.742574,0.983958,40.310598,15.219124,1.850408,0.128488,0.035331,155.969821,32.000000,166.900070,155.690931,158.196856,143.822928,32.000000,140.741054,67.672506,55.915121,75.350717,67.567731,42.358382,61.714156,8.574769,21.450914,19.326770,59.565733,29.448750
55.011142,85.548070,101.819634,139.908880,108.221981,104.439890,29.698465,14.348102,100.240060,0.399104,85.987909,55.995903,138.401173,100.434559,136.869974,100.137537,62.507164,97.784109,-0.000683,0.000425,32.000000,-235.661405,100.517054,-0.642289,17.794726,0.630544,540083.089476,1.016528,40.291616,15.275439,1.847864,0.060023,0.036329,156.540441,32.000000,166.492065,155.750816,159.922278,143.856002,32.000000,140.629979,67.664311,55.932975,75.352345,67.567731,42.348828,61.714156,8.562325,21.450914,19.326055,59.568999,29.569660
55.029716,85.539516,101.872914,139.906371,108.206885,104.446148,29.205946,14.347531,100.215463,0.399095,85.957559,55.919149,138.389451,100.282117,136.820084,100.061670,62.461515,97.682492,-0.000683,0.000451,32.000000,-235.663451,100.460520,-0.641819,17.772460,0.632825,540107.401210,0.987975,40.306012,15.317595,1.851861,0.052602,0.016987,156.718609,32.000000,166.294239,156.235070,160.955382,143.262287,32.000000,141.416566,67.638310,55.890568,75.339542,67.567731,42.351561,61.714156,8.552794,21.450914,19.326707,59.571005,29.677436
55.033029,85.539516,101.777230,139.906371,108.256892,104.471742,29.267581,14.345533,100.253344,0.399131,86.089526,55.919425,138.411367,100.423834,136.810451,100.059998,62.467526,97.688003,-0.000682,0.000505,32.000000,-235.662334,100.430622,-0.641687,17.780459,0.632362,540138.181371,0.978222,40.296421,15.289513,1.850891,0.040251,0.009943,156.416336,32.000000,166.671892,156.584388,159.094873,142.991757,32.000000,141.937852,67.665773,55.907449,75.356183,67.567731,42.344224,61.714156,8.530460,21.450914,19.324082,59.573837,29.673034
55.016183,85.548898,101.829937,139.906371,108.250542,104.479267,29.337147,14.348816,100.246657,0.399206,86.088717,55.829631,138.389687,100.276224,136.813000,100.128798,62.493479,97.664351,-0.000680,0.000507,32.000000,-235.661347,100.465394,-0.641679,17.753787,0.633337,540241.104288,0.994392,40.270051,15.272141,1.851235,0.056288,0.029313,155.909851,32.000000,167.088247,156.658024,156.812789,142.954649,32.000000,141.952432,67.638982,55.911506,75.352472,67.567731,42.355373,61.714156,8.521200,21.450914,19.328313,59.571723,29.559168
55.006166,85.567938,101.741742,139.913897,108.262370,104.474386,29.171415,14.344963,100.221067,0.399240,86.090843,55.897412,138.388573,100.383623,136.814580,100.124945,62.528329,97.717632,-0.000680,0.000493,32.000000,-235.665200,100.502004,-0.641277,17.762625,0.632163,540359.917071,0.992476,40.266874,15.269550,1.849384,0.066396,0.033800,155.783382,32.000000,167.422921,155.874705,155.527069,143.610424,32.000000,141.289269,67.662326,55.934337,75.354640,67.567731,42.340786,61.714156,8.529497,21.450914,19.336242,59.569520,29.531655
55.035127,85.575665,101.818573,139.916685,108.211347,104.476902,29.355226,14.343107,100.276088,0.399236,85.964974,55.908552,138.404761,100.331525,136.839278,100.028236,62.544954,97.710880,-0.000678,0.000495,32.000000,-235.665416,100.414001,-0.640788,17.752213,0.634061,540367.137986,0.990547,40.292413,15.228922,1.850909,0.058762,0.055126,156.075299,32.000000,167.278823,155.535102,157.872888,144.026604,32.000000,140.982581,67.649886,55.947040,75.339268,67.567731,42.377742,61.714156,8.519718,21.450914,19.336917,59.571310,29.714413
55.042889,85.575665,101.734576,139.916685,108.136022,104.483209,30.248677,14.343821,100.235288,0.399525,86.019098,55.838605,138.399181,100.392921,136.863739,100.123151,62.523961,97.702778,-0.000676,0.000516,32.000000,-235.663555,100.462520,-0.640594,17.751453,0.633042,540302.982335,0.996372,40.321062,15.227126,1.849642,0.051641,0.040133,156.566541,32.000000,166.638460,155.576460,160.215209,143.964063,32.000000,141.168365,67.672142,55.927413,75.333844,67.567731,42.345470,61.714156,8.489970,21.450914,19.340551,59.556705,29.677803
55.021080,85.563799,101.760617,139.915291,108.139539,104.485751,29.990124,14.344534,100.228810,0.399665,86.067558,55.863360,138.451342,100.350080,136.814293,100.062748,62.522222,97.711491,-0.000675,0.000510,32.000000,-235.661694,100.443165,-0.641036,17.735088,0.633640,540279.567098,0.989608,40.301011,15.206312,1.850065,0.040562,0.021287,156.830348,32.000000,166.405066,156.173655,161.153233,143.312560,32.000000,141.630229,67.653694,55.934445,75.336254,67.567731,42.369130,61.714156,8.500470,21.450914,19.336696,59.569215,29.517275
54.987544,85.580632,101.706708,139.921423,108.200096,104.495645,29.661002,14.339682,100.188983,0.399697,86.164573,55.812213,138.463567,100.272311,136.760657,100.119013,62.514666,97.643628,-0.000675,0.000524,32.000000,-235.671628,100.422976,-0.640745,17.764409,0.632691,540351.000045,0.960289,40.293568,15.222281,1.848278,0.033777,0.018035,156.611389,32.000000,166.665231,156.519519,159.083643,142.837565,32.000000,141.945202,67.635301,55.934359,75.324275,67.567731,42.343139,61.714156,8.508309,21.450914,19.343799,59.573385,29.715734
55.019221,85.606571,101.789994,139.925604,108.271169,104.524124,29.601654,14.341823,100.214168,0.400051,86.213336,55.757338,138.417202,100.256670,136.827858,100.091165,62.523296,97.734898,-0.000671,0.000524,32.000000,-235.667028,100.432296,-0.640963,17.775555,0.633981,540361.466661,0.968981,40.302616,15.229423,1.849484,0.047405,0.036178,155.916739,32.000000,167.142867,156.700372,157.024206,142.824186,32.000000,141.955184,67.639216,55.969134,75.341023,67.567731,42.375421,61.714156,8.497912,21.450914,19.344489,59.573021,29.569293
