OSU 80 Ton Compressor Load Stand
55.030082,85.606571,101.720457,139.925604,108.291916,104.522126,29.645742,14.343964,100.227422,0.400097,86.200679,55.752169,138.423985,100.346410,136.859698,99.998942,62.579673,97.715654,-0.000671,0.000499,32.000000,-235.666691,100.462173,-0.640868,17.784183,0.633140,540465.135493,0.980516,40.351624,15.194876,1.849632,0.055566,0.039387,155.787412,32.000000,167.321057,156.175883,155.817772,143.428450,32.000000,141.294371,67.659040,55.990082,75.349967,67.567731,42.351864,61.714156,8.469662,21.450914,19.355113,59.567769,29.589836
55.023011,85.633063,101.741096,139.929506,108.221004,104.507218,29.561425,14.350956,100.192738,0.400282,86.136625,55.860523,138.396479,100.275917,136.837144,100.136643,62.510846,97.699793,-0.000671,0.000510,32.000000,-235.655273,100.511913,-0.641043,17.800784,0.633173,540617.108645,0.982196,40.347172,15.242867,1.850081,0.142604,0.040572,155.973502,32.000000,167.077671,155.877679,157.578978,143.656275,32.000000,140.738853,67.603889,55.985213,75.304018,67.567731,42.372973,61.714156,8.468777,21.450914,19.365968,59.568074,29.622411
54.999841,85.651551,101.731384,139.940098,108.221637,104.508380,29.728811,14.342965,100.173633,0.400481,86.229569,55.857567,138.436446,100.342312,136.842518,100.015381,62.526290,97.610834,-0.000670,0.000534,32.000000,-235.667690,100.385142,-0.640752,17.801309,0.631921,540488.529772,0.980506,40.336755,15.174554,1.848452,0.052027,0.045971,156.590161,32.000000,166.695740,155.693316,159.766041,143.943887,32.000000,140.843984,67.609693,55.986035,75.295316,67.567731,42.359956,61.714156,8.474313,21.450914,19.373786,59.568890,29.477950
55.041336,85.678319,101.703663,139.951526,108.227985,104.520181,29.825044,14.346104,100.166476,0.400787,86.243843,55.746513,138.459327,100.334358,136.857742,100.062688,62.510932,97.578550,-0.000669,0.000513,32.000000,-235.660944,100.484872,-0.640905,17.828085,0.631646,540589.208689,0.983364,40.370027,15.233544,1.849064,0.055901,0.040012,156.724669,32.000000,166.454535,156.185102,160.937975,143.233088,32.000000,141.432934,67.612819,56.001020,75.318122,67.567731,42.397581,61.714156,8.457972,21.450914,19.374561,59.568890,29.733049
55.049478,85.678319,101.745854,139.951526,108.277431,104.512776,29.812488,14.346247,100.135893,0.400844,86.243356,55.878879,138.469668,100.347388,136.818017,100.061201,62.515032,97.604321,-0.000668,0.000515,32.000000,-235.660965,100.387119,-0.640296,17.853289,0.632027,540598.472674,0.978330,40.410744,15.162897,1.849667,0.041137,0.009957,156.573588,32.000000,166.636390,156.533053,159.275255,142.923253,32.000000,141.934414,67.571996,56.005196,75.318037,67.567731,42.369790,61.714156,8.428050,21.450914,19.385585,59.559233,29.608764
55.023773,85.674456,101.726244,139.955150,108.305837,104.490776,29.487681,14.350243,100.140052,0.400939,86.287346,55.926571,138.448099,100.306524,136.817207,100.128595,62.533375,97.593462,-0.000667,0.000536,32.000000,-235.657461,100.454258,-0.639951,17.849905,0.630069,540708.540002,0.974547,40.397710,15.158213,1.847769,0.042805,0.006986,156.050496,32.000000,167.233791,156.633690,156.983963,142.969784,32.000000,142.018924,67.628546,56.039753,75.325799,67.567731,42.385775,61.714156,8.438172,21.450914,19.384914,59.561790,29.714046
55.004942,85.685218,101.732780,139.959052,108.245973,104.476420,29.586865,14.342394,100.096410,0.400999,86.368211,55.763269,138.416846,100.180409,136.864874,100.061911,62.559347,97.665601,-0.000667,0.000540,32.000000,-235.665802,100.488341,-0.640223,17.842431,0.629399,540658.264415,0.974732,40.389904,15.170113,1.848262,0.048249,0.032972,155.715787,32.000000,167.431207,155.875151,155.792410,143.485404,32.000000,141.367170,67.623851,56.051869,75.329118,67.567731,42.370594,61.714156,8.441605,21.450914,19.389828,59.572283,29.539872
55.034624,85.715573,101.700491,139.967693,108.222857,104.456650,29.672286,14.345391,100.212996,0.401313,86.261112,55.683910,138.411769,100.292537,136.854778,100.012429,62.536766,97.635624,-0.000670,0.000522,32.000000,-235.662477,100.406495,-0.640975,17.842536,0.629705,540513.689299,0.985752,40.410691,15.145029,1.848769,0.054676,0.026016,155.964785,32.000000,167.246877,155.715543,157.777674,143.744196,32.000000,141.114698,67.606289,56.051783,75.301100,67.567731,42.390539,61.714156,8.416998,21.450914,19.390643,59.559636,29.525126
55.041342,85.715573,101.763594,139.967693,108.173183,104.463294,29.657464,14.347389,100.143899,0.401573,86.296706,55.848833,138.449409,100.271208,136.870149,100.046860,62.539718,97.667005,-0.000671,0.000504,32.000000,-235.660151,100.428724,-0.641344,17.828321,0.630339,540411.260966,0.982705,40.439516,15.163830,1.849521,0.056761,0.037642,156.457669,32.000000,166.538551,155.752834,159.743654,144.034703,32.000000,140.969226,67.613320,56.033596,75.319677,67.567731,42.385690,61.714156,8.402003,21.450914,19.403082,59.572441,29.676996
55.026283,85.727439,101.615881,139.974661,108.191896,104.459526,29.848449,14.349672,100.116436,0.401695,86.359443,55.826263,138.484208,100.205141,136.873814,100.054195,62.524735,97.690020,-0.000671,0.000497,32.000000,-235.657704,100.352365,-0.641545,17.815208,0.629340,540382.566491,0.979188,40.441401,15.167808,1.847937,0.059612,0.038520,156.794492,32.000000,166.404606,156.208315,161.260628,143.297550,32.000000,141.490998,67.630178,56.068833,75.355635,67.567731,42.381115,61.714156,8.422323,21.450914,19.408472,59.564425,29.738771
55.007190,85.745376,101.710225,139.989992,108.235601,104.449484,29.649507,14.349101,100.186634,0.401933,86.380016,55.806850,138.504161,100.232465,136.812514,100.013369,62.514646,97.591994,-0.000671,0.000521,32.000000,-235.656800,100.396989,-0.641490,17.840595,0.630394,540408.630666,0.979609,40.434959,15.184331,1.848857,0.032385,0.030019,156.617034,32.000000,166.521133,156.598630,159.739292,142.931940,32.000000,141.715867,67.601007,56.031659,75.313122,67.567731,42.373267,61.714156,8.410397,21.450914,19.416191,59.571860,29.582939
55.034876,85.766625,101.626204,139.996403,108.266394,104.453668,29.557070,14.350528,100.177601,0.402029,86.414258,55.680601,138.470909,100.230629,136.833517,100.059941,62.564756,97.707200,-0.000671,0.000522,32.000000,-235.657832,100.326790,-0.640610,17.810304,0.629643,540442.368327,0.973624,40.461266,15.213593,1.846679,0.037570,0.016786,155.970404,32.000000,167.014924,156.843654,157.141784,142.949587,32.000000,141.953495,67.596643,56.058879,75.320428,67.567731,42.376338,61.714156,8.382872,21.450914,19.417077,59.568684,29.421237
55.014516,85.766625,101.733085,139.996403,108.279090,104.447891,29.620827,14.342822,100.239356,0.402061,86.403542,55.782053,138.411167,100.249513,136.870356,99.889908,62.539428,97.622934,-0.000671,0.000505,32.000000,-235.665374,100.394463,-0.639944,17.793047,0.630062,540442.429937,0.980476,40.497517,15.162845,1.849035,0.058990,0.037291,155.791512,32.000000,167.412090,156.126289,155.687300,143.504464,32.000000,141.311125,67.603972,56.070952,75.357327,67.567731,42.389163,61.714156,8.380413,21.450914,19.426100,59.567307,29.696585
55.014574,85.788978,101.689963,140.004765,108.218451,104.442656,29.673207,14.348387,100.134928,0.401967,86.345845,55.735314,138.468089,100.225879,136.910443,100.026182,62.582647,97.603524,-0.000673,0.000500,32.000000,-235.662595,100.368702,-0.641160,17.820637,0.629773,540381.059823,0.983094,40.492212,15.184227,1.846578,0.052414,0.037426,155.878506,32.000000,167.426122,155.745704,157.457787,143.990400,32.000000,141.234272,67.633954,56.073928,75.336404,67.567731,42.397763,61.714156,8.371437,21.450914,19.435563,59.570956,29.634956
55.021420,85.781527,101.672606,140.006158,108.159727,104.440115,29.783556,14.344677,100.071236,0.402072,86.231592,55.906061,138.493671,100.218580,136.855943,100.071692,62.555173,97.561778,-0.000673,0.000489,32.000000,-235.664830,100.355039,-0.641248,17.785048,0.631851,540410.912204,0.981319,40.511738,15.157271,1.849204,0.086096,0.041100,156.475009,32.000000,166.701213,155.636122,159.700797,144.000723,32.000000,141.248076,67.598392,56.060232,75.319233,67.567731,42.374872,61.714156,8.363228,21.450914,19.433653,59.562567,29.565478
55.032923,85.763589,101.615718,140.005043,108.160017,104.438898,29.925715,14.341395,100.071713,0.402111,86.351919,55.757560,138.511090,100.238625,136.866463,100.058305,62.506479,97.662807,-0.000673,0.000482,32.000000,-235.665981,100.319125,-0.640952,17.780485,0.630444,540326.818953,0.979590,40.534035,15.102003,1.848419,0.061858,0.044483,156.722919,32.000000,166.499919,156.164098,161.012172,143.535872,32.000000,141.881517,67.597688,56.065424,75.354970,67.567731,42.398339,61.714156,8.346425,21.450914,19.434583,59.571880,29.730187
55.018365,85.763589,101.712878,140.005043,108.162694,104.417274,29.615617,14.343393,100.204788,0.402110,86.348282,55.758258,138.488890,100.274716,136.880817,100.032759,62.514432,97.631667,-0.000673,0.000461,32.000000,-235.665295,100.368439,-0.640515,17.814894,0.631362,540355.517839,0.975787,40.520018,15.103557,1.847873,0.038275,0.018477,156.778407,32.000000,166.647682,156.480650,159.472239,143.066099,32.000000,142.062464,67.603204,56.084519,75.370226,67.567731,42.390216,61.714156,8.351232,21.450914,19.428643,59.566510,29.618375
55.015673,85.768281,101.613237,140.010061,108.234724,104.395859,29.634885,14.337685,100.109679,0.401980,86.392318,55.735494,138.476380,100.180593,136.872904,99.971638,62.523201,97.634284,-0.000670,0.000431,32.000000,-235.671658,100.317046,-0.640426,17.808442,0.630675,540418.420557,0.970877,40.491048,15.214964,1.846453,0.034924,0.015918,155.946498,32.000000,167.160679,156.540180,157.413828,143.003969,32.000000,142.272263,67.600899,56.123107,75.375565,67.567731,42.401548,61.714156,8.349381,21.450914,19.431345,59.573424,29.639725
55.023664,85.772696,101.706129,140.014520,108.236247,104.376874,29.585377,14.340824,100.057577,0.401884,86.381416,55.861436,138.461425,100.258445,136.857147,99.983416,62.554605,97.637750,-0.000669,0.000413,32.000000,-235.667208,100.374191,-0.639538,17.791107,0.630605,540296.446697,0.981122,40.505011,15.187686,1.848708,0.050753,0.035480,155.817680,32.000000,167.373156,156.139045,155.920710,143.419063,32.000000,141.435639,67.585545,56.110915,75.390832,67.567731,42.393050,61.714156,8.332016,21.450914,19.433946,59.567110,29.596585
55.025167,85.775180,101.570061,140.017029,108.174840,104.357854,29.665065,14.341966,100.095165,0.402158,86.274723,55.735389,138.450699,100.153880,136.862195,100.002322,62.552115,97.614242,-0.000670,0.000415,32.000000,-235.665738,100.338296,-0.639318,17.787855,0.629750,540175.907055,0.980346,40.512285,15.180541,1.846987,0.055761,0.037805,155.941239,32.000000,167.364220,155.830446,157.287006,143.730468,32.000000,141.096331,67.571855,56.106739,75.360754,67.567731,42.385769,61.714156,8.322179,21.450914,19.434865,59.578322,29.520797
55.037664,85.775180,101.640657,140.017029,108.123901,104.338879,29.777607,14.341252,100.088241,0.402437,86.383811,55.772361,138.503183,100.207651,136.893985,99.951085,62.551643,97.589532,-0.000670,0.000436,32.000000,-235.667599,100.312945,-0.638408,17.764409,0.631047,540016.737585,0.981664,40.509034,15.151289,1.848407,0.048893,0.029966,156.509204,32.000000,166.680013,155.833846,159.608314,143.908297,32.000000,140.958646,67.598284,56.134800,75.391625,67.567731,42.377104,61.714156,8.307615,21.450914,19.436734,59.567533,29.609131
54.997556,85.792565,101.630929,140.024834,108.099984,104.345098,29.725712,14.340253,100.087405,0.402546,86.365228,55.720194,138.528074,100.200943,136.901591,99.978770,62.526121,97.504628,-0.000670,0.000425,32.000000,-235.673515,100.405110,-0.639253,17.746575,0.629623,539926.340194,0.978825,40.510078,15.139188,1.845884,0.070245,0.042244,156.778756,32.000000,166.392988,156.227927,161.170408,143.336167,32.000000,141.300430,67.596929,56.127942,75.393285,67.567731,42.426642,61.714156,8.296297,21.450914,19.444307,59.569884,29.659535
54.999639,85.792289,101.654609,140.029851,108.134917,104.341223,29.611188,14.341680,100.098475,0.402863,86.360626,55.788708,138.513790,100.177085,136.845667,99.905390,62.538936,97.576901,-0.000671,0.000424,32.000000,-235.667991,100.340458,-0.638546,17.757773,0.630822,539822.563273,0.974708,40.498092,15.124320,1.846747,0.039074,0.022276,156.851836,32.000000,166.567847,156.635609,159.689970,143.148549,32.000000,141.780233,67.568568,56.127877,75.381994,67.567731,42.386724,61.714156,8.313846,21.450914,19.445143,59.569235,29.408251
55.048666,85.793393,101.634488,140.030130,108.195546,104.314584,29.576625,14.345533,100.084187,0.402911,86.432862,55.865496,138.504089,100.131674,136.857907,99.922282,62.549701,97.573082,-0.000673,0.000417,32.000000,-235.662990,100.311679,-0.638090,17.719955,0.632227,539947.056680,0.977284,40.553950,15.097113,1.847917,0.025681,0.016182,156.066363,32.000000,167.177148,156.774263,157.280312,143.079014,32.000000,142.164271,67.571801,56.145077,75.392186,67.567731,42.403052,61.714156,8.284747,21.450914,19.446085,59.565802,29.571714
55.037697,85.793393,101.579339,140.030130,108.159871,104.300633,29.614451,14.338826,100.051003,0.403208,86.431971,55.750605,138.491964,100.188260,136.887750,99.948333,62.645879,97.646363,-0.000674,0.000403,32.000000,-235.670025,100.309704,-0.637652,17.713189,0.632009,539900.799531,0.980986,40.551676,15.129184,1.848278,0.046911,0.031191,155.778415,32.000000,167.496230,156.216278,155.807554,143.547408,32.000000,141.642438,67.587805,56.172693,75.433744,67.567731,42.368589,61.714156,8.272976,21.450914,19.447450,59.570759,29.417862
55.002610,85.804707,101.676531,140.034032,108.094806,104.283413,29.563064,14.346390,100.091580,0.403280,86.338427,55.822331,138.513592,100.259279,136.899792,99.997293,62.554037,97.566592,-0.000674,0.000379,32.000000,-235.660659,100.407331,-0.637561,17.738602,0.631993,539720.618539,0.980933,40.505757,15.116049,1.846266,0.068945,0.049517,155.885173,32.000000,167.439810,155.881963,157.363347,143.971910,32.000000,141.316956,67.524657,56.153817,75.389036,67.567731,42.406752,61.714156,8.274634,21.450914,19.452721,59.569382,29.586387
55.009875,85.804983,101.642363,140.034589,108.068681,104.262502,29.636684,14.348245,100.109616,0.403574,86.275481,55.674419,138.543657,100.227367,136.897174,99.978939,62.562944,97.558816,-0.000675,0.000375,32.000000,-235.658967,100.302806,-0.637453,17.722421,0.631805,539461.040825,0.979761,40.516274,15.065361,1.845632,0.060051,0.032964,156.514868,32.000000,166.799241,155.710284,159.550713,144.210714,32.000000,141.152695,67.523494,56.146731,75.403995,67.567731,42.389461,61.714156,8.279248,21.450914,19.453784,59.571093,29.558361
55.050004,85.781803,101.608368,140.032081,108.043400,104.262926,29.771906,14.344249,100.080287,0.403854,86.248044,55.692677,138.539063,100.225166,136.930326,100.005746,62.538722,97.635625,-0.000676,0.000374,32.000000,-235.667225,100.267973,-0.636982,17.708993,0.632519,539587.157929,0.982011,40.561243,15.107683,1.848576,0.104751,0.039977,156.770869,32.000000,166.485685,156.165959,161.124528,143.582896,32.000000,141.649249,67.496881,56.131143,75.399925,67.567731,42.430978,61.714156,8.261425,21.450914,19.454741,59.568546,29.447870
55.044320,85.781803,101.690688,140.032081,108.054372,104.268465,29.672972,14.350956,100.079640,0.404002,86.330663,55.843792,138.541468,100.139054,136.895366,100.037552,62.548510,97.517453,-0.000676,0.000371,32.000000,-235.657239,100.337497,-0.636507,17.721503,0.632470,539457.991053,0.979235,40.554550,15.093946,1.847711,0.060960,0.027361,156.817063,32.000000,166.587393,156.613065,160.206705,143.219835,32.000000,141.988413,67.494490,56.167533,75.425234,67.567731,42.405518,61.714156,8.247369,21.450914,19.446821,59.568458,29.471274
55.005993,85.765797,101.688980,140.030408,108.058397,104.268440,29.645858,14.340396,100.207511,0.404132,86.372805,55.715464,138.547373,100.239583,136.881635,100.071648,62.582939,97.597491,-0.000676,0.000328,32.000000,-235.668455,100.411942,-0.636772,17.754259,0.631756,539460.266684,0.973962,40.492883,15.165852,1.845747,0.031942,0.010640,156.139794,32.000000,167.129899,156.868451,157.555887,142.981623,32.000000,142.038438,67.492142,56.187512,75.419155,67.567731,42.417801,61.714156,8.236872,21.450914,19.441628,59.571369,29.684039
55.018082,85.767729,101.711389,140.032638,108.059589,104.263371,29.831832,14.345961,100.125964,0.404409,86.278072,55.727202,138.486945,100.241723,136.916624,100.007133,62.586974,97.659211,-0.000677,0.000299,32.000000,-235.659939,100.334949,-0.636696,17.767766,0.632312,539470.364956,0.977372,40.498334,15.082691,1.847433,0.056751,0.030111,155.886190,32.000000,167.466963,156.389857,155.758301,143.495629,32.000000,141.605889,67.459604,56.181951,75.422305,67.567731,42.420490,61.714156,8.239235,21.450914,19.443276,59.567523,29.549337
55.024627,85.735718,101.693083,140.030966,107.964174,104.276094,29.389776,14.343393,99.981532,0.404839,86.247598,55.775152,138.488710,100.266886,136.920319,99.971153,62.590161,97.528172,-0.000679,0.000301,32.000000,-235.663819,100.345597,-0.637263,17.771857,0.631861,539396.920898,0.978969,40.519088,15.097965,1.848689,0.048256,0.039877,155.979734,32.000000,167.529492,156.030467,157.117019,143.934095,32.000000,141.346519,67.456520,56.205402,75.402357,67.567731,42.428704,61.714156,8.232522,21.450914,19.444189,59.578401,29.583526
55.044262,85.735718,101.691548,140.030966,107.896884,104.276136,29.684760,14.342965,100.082599,0.405037,86.220803,55.758155,138.506069,100.166950,136.898033,99.899504,62.533539,97.563657,-0.000681,0.000313,32.000000,-235.666542,100.267994,-0.637396,17.784629,0.631350,539360.379463,0.972591,40.509422,15.132238,1.848690,0.064116,0.031933,156.520813,32.000000,166.683551,155.932627,159.403705,144.034275,32.000000,141.089224,67.426201,56.191546,75.394407,67.567731,42.418590,61.714156,8.208909,21.450914,19.432844,59.564770,29.751317
55.007605,85.750343,101.617290,140.034311,107.891188,104.280213,29.539150,14.346532,100.032886,0.405167,86.222711,55.805093,138.566603,100.251592,136.934039,100.002488,62.563558,97.609667,-0.000682,0.000317,32.000000,-235.664122,100.300441,-0.637581,17.782688,0.630907,539371.953058,0.987135,40.471134,15.047697,1.848138,0.072970,0.024729,156.869509,32.000000,166.514186,156.197773,160.902469,143.595225,32.000000,141.577279,67.445122,56.198490,75.434697,67.567731,42.447454,61.714156,8.213273,21.450914,19.439313,59.561632,29.543834
55.001621,85.749516,101.755220,140.042394,107.910628,104.281190,29.573057,14.349957,100.086813,0.405268,86.289775,55.746305,138.541152,100.254201,136.901213,100.062955,62.589883,97.583546,-0.000681,0.000316,32.000000,-235.657255,100.395724,-0.637475,17.802043,0.630041,539477.220597,0.976947,40.452305,15.126359,1.847450,0.097885,0.017403,156.846824,32.000000,166.756019,156.519475,159.927957,143.367573,32.000000,142.021787,67.437129,56.234683,75.436716,67.567731,42.438894,61.714156,8.227297,21.450914,19.439889,59.569697,29.415735
55.037227,85.736822,101.663751,140.042115,107.888849,104.295459,29.657171,14.341109,100.079272,0.405473,86.305478,55.810391,138.529461,100.224637,136.871005,100.010267,62.570147,97.587757,-0.000681,0.000311,32.000000,-235.668561,100.289797,-0.637964,17.806160,0.630145,539475.180396,0.982548,40.502088,15.124906,1.847332,0.037302,0.027484,156.156956,32.000000,167.208620,156.748307,157.748110,143.095944,32.000000,142.520942,67.411570,56.222277,75.421397,67.567731,42.437150,61.714156,8.209247,21.450914,19.440780,59.568733,29.572081
55.047336,85.736822,101.705073,140.042115,107.869340,104.310812,29.728856,14.350956,100.094022,0.405646,86.257903,55.801070,138.498251,100.257810,136.898674,100.084327,62.615060,97.606256,-0.000681,0.000308,32.000000,-235.652486,100.420545,-0.637906,17.785757,0.630985,539428.246177,0.981545,40.507000,15.082363,1.850040,0.027868,0.005720,155.863562,32.000000,167.460107,156.393876,156.062285,143.422422,32.000000,141.833788,67.417322,56.261009,75.452859,67.567731,42.430976,61.714156,8.178583,21.450914,19.436810,59.576679,29.428281
55.008155,85.736546,101.727673,140.040443,107.862767,104.321005,29.795491,14.347246,100.149313,0.405894,86.219031,55.809218,138.491834,100.247575,136.928843,99.975006,62.586116,97.675840,-0.000683,0.000308,32.000000,-235.661442,100.403945,-0.638287,17.735848,0.629260,539508.702310,0.978175,40.460153,15.104714,1.847182,0.049444,0.039618,155.976838,32.000000,167.554814,155.945017,157.047511,143.920635,32.000000,141.333023,67.434098,56.272950,75.436716,67.567731,42.446289,61.714156,8.188887,21.450914,19.437581,59.558967,29.539652
55.002090,85.744272,101.773934,140.043230,107.818881,104.338771,29.079835,14.344820,100.121717,0.406181,86.168227,55.810528,138.563784,100.294250,136.898081,100.017236,62.595883,97.593753,-0.000684,0.000304,32.000000,-235.664195,100.416040,-0.639073,17.708836,0.630299,539493.832689,0.975765,40.450460,15.071286,1.847593,0.051979,0.040022,156.503049,32.000000,166.726328,155.764289,159.590586,143.906349,32.000000,141.008086,67.428335,56.273015,75.393562,67.567731,42.457734,61.714156,8.189570,21.450914,19.441409,59.574260,29.541120
55.040748,85.741789,101.734894,140.041000,107.836437,104.343795,29.302796,14.341680,100.140642,0.406584,86.226236,55.853846,138.525842,100.305139,136.952906,100.034143,62.586042,97.657379,-0.000684,0.000294,32.000000,-235.668318,100.405232,-0.639370,17.702096,0.633143,539622.582403,0.974432,40.487763,15.143413,1.849320,0.063429,0.020846,156.801841,32.000000,166.365101,156.265851,161.164927,143.473677,32.000000,141.348516,67.445527,56.282846,75.434993,67.567731,42.474061,61.714156,8.162064,21.450914,19.442294,59.565350,29.531655
55.040611,85.741789,101.710463,140.041000,107.854414,104.367544,29.762242,14.342822,100.141947,0.406777,86.208552,55.823312,138.562659,100.346736,136.925078,100.004645,62.639721,97.644971,-0.000683,0.000299,32.000000,-235.669144,100.420895,-0.639258,17.719772,0.634826,539707.406370,0.998722,40.501307,15.082701,1.850365,0.055639,0.052025,156.907242,32.000000,166.507419,156.749372,160.309805,143.131085,32.000000,141.719822,67.435441,56.324928,75.465196,67.567731,42.443365,61.714156,8.151763,21.450914,19.442228,59.567022,29.732315
55.022292,85.723576,101.777491,140.034311,107.853735,104.355791,29.593678,14.346532,100.205312,0.406837,86.092642,55.856911,138.524827,100.319453,136.859810,99.995317,62.542330,97.646396,-0.000680,0.000295,32.000000,-235.659532,100.452342,-0.639113,17.768369,0.633921,539733.021136,0.990407,40.461743,15.132034,1.848356,0.056520,0.036758,156.041957,32.000000,167.054011,156.804250,157.782127,143.019862,32.000000,141.908512,67.412379,56.288481,75.412137,67.567731,42.461939,61.714156,8.137974,21.450914,19.436142,59.572893,29.456967
55.013866,85.671696,101.772606,140.020653,107.835238,104.330447,29.660060,14.344106,100.200434,0.407234,86.080149,55.925957,138.509685,100.273961,136.930551,100.080736,62.576695,97.598753,-0.000680,0.000302,32.000000,-235.661303,100.474227,-0.638542,17.756777,0.633181,539748.011573,0.975342,40.461875,15.070655,1.847917,0.047655,0.037157,155.884467,32.000000,167.446010,156.581249,156.092979,143.429408,32.000000,141.840785,67.425954,56.319953,75.439391,67.567731,42.468256,61.714156,8.150655,21.450914,19.417177,59.569598,29.549557
55.047822,85.619817,101.791852,140.012848,107.821575,104.320244,29.566324,14.347246,100.219101,0.407253,85.977795,55.784365,138.531539,100.374324,136.935500,100.058125,62.568270,97.658700,-0.000681,0.000325,32.000000,-235.661442,100.559598,-0.638505,17.816415,0.632407,539865.955339,0.981099,40.461231,15.168929,1.849750,0.049261,0.026507,155.870819,32.000000,167.472568,156.052978,156.839866,143.884995,32.000000,141.311474,67.437960,56.308078,75.402232,67.567731,42.487356,61.714156,8.126699,21.450914,19.417976,59.564376,29.427107
55.026355,85.619817,101.789424,140.012848,107.832540,104.325317,29.517235,14.341252,100.251188,0.407591,85.949343,55.842534,138.535581,100.346309,136.931074,100.066148,62.576910,97.634587,-0.000681,0.000337,32.000000,-235.668091,100.575305,-0.638784,17.833776,0.632700,539598.249403,0.978705,40.417434,15.104992,1.849945,0.038848,0.010785,156.436848,32.000000,166.913408,155.789810,159.192095,144.207837,32.000000,141.216915,67.429849,56.332336,75.379819,67.567731,42.480842,61.714156,8.123651,21.450914,19.398908,59.566225,29.563350
55.012106,85.594981,101.740846,140.005322,107.825995,104.317644,29.483173,14.343821,100.193121,0.407901,86.001136,55.826098,138.549844,100.359807,136.961933,100.066272,62.602892,97.759096,-0.000680,0.000360,32.000000,-235.661097,100.441636,-0.638927,17.817779,0.629953,539476.621541,0.980928,40.332989,15.150624,1.849153,0.059145,0.032945,156.750227,32.000000,166.646461,156.049647,160.884737,143.902654,32.000000,141.514349,67.434470,56.319726,75.381501,67.567731,42.508903,61.714156,8.111039,21.450914,19.390144,59.567130,29.744934
55.030557,85.614022,101.780257,140.006158,107.812501,104.304954,29.540130,14.342537,100.176310,0.407925,86.058658,55.899860,138.542273,100.318719,136.926223,100.124964,62.527241,97.613017,-0.000678,0.000379,32.000000,-235.668282,100.453404,-0.638640,17.829554,0.629774,539495.141558,0.983025,40.353576,15.127022,1.849830,0.062001,0.035308,156.870730,32.000000,166.623716,156.562160,160.656580,143.348082,32.000000,142.146703,67.428771,56.327869,75.383668,67.567731,42.483573,61.714156,8.106748,21.450914,19.398128,59.570729,29.479931
55.055685,85.628923,101.778209,140.011733,107.808230,104.294781,29.748135,14.346390,100.207457,0.407871,86.107499,55.905012,138.496780,100.315395,136.876781,100.164346,62.549758,97.598914,-0.000678,0.000399,32.000000,-235.663445,100.391341,-0.637585,17.813792,0.630056,539377.350123,0.984306,40.342408,15.178276,1.849426,0.056571,0.030698,156.094743,32.000000,167.096667,156.817143,158.013690,143.176834,32.000000,142.200128,67.413647,56.319714,75.358432,67.567731,42.488623,61.714156,8.089524,21.450914,19.398858,59.567622,29.517128
55.031945,85.628923,101.721352,140.011733,107.804152,104.276202,29.759161,14.345105,100.220556,0.408115,86.129778,55.822184,138.516249,100.358318,136.919792,100.077987,62.627650,97.722835,-0.000679,0.000401,32.000000,-235.661943,100.551584,-0.637847,17.776525,0.629619,539479.578892,0.981976,40.343751,15.163302,1.849523,0.053903,0.031787,155.922906,32.000000,167.479590,156.537794,156.256480,143.287804,32.000000,141.778283,67.425152,56.321672,75.391047,67.567731,42.470473,61.714156,8.091545,21.450914,19.405294,59.569087,29.732755
55.045438,85.638306,101.813295,140.017586,107.835764,104.301551,29.776379,14.349386,100.217646,0.408187,86.096687,55.863826,138.514662,100.310235,136.928218,100.022618,62.580838,97.751439,-0.000678,0.000416,32.000000,-235.661432,100.511812,-0.637431,17.766821,0.629610,539390.827458,0.974565,40.334557,15.132030,1.848641,0.068835,0.032129,155.822847,32.000000,167.542156,156.071983,156.761473,143.635756,32.000000,141.335749,67.418023,56.342707,75.377504,67.567731,42.522413,61.714156,8.093038,21.450914,19.409631,59.567651,29.480592
55.054949,85.632787,101.765440,140.016750,107.798521,104.329510,29.481677,14.342965,100.139802,0.408254,85.970476,55.856430,138.534327,100.335787,136.944843,100.072587,62.626824,97.659969,-0.000679,0.000453,32.000000,-235.665067,100.389058,-0.637901,17.744346,0.630710,539150.063361,0.974488,40.357320,15.131032,1.848406,0.034627,0.033434,156.390879,32.000000,166.783040,155.809148,159.354447,143.918098,32.000000,140.977298,67.407681,56.342350,75.341580,67.567731,42.491265,61.714156,8.058447,21.450914,19.408281,59.568821,29.550217
55.028570,85.611538,101.734657,140.011733,107.777123,104.344194,29.608927,14.347959,100.186473,0.408763,86.053350,55.916491,138.544993,100.282056,136.943203,100.054764,62.569881,97.648313,-0.000680,0.000449,32.000000,-235.663842,100.528659,-0.638345,17.719929,0.631903,539382.178538,0.973924,40.353764,15.195583,1.849623,0.033088,0.015402,156.766507,32.000000,166.572186,156.225019,160.781468,143.550141,32.000000,141.158669,67.408823,56.311029,75.353104,67.567731,42.506851,61.714156,8.048749,21.450914,19.409033,59.569225,29.684113
55.022585,85.611538,101.739564,140.011733,107.817301,104.358124,29.693924,14.346104,100.282680,0.408959,86.075009,55.804340,138.531735,100.331096,136.956113,100.151674,62.592719,97.738852,-0.000680,0.000484,32.000000,-235.662419,100.484056,-0.637926,17.745945,0.632177,539421.397321,0.983725,40.339126,15.092859,1.848434,0.049626,0.021454,156.850892,32.000000,166.616480,156.516342,160.480832,143.244635,32.000000,141.728148,67.388225,56.295216,75.343853,67.567731,42.488717,61.714156,8.062616,21.450914,19.401649,59.565842,29.719476
55.022091,85.627820,101.822527,140.012848,107.842856,104.373831,29.633037,14.343250,100.175716,0.409285,86.168665,55.816918,138.554416,100.431012,136.889464,100.108401,62.603869,97.672334,-0.000678,0.000479,32.000000,-235.662815,100.456891,-0.637954,17.761655,0.633315,539594.771861,0.980095,40.343171,15.142568,1.848761,0.053770,0.031036,156.250080,32.000000,167.190825,156.840168,158.003889,143.048246,32.000000,142.102060,67.410701,56.312088,75.360198,67.567731,42.524235,61.714156,8.046154,21.450914,19.408604,59.566569,29.629381
55.053238,85.635270,101.708550,140.013684,107.852786,104.375264,29.619689,14.344106,100.217432,0.409307,86.219366,55.837429,138.509594,100.365312,136.919672,100.066720,62.601949,97.693269,-0.000677,0.000496,32.000000,-235.662778,100.463621,-0.637877,17.748621,0.632643,539624.222704,0.977536,40.348913,15.175897,1.849051,0.060511,0.042157,155.968462,32.000000,167.528808,156.592830,156.132138,143.329425,32.000000,141.920748,67.416699,56.319010,75.352121,67.567731,42.485713,61.714156,8.027266,21.450914,19.412198,59.573896,29.470760
55.026133,85.646308,101.789595,140.013684,107.807442,104.362539,29.708265,14.347817,100.195156,0.409628,86.118158,55.938927,138.480356,100.341291,136.947391,100.103841,62.587161,97.698285,-0.000677,0.000498,32.000000,-235.659396,100.495232,-0.637537,17.794123,0.633060,539705.307254,0.979740,40.365668,15.123485,1.850575,0.048520,0.037187,155.825910,32.000000,167.645390,155.935393,156.666881,143.842442,32.000000,141.388816,67.411683,56.317723,75.334253,67.567731,42.539923,61.714156,8.032612,21.450914,19.412953,59.575116,29.437965
55.017145,85.646308,101.784745,140.013684,107.768674,104.376948,29.479935,14.346532,100.222800,0.409946,86.038826,55.907916,138.522231,100.329893,136.928483,100.104024,62.618046,97.755931,-0.000675,0.000506,32.000000,-235.660844,100.560843,-0.638254,17.799079,0.631754,539712.700480,0.979610,40.343249,15.138395,1.847458,0.059578,0.038531,156.414300,32.000000,166.912510,155.721646,159.151651,144.036026,32.000000,141.051478,67.419142,56.289007,75.321386,67.567731,42.514369,61.714156,8.034331,21.450914,19.417935,59.562635,29.700840
55.039564,85.649068,101.805372,140.018423,107.797567,104.395898,29.655448,14.348102,100.187923,0.410283,86.072656,55.832816,138.550601,100.360988,136.956142,100.114394,62.556800,97.764520,-0.000675,0.000498,32.000000,-235.659602,100.410838,-0.638629,17.825463,0.631453,539704.359804,0.977120,40.380280,15.156293,1.849841,0.036948,0.028472,156.779623,32.000000,166.535981,155.958787,160.916867,143.820233,32.000000,141.272998,67.418224,56.277110,75.329496,67.567731,42.545225,61.714156,8.017510,21.450914,19.419759,59.565271,29.712359
55.049491,85.629751,101.774703,140.013127,107.869429,104.403997,29.455950,14.346818,100.225210,0.410373,86.124026,55.874090,138.540931,100.225777,136.954927,100.161677,62.617510,97.708550,-0.000676,0.000521,32.000000,-235.658100,100.433048,-0.639049,17.843900,0.631504,539721.025752,0.984999,40.388902,15.161159,1.850055,0.032936,0.016540,156.848337,32.000000,166.498778,156.555668,160.866676,143.322372,32.000000,141.713263,67.428982,56.274092,75.339826,67.567731,42.519305,61.714156,7.994974,21.450914,19.413149,59.575145,29.541340
55.033268,85.625336,101.734494,140.012848,107.929172,104.424751,29.445752,14.347674,100.106920,0.410607,86.190228,55.943007,138.514699,100.365780,136.925173,100.134501,62.591454,97.695204,-0.000675,0.000534,32.000000,-235.665275,100.468168,-0.639025,17.832413,0.630437,539936.518198,0.978919,40.370158,15.227732,1.849676,0.056825,0.034381,156.206020,32.000000,167.004105,156.831972,158.207179,142.825963,32.000000,142.025545,67.423890,56.280743,75.350028,67.567731,42.541106,61.714156,7.986372,21.450914,19.413898,59.568890,29.572594
55.020483,85.625336,101.802395,140.012848,107.934112,104.445473,29.383799,14.345248,100.087333,0.411020,86.090976,55.881129,138.479753,100.295004,136.891695,100.108118,62.609666,97.711061,-0.000675,0.000532,32.000000,-235.665242,100.542916,-0.639334,17.810330,0.629300,539824.447716,0.985386,40.341323,15.132312,1.848786,0.057532,0.033903,155.886650,32.000000,167.354564,156.715715,156.415571,143.169292,32.000000,141.704045,67.429344,56.266866,75.345704,67.567731,42.533215,61.714156,7.996970,21.450914,19.412956,59.570346,29.658067
55.032255,85.616782,101.836848,140.012569,107.895722,104.473803,28.550619,14.343678,100.290551,0.411438,86.021512,55.775924,138.475179,100.462760,136.937195,100.153323,62.595940,97.738059,-0.000674,0.000522,32.000000,-235.663370,100.491256,-0.639484,17.820847,0.629737,539985.105317,0.986229,40.352464,15.150089,1.848600,0.072712,0.032219,155.875771,32.000000,167.458342,156.086185,156.525000,143.800829,32.000000,141.011948,67.429803,56.260160,75.314038,67.567731,42.558200,61.714156,7.992732,21.450914,19.410427,59.567779,29.572301
55.055660,85.591946,101.823445,140.010339,107.885549,104.479300,29.351555,14.348102,100.166022,0.411813,85.935015,55.794155,138.521412,100.431133,136.939990,100.190505,62.620258,97.736279,-0.000675,0.000542,32.000000,-235.665994,100.505470,-0.639377,17.811196,0.631589,540061.754710,0.988754,40.364727,15.141714,1.850264,0.062087,0.028501,156.364186,32.000000,166.949912,155.783644,158.895580,144.119404,32.000000,140.960612,67.442395,56.269548,75.329338,67.567731,42.543519,61.714156,7.965134,21.450914,19.401669,59.559852,29.695338
55.026844,85.549174,101.783061,139.997239,107.923638,104.501226,29.631583,14.343250,100.218864,0.411915,85.936944,55.872471,138.555972,100.429707,136.973082,100.136760,62.605513,97.757872,-0.000674,0.000568,32.000000,-235.665110,100.432091,-0.639053,17.744713,0.631486,540219.177549,1.017627,40.344881,15.172183,1.850494,0.057205,0.024376,156.775616,32.000000,166.608192,155.986423,160.707142,143.873832,32.000000,141.247369,67.451925,56.234071,75.339552,67.567731,42.562150,61.714156,7.969568,21.450914,19.402373,59.568674,29.476483
55.012540,85.549174,101.837441,139.997239,107.995101,104.497819,29.314143,14.347959,100.298428,0.412018,85.945012,55.895536,138.503096,100.373570,136.931653,100.225892,62.562800,97.733525,-0.000674,0.000553,32.000000,-235.659253,100.476611,-0.639556,17.758586,0.631220,540153.949010,0.989392,40.297603,15.146762,1.849464,0.054888,0.048956,156.935628,32.000000,166.535878,156.454947,160.803981,143.413904,32.000000,141.916457,67.435469,56.243546,75.338706,67.567731,42.555895,61.714156,7.972550,21.450914,19.386698,59.568999,29.715587
55.030670,85.547794,101.842550,139.995566,108.084718,104.482565,29.339225,14.338683,100.277711,0.412056,86.018142,55.897306,138.519785,100.317476,136.884809,100.220527,62.559806,97.666462,-0.000673,0.000534,32.000000,-235.666070,100.513183,-0.639708,17.750115,0.633823,540251.878753,0.980704,40.282463,15.174897,1.849698,0.030424,0.021468,156.209187,32.000000,167.029441,156.652219,158.327714,143.135538,32.000000,142.408909,67.430645,56.239078,75.331220,67.567731,42.579373,61.714156,7.963547,21.450914,19.386823,59.565704,29.730701
55.064400,85.545311,101.906512,139.993336,108.109343,104.477508,29.361628,14.345105,100.258800,0.412264,86.025494,55.831281,138.506585,100.423732,136.938616,100.171699,62.616385,97.746179,-0.000672,0.000498,32.000000,-235.663582,100.523031,-0.640231,17.754154,0.634151,540326.080876,0.991572,40.296184,15.202511,1.851168,0.052845,0.030257,156.050620,32.000000,167.427646,156.674812,156.393158,143.277066,32.000000,142.163328,67.444240,56.239359,75.344490,67.567731,42.585147,61.714156,7.921806,21.450914,19.386525,59.569461,29.567312
55.006976,85.530409,101.791428,139.991107,108.050227,104.490117,29.846029,14.337970,100.217506,0.412658,85.954261,55.848673,138.503608,100.374836,136.932166,100.118767,62.631387,97.759775,-0.000672,0.000476,32.000000,-235.669078,100.528133,-0.639728,17.741566,0.634036,540242.452362,0.990221,40.277415,15.163906,1.850651,0.066972,0.045865,155.886990,32.000000,167.644340,155.953598,156.484225,143.780561,32.000000,141.400773,67.449341,56.241998,75.339478,67.567731,42.584654,61.714156,7.938695,21.450914,19.387174,59.564681,29.661956
55.005237,85.530409,101.823269,139.991107,108.008973,104.497762,29.733766,14.342394,100.221767,0.412860,85.844104,55.873889,138.523728,100.317435,136.950016,100.205332,62.619508,97.750160,-0.000672,0.000474,32.000000,-235.665966,100.499435,-0.639801,17.746260,0.633840,540084.418287,0.988752,40.242591,15.156775,1.850679,0.050502,0.033724,156.333300,32.000000,166.938529,155.843922,159.019323,143.933791,32.000000,140.972710,67.449897,56.230750,75.316229,67.567731,42.567621,61.714156,7.942119,21.450914,19.382116,59.557030,29.576336
55.047559,85.513853,101.780205,139.984417,108.050382,104.489280,29.584669,14.344820,100.208339,0.412790,85.927541,55.918387,138.525965,100.394899,136.953799,100.196350,62.597036,97.758136,-0.000673,0.000491,32.000000,-235.660098,100.511325,-0.639410,17.762074,0.634315,540125.546635,0.973892,40.282757,15.150202,1.850519,0.072455,0.039652,156.699271,32.000000,166.618891,156.019144,160.579905,143.873687,32.000000,141.228434,67.471047,56.244594,75.329963,67.567731,42.593428,61.714156,7.927841,21.450914,19.376413,59.575008,29.584040
55.056966,85.539240,101.869070,139.988877,108.031821,104.491728,29.869685,14.341966,100.252228,0.412533,86.026448,55.813359,138.537981,100.466757,136.919225,100.171983,62.610676,97.760179,-0.000673,0.000486,32.000000,-235.666886,100.430481,-0.639807,17.789743,0.634567,540189.270660,0.977674,40.284425,15.156119,1.851156,0.054686,0.043297,156.994647,32.000000,166.545360,156.655183,160.990576,143.071950,32.000000,141.627639,67.470738,56.242171,75.364430,67.567731,42.589183,61.714156,7.891732,21.450914,19.386725,59.568871,29.561222
55.036512,85.545311,101.816195,139.991664,108.004329,104.486265,29.992221,14.347246,100.234954,0.412593,86.041679,55.754477,138.522691,100.451320,136.876163,100.294607,62.629789,97.854752,-0.000673,0.000455,32.000000,-235.661278,100.523051,-0.639269,17.844791,0.632629,540149.029115,0.981660,40.227277,15.183537,1.848950,0.042535,0.029872,156.306324,32.000000,166.975958,156.876765,158.614056,142.884792,32.000000,141.819275,67.447526,56.222862,75.323059,67.567731,42.610943,61.714156,7.896339,21.450914,19.387366,59.556862,29.571934
55.000028,85.545311,101.854461,139.991664,108.047058,104.480729,29.571426,14.345676,100.267216,0.412645,86.035147,55.905436,138.510438,100.504071,136.913584,100.097952,62.620517,97.811066,-0.000673,0.000471,32.000000,-235.660717,100.466659,-0.639261,17.843611,0.632411,540165.037270,0.972195,40.243646,15.171165,1.850249,0.032396,0.014789,156.002977,32.000000,167.413809,156.788416,156.557763,143.113265,32.000000,141.703125,67.490447,56.244431,75.351859,67.567731,42.590616,61.714156,7.913729,21.450914,19.390332,59.570041,29.563790
55.060117,85.546690,101.768305,139.986089,108.040328,104.473102,29.457227,14.347674,100.270521,0.412723,85.944982,55.916530,138.476803,100.413740,136.928035,100.265536,62.611321,97.757889,-0.000674,0.000489,32.000000,-235.659866,100.443041,-0.638413,17.851269,0.630317,540116.539951,0.968578,40.269328,15.210669,1.849975,0.072089,0.032700,155.840163,32.000000,167.667879,156.055980,156.219525,143.794723,32.000000,141.150023,67.486915,56.227351,75.290018,67.567731,42.605588,61.714156,7.888902,21.450914,19.391508,59.570346,29.689762
55.040717,85.533445,101.911875,139.987483,108.089130,104.483283,29.759813,14.342108,100.259726,0.413032,85.920376,55.927208,138.487933,100.325958,136.939188,100.204721,62.624778,97.745957,-0.000676,0.000484,32.000000,-235.665268,100.460808,-0.637964,17.841697,0.631440,540122.469916,0.983018,40.304323,15.192869,1.851898,0.052516,0.048266,156.282920,32.000000,167.137996,155.757702,158.661394,144.100802,32.000000,140.957292,67.490639,56.227330,75.289670,67.567731,42.615635,61.714156,7.870095,21.450914,19.387096,59.563442,29.671860
55.023302,85.532893,101.800829,139.986089,108.178387,104.498746,29.690361,14.342822,100.265833,0.412945,85.937102,55.870744,138.503429,100.419002,136.952019,100.191255,62.598561,97.865183,-0.000677,0.000495,32.000000,-235.665702,100.515853,-0.637686,17.843113,0.629045,540076.032597,0.985588,40.248076,15.169100,1.848313,0.050023,0.033420,156.708951,32.000000,166.768988,155.913198,160.500386,144.005816,32.000000,141.163839,67.495761,56.190336,75.297653,67.567731,42.610606,61.714156,7.856701,21.450914,19.387731,59.557826,29.721530
55.004203,85.532893,101.912479,139.986089,108.232273,104.511745,29.822306,14.348245,100.299040,0.412970,85.945657,55.984025,138.562998,100.452156,136.927344,100.261381,62.579791,97.904887,-0.000677,0.000472,32.000000,-235.659295,100.579034,-0.637845,17.836950,0.631273,540092.043540,0.976005,40.253430,15.148243,1.851572,0.084185,0.031565,156.844895,32.000000,166.630434,156.430378,161.099040,143.321670,32.000000,141.779244,67.501982,56.189471,75.294830,67.567731,42.620495,61.714156,7.881766,21.450914,19.388154,59.570071,29.612433
55.041655,85.518820,101.873706,139.979957,108.211577,104.514300,29.774526,14.348816,100.355833,0.413277,85.898299,55.991906,138.547393,100.465451,136.863933,100.176062,62.616998,97.790862,-0.000677,0.000452,32.000000,-235.660200,100.546484,-0.637515,17.796352,0.630537,540233.455091,0.978769,40.269579,15.248359,1.850140,0.051282,0.027222,156.481320,32.000000,166.952925,156.739511,158.579906,142.904836,32.000000,141.961576,67.496326,56.209893,75.273344,67.567731,42.623824,61.714156,7.860593,21.450914,19.383404,59.569884,29.683085
55.054956,85.480187,101.898035,139.974382,108.209447,104.524488,29.606514,14.339825,100.296831,0.413338,85.882880,55.843381,138.518058,100.396593,136.927383,100.151751,62.600204,97.828722,-0.000678,0.000415,32.000000,-235.670501,100.606836,-0.637687,17.783160,0.632358,540347.788923,0.974928,40.287901,15.291722,1.852813,0.052632,0.027545,155.983887,32.000000,167.383515,156.925763,156.852166,143.101363,32.000000,142.041064,67.519920,56.201748,75.294735,67.567731,42.626327,61.714156,7.829092,21.450914,19.369257,59.559616,29.563203
55.029961,85.465010,101.875823,139.966857,108.186281,104.551479,29.645802,14.343678,100.310490,0.413519,85.852205,55.761467,138.462163,100.527521,136.929546,100.258118,62.600687,97.824087,-0.000678,0.000390,32.000000,-235.664190,100.630920,-0.637635,17.757118,0.632642,540248.531539,0.975760,40.237905,15.183865,1.850847,0.059213,0.015346,155.776534,32.000000,167.486647,156.080437,156.208099,143.599946,32.000000,141.067091,67.525170,56.172898,75.268407,67.567731,42.633351,61.714156,7.828010,21.450914,19.369828,59.570582,29.593577
55.023389,85.465010,101.968936,139.966857,108.161263,104.570857,29.811666,14.347531,100.315160,0.414256,85.774612,55.811615,138.475973,100.536431,136.945311,100.319665,62.654322,97.902541,-0.000678,0.000396,32.000000,-235.660173,100.555478,-0.638370,17.798581,0.633094,540276.271079,0.981042,40.186519,15.224124,1.850842,0.031527,0.015485,156.161912,32.000000,167.065960,155.862817,158.463657,144.050415,32.000000,140.684243,67.508490,56.215473,75.275893,67.567731,42.653141,61.714156,7.836676,21.450914,19.364587,59.562045,29.592550
55.031575,85.463355,101.933878,139.965742,108.210461,104.577671,29.585856,14.342965,100.311084,0.414298,85.806451,55.824754,138.503890,100.449649,136.938228,100.271094,62.567150,97.740610,-0.000678,0.000405,32.000000,-235.670476,100.631186,-0.638250,17.822578,0.634438,540405.477268,0.980443,40.195311,15.220768,1.851279,0.058438,0.029144,156.681376,32.000000,166.726695,155.995873,160.462721,143.943815,32.000000,140.934054,67.516237,56.165109,75.237839,67.567731,42.634750,61.714156,7.837756,21.450914,19.364507,59.567858,29.694677
55.046431,85.464458,101.985047,139.962397,108.248543,104.576810,29.666925,14.346675,100.327706,0.414568,85.858521,55.839348,138.490434,100.477176,136.907407,100.290940,62.547789,97.819411,-0.000678,0.000405,32.000000,-235.661521,100.568001,-0.638423,17.849092,0.634161,540401.232436,0.975296,40.201613,15.215739,1.853193,0.054276,0.038531,156.938699,32.000000,166.467657,156.591444,161.059800,143.311950,32.000000,141.538391,67.487105,56.156249,75.238145,67.567731,42.665494,61.714156,7.808294,21.450914,19.365479,59.575047,29.719696
55.021412,85.462803,101.877625,139.961839,108.239904,104.569487,29.996064,14.347817,100.275567,0.414877,85.958723,55.899454,138.544829,100.483048,136.886791,100.259649,62.596663,97.777294,-0.000680,0.000397,32.000000,-235.660707,100.620864,-0.637467,17.882688,0.632819,540604.401459,0.982640,40.192108,15.202555,1.852280,0.057731,0.038133,156.433524,32.000000,167.004965,156.720735,158.779681,143.061101,32.000000,141.943667,67.511446,56.191471,75.269391,67.567731,42.617755,61.714156,7.810833,21.450914,19.366032,59.559370,29.705976
55.021235,85.462803,101.980544,139.961839,108.261148,104.578543,29.597235,14.349672,100.353094,0.414868,85.988648,55.924051,138.478999,100.544608,136.925998,100.229560,62.611312,97.805757,-0.000678,0.000425,32.000000,-235.660491,100.638382,-0.637042,17.878282,0.632101,540634.854499,0.979662,40.178964,15.270768,1.852710,0.064351,0.045388,156.032065,32.000000,167.409282,156.884240,156.539219,143.248688,32.000000,142.100439,67.520505,56.171967,75.269804,67.567731,42.671966,61.714156,7.807681,21.450914,19.365950,59.561377,29.684333
55.048195,85.487914,102.049326,139.969923,108.311399,104.600139,29.585956,14.342965,100.503613,0.415058,85.673529,56.089690,138.468411,100.608534,136.895740,100.400499,62.614189,97.899443,-0.000677,0.000439,32.000000,-235.662444,100.720271,-0.636395,17.898004,0.630280,540506.941134,0.969320,40.201301,15.195788,1.851600,0.055625,0.038577,155.789856,32.000000,167.673521,155.991428,156.049600,143.825742,32.000000,141.514684,67.521113,56.161192,75.246246,67.567731,42.667195,61.714156,7.797338,21.450914,19.376106,59.571192,29.681178
55.050255,85.352978,102.111540,139.948181,108.365463,104.625052,29.625206,14.346532,100.489039,0.415184,85.175219,56.065643,138.489773,100.568221,136.937950,100.442367,62.638259,97.950024,-0.000677,0.000422,32.000000,-235.658877,100.763812,-0.635924,17.915156,0.631535,540524.338752,0.982470,40.201472,15.198783,1.853476,0.050172,0.035300,156.203313,32.000000,167.192961,155.736207,158.578546,144.054965,32.000000,141.235754,67.495961,56.166492,75.242746,67.567731,42.720169,61.714156,7.774273,21.450914,19.325121,59.569008,29.723144
55.038692,85.111536,102.078215,139.891320,108.471289,104.621359,29.415818,14.343821,100.534705,0.415473,85.059221,56.039053,138.529599,100.651640,136.958596,100.503706,62.617097,97.960699,-0.000678,0.000424,32.000000,-235.664211,100.715090,-0.635477,17.846680,0.631166,540653.721092,0.982584,40.200728,15.253953,1.853818,0.043569,0.018632,156.728688,32.000000,166.854006,155.847261,160.497930,144.033525,32.000000,141.162102,67.533662,56.157038,75.283338,67.567731,42.702541,61.714156,7.771966,21.450914,19.325541,59.565714,29.749850
55.054793,85.111536,102.082972,139.891320,108.564666,104.642921,29.428723,14.347103,100.486995,0.415674,85.144394,55.971026,138.492326,100.578579,136.942820,100.361775,62.589227,97.989283,-0.000678,0.000431,32.000000,-235.661748,100.774988,-0.635437,17.834930,0.631093,540548.014765,0.981152,40.063817,15.261204,1.854879,0.038353,0.013148,156.910017,32.000000,166.495815,156.462816,161.141852,143.292938,32.000000,141.688379,67.512459,56.157482,75.277735,67.567731,42.723061,61.714156,7.752418,21.450914,19.233504,59.566569,29.709057
