OSU 80 Ton Compressor Load Stand
55.035713,85.052488,102.071571,139.853413,108.613564,104.657247,29.593208,14.344677,100.480647,0.415732,85.318450,55.871137,138.488443,100.559514,136.871122,100.443608,62.611012,97.962697,-0.000678,0.000414,32.000000,-235.662207,100.800299,-0.635604,17.813845,0.632997,540246.064501,0.987744,39.833463,15.288976,1.854663,0.054734,0.041270,156.571819,32.000000,166.862852,156.813864,159.152829,142.809512,32.000000,141.897964,67.521988,56.146891,75.280642,67.567731,42.716226,61.714156,7.740047,21.450914,19.211048,59.564652,29.610745
55.028235,85.086151,102.053346,139.848674,108.655169,104.661519,29.629472,14.346247,100.452307,0.415871,85.383623,55.885539,138.432684,100.689628,136.878047,100.384550,62.636564,97.911377,-0.000678,0.000416,32.000000,-235.665227,100.750637,-0.635326,17.807839,0.633274,540406.884450,0.987200,39.818025,15.334540,1.854207,0.058521,0.027057,156.020482,32.000000,167.348845,156.926967,156.849596,142.917718,32.000000,141.839591,67.530299,56.145192,75.292210,67.567731,42.724868,61.714156,7.750949,21.450914,19.223975,59.562596,29.668705
55.065273,85.127816,102.068972,139.847281,108.650569,104.678342,29.666676,14.340111,100.395832,0.416331,85.493249,55.975728,138.410196,100.607801,136.905213,100.345818,62.616443,97.922218,-0.000678,0.000398,32.000000,-235.668085,100.697511,-0.634951,17.832491,0.634277,540363.804788,0.982076,39.777272,15.296297,1.854642,0.057483,0.041538,155.843653,32.000000,167.493422,156.102396,156.168117,143.362046,32.000000,141.098975,67.546326,56.149205,75.292591,67.567731,42.717126,61.714156,7.739469,21.450914,19.224077,59.561760,29.629234
55.061277,85.127816,102.079697,139.847281,108.648818,104.687739,29.723813,14.338541,100.361739,0.416565,85.551064,55.878808,138.427557,100.598727,136.887549,100.296659,62.616819,97.996555,-0.000680,0.000361,32.000000,-235.667196,100.629046,-0.634879,17.877285,0.634532,540383.220186,0.981140,39.818106,15.238969,1.854563,0.052806,0.029330,156.218334,32.000000,167.290971,155.935443,158.249685,143.915150,32.000000,140.841241,67.545558,56.159817,75.282652,67.567731,42.744374,61.714156,7.709885,21.450914,19.240135,59.576630,29.722044
55.025061,85.217769,102.029402,139.866792,108.692829,104.690754,29.709091,14.340253,100.411338,0.416449,85.594686,55.931038,138.453651,100.564878,136.869392,100.434132,62.574890,98.005613,-0.000680,0.000396,32.000000,-235.669090,100.746275,-0.634475,17.901518,0.633244,540551.408207,0.979449,39.824259,15.265803,1.853600,0.050880,0.036500,156.642679,32.000000,166.712935,155.930968,160.142317,144.016537,32.000000,140.870453,67.525528,56.107025,75.270620,67.567731,42.698812,61.714156,7.710608,21.450914,19.274697,59.566963,29.641413
55.033640,85.279027,102.042531,139.883516,108.774446,104.694580,29.980278,14.345391,100.432002,0.416374,85.784913,55.866490,138.469454,100.568710,136.880604,100.405859,62.595506,97.940068,-0.000681,0.000397,32.000000,-235.666739,100.609791,-0.634694,17.907078,0.631899,540601.735365,0.977732,39.828087,15.311449,1.853929,0.045655,0.024911,156.882844,32.000000,166.567261,156.423210,161.323404,143.251653,32.000000,141.576117,67.518912,56.126476,75.309075,67.567731,42.739069,61.714156,7.717587,21.450914,19.298365,59.562016,29.693650
55.065815,85.344424,102.001818,139.896058,108.796423,104.711631,29.712693,14.348816,100.355016,0.416393,85.894747,55.962342,138.486597,100.555823,136.830745,100.365443,62.581094,97.926189,-0.000682,0.000423,32.000000,-235.660364,100.754674,-0.634833,17.876472,0.631417,540841.922142,0.979161,39.952768,15.358984,1.854235,0.037685,0.040138,156.642611,32.000000,166.854985,156.739864,158.983339,142.950745,32.000000,141.987606,67.532891,56.135585,75.298587,67.567731,42.720511,61.714156,7.711382,21.450914,19.298697,59.571654,29.590716
55.064184,85.344424,102.017121,139.896058,108.779303,104.716710,29.537480,14.345676,100.400744,0.416410,85.929651,55.930938,138.426244,100.538002,136.852715,100.357251,62.610939,97.951780,-0.000682,0.000443,32.000000,-235.661372,100.705361,-0.635022,17.858245,0.631313,540899.516066,0.970320,40.005798,15.297792,1.854185,0.033362,0.021007,156.024929,32.000000,167.418450,156.671558,156.922187,143.025019,32.000000,141.898348,67.514174,56.130954,75.313147,67.567731,42.742786,61.714156,7.677248,21.450914,19.324072,59.566196,29.720723
55.040071,85.384159,101.978653,139.906929,108.803134,104.708957,29.645726,14.346675,100.435248,0.416409,85.953635,55.914394,138.393976,100.546178,136.873549,100.220859,62.643294,97.958329,-0.000682,0.000478,32.000000,-235.659226,100.793813,-0.634920,17.828925,0.631538,541091.651487,0.978751,40.040347,15.303611,1.852362,0.056466,0.027393,155.900005,32.000000,167.597091,156.078060,155.868401,143.511851,32.000000,141.211551,67.526690,56.117485,75.317810,67.567731,42.727477,61.714156,7.679051,21.450914,19.339681,59.563963,29.661882
55.011275,85.414237,102.100661,139.916127,108.813875,104.698713,29.680221,14.346104,100.458702,0.416458,85.850612,55.910899,138.448258,100.577417,136.924859,100.398424,62.626661,97.967389,-0.000681,0.000471,32.000000,-235.655863,100.693226,-0.634675,17.842038,0.632402,541058.816626,0.984637,40.041911,15.289612,1.852695,0.104002,0.039602,156.122596,32.000000,167.324105,155.797430,157.973635,143.980420,32.000000,140.820026,67.547157,56.120936,75.319565,67.567731,42.775629,61.714156,7.695987,21.450914,19.351632,59.577358,29.714193
55.054494,85.388850,101.985200,139.917242,108.817565,104.692381,29.562778,14.348673,100.345394,0.416781,85.702657,56.005408,138.476768,100.590263,136.939943,100.488675,62.639303,97.947431,-0.000683,0.000503,32.000000,-235.658375,100.663652,-0.634338,17.840805,0.633541,541019.083873,0.981532,40.104763,15.261312,1.852807,0.062937,0.034724,156.681147,32.000000,166.711920,155.906520,160.272958,143.878225,32.000000,140.830668,67.538898,56.116360,75.332845,67.567731,42.765294,61.714156,7.672206,21.450914,19.352125,59.573641,29.697686
55.069905,85.388850,102.099111,139.917242,108.882774,104.683495,29.556012,14.344677,100.567595,0.416874,85.623774,55.930264,138.457899,100.695888,136.885976,100.467077,62.609587,97.951107,-0.000683,0.000560,32.000000,-235.666305,100.763915,-0.634023,17.845552,0.634883,541054.500004,0.980926,40.162460,15.283554,1.855995,0.055741,0.041043,156.886484,32.000000,166.505874,156.475240,161.133172,143.256551,32.000000,141.321105,67.528045,56.115905,75.324185,67.567731,42.784663,61.714156,7.643877,21.450914,19.342896,59.572441,29.648676
55.037015,85.291720,102.005891,139.901354,108.929741,104.696215,29.746518,14.349815,100.490360,0.416954,85.683230,55.976823,138.473317,100.618157,136.874458,100.428862,62.613763,98.017297,-0.000683,0.000566,32.000000,-235.663135,100.683231,-0.633725,17.871568,0.632809,540941.692181,0.983861,40.095625,15.258555,1.852441,0.064672,0.038165,156.602615,32.000000,166.724026,156.797473,159.249442,142.927634,32.000000,141.654832,67.502285,56.092321,75.331185,67.567731,42.763585,61.714156,7.649129,21.450914,19.306202,59.575834,29.703922
55.028777,85.258607,102.100084,139.889369,108.972468,104.714065,29.492521,14.342822,100.500692,0.416955,85.708269,55.886500,138.443505,100.527644,136.883111,100.414536,62.624183,97.923460,-0.000683,0.000552,32.000000,-235.666685,100.783923,-0.632966,17.879541,0.633438,540948.630847,0.983703,40.080852,15.290548,1.853991,0.051083,0.031621,156.127914,32.000000,167.251382,157.014562,156.973805,142.870677,32.000000,141.684422,67.521204,56.138503,75.352584,67.567731,42.795820,61.714156,7.650494,21.450914,19.293895,59.568487,29.714927
55.080843,85.284269,102.025470,139.892992,109.014086,104.717995,29.559271,14.351812,100.430415,0.417352,85.717977,55.994740,138.408941,100.649518,136.864272,100.387671,62.608279,97.969833,-0.000683,0.000558,32.000000,-235.659170,100.765176,-0.632267,17.912664,0.632155,540888.285246,0.977925,40.015254,15.327340,1.853405,0.056811,0.023086,155.797367,32.000000,167.622219,156.122737,155.976177,143.438508,32.000000,141.259974,67.513340,56.100153,75.329494,67.567731,42.770659,61.714156,7.637980,21.450914,19.294202,59.568566,29.679417
55.036808,85.284269,102.107740,139.892992,109.073358,104.719874,29.481329,14.340396,100.477510,0.417867,85.655193,55.963019,138.422920,100.613469,136.867878,100.354252,62.617819,98.066645,-0.000682,0.000566,32.000000,-235.664521,100.772849,-0.631918,17.917359,0.630136,540981.393990,0.983454,39.965789,15.303448,1.852286,0.032680,0.013707,156.110461,32.000000,167.357258,155.883098,158.079098,143.796771,32.000000,140.933854,67.506830,56.114649,75.325285,67.567731,42.809576,61.714156,7.625109,21.450914,19.304337,59.573159,29.725125
55.032344,85.298066,101.962843,139.894665,109.042906,104.711659,29.635036,14.348816,100.377570,0.417948,85.679538,56.007987,138.438950,100.620258,136.874309,100.413847,62.587760,97.971080,-0.000681,0.000576,32.000000,-235.662331,100.638668,-0.632289,17.878046,0.631708,540992.804084,0.986931,40.008002,15.353816,1.855263,0.034392,0.015050,156.604077,32.000000,166.896280,155.695790,160.031912,144.089772,32.000000,141.042111,67.494633,56.085830,75.303093,67.567731,42.802608,61.714156,7.630540,21.450914,19.309953,59.572480,29.739505
55.048259,85.317934,102.070783,139.896058,109.008047,104.733036,29.235116,14.342537,100.483900,0.418021,85.799715,55.881504,138.461565,100.528011,136.881559,100.320375,62.562272,97.867673,-0.000679,0.000566,32.000000,-235.666315,100.728979,-0.632653,17.847309,0.631708,540992.804084,0.986931,40.008002,15.353816,1.855263,0.047675,0.037682,156.935152,32.000000,166.681319,156.254831,161.055488,143.322483,32.000000,141.703410,67.507043,56.117397,75.362513,67.567731,42.808490,61.714156,7.601896,21.450914,19.317899,59.567730,29.656526
55.054237,85.348011,101.969092,139.906371,108.984621,104.739463,29.611600,14.345105,100.375004,0.418043,85.911340,55.838265,138.488862,100.530253,136.858443,100.379660,62.599522,97.913990,-0.000679,0.000573,32.000000,-235.668991,100.753085,-0.633689,17.800128,0.631683,541030.381455,0.981855,40.026081,15.324739,1.852780,0.054089,0.028645,156.702645,32.000000,166.876071,156.684909,159.623951,142.934829,32.000000,142.218777,67.527019,56.130897,75.362100,67.567731,42.786718,61.714156,7.592398,21.450914,19.318277,59.563009,29.578170
55.054877,85.348011,102.056738,139.906371,108.927415,104.743238,29.651043,14.344106,100.381687,0.418379,85.886028,55.810464,138.449685,100.543936,136.845383,100.282504,62.607228,97.967514,-0.000678,0.000593,32.000000,-235.666384,100.770523,-0.633739,17.755675,0.633705,541211.670774,0.995224,40.030686,15.286191,1.854205,0.088809,0.058596,155.981161,32.000000,167.248040,156.760580,157.159484,142.843901,32.000000,142.097517,67.499179,56.135581,75.354436,67.567731,42.812763,61.714156,7.582125,21.450914,19.330173,59.569382,29.623291
55.042003,85.376157,101.924530,139.908044,108.853444,104.747657,29.488181,14.343821,100.337927,0.418696,85.966255,55.835357,138.377460,100.413149,136.897839,100.326549,62.634593,97.926255,-0.000676,0.000596,32.000000,-235.662900,100.608710,-0.633819,17.798240,0.634318,541208.514942,0.982587,40.055033,15.277628,1.852157,0.052678,0.039517,155.812810,32.000000,167.499833,156.182154,155.857670,143.309690,32.000000,141.245140,67.515889,56.141131,75.358717,67.567731,42.789982,61.714156,7.590212,21.450914,19.341353,59.568113,29.714120
55.055917,85.417824,101.965731,139.916127,108.876756,104.747693,29.674613,14.349244,100.270293,0.418960,85.927590,55.937592,138.410833,100.412373,136.901998,100.279329,62.656936,97.955184,-0.000675,0.000610,32.000000,-235.660591,100.624249,-0.633730,17.842300,0.636816,541213.339127,0.981303,40.054419,15.303063,1.853727,0.056360,0.044945,156.110637,32.000000,167.451133,155.905883,157.689350,143.683300,32.000000,140.832324,67.521630,56.146951,75.350630,67.567731,42.792871,61.714156,7.567752,21.450914,19.357723,59.561091,29.732608
55.068158,85.461423,101.951425,139.933409,108.880757,104.742933,29.809590,14.349815,100.347516,0.418943,85.984101,55.829168,138.461307,100.524033,136.892089,100.385836,62.615395,97.835610,-0.000676,0.000612,32.000000,-235.656906,100.673278,-0.633627,17.876682,0.634277,541224.598275,0.987084,40.094909,15.250154,1.851759,0.054513,0.053411,156.636177,32.000000,166.747922,155.851858,160.119970,143.680240,32.000000,140.695751,67.501771,56.128927,75.360420,67.567731,42.800272,61.714156,7.550077,21.450914,19.358220,59.560609,29.574062
55.060256,85.461423,101.987422,139.933409,108.919802,104.733067,29.772156,14.346960,100.298409,0.418957,86.031340,55.900060,138.468031,100.569954,136.871858,100.272483,62.602346,97.879606,-0.000676,0.000604,32.000000,-235.659596,100.615929,-0.633420,17.890189,0.632908,541231.045715,0.980713,40.123235,15.245723,1.852039,0.077994,0.043449,156.949774,32.000000,166.503969,156.437446,161.260537,143.195289,32.000000,141.225595,67.532770,56.141368,75.391683,67.567731,42.808366,61.714156,7.546323,21.450914,19.375412,59.564956,29.717641
55.014212,85.484878,101.923538,139.946509,109.005603,104.734373,29.850985,14.345533,100.279494,0.418804,86.080090,55.924785,138.532067,100.486148,136.844334,100.328098,62.620161,97.840797,-0.000677,0.000605,32.000000,-235.662171,100.561802,-0.633395,17.852213,0.631338,541322.448212,0.977383,40.162676,15.253509,1.852287,0.033291,0.023777,156.745041,32.000000,166.721039,156.749538,159.500188,142.904287,32.000000,141.744518,67.542576,56.161012,75.403048,67.567731,42.768219,61.714156,7.549186,21.450914,19.384934,59.567189,29.611112
55.044277,85.486258,101.953074,139.944837,109.045657,104.752096,29.606372,14.343964,100.289202,0.418657,86.094459,55.806586,138.454889,100.518508,136.864853,100.283176,62.672700,97.879058,-0.000676,0.000592,32.000000,-235.662921,100.604937,-0.633301,17.805531,0.631338,541322.448212,0.977383,40.162676,15.253509,1.852287,0.031365,0.011035,156.048187,32.000000,167.353171,156.776968,157.249815,142.924447,32.000000,141.949404,67.548092,56.179261,75.419350,67.567731,42.806405,61.714156,7.539124,21.450914,19.386037,59.567445,29.609058
55.068851,85.494536,101.968330,139.955986,109.058989,104.749549,29.654422,14.345819,100.321456,0.418679,86.076046,55.818187,138.411196,100.429339,136.872311,100.251458,62.655316,97.815453,-0.000675,0.000573,32.000000,-235.660902,100.600429,-0.632892,17.764356,0.632996,541345.828260,0.975758,40.230285,15.211650,1.852677,0.038193,0.020643,155.834919,32.000000,167.646115,156.145771,155.782360,143.337879,32.000000,141.378442,67.527434,56.203458,75.405934,67.567731,42.796442,61.714156,7.521626,21.450914,19.386615,59.563963,29.542440
55.029484,85.494536,101.920165,139.955986,109.055690,104.751476,29.693232,14.339825,100.381328,0.418798,86.012750,55.825188,138.449616,100.475709,136.895784,100.228351,62.634165,97.887489,-0.000673,0.000579,32.000000,-235.673124,100.602594,-0.632750,17.792313,0.634453,541319.723936,0.983405,40.202829,15.182815,1.852201,0.052877,0.029096,155.957876,32.000000,167.514124,155.812809,157.526664,143.844175,32.000000,141.069225,67.522409,56.184021,75.384273,67.567731,42.806230,61.714156,7.527916,21.450914,19.390364,59.576611,29.605243
55.034799,85.503919,101.901005,139.961003,109.040961,104.754663,29.349048,14.347959,100.345988,0.418825,85.989597,55.905770,138.490457,100.497220,136.884699,100.326124,62.629036,97.863954,-0.000674,0.000578,32.000000,-235.657286,100.693776,-0.633363,17.805111,0.635594,541341.689024,0.981331,40.187549,15.160788,1.851652,0.052582,0.027596,156.634513,32.000000,166.898363,155.743617,159.907582,144.069345,32.000000,140.889677,67.524168,56.183696,75.410555,67.567731,42.788268,61.714156,7.524530,21.450914,19.394541,59.568222,29.573034
55.037360,85.497296,101.937738,139.964627,108.980867,104.747088,29.848113,14.341538,100.391376,0.418831,85.984206,55.823002,138.509049,100.550339,136.926060,100.334207,62.592066,97.880386,-0.000674,0.000552,32.000000,-235.667642,100.659291,-0.633453,17.847362,0.634898,541412.583363,0.980829,40.225293,15.226571,1.852101,0.053029,0.030134,156.858228,32.000000,166.473064,156.246119,161.342208,143.344649,32.000000,141.476084,67.537634,56.184690,75.422787,67.567731,42.819238,61.714156,7.506653,21.450914,19.392609,59.562862,29.727619
55.089286,85.476324,101.940318,139.960446,108.872148,104.712004,29.812981,14.345961,100.350527,0.418350,86.065452,55.880543,138.482560,100.424914,136.878712,100.288922,62.606265,97.923498,-0.000672,0.000555,32.000000,-235.659612,100.685904,-0.634541,17.859793,0.634172,541450.143272,0.992280,40.229579,15.217123,1.851574,0.029653,0.020678,155.998801,32.000000,167.131282,156.878529,157.384149,142.741875,32.000000,141.933724,67.508129,56.226497,75.438835,67.567731,42.824700,61.714156,7.463159,21.450914,19.385383,59.560550,29.717421
55.047575,85.476324,101.968264,139.960446,108.814926,104.704351,29.506731,14.350671,100.325001,0.418250,86.065452,55.733698,138.482560,100.523421,136.878712,100.327694,62.606265,97.812959,-0.000672,0.000568,32.000000,-235.659000,100.670218,-0.634581,17.858403,0.632934,541474.969927,0.975554,40.220499,15.264271,1.852155,0.089999,0.089973,155.998801,32.000000,167.131282,156.878529,157.384149,142.741875,32.000000,141.933724,67.508129,56.226497,75.438835,67.567731,42.832987,61.714156,7.488917,21.450914,19.385761,59.562439,29.582352
55.064992,85.494536,101.976126,139.963233,108.723983,104.695492,29.559602,14.347959,100.370013,0.418244,85.946318,55.889526,138.460674,100.597869,136.904939,100.390337,62.649951,97.938229,-0.000672,0.000567,32.000000,-235.658761,100.646786,-0.634781,17.791684,0.631244,541213.385924,0.975324,40.149752,15.276774,1.850456,0.055300,0.037892,155.760933,32.000000,167.419444,156.260247,155.979988,143.210117,32.000000,141.266911,67.528969,56.225263,75.424151,67.567731,42.825017,61.714156,7.481662,21.450914,19.393294,59.562527,29.657700
55.060273,85.458939,101.996661,139.956265,108.687806,104.689133,30.052314,14.343535,100.398113,0.418240,85.846738,55.966158,138.472534,100.582679,136.960356,100.321211,62.679151,97.894301,-0.000671,0.000601,32.000000,-235.666135,100.618867,-0.633988,17.803564,0.632369,541191.877047,0.986188,40.189734,15.208295,1.852366,0.041583,0.009725,155.967883,32.000000,167.484744,155.935722,157.505293,143.755197,32.000000,140.978076,67.522663,56.243760,75.425293,67.567731,42.851780,61.714156,7.460182,21.450914,19.380279,59.574437,29.464671
55.046192,85.415065,102.048863,139.945115,108.681764,104.681677,29.354101,14.349386,100.443843,0.418392,85.644617,55.995400,138.495779,100.485760,136.938575,100.335537,62.608551,97.910762,-0.000670,0.000607,32.000000,-235.652744,100.628797,-0.633736,17.757642,0.634447,541076.176599,0.984045,40.191248,15.242210,1.851923,0.047672,0.046454,156.794209,32.000000,166.546841,156.176376,161.087161,143.419385,32.000000,141.390723,67.498300,56.230455,75.383365,67.567731,42.871871,61.714156,7.458991,21.450914,19.364240,59.569185,29.647869
55.041571,85.415065,102.013801,139.945115,108.655589,104.674034,29.759881,14.337685,100.386052,0.418375,85.644617,55.930744,138.495779,100.555132,136.938575,100.365557,62.608551,97.948686,-0.000670,0.000620,32.000000,-235.669692,100.641406,-0.633370,17.765903,0.634222,540937.526801,0.967859,40.160174,15.185807,1.852455,0.058368,0.030700,156.794209,32.000000,166.546841,156.176376,161.087161,143.419385,32.000000,141.390723,67.498300,56.230455,75.383365,67.567731,42.871131,61.714156,7.442700,21.450914,19.364569,59.566697,29.715587
55.040756,85.351874,102.041025,139.932572,108.670076,104.645964,29.753204,14.343393,100.375089,0.418339,85.692829,55.894218,138.488631,100.672582,136.884411,100.348937,62.646294,97.866081,-0.000668,0.000605,32.000000,-235.664639,100.678114,-0.633813,17.821765,0.636566,540987.430327,0.990980,40.129799,15.266602,1.853877,0.070575,0.040162,156.032286,32.000000,167.299064,156.758155,157.371731,142.952069,32.000000,142.175888,67.504297,56.250876,75.397870,67.567731,42.881076,61.714156,7.440603,21.450914,19.341029,59.570975,29.610892
55.048940,85.322073,101.931270,139.923653,108.671683,104.629485,29.681082,14.348102,100.389768,0.418422,85.743164,55.770115,138.419889,100.539286,136.907606,100.381190,62.654427,97.848099,-0.000667,0.000604,32.000000,-235.663864,100.669281,-0.634297,17.847362,0.635967,540950.768756,0.977486,40.134231,15.290085,1.853396,0.061110,0.036194,155.818626,32.000000,167.566569,156.223577,155.773673,143.388003,32.000000,141.816175,67.511457,56.267414,75.373311,67.567731,42.871436,61.714156,7.410495,21.450914,19.330047,59.564917,29.586461
55.046655,85.315450,101.994426,139.917799,108.624655,104.610434,29.783540,14.347817,100.348133,0.418455,85.789949,55.924307,138.485180,100.557108,136.942979,100.294852,62.652196,97.839978,-0.000666,0.000623,32.000000,-235.661854,100.590517,-0.634566,17.854993,0.633992,540642.182495,0.977308,40.071822,15.201182,1.853918,0.042819,0.021250,155.926552,32.000000,167.491161,155.845120,157.578156,143.723140,32.000000,141.299887,67.529277,56.270290,75.359155,67.567731,42.876640,61.714156,7.418159,21.450914,19.327899,59.560482,29.723217
55.031396,85.315450,101.959952,139.917799,108.592128,104.595169,29.650013,14.349244,100.388295,0.418443,85.789949,55.951237,138.485180,100.523462,136.942979,100.302798,62.652196,97.833243,-0.000665,0.000616,32.000000,-235.659935,100.626860,-0.634189,17.855256,0.631654,540495.827925,0.979298,40.034174,15.181908,1.851648,0.052469,0.037343,155.926552,32.000000,167.491161,155.845120,157.578156,143.723140,32.000000,141.299887,67.529277,56.270290,75.359155,67.567731,42.866234,61.714156,7.428523,21.450914,19.328149,59.564986,29.696732
55.057755,85.352978,102.014510,139.923095,108.563203,104.564666,29.469310,14.347246,100.381231,0.418647,85.964341,55.784040,138.516686,100.442185,136.947197,100.244573,62.627171,97.884462,-0.000665,0.000620,32.000000,-235.663409,100.702852,-0.634606,17.873902,0.631946,540393.897460,0.975780,40.029742,15.179107,1.852872,0.044854,0.024038,156.900831,32.000000,166.458888,156.274097,161.289631,143.214966,32.000000,141.294008,67.489303,56.229351,75.363363,67.567731,42.889397,61.714156,7.398621,21.450914,19.343020,59.563865,29.696438
55.023786,85.399060,101.929072,139.938147,108.503174,104.569187,29.738951,14.341109,100.319035,0.418689,85.950488,55.819488,138.489617,100.472589,136.903891,100.419342,62.619530,97.905260,-0.000666,0.000629,32.000000,-235.666431,100.657394,-0.634109,17.875922,0.631803,540321.165973,0.980327,40.044374,15.174933,1.852760,0.057268,0.040327,156.733525,32.000000,166.610099,156.669215,160.018499,142.783019,32.000000,141.726205,67.425871,56.205132,75.326971,67.567731,42.898631,61.714156,7.400509,21.450914,19.361068,59.569353,29.717935
55.010478,85.445142,101.985376,139.948460,108.474419,104.584518,29.767495,14.346390,100.384460,0.418688,85.944329,55.874149,138.495325,100.504948,136.871855,100.327813,62.629897,97.882137,-0.000665,0.000649,32.000000,-235.663609,100.709337,-0.633995,17.874532,0.631045,540254.579248,0.985627,40.056628,15.231692,1.852864,0.060523,0.031576,156.063193,32.000000,167.163016,156.843025,157.554995,142.702031,32.000000,141.750910,67.409575,56.228269,75.316568,67.567731,42.889964,61.714156,7.411352,21.450914,19.379152,59.564888,29.587194
55.013922,85.450661,101.817063,139.955150,108.462217,104.589561,29.824406,14.341966,100.379383,0.418939,85.999388,55.796953,138.443795,100.525483,136.898042,100.256894,62.655491,97.897465,-0.000664,0.000648,32.000000,-235.665574,100.622518,-0.634020,17.829607,0.630883,540372.310420,0.977499,40.135283,15.252215,1.852455,0.120639,0.032132,155.841878,32.000000,167.506007,156.223520,155.909251,143.188210,32.000000,141.224637,67.382509,56.230367,75.330239,67.567731,42.886671,61.714156,7.397396,21.450914,19.379681,59.568605,29.764083
55.037707,85.450661,101.942856,139.955150,108.443861,104.594669,29.673648,14.338541,100.332647,0.419158,86.037564,55.790279,138.440040,100.462353,136.910460,100.294051,62.641015,97.855678,-0.000664,0.000635,32.000000,-235.668180,100.530335,-0.634503,17.802751,0.631941,540499.550036,0.977073,40.194129,15.227526,1.853926,0.042149,0.036256,155.845055,32.000000,167.581797,155.947756,157.024208,143.715748,32.000000,141.000649,67.399254,56.238902,75.337830,67.567731,42.888963,61.714156,7.371412,21.450914,19.382324,59.568015,29.710818
55.049490,85.467218,101.870264,139.961839,108.498586,104.569295,29.737178,14.348816,100.348152,0.419134,85.966261,55.842788,138.520332,100.474259,136.959712,100.327632,62.668079,97.920802,-0.000664,0.000644,32.000000,-235.660036,100.639974,-0.634106,17.821031,0.631788,540480.209623,0.975202,40.196345,15.211425,1.850751,0.058684,0.036006,156.542127,32.000000,166.770977,155.749725,159.523001,143.850691,32.000000,140.958399,67.392113,56.227868,75.308829,67.567731,42.919155,61.714156,7.356193,21.450914,19.389193,59.573011,29.674281
55.017997,85.506402,101.991207,139.972989,108.502048,104.546383,29.711290,14.344106,100.354066,0.419136,85.915047,55.850586,138.511885,100.529091,136.984377,100.300757,62.634749,97.860428,-0.000663,0.000649,32.000000,-235.665073,100.716681,-0.634617,17.813058,0.633582,540524.623388,0.979743,40.173534,15.200015,1.852237,0.036062,0.021611,156.807267,32.000000,166.619158,156.084761,161.134684,143.502954,32.000000,141.234460,67.406276,56.207209,75.336192,67.567731,42.909736,61.714156,7.371453,21.450914,19.404723,59.568418,29.695778
55.027251,85.468873,101.817107,139.968529,108.434281,104.519635,29.682992,14.341395,100.399405,0.419400,85.997761,55.924546,138.490799,100.433398,136.917789,100.322493,62.604421,97.826211,-0.000662,0.000672,32.000000,-235.666965,100.692269,-0.635013,17.797925,0.631823,540356.449562,0.977224,40.178792,15.213291,1.850521,0.030274,0.011373,156.828607,32.000000,166.639470,156.573163,160.350888,143.179773,32.000000,141.866682,67.380118,56.199680,75.322394,67.567731,42.916558,61.714156,7.382756,21.450914,19.405325,59.573316,29.723951
55.057807,85.468873,101.943523,139.968529,108.412534,104.502528,29.720207,14.344249,100.385261,0.419506,85.955996,55.895562,138.505526,100.547015,136.873217,100.310842,62.647412,97.877058,-0.000661,0.000660,32.000000,-235.666569,100.640465,-0.635313,17.807786,0.633893,540372.475377,0.978565,40.248176,15.209225,1.853779,0.052330,0.038813,156.107707,32.000000,167.148484,156.754742,157.747374,142.909947,32.000000,142.049832,67.372753,56.229761,75.325577,67.567731,42.903589,61.714156,7.331639,21.450914,19.391556,59.562685,29.687047
55.009342,85.475772,101.897644,139.972989,108.418977,104.501042,29.499720,14.344106,100.367304,0.419514,85.942838,55.823947,138.478890,100.485047,136.940528,100.360896,62.670623,97.923275,-0.000662,0.000639,32.000000,-235.665237,100.655985,-0.634782,17.852659,0.632246,540239.838228,0.978978,40.201772,15.218350,1.850303,0.056406,0.059862,155.855916,32.000000,167.557301,156.426812,156.015152,143.277498,32.000000,141.611205,67.388452,56.235969,75.342262,67.567731,42.910192,61.714156,7.343501,21.450914,19.394752,59.574388,29.518743
55.020938,85.449557,101.947198,139.966020,108.426915,104.507280,29.505450,14.346818,100.451407,0.419783,85.880050,55.780201,138.481561,100.568996,136.938968,100.327427,62.644149,97.946555,-0.000663,0.000628,32.000000,-235.658264,100.663918,-0.634261,17.858639,0.632477,540051.521886,0.977001,40.172473,15.206865,1.851573,0.054130,0.042928,155.855441,32.000000,167.479720,155.978995,157.323679,143.771470,32.000000,141.090275,67.375111,56.244384,75.314529,67.567731,42.912775,61.714156,7.339058,21.450914,19.385300,59.553499,29.634956
55.043176,85.430793,101.917219,139.957380,108.429011,104.500166,28.096990,14.346960,100.324559,0.419840,85.866890,55.902822,138.519987,100.490674,136.938563,100.323169,62.656480,97.889237,-0.000663,0.000611,32.000000,-235.663366,100.706645,-0.633834,17.879934,0.631382,540029.025851,0.985251,40.225850,15.212279,1.852370,0.053789,0.055953,156.458793,32.000000,166.699845,155.851624,159.532298,143.871225,32.000000,140.820961,67.382998,56.234660,75.296988,67.567731,42.946836,61.714156,7.334007,21.450914,19.385835,59.569018,29.677143
55.057417,85.430793,102.036467,139.957380,108.464858,104.497662,29.523123,14.345105,100.346893,0.419654,85.836277,55.940601,138.514033,100.518182,136.989611,100.357984,62.634009,97.943210,-0.000664,0.000596,32.000000,-235.664238,100.766138,-0.634027,17.886596,0.631440,540073.762017,0.984829,40.188511,15.253167,1.852880,0.073337,0.057941,156.847742,32.000000,166.379567,156.192466,161.202392,143.567281,32.000000,141.171633,67.382795,56.225174,75.310310,67.567731,42.948321,61.714156,7.300634,21.450914,19.379184,59.559557,29.564304
55.032138,85.442107,101.963285,139.965184,108.484314,104.488908,29.616295,14.346675,100.429854,0.419625,85.739163,55.907247,138.535867,100.612734,136.924812,100.333151,62.647358,97.854018,-0.000665,0.000601,32.000000,-235.662832,100.687107,-0.634653,17.873693,0.629866,539975.586351,1.033624,40.148420,15.205341,1.851587,0.079287,0.029352,156.781272,32.000000,166.565538,156.584954,160.387459,143.079978,32.000000,141.763304,67.382294,56.229306,75.309856,67.567731,42.934291,61.714156,7.301109,21.450914,19.384024,59.566678,29.721603
55.028362,85.408994,102.047695,139.961282,108.494926,104.497881,29.579794,14.345391,100.414351,0.419487,85.791207,55.944623,138.526128,100.581597,136.918519,100.384509,62.685722,98.032952,-0.000665,0.000583,32.000000,-235.662969,100.667875,-0.635213,17.873745,0.630541,540002.322153,0.983394,40.134766,15.261235,1.853274,0.030499,0.013828,156.085626,32.000000,167.141118,156.762776,157.723723,142.967472,32.000000,142.080974,67.417950,56.273879,75.317553,67.567731,42.960309,61.714156,7.303147,21.450914,19.371895,59.571133,29.617789
55.010683,85.345252,102.068177,139.945115,108.523277,104.488665,29.749561,14.343250,100.517137,0.419610,85.604342,56.054401,138.448181,100.725292,136.967544,100.438270,62.696624,97.965025,-0.000663,0.000612,32.000000,-235.662815,100.618908,-0.634739,17.857459,0.630724,539956.014160,0.980735,40.170318,15.192644,1.852795,0.039956,0.020688,155.853698,32.000000,167.527299,156.402900,156.030894,143.369584,32.000000,141.689268,67.410148,56.262176,75.333244,67.567731,42.963737,61.714156,7.296232,21.450914,19.372382,59.570965,29.701574
55.059187,85.345252,102.144202,139.945115,108.525788,104.492161,29.237323,14.342679,100.494502,0.419636,85.337823,55.980084,138.491783,100.681819,136.955759,100.472902,62.677084,98.012120,-0.000664,0.000641,32.000000,-235.664041,100.960155,-0.634731,17.845919,0.631667,539883.155518,0.982024,40.140827,15.265069,1.854456,0.066496,0.043498,155.877616,32.000000,167.582614,155.853000,156.905023,143.825581,32.000000,141.321687,67.394502,56.236617,75.292960,67.567731,43.000376,61.714156,7.266455,21.450914,19.348459,59.564740,29.619696
55.036581,85.254468,102.022095,139.924489,108.527099,104.476226,29.124905,14.350528,100.552853,0.419458,85.283501,56.072400,138.498515,100.696519,137.000258,100.387690,62.647274,98.040211,-0.000664,0.000629,32.000000,-235.658323,100.742845,-0.633613,17.810488,0.632646,539733.510541,0.976523,40.094042,15.212128,1.855425,0.114789,0.027662,156.470121,32.000000,166.867120,155.681800,159.442154,144.140610,32.000000,141.163286,67.409699,56.258768,75.297402,67.567731,43.001238,61.714156,7.276525,21.450914,19.314141,59.569244,29.648823
55.010854,85.128092,102.209894,139.896337,108.555064,104.464871,29.522975,14.347389,100.438086,0.419420,85.379732,55.910559,138.471900,100.728125,136.942770,100.475167,62.640910,97.959042,-0.000665,0.000618,32.000000,-235.660971,100.919669,-0.633624,17.831600,0.632866,539769.754281,0.992712,40.047528,15.260817,1.855171,0.057228,0.023536,156.792064,32.000000,166.575796,156.072299,160.986596,143.635311,32.000000,141.361374,67.392123,56.211847,75.295255,67.567731,43.029392,61.714156,7.283463,21.450914,19.266150,59.566815,29.693650
55.056324,85.119538,102.096782,139.881843,108.586682,104.470063,29.561220,14.347389,100.421579,0.419639,85.413931,55.934438,138.489170,100.624214,136.923862,100.538403,62.644892,98.035113,-0.000666,0.000618,32.000000,-235.663921,100.820305,-0.633533,17.835953,0.633101,539633.692527,0.996616,39.978419,15.308008,1.853714,0.155245,0.019976,156.879447,32.000000,166.610601,156.485863,160.321465,143.162083,32.000000,141.863914,67.398333,56.237125,75.313198,67.567731,42.997267,61.714156,7.262589,21.450914,19.266302,59.560206,29.710451
55.052118,85.119538,102.125657,139.881843,108.624257,104.480247,29.653395,14.342822,100.502490,0.419671,85.520347,55.940754,138.455436,100.670216,136.870409,100.444850,62.625640,98.058950,-0.000667,0.000603,32.000000,-235.668324,100.788818,-0.633429,17.824833,0.634498,539425.627893,0.983268,39.876718,15.264137,1.857995,0.066893,0.036684,156.167754,32.000000,167.150010,156.692489,157.917461,142.902323,32.000000,141.995076,67.383456,56.207282,75.288869,67.567731,43.017310,61.714156,7.237145,21.450914,19.263179,59.573208,29.701501
55.005569,85.136094,101.999326,139.875711,108.651867,104.477694,29.880179,14.343250,100.484940,0.419768,85.632350,55.959376,138.434112,100.629374,136.880634,100.422461,62.653197,97.959475,-0.000667,0.000574,32.000000,-235.664290,100.805562,-0.632496,17.852161,0.632305,539412.664302,0.981141,39.824560,15.307236,1.854406,0.041513,0.023236,155.906678,32.000000,167.391147,156.603571,155.974794,143.162761,32.000000,141.480171,67.383680,56.212993,75.281795,67.567731,43.012341,61.714156,7.251906,21.450914,19.269654,59.565665,29.702454
55.030788,85.182450,102.162372,139.876269,108.689954,104.492875,29.700221,14.347817,100.517454,0.420076,85.654341,55.933891,138.420300,100.691034,136.918034,100.423931,62.661718,97.931883,-0.000667,0.000575,32.000000,-235.660707,100.750902,-0.632219,17.843874,0.633143,539506.428982,0.978268,39.828592,15.341235,1.855072,0.030734,0.017923,155.906436,32.000000,167.450185,156.118352,156.791958,143.465055,32.000000,141.031954,67.404939,56.228633,75.258439,67.567731,43.036728,61.714156,7.239228,21.450914,19.287531,59.564406,29.676336
55.036108,85.256952,101.984247,139.894107,108.695061,104.512889,29.669940,14.342679,100.501367,0.420421,85.682741,55.786296,138.447657,100.608412,136.909232,100.381308,62.655526,98.033668,-0.000668,0.000559,32.000000,-235.667811,100.719006,-0.631738,17.879095,0.631841,539480.256588,0.971754,39.889791,15.252118,1.854345,0.058336,0.035166,156.474546,32.000000,166.767387,155.763477,159.255470,143.636666,32.000000,140.810488,67.400841,56.225323,75.241616,67.567731,43.020522,61.714156,7.208652,21.450914,19.287748,59.570769,29.711625
55.011030,85.256952,102.156005,139.894107,108.706296,104.522750,29.650458,14.342679,100.475053,0.420728,85.847127,55.894155,138.492611,100.628150,136.931163,100.382286,62.665743,97.954823,-0.000668,0.000552,32.000000,-235.670270,100.732711,-0.631530,17.905242,0.633436,539593.406121,0.977407,39.911957,15.226514,1.856458,0.051844,0.042900,156.755200,32.000000,166.617733,156.126381,160.685155,143.592540,32.000000,140.933865,67.384160,56.194496,75.238074,67.567731,43.046170,61.714156,7.232982,21.450914,19.316494,59.572116,29.674942
55.032157,85.308828,101.982017,139.903305,108.701137,104.532791,29.688017,14.346104,100.517213,0.420928,85.929847,55.813274,138.446484,100.526195,136.891490,100.355071,62.665968,97.928375,-0.000669,0.000567,32.000000,-235.665042,100.639873,-0.631008,17.927744,0.630522,539810.054631,0.978667,39.981356,15.295707,1.853042,0.067430,0.047643,156.819948,32.000000,166.630462,156.532729,160.421562,143.138406,32.000000,141.661615,67.402068,56.208006,75.258502,67.567731,43.008278,61.714156,7.223798,21.450914,19.336644,59.564907,29.604802
55.060740,85.365947,102.073641,139.913340,108.665196,104.540299,29.745633,14.352526,100.436196,0.421036,85.941669,55.928042,138.469996,100.602598,136.840307,100.334276,62.668576,97.987687,-0.000670,0.000557,32.000000,-235.659276,100.808964,-0.631447,17.910724,0.631905,539850.380127,0.979889,40.005409,15.236693,1.857010,0.053294,0.038464,156.198192,32.000000,167.097874,156.736830,157.836572,142.995131,32.000000,141.907894,67.378823,56.232538,75.260248,67.567731,43.029145,61.714156,7.191127,21.450914,19.358839,59.563403,29.702088
54.999272,85.396300,102.063658,139.928391,108.631717,104.536620,29.688982,14.345248,100.454087,0.420916,85.880457,55.852865,138.445468,100.666117,136.905497,100.346718,62.706508,97.987428,-0.000671,0.000561,32.000000,-235.664751,100.683233,-0.631260,17.899158,0.629064,539963.060219,0.978458,40.037021,15.220091,1.853135,0.046168,0.042262,155.883779,32.000000,167.471390,156.430960,156.339579,143.346747,32.000000,141.753008,67.386817,56.219969,75.269172,67.567731,43.014249,61.714156,7.185915,21.450914,19.359274,59.568526,29.654692
55.015286,85.396300,102.105263,139.928391,108.597029,104.530587,29.719023,14.343821,100.435009,0.420897,85.750813,56.005429,138.460196,100.633696,136.915633,100.401519,62.677408,98.064683,-0.000671,0.000539,32.000000,-235.666670,100.776274,-0.631218,17.909701,0.630155,540062.717247,0.976217,40.066735,15.254203,1.853837,0.043337,0.027476,155.967821,32.000000,167.514813,155.930624,156.881422,143.770689,32.000000,141.206836,67.405675,56.226426,75.236784,67.567731,43.051653,61.714156,7.197229,21.450914,19.371332,59.573483,29.574135
55.057197,85.370362,102.107917,139.927555,108.549320,104.528142,29.581273,14.349672,100.480738,0.421162,85.611419,55.930548,138.499274,100.650150,136.927823,100.406718,62.717336,98.057475,-0.000671,0.000562,32.000000,-235.657376,100.738072,-0.630311,17.871883,0.631718,540036.688132,0.979308,40.156039,15.216110,1.855727,0.037104,0.012522,156.445735,32.000000,166.830247,155.812286,159.135416,143.985513,32.000000,140.880373,67.403028,56.215729,75.256748,67.567731,43.034061,61.714156,7.174416,21.450914,19.361881,59.560059,29.658727
55.042721,85.320693,102.154414,139.921702,108.504841,104.538764,29.646476,14.345391,100.359599,0.421384,85.757430,55.954206,138.483649,100.607045,136.908313,100.368700,62.632359,97.936313,-0.000672,0.000564,32.000000,-235.661330,100.666244,-0.630101,17.881718,0.631413,540058.006428,0.977952,40.140676,15.293014,1.855944,0.044706,0.017996,156.698288,32.000000,166.673931,156.043787,160.882288,143.777789,32.000000,141.253833,67.406091,56.191834,75.230334,67.567731,43.076934,61.714156,7.163569,21.450914,19.343341,59.570552,29.697172
55.004790,85.307448,101.990834,139.918636,108.544971,104.533581,29.727890,14.344963,100.433862,0.421637,85.849264,55.837473,138.479498,100.638427,136.866012,100.344966,62.638658,97.947638,-0.000672,0.000578,32.000000,-235.663725,100.708237,-0.630008,17.853577,0.631879,539910.061626,0.981606,40.074545,15.248627,1.854579,0.061007,0.022840,156.934589,32.000000,166.428561,156.542150,160.888178,143.170534,32.000000,141.548907,67.386613,56.194030,75.234479,67.567731,43.060068,61.714156,7.162405,21.450914,19.343722,59.570739,29.722044
55.023470,85.307448,102.127989,139.918636,108.585438,104.533708,29.650134,14.343678,100.419830,0.421805,85.758271,55.928453,138.496375,100.666995,136.856340,100.472272,62.690983,98.052460,-0.000674,0.000601,32.000000,-235.664681,100.758347,-0.630888,17.854626,0.632279,540073.445585,0.979708,40.038756,15.258616,1.855911,0.044930,0.022884,156.135700,32.000000,167.055238,156.758685,158.147186,142.885619,32.000000,141.729277,67.379911,56.205798,75.207272,67.567731,43.079909,61.714156,7.158923,21.450914,19.339031,59.556381,29.589102
55.061073,85.352978,102.190661,139.933409,108.686893,104.531286,29.669281,14.341680,100.599084,0.421880,85.374930,56.135025,138.476975,100.711162,136.897387,100.535954,62.709600,98.100088,-0.000674,0.000586,32.000000,-235.665696,101.001740,-0.630742,17.890241,0.632325,540032.761892,0.977679,40.061892,15.259329,1.854217,0.055535,0.021032,155.878636,32.000000,167.397422,156.671825,156.447187,143.226207,32.000000,141.799370,67.389293,56.200120,75.236341,67.567731,43.078135,61.714156,7.139811,21.450914,19.356814,59.569313,29.902747
55.058539,85.248950,102.229240,139.920029,108.854273,104.541835,29.642918,14.346818,100.659790,0.422030,84.883911,56.187919,138.486960,100.769804,136.929738,100.630241,62.719622,98.078617,-0.000675,0.000573,32.000000,-235.660231,100.940146,-0.631082,17.880616,0.633307,539921.446765,0.979882,40.043973,15.271877,1.856080,0.057233,0.031974,155.905062,32.000000,167.643118,156.121211,156.382173,143.739535,32.000000,141.028721,67.394276,56.213608,75.228484,67.567731,43.119800,61.714156,7.124342,21.450914,19.317480,59.564278,29.878756
55.032001,84.946809,102.224338,139.855921,108.955727,104.554440,29.718214,14.347817,100.703119,0.422390,84.728158,56.014785,138.508560,100.836380,136.950612,100.657479,62.731908,98.262119,-0.000675,0.000558,32.000000,-235.661526,101.008856,-0.630817,17.855623,0.631986,539917.352396,0.978607,40.053446,15.282719,1.855951,0.054501,0.044665,156.364106,32.000000,166.898536,155.755883,159.116105,143.994200,32.000000,140.920541,67.411833,56.214106,75.219972,67.567731,43.157793,61.714156,7.108240,21.450914,19.317776,59.565222,29.650584
55.058755,84.946809,102.344240,139.855921,109.027621,104.577315,29.769790,14.346247,100.691743,0.422633,84.905745,56.049439,138.473288,100.753900,136.943776,100.653954,62.698247,98.153626,-0.000677,0.000575,32.000000,-235.665555,101.045954,-0.630385,17.886910,0.632669,539809.963852,0.979377,39.951847,15.259418,1.856737,0.027458,0.032286,156.834341,32.000000,166.714015,155.963792,160.617686,143.888016,32.000000,141.140035,67.407777,56.188902,75.233402,67.567731,43.170095,61.714156,7.101913,21.450914,19.202371,59.562163,29.623291
55.080365,84.809678,102.317772,139.808259,109.060583,104.598916,29.732209,14.345105,100.686679,0.422681,84.954693,56.027343,138.451550,100.824371,136.929699,100.628854,62.680209,98.239329,-0.000677,0.000575,32.000000,-235.658829,100.991297,-0.629934,17.946837,0.633625,539450.151583,0.976804,39.675152,15.360550,1.857544,0.035911,0.019416,156.852419,32.000000,166.676214,156.325202,160.553712,143.248383,32.000000,141.882507,67.405471,56.180238,75.246143,67.567731,43.182645,61.714156,7.098017,21.450914,19.149850,59.574506,29.643761
55.074422,84.835338,102.363482,139.790978,109.103784,104.633613,29.733582,14.350243,100.687240,0.422862,85.110458,56.101841,138.440420,100.861481,136.846500,100.630895,62.691413,98.247405,-0.000678,0.000566,32.000000,-235.662215,100.854976,-0.630370,17.933147,0.633328,539622.622001,0.974809,39.649500,15.327173,1.858819,0.053989,0.036063,156.201050,32.000000,167.113214,156.604726,158.361329,143.129489,32.000000,142.147756,67.387595,56.203883,75.239451,67.567731,43.188093,61.714156,7.078721,21.450914,19.159430,59.563963,29.615074
55.030499,84.858239,102.187607,139.783173,109.128078,104.653088,29.838505,14.341823,100.600044,0.423163,85.278408,56.012690,138.398954,100.793683,136.875070,100.543105,62.724870,98.122268,-0.000679,0.000589,32.000000,-235.669651,100.841824,-0.631190,17.922447,0.630428,539573.299010,0.975498,39.491654,15.398172,1.857609,0.053819,0.045290,155.962311,32.000000,167.492711,156.688098,156.514813,143.192573,32.000000,141.862640,67.406389,56.219979,75.260048,67.567731,43.178897,61.714156,7.076169,21.450914,19.159234,59.557797,29.807957
55.051175,84.858239,102.201810,139.783173,109.206462,104.679371,29.933183,14.349386,100.547789,0.423358,85.423988,55.978344,138.371200,100.767969,136.850728,100.560610,62.707186,98.120363,-0.000680,0.000555,32.000000,-235.656023,100.866030,-0.631222,17.922552,0.631739,539768.229901,0.975952,39.523012,15.391957,1.858639,0.057353,0.039658,155.841321,32.000000,167.583489,155.981199,156.249751,143.712508,32.000000,141.197203,67.416719,56.234245,75.246334,67.567731,43.152246,61.714156,7.077558,21.450914,19.167808,59.567199,29.621530
55.065327,84.945981,102.130852,139.791814,109.246051,104.697273,29.743154,14.344820,100.554663,0.423334,85.524437,55.709979,138.396361,100.798148,136.870931,100.542353,62.699342,98.098820,-0.000681,0.000556,32.000000,-235.663704,100.909269,-0.631306,17.891631,0.631378,539850.385909,0.973602,39.588024,15.281165,1.856927,0.061722,0.051543,156.353979,32.000000,166.899543,155.755012,159.059878,143.787587,32.000000,140.785782,67.418566,56.211650,75.221284,67.567731,43.158259,61.714156,7.050159,21.450914,19.201204,59.570287,29.740752
55.057486,85.069043,102.157755,139.815784,109.290774,104.707293,29.616362,14.341109,100.425923,0.423616,85.733349,55.779528,138.444964,100.659043,136.900369,100.445256,62.707884,98.042709,-0.000682,0.000575,32.000000,-235.664464,100.764426,-0.631265,17.892628,0.631259,540012.932496,0.970369,39.568197,15.297671,1.856487,0.055965,0.058333,156.731305,32.000000,166.571342,156.040225,160.539595,143.554251,32.000000,140.799189,67.407915,56.232071,75.242073,67.567731,43.154082,61.714156,7.048875,21.450914,19.248167,59.569117,29.699666
55.001461,85.201765,102.102953,139.840870,109.319879,104.686145,29.642154,14.338683,100.474163,0.423679,85.846321,55.903316,138.477032,100.629864,136.844662,100.438267,62.700062,97.995555,-0.000682,0.000596,32.000000,-235.672790,100.714358,-0.630921,17.862232,0.631600,540234.472930,0.976672,39.642372,15.292193,1.854722,0.050311,0.045248,156.820125,32.000000,166.530468,156.508385,160.912075,143.024173,32.000000,141.359363,67.414745,56.236040,75.263644,67.567731,43.114752,61.714156,7.051057,21.450914,19.248249,59.569903,29.664450
55.037499,85.201765,102.096389,139.840870,109.352004,104.682057,29.460589,14.348102,100.523950,0.423647,85.865671,55.901039,138.431783,100.732591,136.812030,100.439373,62.693302,98.107979,-0.000682,0.000612,32.000000,-235.656651,100.836845,-0.631009,17.820454,0.632248,540440.508595,0.981395,39.772951,15.248944,1.855474,0.029115,0.019522,156.268846,32.000000,166.987988,156.799840,158.438159,142.761215,32.000000,141.612774,67.398224,56.247981,75.275539,67.567731,43.144678,61.714156,7.048549,21.450914,19.299155,59.563058,29.629894
55.049407,85.292823,102.083626,139.873202,109.352059,104.698472,29.552746,14.347389,100.494145,0.423837,85.892613,55.768102,138.404257,100.681798,136.854955,100.468322,62.705277,98.028420,-0.000682,0.000634,32.000000,-235.665233,100.840863,-0.630419,17.785678,0.633973,540553.994737,0.981749,39.959403,15.227586,1.856368,0.046317,0.023506,155.889090,32.000000,167.276026,156.656737,156.511386,142.964444,32.000000,141.492756,67.387156,56.235077,75.276618,67.567731,43.132922,61.714156,7.032801,21.450914,19.334228,59.565596,29.640973
55.021848,85.304413,102.102712,139.887696,109.370080,104.697026,29.409322,14.337827,100.489814,0.423816,85.927942,55.698438,138.406948,100.634065,136.885007,100.423720,62.756899,98.077462,-0.000681,0.000622,32.000000,-235.671352,100.774033,-0.630226,17.805400,0.634652,540531.738183,0.987057,39.924835,15.303897,1.855033,0.060255,0.022446,155.909626,32.000000,167.550547,156.015876,156.183204,143.619104,32.000000,141.059837,67.417124,56.266715,75.298622,67.567731,43.160607,61.714156,7.033898,21.450914,19.339005,59.564878,29.674942
55.027329,85.334766,102.131438,139.896616,109.431633,104.688911,29.511662,14.346390,100.503116,0.423931,85.777345,55.788869,138.406988,100.611959,136.876570,100.471886,62.734152,98.066599,-0.000681,0.000643,32.000000,-235.661478,100.801033,-0.629554,17.826879,0.635763,540711.141317,0.984120,40.004476,15.242709,1.854400,0.054227,0.029401,156.346872,32.000000,167.044999,155.755100,158.644105,143.801062,32.000000,140.753647,67.395107,56.258321,75.272907,67.567731,43.137035,61.714156,7.045952,21.450914,19.339367,59.558072,29.598199
55.061133,85.334766,102.140804,139.896616,109.438648,104.681238,29.487966,14.350100,100.508134,0.424136,85.834727,55.950306,138.450858,100.720071,136.895103,100.470218,62.687648,97.985424,-0.000682,0.000630,32.000000,-235.654490,100.775211,-0.630003,17.843375,0.635823,540628.324261,0.989473,40.042493,15.221426,1.855676,0.055531,0.033453,156.642837,32.000000,166.735926,155.735830,160.581820,143.821713,32.000000,141.013716,67.411798,56.252459,75.309142,67.567731,43.179129,61.714156,7.001380,21.450914,19.351352,59.570061,29.565771
55.062678,85.325936,102.081514,139.903863,109.448559,104.674613,29.732989,14.343678,100.464938,0.424440,85.931956,55.819458,138.498196,100.608269,136.879355,100.462982,62.760216,98.069274,-0.000682,0.000627,32.000000,-235.663206,100.777926,-0.629899,17.884812,0.635238,540671.780091,0.985932,40.067591,15.237454,1.856013,0.042874,0.029568,156.807196,32.000000,166.594771,156.350554,161.086488,143.179172,32.000000,141.611989,67.419343,56.266432,75.332816,67.567731,43.155956,61.714156,6.980651,21.450914,19.348373,59.565655,29.723511
55.037655,85.344148,102.072513,139.917242,109.456585,104.678435,29.959748,14.348816,100.500475,0.424873,86.067587,55.781387,138.487274,100.652067,136.882665,100.435035,62.718541,98.034907,-0.000682,0.000624,32.000000,-235.659544,100.768380,-0.630588,17.878072,0.634014,540709.235997,0.985992,40.035176,15.233731,1.855044,0.071924,0.067876,156.230065,32.000000,166.987270,156.612636,158.589290,143.038384,32.000000,141.964606,67.436237,56.291990,75.349891,67.567731,43.169645,61.714156,6.996827,21.450914,19.355720,59.565330,29.617422
55.000713,85.380572,102.111270,139.924210,109.423080,104.670795,29.768177,14.347246,100.506914,0.425312,86.097528,55.852102,138.430125,100.737118,136.852751,100.382127,62.703916,98.014238,-0.000683,0.000660,32.000000,-235.663736,100.805478,-0.631028,17.888038,0.631853,540516.872803,0.977754,40.024866,15.213046,1.853915,0.055874,0.044537,156.038589,32.000000,167.406621,156.683386,156.808329,142.983426,32.000000,141.778915,67.422235,56.280331,75.330532,67.567731,43.161866,61.714156,6.994686,21.450914,19.356129,59.566117,29.569586
55.025469,85.380572,102.088399,139.924210,109.343203,104.670654,29.773090,14.343678,100.404957,0.425302,86.030003,55.816209,138.436474,100.636327,136.892632,100.418652,62.738231,98.027974,-0.000682,0.000684,32.000000,-235.665173,100.748721,-0.631321,17.882583,0.632566,540656.924859,0.970912,40.067069,15.233459,1.854594,0.039212,0.033149,155.792652,32.000000,167.544544,156.015848,156.317622,143.438133,32.000000,140.925953,67.441177,56.295732,75.360220,67.567731,43.186185,61.714156,6.986227,21.450914,19.370486,59.567258,29.638992
55.044348,85.415065,102.024225,139.937311,109.290584,104.663019,29.483964,14.342822,100.388247,0.425385,86.106848,55.822175,138.447377,100.560595,136.929755,100.320823,62.726116,98.026139,-0.000681,0.000721,32.000000,-235.664226,100.727633,-0.631550,17.868054,0.633352,540712.896294,0.977891,40.138928,15.235296,1.856544,0.037400,0.013904,156.262583,32.000000,166.987280,155.896987,158.518086,143.821920,32.000000,140.745414,67.442991,56.294618,75.364777,67.567731,43.143060,61.714156,6.965847,21.450914,19.384133,59.568064,29.689395
55.037399,85.451213,102.098051,139.948739,109.242079,104.665979,29.637696,14.347674,100.381495,0.425655,86.090178,55.892164,138.485400,100.590080,136.926248,100.370331,62.720999,97.923252,-0.000681,0.000771,32.000000,-235.662489,100.712906,-0.631942,17.864251,0.632817,540632.120358,0.977249,40.115180,15.209480,1.855294,0.057678,0.036592,156.587604,32.000000,166.693517,155.918520,160.386463,143.822303,32.000000,140.852443,67.448775,56.284873,75.373754,67.567731,43.195294,61.714156,6.968966,21.450914,19.398441,59.579128,29.655646
55.048955,85.510817,102.158370,139.965184,109.201348,104.657611,29.727528,14.349101,100.535409,0.425753,85.841604,56.085593,138.509699,100.656268,136.902826,100.485680,62.729497,98.038947,-0.000681,0.000783,32.000000,-235.659095,100.726407,-0.632810,17.909570,0.632315,540656.472604,0.986475,40.131569,15.220459,1.853491,0.058239,0.045091,156.728907,32.000000,166.541801,156.369551,160.794523,143.132219,32.000000,141.536596,67.472168,56.308159,75.408927,67.567731,43.161141,61.714156,6.958604,21.450914,19.398977,59.566766,29.728720
55.058449,85.510817,102.134988,139.965184,109.215551,104.664120,29.722836,14.353382,100.564533,0.425943,85.542605,56.078666,138.485765,100.753042,136.903884,100.516038,62.715623,98.024293,-0.000681,0.000808,32.000000,-235.656289,100.811125,-0.633355,17.876210,0.633410,540732.837572,0.981608,40.174381,15.161889,1.855067,0.056148,0.042600,156.324488,32.000000,166.976885,156.682554,158.648899,142.866219,32.000000,142.048977,67.445841,56.320283,75.381239,67.567731,43.218532,61.714156,6.935527,21.450914,19.422338,59.566245,29.830480
55.054621,85.382503,102.204732,139.946509,109.250288,104.680398,29.819224,14.342965,100.640901,0.425944,85.293531,55.943496,138.470159,100.812116,136.904427,100.539357,62.738832,98.179728,-0.000680,0.000808,32.000000,-235.663100,100.845250,-0.634051,17.872958,0.632230,540751.051772,0.978482,40.222902,15.225003,1.855773,0.057802,0.038887,155.991914,32.000000,167.468436,156.639780,156.641668,143.123693,32.000000,142.079508,67.480555,56.349559,75.392562,67.567731,43.223133,61.714156,6.938349,21.450914,19.373860,59.573218,29.705829
55.049368,85.135818,102.165086,139.894107,109.345249,104.694428,29.718921,14.346104,100.549900,0.425829,85.297474,55.932179,138.430242,100.749026,136.910659,100.535977,62.749187,98.027788,-0.000680,0.000777,32.000000,-235.660944,100.861606,-0.634484,17.874401,0.633025,540807.650445,0.978513,40.213801,15.229809,1.855028,0.057073,0.045627,155.838815,32.000000,167.615218,155.948317,156.122077,143.618399,32.000000,141.276175,67.468976,56.316312,75.365655,67.567731,43.240082,61.714156,6.922299,21.450914,19.280046,59.570336,29.556160
55.052818,85.038691,102.133267,139.861775,109.394200,104.696954,29.569691,14.345391,100.494108,0.425911,85.331209,55.930978,138.457629,100.759079,136.913831,100.515218,62.726740,98.101186,-0.000681,0.000790,32.000000,-235.663952,100.904782,-0.634136,17.863071,0.633158,540386.166335,0.978205,39.847508,15.198409,1.855881,0.050246,0.036886,156.205740,32.000000,167.219011,155.759152,158.513633,143.944741,32.000000,141.127129,67.447014,56.335813,75.337765,67.567731,43.235713,61.714156,6.927687,21.450914,19.280207,59.567071,29.758874
55.067019,85.038691,102.183082,139.861775,109.388525,104.700630,29.611424,14.349101,100.592776,0.426058,85.492487,55.831215,138.494942,100.763605,136.923096,100.525284,62.741623,98.050374,-0.000681,0.000795,32.000000,-235.662537,100.881245,-0.633889,17.895355,0.633158,540386.166335,0.978205,39.847508,15.198409,1.855881,0.075750,0.039971,156.658307,32.000000,166.759198,155.737440,160.325049,143.878028,32.000000,140.987736,67.481163,56.340052,75.374283,67.567731,43.239652,61.714156,6.907101,21.450914,19.243161,59.567661,29.865257
55.014998,85.087530,102.171187,139.856757,109.426062,104.709049,29.625152,14.343107,100.516668,0.426067,85.568737,55.846988,138.441313,100.734448,136.875136,100.472353,62.692436,98.090088,-0.000681,0.000810,32.000000,-235.664269,100.739992,-0.634736,17.917674,0.633035,540310.489724,0.982864,39.747074,15.266259,1.855187,0.041433,0.012001,156.767575,32.000000,166.483115,156.443571,161.238448,143.046502,32.000000,141.598320,67.458902,56.338159,75.361279,67.567731,43.227693,61.714156,6.901045,21.450914,19.261889,59.564868,29.671347
55.057581,85.161203,102.104883,139.866513,109.463462,104.719193,29.603964,14.349957,100.450788,0.426124,85.731869,55.940255,138.444832,100.668543,136.860169,100.389564,62.707609,98.078981,-0.000682,0.000808,32.000000,-235.660369,100.792363,-0.635263,17.916520,0.632134,540292.748700,0.981238,39.733460,15.219946,1.855613,0.050743,0.030251,156.427141,32.000000,166.858092,156.709783,159.082883,142.860910,32.000000,141.908410,67.453139,56.347925,75.356437,67.567731,43.242371,61.714156,6.887536,21.450914,19.290147,59.561308,29.721897
55.030198,85.224943,102.169257,139.880171,109.519949,104.698837,29.518399,14.347817,100.661933,0.426160,85.750289,55.940389,138.443580,100.732958,136.830018,100.491730,62.738382,98.017258,-0.000681,0.000809,32.000000,-235.662346,100.864297,-0.636083,17.926853,0.632397,540525.968018,0.981990,39.832181,15.293698,1.857152,0.055169,0.036296,155.959021,32.000000,167.260319,156.843946,156.882444,142.831983,32.000000,141.821208,67.456362,56.354566,75.387583,67.567731,43.220894,61.714156,6.883436,21.450914,19.290339,59.570857,29.662469
55.016996,85.224943,102.159694,139.880171,109.544703,104.680666,29.710417,14.342679,100.486330,0.426262,85.630780,55.858743,138.424149,100.742991,136.874503,100.549665,62.757450,98.040851,-0.000681,0.000787,32.000000,-235.667483,100.798954,-0.636663,17.943480,0.631089,540629.943023,0.982137,39.865019,15.271656,1.854511,0.052516,0.027135,155.810005,32.000000,167.575008,156.084811,155.895932,143.415778,32.000000,140.910061,67.471953,56.376692,75.371323,67.567731,43.271432,61.714156,6.892407,21.450914,19.314939,59.564445,29.712726
55.038349,85.242051,102.114805,139.887696,109.559868,104.685446,29.498809,14.345248,100.573233,0.426077,85.599671,55.942693,138.442624,100.730716,136.893401,100.342481,62.765025,98.034931,-0.000682,0.000752,32.000000,-235.666718,100.806254,-0.635963,17.905059,0.631903,540561.901327,0.985480,39.955016,15.202697,1.856603,0.062874,0.038397,156.182509,32.000000,167.204767,155.833536,158.306695,143.688848,32.000000,140.566644,67.466564,56.347611,75.347863,67.567731,43.250179,61.714156,6.886769,21.450914,19.321750,59.564199,29.709278
55.062319,85.225495,102.138531,139.884630,109.611065,104.701728,29.504520,14.341680,100.471603,0.426188,85.707744,55.865541,138.448854,100.683430,136.886545,100.430670,62.741237,97.965741,-0.000683,0.000738,32.000000,-235.666843,100.731060,-0.635843,17.921004,0.631374,540435.447331,0.979196,39.967679,15.198228,1.856875,0.094506,0.031057,156.659847,32.000000,166.673899,155.888871,160.169241,143.840092,32.000000,140.816584,67.492452,56.344745,75.363183,67.567731,43.275789,61.714156,6.848897,21.450914,19.315712,59.571202,29.549850
