OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, June 13, 2019
1:42:03 PM
High Superheat
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.643865,83.929851,118.885507,150.821437,111.096895,103.102229,29.475591,14.332975,118.281990,-0.000881,84.352086,55.555027,149.112073,118.571998,147.444955,118.164779,70.255387,116.158377,-0.000688,0.000425,32.000000,-235.674401,118.495240,-0.611950,21.149430,0.662058,515927.875924,0.964924,39.016389,18.213142,2.176769,0.076714,0.039743,170.002411,32.000000,182.617516,171.369523,171.981840,155.677766,32.000000,152.295372,67.828648,57.387573,85.083825,99.221791,35.572000,45.821277,18.349749,23.604242,19.335752,59.528607,33.018366
54.602750,83.947507,118.987466,150.820599,111.100454,103.093384,29.711158,14.334117,118.291140,-0.001126,84.262544,55.495580,149.150580,118.613595,147.462965,118.273812,70.228429,116.152499,-0.000689,0.000426,32.000000,-235.672276,118.607330,-0.611840,21.138783,0.663432,516061.886758,0.966187,39.061570,18.192144,2.178373,0.063882,0.047159,170.594308,32.000000,181.939439,171.300603,174.263810,155.959921,32.000000,152.404485,67.838738,57.385996,85.099317,99.221791,35.587979,45.821277,18.359793,23.604242,19.338243,59.536150,32.994081
54.592228,83.928472,118.885109,150.823670,111.188983,103.096954,29.909680,14.334545,118.337167,-0.001104,84.202232,55.458810,149.195862,118.585313,147.453848,118.198618,70.200704,116.222631,-0.000689,0.000435,32.000000,-235.676109,118.554894,-0.611679,21.168313,0.662889,516071.389258,0.976246,39.031431,18.203879,2.175642,0.053247,0.039362,170.834157,32.000000,181.756718,171.678273,175.758594,155.466832,32.000000,152.843042,67.818802,57.357383,85.100195,99.221791,35.568987,45.821277,18.393914,23.604242,19.334368,59.540861,33.265100
54.646607,83.876608,118.940993,150.805799,111.215611,103.096989,29.819364,14.337685,118.280979,-0.000710,84.359462,55.567209,149.211229,118.578502,147.462007,118.231583,70.201970,116.179900,-0.000688,0.000471,32.000000,-235.670511,118.630150,-0.611787,21.141038,0.664640,516123.488988,0.969258,39.088743,18.227637,2.179148,0.045087,0.031812,170.785031,32.000000,181.884026,172.202492,174.295569,154.983515,32.000000,153.106958,67.825213,57.396311,85.096547,99.221791,35.594377,45.821277,18.375447,23.604242,19.333789,59.522490,32.989606
54.625400,83.876608,118.897777,150.805799,111.219313,103.101962,29.480868,14.333689,118.371613,-0.000802,84.287874,55.564350,149.129888,118.657538,147.370957,118.188635,70.224909,116.192228,-0.000688,0.000493,32.000000,-235.673523,118.690928,-0.611855,21.135426,0.663138,516176.545481,0.963016,39.079860,18.293543,2.177693,0.059274,0.047227,170.071904,32.000000,182.341169,172.439721,171.479099,154.726389,32.000000,152.903914,67.804039,57.378241,85.065688,99.221791,35.570351,45.821277,18.383855,23.604242,19.324183,59.540832,33.042797
54.640905,83.889022,118.997183,150.810825,111.286417,103.120995,29.432941,14.333261,118.363831,-0.001062,84.347099,55.592348,149.104505,118.631336,147.451854,118.135565,70.253600,116.040966,-0.000686,0.000504,32.000000,-235.676574,118.536315,-0.611561,21.148880,0.663380,516077.720046,0.964763,38.975544,18.269016,2.176549,0.057024,0.053510,169.826040,32.000000,182.630448,171.845765,170.302920,155.275297,32.000000,152.450482,67.836594,57.393092,85.089406,99.221791,35.610170,45.821277,18.394110,23.604242,19.325734,59.551089,33.101711
54.596760,83.883505,118.899084,150.804961,111.320897,103.122330,30.009866,14.338683,118.356178,-0.001019,84.205318,55.555537,149.103131,118.635943,147.465721,118.167391,70.254048,116.113317,-0.000685,0.000513,32.000000,-235.667381,118.565722,-0.611940,21.124489,0.663639,516067.309372,0.976300,38.995995,18.252789,2.176602,0.051329,0.046146,170.048900,32.000000,182.512585,171.433152,172.313516,155.525093,32.000000,152.205129,67.823858,57.414317,85.049485,99.221791,35.567881,45.821277,18.414614,23.604242,19.324175,59.530869,33.100023
54.630220,83.882953,119.027757,150.805520,111.312299,103.128724,29.739425,14.340967,118.375786,-0.000947,84.184765,55.473028,149.156762,118.617835,147.472209,118.305435,70.246284,116.186447,-0.000685,0.000518,32.000000,-235.669196,118.685480,-0.611765,21.137812,0.663811,516113.073765,0.977798,38.993457,18.141710,2.177804,0.038120,0.072258,170.567142,32.000000,181.798645,171.409204,174.650348,155.723730,32.000000,152.090850,67.849245,57.409694,85.088738,99.221791,35.601764,45.821277,18.406238,23.604242,19.323572,59.531607,33.257837
54.624261,83.882953,118.914702,150.805520,111.331646,103.142557,29.393173,14.337827,118.416775,-0.001381,84.182272,55.581159,149.160652,118.687613,147.452479,118.263018,70.188569,116.183144,-0.000685,0.000520,32.000000,-235.671188,118.591951,-0.611551,21.142428,0.664625,516133.407331,0.959844,39.030520,18.180681,2.177768,0.048841,0.078142,170.814329,32.000000,181.675786,171.811947,175.748352,155.190268,32.000000,152.860231,67.829373,57.373985,85.096013,99.221791,35.571182,45.821277,18.408062,23.604242,19.322873,59.539720,33.112349
54.608475,83.837434,118.996667,150.796305,111.336909,103.141475,29.763975,14.333974,118.359478,-0.001361,84.210315,55.592250,149.173601,118.593714,147.410195,118.231621,70.232619,116.188270,-0.000685,0.000524,32.000000,-235.676024,118.733798,-0.611659,21.159868,0.664611,516165.060075,0.967985,38.997691,18.228266,2.178790,0.053804,0.042803,170.690791,32.000000,181.921888,172.149236,173.946249,154.858258,32.000000,153.337184,67.814834,57.398860,85.093243,99.221791,35.585287,45.821277,18.400903,23.604242,19.314354,59.535501,33.117632
54.630505,83.829710,118.934144,150.795746,111.336693,103.137700,29.980727,14.338826,118.478736,-0.001120,84.019180,55.615782,149.135670,118.684860,147.421345,118.287974,70.213275,116.321429,-0.000685,0.000528,32.000000,-235.669042,118.759698,-0.611593,21.160367,0.663837,516351.157632,0.979636,39.003438,18.284182,2.176958,0.064335,0.035091,170.056982,32.000000,182.506674,172.217947,171.663803,154.849860,32.000000,153.363240,67.806620,57.407393,85.104398,99.221791,35.573710,45.821277,18.417466,23.604242,19.312384,59.521831,33.228636
54.653422,83.710811,119.122460,150.774524,111.360105,103.146566,29.553363,14.346532,118.474511,-0.001294,83.868239,55.627874,149.061511,118.757328,147.449929,118.307904,70.237172,116.271511,-0.000686,0.000521,32.000000,-235.661172,118.693819,-0.611776,21.159999,0.664067,516205.353352,0.967618,38.973148,18.242923,2.179088,0.046409,0.027795,169.804942,32.000000,182.583371,171.644945,170.375975,155.244726,32.000000,152.567287,67.819101,57.397705,85.080596,99.221791,35.607273,45.821277,18.410991,23.604242,19.311752,59.539789,33.106553
54.648975,83.710811,119.020745,150.774524,111.376627,103.161711,29.486121,14.341823,118.346733,-0.001469,83.860370,55.627550,149.067391,118.680843,147.450486,118.288690,70.239490,116.296185,-0.000684,0.000539,32.000000,-235.666209,118.738058,-0.611454,21.140251,0.663188,516204.987064,0.960147,38.944174,18.334728,2.177065,0.057185,0.045394,170.054078,32.000000,182.457882,171.346613,172.375019,155.631450,32.000000,152.204914,67.816796,57.410957,85.078797,99.221791,35.597665,45.821277,18.418046,23.604242,19.290423,59.545375,33.081902
54.617905,83.644053,119.100694,150.741016,111.437907,103.178122,29.735015,14.331405,118.434215,-0.001323,83.943447,55.668463,149.113808,118.779231,147.485948,118.279250,70.198408,116.242835,-0.000683,0.000536,32.000000,-235.678921,118.663682,-0.611958,21.187878,0.664031,516030.057657,0.973386,38.803177,18.283674,2.179597,0.067228,0.040113,170.685397,32.000000,181.775178,171.511269,174.684960,155.610105,32.000000,152.084899,67.810577,57.396235,85.107314,99.221791,35.624432,45.821277,18.445937,23.604242,19.278119,59.538393,33.063780
54.598417,83.681846,119.080326,150.739619,111.523044,103.195592,29.848981,14.335259,118.450326,-0.001255,83.919210,55.595483,149.104808,118.740181,147.438818,118.365407,70.200152,116.270032,-0.000683,0.000538,32.000000,-235.669167,118.760862,-0.612459,21.199129,0.664085,516103.486592,0.975836,38.807465,18.294781,2.177914,0.054875,0.035511,170.818769,32.000000,181.615532,171.921477,175.755943,155.001783,32.000000,152.711481,67.809052,57.417438,85.122074,99.221791,35.617589,45.821277,18.456070,23.604242,19.283951,59.542189,33.030985
54.619288,83.665570,119.087683,150.728450,111.629275,103.223519,29.414163,14.335116,118.434656,-0.001507,83.869476,55.635788,149.100283,118.847702,147.379782,118.350270,70.188667,116.393625,-0.000684,0.000533,32.000000,-235.670949,118.840830,-0.612342,21.222181,0.663688,516190.750486,0.968263,38.770669,18.306834,2.180616,0.057826,0.038193,170.573875,32.000000,181.845976,172.290133,173.865677,154.601419,32.000000,152.966290,67.809095,57.402738,85.142584,99.221791,35.600703,45.821277,18.460220,23.604242,19.283238,59.540792,33.254608
54.663558,83.665570,119.190358,150.728450,111.721401,103.251477,29.644270,14.340539,118.529153,-0.001497,83.749561,55.628703,149.100264,118.782818,147.409872,118.500418,70.221103,116.420596,-0.000684,0.000523,32.000000,-235.669788,118.721599,-0.612871,21.231885,0.663706,516335.586194,0.965194,38.827263,18.319889,2.181022,0.053211,0.046465,170.023774,32.000000,182.427387,172.304080,171.508169,154.666298,32.000000,153.105531,67.818226,57.414932,85.165496,99.221791,35.650869,45.821277,18.425838,23.604242,19.279693,59.529846,33.262019
54.629005,83.572605,119.158949,150.710579,111.742742,103.264258,30.127454,14.335687,118.513677,-0.001222,83.778033,55.681029,149.072062,118.769320,147.433443,118.393216,70.245253,116.312739,-0.000683,0.000527,32.000000,-235.675787,118.730453,-0.612746,21.245732,0.662829,516467.922643,0.979280,38.790852,18.398598,2.180323,0.051270,0.053924,169.849843,32.000000,182.688645,171.586146,170.687293,155.309727,32.000000,152.577122,67.810674,57.425820,85.156213,99.221791,35.627556,45.821277,18.444216,23.604242,19.262807,59.535600,33.099583
54.635731,83.526813,119.108997,150.685727,111.744783,103.271889,29.711251,14.334545,118.456150,-0.001473,83.859446,55.690446,149.042689,118.779108,147.440596,118.342528,70.259281,116.311924,-0.000681,0.000545,32.000000,-235.675945,118.774017,-0.613238,21.215205,0.662694,516522.446518,0.971084,38.748165,18.380824,2.180435,0.046247,0.075067,170.106134,32.000000,182.525236,171.294115,172.724381,155.725891,32.000000,152.237875,67.836370,57.424459,85.148803,99.221791,35.626536,45.821277,18.454459,23.604242,19.254081,59.531784,33.034506
54.624056,83.601019,119.125198,150.685727,111.721476,103.270687,29.555697,14.336115,118.515249,-0.001518,83.989479,55.506187,149.087245,118.801884,147.412452,118.415157,70.204034,116.391033,-0.000680,0.000570,32.000000,-235.670442,118.771507,-0.613605,21.232882,0.662552,516427.953550,0.956069,38.688515,18.298023,2.181240,0.062625,0.037758,170.678160,32.000000,181.867675,171.388128,174.684979,155.851195,32.000000,152.304851,67.826034,57.395879,85.194376,99.221791,35.618969,45.821277,18.473826,23.604242,19.253285,59.532453,33.061506
54.635586,83.601019,119.094746,150.685727,111.706717,103.269476,29.809232,14.336400,118.506709,-0.001225,84.137323,55.586554,149.108689,118.726479,147.406120,118.331182,70.212244,116.318023,-0.000679,0.000595,32.000000,-235.670320,118.720561,-0.613656,21.243215,0.662994,516373.341788,0.969294,38.636237,18.283552,2.180057,0.058482,0.049842,170.856429,32.000000,181.703433,171.930976,175.719829,155.014466,32.000000,152.714718,67.799985,57.381297,85.208152,99.221791,35.622299,45.821277,18.465665,23.604242,19.265406,59.534105,33.089385
54.618258,83.688742,119.145168,150.691870,111.716813,103.267281,29.660111,14.341823,118.530110,-0.001117,84.245558,55.703571,149.100624,118.800088,147.377456,118.380446,70.206480,116.309734,-0.000680,0.000606,32.000000,-235.671946,118.764652,-0.614136,21.228580,0.662884,516583.730542,0.974789,38.721702,18.381821,2.180819,0.055539,0.047696,170.515015,32.000000,181.978555,172.288970,173.298619,154.762885,32.000000,152.854839,67.794491,57.393849,85.223276,99.221791,35.595504,45.821277,18.483384,23.604242,19.279903,59.528165,33.294007
54.616704,83.757709,119.166425,150.709462,111.760996,103.284540,29.630011,14.336400,118.476964,-0.001264,84.175644,55.563000,149.053329,118.841157,147.379988,118.352044,70.214967,116.408948,-0.000679,0.000598,32.000000,-235.671304,118.681729,-0.614350,21.226981,0.662127,516554.988664,0.966264,38.710581,18.333906,2.179802,0.052016,0.073785,169.877038,32.000000,182.420796,172.321963,171.200838,154.540748,32.000000,152.810784,67.799334,57.416445,85.251998,99.221791,35.641789,45.821277,18.492591,23.604242,19.291174,59.534056,33.236413
54.641690,83.739226,119.158923,150.708345,111.800994,103.309084,29.761755,14.332833,118.486307,-0.001097,84.038500,55.701890,149.001838,118.800396,147.403852,118.356951,70.225995,116.246874,-0.000679,0.000635,32.000000,-235.675691,118.752888,-0.613905,21.178515,0.663384,516682.161053,0.971647,38.815018,18.335161,2.181416,0.059962,0.046841,169.807197,32.000000,182.566408,171.699602,170.534235,155.178917,32.000000,152.161211,67.788357,57.402381,85.244086,99.221791,35.621604,45.821277,18.480296,23.604242,19.290503,59.527201,33.204792
54.623742,83.739226,119.087139,150.708345,111.839118,103.331037,29.515398,14.329408,118.481738,-0.000775,84.071006,55.557470,149.028539,118.837427,147.381444,118.425888,70.222347,116.395263,-0.000680,0.000659,32.000000,-235.683869,118.759253,-0.613988,21.147568,0.663843,516846.886331,0.972991,38.885484,18.380627,2.181868,0.042892,0.035245,170.192919,32.000000,182.186766,171.401239,172.865172,155.688057,32.000000,152.112312,67.754327,57.398677,85.240093,99.221791,35.624588,45.821277,18.486004,23.604242,19.286614,59.534931,33.062239
54.615149,83.720191,119.143690,150.703877,111.892863,103.336187,29.609560,14.338255,118.448256,-0.001144,84.169733,55.485911,149.112209,118.758023,147.412315,118.394480,70.205598,116.353180,-0.000679,0.000700,32.000000,-235.668137,118.823575,-0.614035,21.165454,0.665005,516908.839103,0.968388,38.842904,18.281447,2.180733,0.056031,0.064659,170.680682,32.000000,181.823474,171.419023,175.163013,155.605978,32.000000,152.305999,67.783034,57.404574,85.269693,99.221791,35.614471,45.821277,18.500145,23.604242,19.282623,59.548031,32.952995
54.615826,83.765709,119.110598,150.706111,111.927861,103.322594,29.623270,14.338113,118.509893,-0.001278,84.196945,55.678744,149.075261,118.775498,147.406540,118.305026,70.224741,116.298188,-0.000678,0.000708,32.000000,-235.668772,118.819516,-0.614399,21.170673,0.665908,517036.240649,0.977028,38.860211,18.365808,2.180135,0.074197,0.075710,170.889984,32.000000,181.705587,171.859510,175.718290,155.064697,32.000000,152.685477,67.786299,57.373337,85.294619,99.221791,35.626414,45.821277,18.513221,23.604242,19.289838,59.536681,33.041696
54.653713,83.783364,119.174045,150.705832,111.943585,103.328687,30.149102,14.340824,118.533361,-0.001126,84.269798,55.587891,149.085090,118.805451,147.331015,118.484080,70.225485,116.431166,-0.000677,0.000692,32.000000,-235.664257,118.766427,-0.615038,21.176338,0.665907,517073.215914,0.974090,38.849465,18.359673,2.181514,0.045053,0.043650,170.398003,32.000000,182.047243,172.241925,173.039133,154.688169,32.000000,152.972101,67.749623,57.385910,85.294535,99.221791,35.608449,45.821277,18.499866,23.604242,19.289171,59.539425,33.079774
54.619584,83.783364,119.068719,150.705832,111.939228,103.337585,29.412152,14.333118,118.470249,-0.001253,84.339424,55.511799,149.039666,118.842279,147.342283,118.388854,70.224592,116.239977,-0.000675,0.000686,32.000000,-235.676553,118.753500,-0.615460,21.212766,0.665476,517027.656361,0.973607,38.894330,18.310620,2.180881,0.056986,0.043539,169.890157,32.000000,182.527323,172.209053,170.889397,154.840058,32.000000,153.179939,67.756098,57.361293,85.284690,99.221791,35.614443,45.821277,18.520124,23.604242,19.291796,59.523572,33.096355
54.603434,83.800744,119.138876,150.709462,111.971949,103.343955,29.485230,14.338113,118.459390,-0.001501,84.318970,55.680856,149.032138,118.726560,147.386955,118.415036,70.245128,116.268478,-0.000675,0.000683,32.000000,-235.669919,118.851332,-0.614913,21.225433,0.665175,517064.631995,0.956002,38.875449,18.382185,2.180530,0.061700,0.052108,169.854947,32.000000,182.626646,171.575578,170.525899,155.483822,32.000000,152.189886,67.767833,57.386655,85.283677,99.221791,35.610473,45.821277,18.538932,23.604242,19.296525,59.536426,33.220346
54.622732,83.833020,119.145216,150.717280,111.988718,103.352882,29.748538,14.340396,118.520021,-0.001439,84.230453,55.616864,149.060662,118.800945,147.357989,118.334526,70.213000,116.349280,-0.000673,0.000684,32.000000,-235.662227,118.754252,-0.614702,21.212976,0.663916,517124.768395,0.980707,38.908360,18.279095,2.179964,0.068454,0.051036,170.190111,32.000000,182.104762,171.383140,173.171814,155.536278,32.000000,151.959230,67.742870,57.382442,85.256587,99.221791,35.638007,45.821277,18.528836,23.604242,19.306442,59.526906,33.059671
54.648294,83.852331,119.165757,150.726216,111.995505,103.368104,29.712770,14.338683,118.422044,-0.001244,84.212665,55.501933,149.084661,118.742628,147.379753,118.379100,70.187742,116.319654,-0.000674,0.000680,32.000000,-235.671479,118.817476,-0.614856,21.231990,0.664376,517147.594939,0.978693,38.941319,18.274070,2.181893,0.051392,0.103058,170.675449,32.000000,181.571615,171.544595,175.004868,155.413038,32.000000,151.957685,67.752898,57.353418,85.266004,99.221791,35.605731,45.821277,18.532468,23.604242,19.305181,59.539770,33.092246
54.641219,83.852331,119.144239,150.726216,111.986330,103.369376,29.518407,14.335116,118.531575,-0.001381,84.255181,55.619544,149.102682,118.738407,147.360461,118.391178,70.188541,116.314290,-0.000674,0.000688,32.000000,-235.672424,118.798735,-0.614726,21.239700,0.664595,517290.925547,0.969818,38.954982,18.350151,2.181239,0.048407,0.039478,170.784518,32.000000,181.530500,171.963600,175.496620,154.864234,32.000000,152.531920,67.738912,57.324512,85.257821,99.221791,35.642958,45.821277,18.524408,23.604242,19.311055,59.542651,33.254755
54.628033,83.807089,119.134223,150.713371,112.001037,103.365724,29.361223,14.338255,118.476857,-0.001382,84.320507,55.597993,149.058205,118.745462,147.299114,118.423980,70.181170,116.384685,-0.000675,0.000711,32.000000,-235.669449,118.676242,-0.614864,21.215651,0.663834,517431.051435,0.970680,38.949642,18.359296,2.180594,0.060623,0.039414,170.382045,32.000000,181.985831,172.232364,173.039982,154.594468,32.000000,152.890364,67.715634,57.357393,85.258322,99.221791,35.598734,45.821277,18.533991,23.604242,19.294081,59.530761,33.065467
54.619004,83.834400,119.168693,150.715326,112.078650,103.366985,29.943645,14.337685,118.518454,-0.001275,84.352141,55.663534,149.070336,118.814709,147.371114,118.348928,70.241758,116.371055,-0.000675,0.000740,32.000000,-235.672478,118.746809,-0.614928,21.219742,0.663567,517439.317021,0.977221,38.956464,18.355579,2.180483,0.039262,0.087363,169.861981,32.000000,182.515164,172.064028,170.995485,154.787101,32.000000,153.075370,67.752204,57.395685,85.293408,99.221791,35.645739,45.821277,18.549231,23.604242,19.302280,59.543310,33.006113
54.647542,83.804330,119.176759,150.712533,112.133391,103.374670,29.407212,14.339112,118.552895,-0.001309,84.065698,55.855500,149.045956,118.874699,147.358116,118.444719,70.249680,116.365789,-0.000675,0.000760,32.000000,-235.667281,118.838626,-0.614849,21.185281,0.664372,517381.776263,0.982567,38.923936,18.401234,2.180826,0.056852,0.049695,169.856057,32.000000,182.662235,171.413978,170.836323,155.482185,32.000000,152.529461,67.745921,57.381319,85.265326,99.221791,35.612032,45.821277,18.544344,23.604242,19.301020,59.536023,33.262532
54.653971,83.804330,119.156780,150.712533,112.133010,103.369694,29.939413,14.335116,118.537785,-0.001472,83.773087,55.550021,149.080507,118.878696,147.381688,118.411550,70.225263,116.442924,-0.000675,0.000772,32.000000,-235.677342,118.793188,-0.614315,21.144867,0.664708,517308.410052,0.963705,38.959956,18.333234,2.181817,0.060285,0.054055,170.302821,32.000000,182.148472,171.185781,173.341810,155.745503,32.000000,152.089569,67.764163,57.373672,85.244997,99.221791,35.643465,45.821277,18.535905,23.604242,19.289292,59.525332,33.143970
54.602680,83.680466,119.276577,150.697175,112.172185,103.377247,29.805076,14.338113,118.558270,-0.001450,83.867523,55.656490,149.084271,118.810407,147.419381,118.516898,70.223997,116.393684,-0.000674,0.000758,32.000000,-235.671394,118.841543,-0.614011,21.152263,0.665356,517276.788133,0.980727,38.902364,18.322450,2.180826,0.044012,0.042018,170.640972,32.000000,181.709104,171.387616,175.197344,155.535533,32.000000,152.391909,67.766201,57.365203,85.249052,99.221791,35.649944,45.821277,18.557702,22.604242,19.244925,59.534941,33.121227
54.650798,83.609846,119.113983,150.666459,112.198820,103.381043,29.568917,14.341252,118.488190,-0.001112,84.027756,55.654269,149.053455,118.802780,147.372492,118.312728,70.213756,116.405312,-0.000675,0.000751,32.000000,-235.668419,118.876988,-0.613684,21.131177,0.666337,517298.846772,0.963124,38.896166,18.388800,2.180203,0.054717,0.084040,170.843267,32.000000,181.521506,172.064601,175.137994,154.810377,32.000000,152.599616,67.748300,57.362664,85.280156,99.221791,35.629928,45.821277,18.553352,22.604242,19.218965,59.532590,33.083149
54.642529,83.680466,119.161081,150.671486,112.170179,103.374686,29.694453,14.339540,118.477325,-0.001223,84.249976,55.504576,149.074520,118.798457,147.297551,118.460630,70.218882,116.375359,-0.000675,0.000760,32.000000,-235.670459,118.692700,-0.613534,21.181951,0.667699,517195.018073,0.968232,38.821769,18.363300,2.184445,0.095990,0.045319,170.299326,32.000000,181.984243,172.288762,172.472036,154.493723,32.000000,152.869785,67.745964,57.393578,85.283155,99.221791,35.612182,45.821277,18.575139,22.604242,19.217463,59.526178,33.133479
54.633436,83.680466,119.099653,150.671486,112.187571,103.374622,29.901438,14.334545,118.458928,-0.001236,84.408538,55.498119,149.015822,118.793463,147.318387,118.394845,70.246820,116.357958,-0.000674,0.000749,32.000000,-235.673159,118.656216,-0.613102,21.219506,0.666250,517115.460725,0.974895,38.704742,18.379862,2.179547,0.056082,0.043522,169.948137,32.000000,182.396335,172.218818,170.791208,154.679414,32.000000,152.952342,67.737504,57.396808,85.291047,99.221791,35.627933,45.821277,18.569896,22.604242,19.240545,59.534872,33.121960
54.605446,83.780881,119.107855,150.687961,112.172129,103.378385,29.711416,14.333403,118.410390,-0.000941,84.413462,55.496003,148.992524,118.735390,147.330487,118.306672,70.227391,116.206798,-0.000674,0.000774,32.000000,-235.675284,118.654911,-0.613671,21.191235,0.665215,517172.798909,0.971042,38.783335,18.358449,2.180739,0.056663,0.038647,169.812924,32.000000,182.523909,171.482920,171.130508,155.390070,32.000000,152.203140,67.763192,57.381114,85.287441,99.221791,35.602116,45.821277,18.582683,22.604242,19.274039,59.536082,33.083883
54.606024,83.875229,118.989986,150.713650,112.139983,103.382291,29.578583,14.338113,118.376201,-0.000906,84.518973,55.515657,149.061589,118.624279,147.331855,118.315782,70.226339,116.235504,-0.000674,0.000773,32.000000,-235.671394,118.595336,-0.614381,21.190946,0.665379,517326.383687,0.971480,38.919516,18.258238,2.181245,0.052747,0.050737,170.328372,32.000000,181.871117,171.314949,173.615532,155.566039,32.000000,152.108182,67.764686,57.385153,85.290075,99.221791,35.591913,45.821277,18.603814,22.604242,19.305498,59.542858,33.004719
54.637422,83.978405,119.000076,150.738223,112.103282,103.387284,29.885205,14.336400,118.294731,-0.001147,84.714899,55.412421,149.079425,118.660249,147.378316,118.238122,70.211716,116.160006,-0.000673,0.000783,32.000000,-235.670648,118.697229,-0.614159,21.209750,0.665379,517326.383687,0.971480,38.919516,18.258238,2.181245,0.100293,0.091568,170.776652,32.000000,181.557812,171.510196,175.434020,155.639246,32.000000,152.313216,67.770468,57.375843,85.311573,99.221791,35.583261,45.821277,18.609196,22.604242,19.304282,59.541009,33.105453
54.605581,83.978405,118.933445,150.738223,112.022512,103.387342,29.760363,14.339112,118.280281,-0.001043,84.846869,55.474584,149.047351,118.558233,147.291667,118.255175,70.172685,116.141660,-0.000674,0.000811,32.000000,-235.671543,118.564029,-0.613633,21.193621,0.664698,517475.649264,0.976094,39.013305,18.274914,2.179063,0.046337,0.072432,170.917343,32.000000,181.565494,171.939410,175.050622,154.904681,32.000000,152.855572,67.734133,57.359694,85.316829,99.221791,35.572632,45.821277,18.616685,22.604242,19.338985,59.532757,33.065321
54.630731,84.086274,118.821249,150.761121,111.933449,103.372137,29.614078,14.340396,118.261136,-0.000936,85.068390,55.327238,149.099181,118.478770,147.292156,118.174807,70.229156,116.116825,-0.000674,0.000827,32.000000,-235.665997,118.407050,-0.613481,21.180665,0.663849,517653.707130,0.965766,39.086199,18.248438,2.177996,0.062101,0.049196,170.177800,32.000000,182.191218,172.109139,172.387245,154.741456,32.000000,153.152774,67.760461,57.408679,85.347868,99.221791,35.543699,45.821277,18.609080,22.604242,19.375393,59.536554,33.011836
54.579665,84.193593,118.863725,150.799097,111.853728,103.351802,29.619433,14.332833,118.257168,-0.001290,85.239804,55.334944,149.014447,118.451794,147.311673,118.156650,70.215256,116.128851,-0.000674,0.000803,32.000000,-235.677002,118.546656,-0.613598,21.175919,0.664424,517746.183878,0.970434,39.116910,18.277479,2.178046,0.060350,0.044241,169.790095,32.000000,182.534662,171.925668,170.513297,155.028353,32.000000,152.904852,67.731007,57.361163,85.341952,99.221791,35.549720,45.821277,18.640777,22.604242,19.411689,59.544490,33.093274
54.644399,84.315812,118.753511,150.835957,111.732720,103.332705,29.800766,14.335116,118.093072,-0.001262,85.240759,55.447685,149.057736,118.384586,147.350483,117.973464,70.236558,116.013111,-0.000674,0.000798,32.000000,-235.669638,118.427222,-0.613313,21.140723,0.663662,517691.285663,0.974853,39.200520,18.207482,2.174989,0.054838,0.061262,169.824887,32.000000,182.580695,171.442078,171.165953,155.568173,32.000000,152.230530,67.751735,57.370355,85.342507,99.221791,35.523373,45.821277,18.612506,22.604242,19.409945,59.541255,32.992540
54.638288,84.315812,118.805808,150.835957,111.613370,103.310154,29.685872,14.334545,118.191054,-0.001186,85.232022,55.329184,149.110746,118.410115,147.363970,118.052264,70.259954,116.001930,-0.000673,0.000793,32.000000,-235.672667,118.473805,-0.612761,21.126325,0.665046,517787.537551,0.975734,39.357103,18.227932,2.177802,0.066129,0.048131,170.368619,32.000000,181.817045,171.304244,173.846179,155.643220,32.000000,151.925088,67.771865,57.391159,85.369573,99.221791,35.526993,45.821277,18.616476,22.604242,19.618323,59.537085,32.992320
54.641813,84.390303,118.737269,150.873096,111.516392,103.292335,29.611638,14.345676,118.093009,-0.001218,85.336073,55.490408,149.123335,118.402813,147.404409,117.912803,70.215619,116.026773,-0.000672,0.000802,32.000000,-235.664487,118.437456,-0.612555,21.101568,0.664320,517782.299918,0.968657,39.416877,18.143573,2.173206,0.051713,0.054083,170.711274,32.000000,181.431789,171.634850,175.470737,155.329351,32.000000,152.301864,67.758178,57.365927,85.403034,99.221791,35.487870,45.821277,18.642183,22.604242,19.744152,59.537419,33.087478
54.608363,84.446034,118.677047,150.895715,111.391531,103.263089,29.862047,14.333403,118.098061,-0.001393,85.331559,55.568125,149.148512,118.358731,147.345029,117.990005,70.191914,115.886520,-0.000672,0.000831,32.000000,-235.674792,118.187298,-0.612173,21.093962,0.665113,517625.940385,0.972312,39.422770,18.114082,2.174406,0.067027,0.036084,170.796109,32.000000,181.504130,172.103220,174.919531,154.771366,32.000000,152.910703,67.730388,57.349162,85.376481,99.221791,35.484866,45.821277,18.641561,22.604242,19.837663,59.534449,32.936341
54.614937,84.486039,118.819741,150.922802,111.320056,103.236366,29.730885,14.334830,118.178101,-0.001351,85.269164,55.503278,149.119640,118.389847,147.321427,117.917766,70.211749,115.970546,-0.000672,0.000859,32.000000,-235.675168,118.405237,-0.612379,21.116648,0.665345,517723.835189,0.974691,39.493861,18.171959,2.173011,0.043262,0.074745,170.186007,32.000000,182.117404,172.274448,172.055441,154.752271,32.000000,153.089733,67.716690,57.358463,85.403307,99.221791,35.481176,45.821277,18.636895,22.604242,19.834669,59.535216,33.117632
54.621021,84.486039,118.787998,150.922802,111.259321,103.213486,29.559927,14.339112,118.185814,-0.001166,85.009640,55.483518,149.133506,118.429689,147.371534,118.088611,70.260625,116.014005,-0.000673,0.000844,32.000000,-235.673018,118.558645,-0.612273,21.133695,0.665626,517713.367852,0.967020,39.581855,18.119195,2.173239,0.048302,0.081538,169.851730,32.000000,182.487242,171.929466,170.486189,155.045449,32.000000,153.154233,67.733941,57.367925,85.437069,99.221791,35.511161,45.821277,18.647787,22.604242,19.901309,59.531440,33.075959
54.619754,84.417341,118.851369,150.921406,111.247176,103.204553,29.546764,14.336828,118.247108,-0.001372,84.621845,55.544261,149.153281,118.486621,147.395164,118.040694,70.254946,116.054818,-0.000672,0.000811,32.000000,-235.671040,118.364161,-0.612675,21.129446,0.665733,517592.315096,0.971003,39.615517,18.145180,2.175591,0.057040,0.039764,169.868614,32.000000,182.681676,171.416138,171.372230,155.675225,32.000000,152.412629,67.731444,57.351074,85.424562,99.221791,35.507202,45.821277,18.658641,22.604242,19.779078,59.541678,32.989679
54.629840,84.211250,118.777401,150.890689,111.242180,103.202817,30.149562,14.331834,118.177719,-0.001358,84.573221,55.412890,149.147654,118.485705,147.417348,118.006526,70.236676,116.028602,-0.000673,0.000788,32.000000,-235.680624,118.456246,-0.612967,21.135767,0.664714,517378.504365,0.976284,39.609649,18.119994,2.174767,0.050373,0.052293,170.413640,32.000000,181.879680,171.187017,173.953461,155.803811,32.000000,152.212934,67.743179,57.360850,85.431876,99.221791,35.503803,45.821277,18.652989,22.604242,19.417947,59.522018,33.129957
54.651528,84.122139,118.889663,150.855225,111.209105,103.206199,29.510522,14.333689,118.273878,-0.001089,84.542229,55.552005,149.151759,118.487723,147.456144,118.084655,70.192084,115.962059,-0.000671,0.000777,32.000000,-235.674671,118.528259,-0.613048,21.150060,0.665161,517253.386930,0.976495,39.542173,18.147913,2.175978,0.089124,0.058321,170.876679,32.000000,181.681540,171.666359,175.544012,155.425246,32.000000,152.693337,67.748087,57.338857,85.469566,99.221791,35.504862,45.821277,18.654836,22.604242,19.413684,59.537675,33.046832
54.628031,84.122139,118.831869,150.855225,111.166124,103.184597,29.444791,14.335401,118.332957,-0.001350,84.507747,55.625190,149.171378,118.483563,147.425879,118.120593,70.235581,116.049963,-0.000671,0.000781,32.000000,-235.672794,118.418697,-0.613230,21.165402,0.663891,516997.040837,0.956280,39.326355,18.151897,2.174222,0.073388,0.040235,170.871793,32.000000,181.699406,172.115083,174.620919,154.903318,32.000000,152.931507,67.736266,57.345425,85.465847,99.221791,35.514115,45.821277,18.667811,22.604242,19.254314,59.533357,33.069576
54.628763,84.076342,118.967934,150.836516,111.163139,103.167190,29.432454,14.330692,118.366002,-0.001364,84.292034,55.570450,149.130883,118.541984,147.384532,118.180912,70.230413,116.068433,-0.000670,0.000756,32.000000,-235.674225,118.611084,-0.612809,21.196427,0.663755,516970.400279,0.976384,39.216330,18.160219,2.175413,0.067626,0.038569,170.103300,32.000000,182.212554,172.387219,171.869988,154.898004,32.000000,153.168659,67.726910,57.344377,85.465658,99.221791,35.524109,45.821277,18.671375,22.604242,19.169939,59.533269,33.082709
54.638901,83.972336,118.871313,150.813339,111.162098,103.160821,29.780031,14.339682,118.268594,-0.001159,84.193270,55.435683,149.095251,118.504972,147.399894,118.215001,70.251671,116.105991,-0.000670,0.000740,32.000000,-235.669169,118.489384,-0.612723,21.188743,0.663117,516788.422848,0.978817,39.238988,18.164632,2.175291,0.039353,0.023120,169.860827,32.000000,182.429416,171.978169,170.328250,155.241653,32.000000,152.763188,67.750337,57.345770,85.468208,99.221791,35.521129,45.821277,18.675158,22.604242,18.984287,59.538481,33.224088
54.617635,83.880194,118.885109,150.784577,111.111631,103.162079,29.365394,14.334545,118.256102,-0.000953,84.332613,55.367845,149.077182,118.436216,147.416850,118.062043,70.227159,116.029844,-0.000671,0.000732,32.000000,-235.674470,118.387004,-0.613089,21.173847,0.662937,516649.439497,0.978938,39.192486,18.179865,2.177753,0.057146,0.053072,169.947986,32.000000,182.426857,171.455916,171.728616,155.541412,32.000000,152.186996,67.744716,57.338814,85.447383,99.221791,35.495593,45.821277,18.662565,22.604242,18.978734,59.519608,33.148959
54.619452,83.880194,118.818641,150.784577,111.097356,103.169374,29.254741,14.337542,118.177217,-0.001064,84.475040,55.405116,149.120800,118.453404,147.381287,118.045645,70.197116,116.007865,-0.000670,0.000737,32.000000,-235.668195,118.458854,-0.612841,21.167212,0.662081,516431.161148,0.967011,39.078702,18.179067,2.175580,0.060735,0.063405,170.459308,32.000000,181.732872,171.381478,174.234246,155.626422,32.000000,152.329544,67.765806,57.324361,85.416641,99.221791,35.502391,45.821277,18.695409,22.604242,18.812797,59.530899,33.095548
54.649108,83.984199,118.807310,150.791279,111.033286,103.159267,29.656706,14.337399,118.141281,-0.001001,84.712877,55.413745,149.108026,118.414927,147.385255,117.982104,70.170656,115.899657,-0.000671,0.000774,32.000000,-235.670469,118.301263,-0.612128,21.146755,0.662865,516370.073300,0.980871,39.007071,18.162091,2.176680,0.045471,0.068720,170.733836,32.000000,181.587932,171.626545,175.698544,155.286891,32.000000,152.780874,67.737685,57.311895,85.409797,99.221791,35.476950,45.821277,18.704147,22.604242,18.987590,59.535236,33.036707
54.637854,84.109172,118.699278,150.812501,110.984303,103.140186,29.783966,14.337685,118.119012,-0.000689,84.979372,55.375532,149.089205,118.349309,147.346955,118.056707,70.171550,115.997397,-0.000672,0.000787,32.000000,-235.671495,118.272343,-0.612656,21.147175,0.662609,516465.347421,0.984615,39.005318,18.180157,2.175391,0.040076,0.044411,170.744319,32.000000,181.693323,172.043869,174.473451,154.886108,32.000000,153.268111,67.716679,57.337809,85.393966,99.221791,35.461353,45.821277,18.695287,22.604242,19.199180,59.547883,33.059965
54.605594,84.269186,118.709760,150.858576,110.917584,103.128712,29.440164,14.339682,118.118559,-0.000924,85.044571,55.339032,149.115124,118.349023,147.327956,118.063105,70.174474,115.909612,-0.000671,0.000825,32.000000,-235.667858,118.454468,-0.613014,21.164510,0.662774,516591.804559,0.970848,39.080724,18.147618,2.174003,0.088715,0.054173,170.040756,32.000000,182.352058,172.180804,171.887767,154.970534,32.000000,153.601106,67.725897,57.350512,85.408658,99.221791,35.445516,45.821277,18.725448,22.604242,19.194366,59.538068,33.011469
54.608670,84.269186,118.765712,150.858576,110.883683,103.110908,29.376922,14.333546,118.103924,-0.001019,85.010327,55.436856,149.109030,118.363767,147.372922,117.957878,70.214877,115.964038,-0.000672,0.000835,32.000000,-235.676617,118.362184,-0.612877,21.163697,0.662245,516669.728610,0.967034,39.216548,18.200017,2.172473,0.052480,0.039977,169.870622,32.000000,182.541145,171.750336,170.108251,155.344640,32.000000,152.612511,67.771236,57.363140,85.423090,99.221791,35.479552,45.821277,18.716003,22.604242,19.468075,59.546438,32.937882
54.650934,84.302293,118.693230,150.879798,110.824041,103.091334,29.432001,14.330407,118.044071,-0.000935,84.920875,55.252761,149.074900,118.351819,147.349388,117.986845,70.172592,115.828184,-0.000673,0.000840,32.000000,-235.678117,118.345502,-0.612950,21.170883,0.662536,516837.092821,0.979232,39.407679,18.149228,2.173949,0.052778,0.045805,169.880703,32.000000,182.464115,171.453752,171.972305,155.633691,32.000000,152.186686,67.737227,57.332916,85.372983,99.221791,35.427723,45.821277,18.697176,22.604242,19.521692,59.531636,33.113816
54.621590,84.311121,118.696176,150.887896,110.763844,103.077927,29.698818,14.339254,118.029057,-0.000884,85.091228,55.223436,149.123754,118.281224,147.394539,117.970758,70.170433,115.956851,-0.000672,0.000831,32.000000,-235.667794,118.280602,-0.612578,21.156590,0.662797,516667.438670,0.981110,39.404710,18.138504,2.174851,0.045759,0.057148,170.513932,32.000000,181.754556,171.368771,174.214523,155.617297,32.000000,152.082256,67.731594,57.309097,85.382273,99.221791,35.449904,45.821277,18.722860,22.604242,19.533257,59.528430,33.085937
54.609750,84.404649,118.574928,150.906327,110.704612,103.067749,29.444229,14.335544,117.892636,-0.001084,85.235387,55.374204,149.177414,118.174091,147.397246,117.847421,70.147684,115.852584,-0.000671,0.000802,32.000000,-235.674455,118.238876,-0.612707,21.110616,0.661248,516675.855277,0.978343,39.397058,18.106690,2.171843,0.050567,0.047381,170.839061,32.000000,181.531379,171.927297,175.661317,155.085213,32.000000,152.844366,67.721235,57.340737,85.429203,99.221791,35.405596,45.821277,18.731505,22.604242,19.529534,59.539534,33.059158
54.612696,84.404649,118.551392,150.906327,110.603798,103.047454,29.325275,14.329836,118.014245,-0.000994,85.346255,55.377755,149.187662,118.181433,147.382362,117.858011,70.127338,115.827124,-0.000671,0.000791,32.000000,-235.674918,118.251768,-0.612882,21.118877,0.662152,516640.521637,0.970015,39.434182,18.179029,2.173063,0.063132,0.040562,170.680056,32.000000,181.767604,172.178327,174.345666,154.886333,32.000000,153.218715,67.720797,57.374417,85.428774,99.221791,35.399298,45.821277,18.738829,22.604242,19.688607,59.532580,33.082635
54.612162,84.475003,118.510022,150.932296,110.471615,103.024629,30.065565,14.337399,117.914103,-0.000820,85.481532,55.227591,149.193687,118.168279,147.355623,117.847972,70.165212,115.868151,-0.000670,0.000765,32.000000,-235.675714,118.213973,-0.613409,21.118667,0.663005,516764.610259,0.978761,39.539131,18.144911,2.171314,0.062239,0.044018,169.995548,32.000000,182.282496,172.279001,171.796681,154.785648,32.000000,153.514809,67.722814,57.375616,85.459464,99.221791,35.359486,45.821277,18.745752,22.604242,19.807722,59.539514,33.017925
54.610018,84.559981,118.560016,150.959942,110.347872,102.999319,29.721459,14.334402,117.895907,-0.001087,85.507977,55.262117,149.150541,118.100684,147.390132,117.668470,70.135082,115.786799,-0.000671,0.000752,32.000000,-235.673302,118.007517,-0.614021,21.114235,0.662397,516701.655173,0.982480,39.536289,18.151365,2.170766,0.043680,0.040377,169.896937,32.000000,182.548633,171.710659,170.191083,155.458917,32.000000,152.976824,67.713052,57.348882,85.449015,99.221791,35.392070,45.821277,18.753447,22.604242,19.952492,59.539337,32.982342
54.602011,84.639993,118.396627,150.987308,110.249667,102.970095,29.447254,14.332690,117.867227,-0.001110,85.534898,55.312385,149.176273,118.088695,147.408299,117.649482,70.141941,115.693182,-0.000671,0.000752,32.000000,-235.677309,118.161458,-0.614121,21.118352,0.662079,516607.974963,0.958252,39.607158,18.135876,2.170030,0.066854,0.036456,170.045811,32.000000,182.557215,171.288851,172.280508,155.883390,32.000000,152.429665,67.700847,57.342001,85.428043,99.221791,35.337799,45.821277,18.763874,22.604242,19.950114,59.547578,32.965834
54.606408,84.639993,118.488981,150.987308,110.198194,102.948610,29.410707,14.340824,117.850519,-0.000838,85.533954,55.220945,149.219224,118.065020,147.450202,117.692330,70.114842,115.649406,-0.000670,0.000729,32.000000,-235.669011,118.187866,-0.614364,21.113133,0.662603,516655.524820,0.969351,39.694205,18.121614,2.171031,0.065329,0.052241,170.526958,32.000000,181.914345,171.283813,174.564299,155.970076,32.000000,152.366528,67.733279,57.358409,85.451544,99.221791,35.357924,45.821277,18.773714,22.604242,20.087007,59.528194,33.068696
54.629080,84.694623,118.363102,151.019143,110.150187,102.927023,29.600005,14.332975,117.749021,-0.001017,85.527969,55.229177,149.230817,118.055213,147.433619,117.575775,70.102898,115.679265,-0.000671,0.000738,32.000000,-235.673909,118.041659,-0.614525,21.091235,0.661362,516605.787193,0.978447,39.781942,18.063640,2.168357,0.063536,0.033783,170.885608,32.000000,181.569056,171.863785,175.552816,155.260345,32.000000,152.834982,67.699781,57.327861,85.463039,99.221791,35.321876,45.821277,18.758462,22.604242,20.180052,59.545828,33.004426
54.588441,84.700969,118.386695,151.036177,110.105803,102.900368,29.818302,14.335544,117.808465,-0.001145,85.614381,55.197472,149.256927,118.092691,147.430062,117.649239,70.098164,115.595970,-0.000670,0.000754,32.000000,-235.673963,118.131191,-0.614384,21.080430,0.661987,516548.712133,0.979373,39.777699,18.066828,2.169873,0.046817,0.038849,170.684401,32.000000,181.841105,172.187805,173.685908,154.947025,32.000000,153.329884,67.696313,57.342465,85.456758,99.221791,35.318889,45.821277,18.791090,22.604242,20.189425,59.541451,33.008828
54.553422,84.745390,118.309337,151.057400,110.054397,102.871183,29.627494,14.336257,117.795123,-0.000953,85.784080,55.224988,149.234249,117.990145,147.432104,117.560152,70.130732,115.722052,-0.000670,0.000735,32.000000,-235.674889,117.954225,-0.614125,21.083944,0.661313,516527.097888,0.972596,39.810460,18.095084,2.166668,0.061589,0.048624,170.036860,32.000000,182.373817,172.378627,171.609560,154.840100,32.000000,153.559485,67.704784,57.353569,85.494866,99.221791,35.307687,45.821277,18.774716,22.604242,20.187809,59.530977,33.097089
54.657190,84.745390,118.293709,151.057400,110.015359,102.849603,29.462420,14.338826,117.716300,-0.000668,85.743352,55.294968,149.194526,117.964819,147.456320,117.620252,70.103483,115.518611,-0.000670,0.000697,32.000000,-235.670517,117.921714,-0.614118,21.098526,0.662362,516429.347184,0.966023,39.856010,18.054308,2.168714,0.051435,0.044315,169.818987,32.000000,182.578712,171.663675,170.306450,155.534014,32.000000,152.690602,67.716658,57.384548,85.496622,99.221791,35.278078,45.821277,18.763784,22.604242,20.263514,59.541343,32.823869
54.601629,84.817680,118.258142,151.077786,110.008187,102.830594,30.019140,14.337685,117.709275,-0.000866,85.611840,55.154780,149.236072,117.981295,147.449176,117.555385,70.146580,115.521224,-0.000670,0.000689,32.000000,-235.670675,117.954347,-0.614718,21.098604,0.662176,516296.920574,0.972753,39.934232,18.090615,2.168688,0.039233,0.035633,170.065998,32.000000,182.221522,171.380911,172.500727,155.668547,32.000000,152.333516,67.713852,57.353062,85.477835,99.221791,35.286224,45.821277,18.785311,22.604242,20.387835,59.544756,33.112569
54.583256,84.834234,118.306109,151.095937,110.014385,102.814027,29.617156,14.334260,117.730856,-0.000831,85.550688,55.208695,149.262992,117.935621,147.471202,117.599061,70.095910,115.562690,-0.000671,0.000678,32.000000,-235.676559,117.962995,-0.614632,21.100965,0.659685,516190.681199,0.975977,39.834124,18.006702,2.164284,0.055472,0.043344,170.611627,32.000000,181.789166,171.374700,174.666029,155.859852,32.000000,152.605439,67.743723,57.323907,85.512409,99.221791,35.268631,45.821277,18.822712,22.604242,20.415606,59.538934,32.919540
54.623414,84.813541,118.209349,151.100126,110.019454,102.806407,29.601109,14.334260,117.669403,-0.000507,85.569527,55.276269,149.294795,117.954054,147.483642,117.613077,70.085774,115.566445,-0.000671,0.000669,32.000000,-235.670986,117.996280,-0.614371,21.072824,0.660371,516133.553035,0.958930,39.959997,17.965035,2.165835,0.060144,0.047625,170.856093,32.000000,181.677057,171.839267,175.648463,155.280411,32.000000,153.035456,67.754391,57.321228,85.513862,99.221791,35.279321,45.821277,18.810856,22.604242,20.414710,59.543310,32.949694
54.626843,84.813541,118.332923,151.100126,110.034378,102.794375,29.351378,14.336115,117.676815,-0.000638,85.549611,55.247261,149.335479,117.980378,147.454678,117.500359,70.103931,115.552139,-0.000672,0.000695,32.000000,-235.672245,118.018530,-0.614616,21.061442,0.660892,516182.422067,0.972184,39.994280,18.038373,2.167443,0.055941,0.045560,170.525356,32.000000,182.065694,172.141567,173.744067,155.018737,32.000000,153.717906,67.773945,57.339765,85.539848,99.221791,35.263912,45.821277,18.808130,22.604242,20.377795,59.530338,33.114697
54.597647,84.793951,118.271774,151.107666,110.034379,102.784301,29.382143,14.336686,117.692422,-0.000837,85.481016,55.353254,149.270674,118.027603,147.475473,117.501093,70.140626,115.581277,-0.000672,0.000684,32.000000,-235.670690,117.937358,-0.614540,21.060209,0.660283,516117.329980,0.971812,39.934843,18.050561,2.164078,0.051688,0.035440,170.083377,32.000000,182.508361,172.148632,171.296039,155.118178,32.000000,153.658462,67.767939,57.339581,85.558373,99.221791,35.263114,45.821277,18.816962,22.604242,20.342724,59.536918,33.084176
54.611717,84.756427,118.336319,151.108783,110.041685,102.769184,29.485050,14.333118,117.696700,-0.000754,85.374066,55.359270,149.272595,117.988800,147.521604,117.536477,70.118513,115.551591,-0.000673,0.000675,32.000000,-235.671799,117.969196,-0.614323,21.048329,0.661413,516018.912253,0.979899,39.931537,18.024583,2.166205,0.063308,0.056131,169.904784,32.000000,182.671028,171.610011,170.297417,155.669586,32.000000,152.877718,67.765880,57.336653,85.565581,99.221791,35.254850,45.821277,18.825162,22.604242,20.276431,59.531174,33.106113
54.619461,84.708418,118.291435,151.106270,110.083031,102.765365,29.839022,14.334830,117.771796,-0.000673,85.270091,55.303155,149.279205,118.057068,147.530897,117.528573,70.123937,115.592971,-0.000673,0.000660,32.000000,-235.673365,117.881824,-0.614275,21.042795,0.661413,515883.761778,0.979299,39.940110,18.003817,2.166243,0.074901,0.043931,170.221878,32.000000,182.314115,171.350553,172.823475,155.858382,32.000000,152.595247,67.746486,57.355352,85.535866,99.221791,35.241919,45.821277,18.829418,22.604242,20.275114,59.555584,32.857251
54.600952,84.708418,118.398019,151.106270,110.088964,102.764060,29.412158,14.332975,117.830249,-0.001026,85.343020,55.326153,149.330975,117.962884,147.513045,117.584576,70.104111,115.559120,-0.000675,0.000615,32.000000,-235.674401,117.920595,-0.614562,21.045156,0.661855,515794.504872,0.975375,39.889012,18.009702,2.166867,0.061928,0.037671,170.718038,32.000000,181.742762,171.498999,174.641939,155.936187,32.000000,152.323418,67.761944,57.323399,85.537580,99.221791,35.261499,45.821277,18.843139,22.604242,20.190234,59.544126,32.935314
54.622739,84.692967,118.276066,151.107108,110.104646,102.748814,29.956008,14.334830,117.722438,-0.000943,85.344805,55.306241,149.331131,117.958377,147.517012,117.476909,70.066534,115.500740,-0.000675,0.000593,32.000000,-235.672054,117.943008,-0.615372,21.028082,0.661460,515696.646731,0.963507,39.833533,18.026896,2.165738,0.040174,0.042124,170.871214,32.000000,181.616588,172.031880,175.715502,155.083405,32.000000,153.116117,67.748801,57.316410,85.550379,99.221791,35.217602,45.821277,18.833613,22.604242,20.161792,59.532649,33.088725
54.570220,84.699589,118.330440,151.111576,110.098661,102.731057,29.259467,14.336828,117.678673,-0.000728,85.404987,55.243589,149.335235,117.996426,147.430804,117.621187,70.061440,115.559382,-0.000677,0.000587,32.000000,-235.678416,117.960832,-0.615539,21.016648,0.662478,515737.471419,0.977839,39.851387,18.028221,2.168424,0.066652,0.042991,170.568021,32.000000,181.976995,172.332381,173.116146,155.003692,32.000000,153.507454,67.727497,57.298208,85.515629,99.221791,35.227955,45.821277,18.876221,22.604242,20.171635,59.536377,33.004719
54.669443,84.710350,118.248932,151.121908,110.081273,102.714501,29.746029,14.339540,117.675010,-0.000944,85.397194,55.251336,149.336093,117.970590,147.498739,117.511444,70.102815,115.631471,-0.000676,0.000585,32.000000,-235.666525,117.980839,-0.615745,20.998368,0.661621,515703.333533,0.959491,39.814920,18.033879,2.165327,0.051826,0.047040,170.040846,32.000000,182.489831,172.276042,171.427647,155.141497,32.000000,153.763216,67.722611,57.321066,85.549346,99.221791,35.222270,45.821277,18.859534,22.604242,20.170011,59.541137,32.936854
