OSU 80 Ton Compressor Load Stand
54.636996,84.710350,118.302504,151.121908,110.036879,102.695560,29.335202,14.333974,117.621231,-0.001114,85.381433,55.365000,149.278884,117.876773,147.499706,117.549882,70.070895,115.485681,-0.000677,0.000600,32.000000,-235.673074,117.957978,-0.615576,21.011219,0.663177,515658.386944,0.983207,39.872217,18.071035,2.168407,0.067978,0.043000,169.896663,32.000000,182.724588,171.577083,170.511764,155.804665,32.000000,153.170777,67.731156,57.325085,85.515546,99.221791,35.209739,45.821277,18.840513,22.604242,20.187118,59.548709,32.871704
54.576865,84.719731,118.291268,151.122467,109.999487,102.672654,29.243377,14.327410,117.693116,-0.000945,85.313418,55.251551,149.329366,117.987660,147.547635,117.567765,70.086213,115.571511,-0.000679,0.000614,32.000000,-235.680294,117.872282,-0.615466,21.037314,0.661354,515462.637418,0.965084,39.787271,18.069056,2.162980,0.045712,0.074826,170.344453,32.000000,182.294930,171.325585,173.016650,156.115221,32.000000,152.772965,67.754359,57.353634,85.537112,99.221791,35.172773,45.821277,18.848360,22.604242,20.201864,59.534469,32.838395
54.588877,84.731043,118.323214,151.128610,109.932117,102.654893,29.395375,14.335259,117.788077,-0.000946,85.213846,55.400396,149.346700,118.005459,147.550908,117.573984,70.041399,115.617885,-0.000679,0.000650,32.000000,-235.670314,117.966605,-0.615863,21.034613,0.661786,515443.783848,0.979051,39.818554,18.021283,2.165245,0.067375,0.035145,170.701589,32.000000,181.854734,171.448361,175.019090,156.173367,32.000000,152.728983,67.752524,57.317231,85.559919,99.221791,35.200762,45.821277,18.887079,22.604242,20.219999,59.534518,32.972438
54.626990,84.660410,118.392445,151.116881,109.919862,102.633287,29.804380,14.337114,117.859884,-0.001152,84.863135,55.472424,149.340295,118.026074,147.540297,117.726105,70.032965,115.680466,-0.000680,0.000649,32.000000,-235.669771,118.068150,-0.615887,21.034508,0.661785,515340.962216,0.983107,39.885945,18.052891,2.167425,0.069893,0.040218,170.940488,32.000000,181.670968,172.040274,175.641598,155.272652,32.000000,153.184144,67.730953,57.326143,85.576897,99.221791,35.184198,45.821277,18.865278,22.604242,20.218546,59.525381,32.868916
54.630952,84.660410,118.444702,151.116881,109.933504,102.614153,29.929389,14.336257,117.947610,-0.001067,84.825073,55.302633,149.382819,118.072687,147.491078,117.729812,70.074863,115.782451,-0.000679,0.000634,32.000000,-235.673413,118.072515,-0.615462,21.020188,0.661802,515350.339006,0.977647,39.885663,18.123048,2.167533,0.055190,0.073407,170.458664,32.000000,182.103175,172.427751,172.996722,155.034147,32.000000,153.587561,67.738795,57.331555,85.574452,99.221791,35.224374,45.821277,18.874544,22.604242,20.094148,59.538619,32.955710
54.613288,84.442999,118.354054,151.082533,109.935978,102.600106,29.460760,14.335116,117.859193,-0.000834,84.784881,55.387258,149.312305,118.055070,147.505765,117.654026,70.037837,115.626557,-0.000680,0.000642,32.000000,-235.674555,118.110042,-0.615655,21.015284,0.661394,515145.932150,0.963129,39.778264,18.165672,2.167288,0.042712,0.026334,170.016016,32.000000,182.470422,172.379501,170.910789,155.187729,32.000000,153.535382,67.732362,57.307347,85.561716,99.221791,35.216510,45.821277,18.869811,22.604242,19.714275,59.530171,32.930692
54.605396,84.378991,118.499370,151.050698,109.928252,102.586092,29.444971,14.336828,117.808279,-0.001072,84.874836,55.367529,149.270811,118.037860,147.559067,117.658998,70.075650,115.608191,-0.000680,0.000635,32.000000,-235.675793,118.068844,-0.615828,21.003692,0.662039,514966.464746,0.958852,39.774442,18.179458,2.168088,0.064339,0.044597,169.956456,32.000000,182.631659,171.694481,170.645667,155.773143,32.000000,152.688636,67.741045,57.308978,85.565854,99.221791,35.233373,45.821277,18.894689,22.604242,19.600083,59.534911,33.053215
54.611705,84.437481,118.405912,151.053491,109.930979,102.570821,29.687375,14.340253,117.861552,-0.001086,84.832954,55.328558,149.310160,118.084350,147.536007,117.666172,70.033572,115.744004,-0.000681,0.000612,32.000000,-235.670893,118.149932,-0.615769,21.046519,0.661379,514683.278053,0.973796,39.574068,18.131351,2.167129,0.064081,0.065116,170.432765,32.000000,182.132189,171.466661,173.387415,156.047280,32.000000,152.512626,67.750401,57.315082,85.568122,99.221791,35.182912,45.821277,18.911003,22.604242,19.596727,59.536790,32.861066
54.607989,84.437481,118.471825,151.053491,109.933960,102.558034,29.800541,14.337685,117.785927,-0.000774,84.896566,55.393400,149.314693,118.090753,147.550077,117.639156,70.044815,115.655897,-0.000682,0.000570,32.000000,-235.672150,118.076552,-0.616100,21.045103,0.662747,514455.844918,0.974186,39.517674,18.083500,2.170104,0.054127,0.066163,170.818588,32.000000,181.812583,171.597033,175.233248,156.081431,32.000000,152.842899,67.749121,57.318841,85.561237,99.221791,35.210679,45.821277,18.913507,22.604242,19.695179,59.533229,32.951895
54.624770,84.470589,118.396250,151.057680,109.949969,102.555524,29.883232,14.334402,117.765647,-0.000745,85.034893,55.358768,149.321937,118.070180,147.520754,117.649727,70.004438,115.659798,-0.000682,0.000558,32.000000,-235.679039,117.866385,-0.616462,21.050925,0.660610,514540.079231,0.966104,39.570077,18.199762,2.168142,0.039170,0.025603,171.081654,32.000000,181.663175,172.052863,175.382465,155.348199,32.000000,153.274621,67.720018,57.293584,85.550100,99.221791,35.191497,45.821277,18.882366,22.604242,19.749708,59.531076,33.109414
54.600534,84.508939,118.483123,151.069687,109.945499,102.549638,29.552141,14.332262,117.976629,-0.001107,85.131360,55.291652,149.345335,118.081416,147.476753,117.698599,70.068866,115.738135,-0.000682,0.000581,32.000000,-235.680360,118.126440,-0.616400,21.060655,0.661107,514453.983233,0.962387,39.573662,18.140401,2.169496,0.061042,0.041194,170.416407,32.000000,182.226526,172.304292,172.669315,155.156235,32.000000,153.690516,67.723571,57.301816,85.552263,99.221791,35.205533,45.821277,18.924958,22.604242,19.813461,59.545257,32.965908
54.604237,84.541219,118.390385,151.080858,109.961461,102.539139,29.612926,14.339112,117.795362,-0.000985,85.120711,55.346908,149.289257,117.980439,147.484570,117.673016,70.069568,115.616024,-0.000681,0.000567,32.000000,-235.668756,118.101638,-0.616896,21.051109,0.660126,514557.216258,0.959457,39.590583,18.182910,2.167446,0.069368,0.036247,170.111207,32.000000,182.613706,172.269888,170.935047,155.414221,32.000000,153.454780,67.733770,57.304981,85.516687,99.221791,35.193033,45.821277,18.942082,22.604242,19.810807,59.534626,33.031131
54.627520,84.541219,118.419827,151.080858,109.988140,102.526051,29.400061,14.335972,117.851878,-0.000815,85.140524,55.418165,149.267583,118.049564,147.533730,117.643800,70.094850,115.663326,-0.000682,0.000561,32.000000,-235.672715,118.018061,-0.617149,21.045628,0.660898,514465.455761,0.970711,39.652313,18.161264,2.169999,0.057437,0.036250,170.000903,32.000000,182.835157,171.606984,171.052515,155.808962,32.000000,152.812109,67.725448,57.299926,85.477546,99.221791,35.175851,45.821277,18.921840,22.604242,19.864341,59.542258,32.821154
54.630970,84.566602,118.354779,151.084488,110.016379,102.505732,30.092650,14.337685,117.848197,-0.001106,85.057345,55.310070,149.314547,118.189934,147.550693,117.620740,70.075153,115.695402,-0.000683,0.000545,32.000000,-235.670183,118.142305,-0.617064,21.071565,0.660450,514451.425853,0.968624,39.681020,18.093863,2.168154,0.046392,0.024927,170.467117,32.000000,182.038472,171.492547,173.558455,155.992346,32.000000,152.571597,67.719421,57.281604,85.463493,99.221791,35.182429,45.821277,18.901287,22.604242,19.905999,59.529807,33.107433
54.621555,84.595572,118.453730,151.093983,110.046748,102.493032,29.531013,14.333974,117.839420,-0.001142,85.113436,55.349893,149.335605,118.044467,147.556175,117.604806,70.036393,115.682387,-0.000685,0.000559,32.000000,-235.672254,118.140064,-0.616953,21.071329,0.660349,514325.119815,0.975060,39.658562,18.094425,2.167769,0.058451,0.038006,170.930535,32.000000,181.692486,171.724281,175.371546,155.903530,32.000000,152.528725,67.719581,57.279238,85.443755,99.221791,35.176472,45.821277,18.933196,22.604242,19.953977,59.535069,33.065687
54.604472,84.602470,118.400801,151.092028,110.134138,102.479047,29.601451,14.337970,117.935921,-0.000959,85.116726,55.393036,149.334123,118.058903,147.516582,117.691106,70.044327,115.651775,-0.000684,0.000543,32.000000,-235.671045,118.034253,-0.616964,21.106656,0.658910,514294.893894,0.952424,39.680618,18.131642,2.166441,0.069110,0.059510,171.080967,32.000000,181.651801,172.196071,175.324315,155.134279,32.000000,153.157999,67.704229,57.259480,85.442584,99.221791,35.157417,45.821277,18.938048,22.604242,19.951792,59.537222,32.807434
54.629606,84.602470,118.536026,151.092028,110.230797,102.470142,29.297408,14.333403,117.952765,-0.000966,84.855310,55.403251,149.365603,118.202292,147.513836,117.753849,70.099617,115.742215,-0.000685,0.000518,32.000000,-235.670367,118.258762,-0.616946,21.117539,0.659768,514350.797520,0.970668,39.718668,18.163293,2.168626,0.048119,0.072613,170.445135,32.000000,182.186998,172.459563,172.672167,155.010166,32.000000,153.596111,67.703311,57.308265,85.458593,99.221791,35.190152,45.821277,18.940924,22.604242,19.961612,59.537134,33.002885
54.636126,84.519699,118.460261,151.090352,110.301196,102.467525,29.989617,14.334973,117.894843,-0.001191,84.681036,55.385653,149.337321,118.108107,147.528551,117.775792,70.071260,115.679141,-0.000685,0.000506,32.000000,-235.677320,118.127194,-0.617358,21.097398,0.658493,514281.660860,0.968572,39.742044,18.138637,2.168335,0.043323,0.035761,170.119061,32.000000,182.575494,172.198209,170.815993,155.282002,32.000000,153.488566,67.739349,57.288723,85.447851,99.221791,35.212915,45.821277,18.938590,22.604242,19.815541,59.531115,33.088138
54.615761,84.355540,118.539964,151.052374,110.344818,102.467454,29.594751,14.340539,117.959900,-0.001063,84.806398,55.399503,149.280589,118.150212,147.571534,117.770926,70.100532,115.684707,-0.000685,0.000506,32.000000,-235.663067,118.163760,-0.617622,21.121604,0.658651,514117.742785,0.978049,39.717800,18.132739,2.169813,0.052634,0.042288,170.045129,32.000000,182.689793,171.530385,171.405367,155.795779,32.000000,153.077386,67.743424,57.257038,85.420777,99.221791,35.182437,45.821277,18.960474,22.604242,19.527800,59.532344,32.920493
54.601130,84.387268,118.479883,151.042879,110.401558,102.472617,29.455679,14.340824,117.959368,-0.001035,84.728981,55.460053,149.322268,118.222763,147.550810,117.876985,70.071422,115.702459,-0.000685,0.000468,32.000000,-235.666060,118.338951,-0.617666,21.137681,0.658463,514045.205937,0.955132,39.628742,18.126653,2.168167,0.061288,0.046296,170.587037,32.000000,182.097004,171.425164,173.910754,156.125270,32.000000,152.734918,67.713307,57.258140,85.401551,99.221791,35.151708,45.821277,18.996000,22.604242,19.524317,59.530613,32.967522
54.611736,84.387268,118.985986,151.042879,110.443151,102.487894,29.364244,14.334973,117.924262,-0.001292,84.633079,55.513654,149.342780,118.200110,147.573274,117.804150,70.052837,115.704444,-0.000686,0.000460,32.000000,-235.670928,118.242384,-0.617753,21.125093,0.658357,513777.123145,0.967879,39.484224,18.100421,2.170435,0.064195,0.053341,170.941941,32.000000,181.853578,171.631360,175.495057,155.874142,32.000000,152.880138,67.731593,57.256012,85.429752,99.221791,35.307092,45.821277,18.976679,22.604242,19.576060,59.529119,33.094227
54.639158,84.362989,118.549783,151.037015,110.524133,102.504457,29.975953,14.335972,117.938499,-0.001255,84.709200,55.481678,149.336989,118.278920,147.541557,117.850620,70.077708,115.820364,-0.000687,0.000490,32.000000,-235.671076,118.266225,-0.617589,21.136029,0.657766,513909.532193,0.972857,39.530066,18.139227,2.169916,0.061298,0.038166,171.016002,32.000000,181.748724,172.250368,175.070363,155.155465,32.000000,153.224684,67.735241,57.263077,85.447665,99.221791,35.186161,45.821277,18.961687,22.604242,19.530533,59.534705,33.123794
54.616202,84.342297,118.628166,151.030592,110.585464,102.520983,29.638309,14.339112,118.016166,-0.000983,84.703551,55.413183,149.325924,118.257428,147.477876,117.930685,70.062381,115.910674,-0.000687,0.000494,32.000000,-235.663511,118.276870,-0.617485,21.136212,0.661738,514018.150170,0.975825,39.519835,18.158895,2.178762,0.046780,0.035903,170.390844,32.000000,182.286307,172.434898,172.577261,154.894320,32.000000,153.327849,67.715228,57.263876,85.439535,99.221791,35.192311,45.821277,18.986361,22.604242,19.491148,59.530476,33.096135
54.645944,84.299534,118.534561,151.021656,110.628721,102.534925,29.647673,14.343250,117.955257,-0.001179,84.704641,55.533789,149.276631,118.202351,147.514979,117.892612,70.073453,115.872696,-0.000686,0.000479,32.000000,-235.665601,118.246745,-0.617071,21.116045,0.657834,514008.246952,0.955487,39.469109,18.197307,2.169685,0.066576,0.056153,170.041672,32.000000,182.590846,172.210738,170.763011,155.169987,32.000000,153.380894,67.746997,57.283408,85.445522,99.221791,35.177116,45.821277,18.997867,22.604242,19.487594,59.532148,33.074345
54.626899,84.299534,118.564080,151.021656,110.670615,102.548955,29.522710,14.329122,117.985584,-0.001276,84.811280,55.414077,149.272711,118.155761,147.557542,117.839532,70.088112,115.724221,-0.000685,0.000509,32.000000,-235.677598,118.189543,-0.617069,21.122549,0.658857,514105.302894,0.966922,39.470555,18.261902,2.172032,0.065943,0.061143,170.052602,32.000000,182.729971,171.678131,171.665855,155.884995,32.000000,152.740198,67.743957,57.268111,85.419986,99.221791,35.167910,45.821277,18.984837,22.604242,19.409605,59.541982,33.071850
54.634206,84.316639,118.505183,151.016350,110.725025,102.558768,29.852927,14.337970,117.928730,-0.001087,84.973413,55.333584,149.302662,118.207348,147.548689,117.810243,70.082899,115.878843,-0.000685,0.000486,32.000000,-235.667439,118.267407,-0.617339,21.134953,0.658321,514081.470796,0.966074,39.399110,18.230115,2.169137,0.090406,0.053201,170.658038,32.000000,182.029712,171.454304,174.167344,155.929719,32.000000,152.354461,67.746773,57.263800,85.390412,99.221791,35.145560,45.821277,18.990424,22.604242,19.435563,59.541058,33.003545
54.599450,84.446862,118.548505,151.035619,110.746138,102.571685,29.718943,14.329408,117.807886,-0.000855,85.126383,55.301793,149.323019,118.139897,147.530984,117.771041,70.021037,115.655129,-0.000685,0.000467,32.000000,-235.678132,118.102539,-0.617335,21.122549,0.658749,514129.712402,0.970664,39.417476,18.134420,2.170434,0.074236,0.043458,171.014658,32.000000,181.708978,171.703731,175.803962,155.752311,32.000000,153.158441,67.737844,57.222316,85.344307,99.221791,35.155091,45.821277,19.011187,22.604242,19.658067,59.543084,32.851822
54.573174,84.564671,118.449146,151.062148,110.747305,102.568288,29.458323,14.332833,117.891886,-0.001060,85.369414,55.267208,149.313805,118.068447,147.508412,117.647017,70.043225,115.700507,-0.000684,0.000466,32.000000,-235.673888,118.237633,-0.617571,21.123965,0.657897,514211.030883,0.959919,39.427534,18.224021,2.169066,0.060654,0.061728,171.110500,32.000000,181.806809,172.188145,174.979383,155.321668,32.000000,153.481723,67.740244,57.231067,85.332278,99.221791,35.097876,45.821277,19.036428,22.604242,19.655078,59.534577,32.952555
54.627233,84.564671,118.469456,151.062148,110.721696,102.564438,29.494341,14.340111,117.818752,-0.000977,85.570251,55.286993,149.359928,118.134124,147.476136,117.721605,70.065360,115.636449,-0.000684,0.000452,32.000000,-235.667266,118.105573,-0.617748,21.124122,0.659497,514585.791174,0.965344,39.591281,18.163760,2.171240,0.062721,0.041132,170.290342,32.000000,182.352965,172.428581,172.176886,155.148798,32.000000,153.673602,67.743285,57.286810,85.349542,99.221791,35.117170,45.821277,19.016158,22.604242,19.857150,59.533003,32.986157
54.628322,84.698486,118.519799,151.100964,110.724588,102.568173,29.988078,14.336971,117.814142,-0.000686,85.569380,55.464484,149.310042,118.016307,147.495113,117.687825,70.107193,115.634126,-0.000684,0.000470,32.000000,-235.674011,118.069965,-0.617655,21.102879,0.659353,514696.490422,0.974644,39.734447,18.166358,2.170465,0.058544,0.044118,170.057819,32.000000,182.667907,172.009686,170.484961,155.511819,32.000000,153.065471,67.764002,57.294307,85.351517,99.221791,35.081186,45.821277,19.007740,22.604242,20.087476,59.541333,32.939349
54.605382,84.768015,118.467693,151.127772,110.728042,102.574571,29.568112,14.336257,117.793162,-0.000791,85.531723,55.316115,149.313766,118.125377,147.518662,117.732420,70.076051,115.570075,-0.000683,0.000476,32.000000,-235.671119,118.179873,-0.616931,21.097424,0.658547,514607.133700,0.972368,39.682291,18.109230,2.168689,0.076010,0.084830,170.189677,32.000000,182.848510,171.580673,171.742497,155.988895,32.000000,152.662135,67.745194,57.254618,85.339260,99.221791,35.108135,45.821277,19.037205,22.604242,20.206620,59.532787,33.146098
54.618225,84.801401,118.427195,151.152626,110.675519,102.578402,29.621529,14.329693,117.764534,-0.001010,85.518839,55.318322,149.379163,117.984397,147.561724,117.697497,70.079848,115.639091,-0.000684,0.000479,32.000000,-235.675716,117.978171,-0.616916,21.107757,0.659807,514722.905793,0.956686,39.815054,18.066129,2.169567,0.051053,0.043245,170.730143,32.000000,181.934482,171.492439,174.368652,156.045499,32.000000,152.511596,67.760588,57.253775,85.347474,99.221791,35.067713,45.821277,19.043811,22.604242,20.205366,59.536977,33.086450
54.621989,84.801401,118.355027,151.152626,110.645289,102.579724,29.436695,14.333261,117.713186,-0.000878,85.514980,55.319941,149.406682,117.950445,147.599976,117.634244,70.067596,115.583729,-0.000685,0.000498,32.000000,-235.675099,118.080776,-0.616242,21.131361,0.660150,514920.060882,0.970943,39.906711,18.062268,2.169524,0.054950,0.047544,171.080257,32.000000,181.726412,171.937062,175.927831,155.739961,32.000000,152.820211,67.773645,57.258571,85.377007,99.221791,35.061437,45.821277,19.043256,22.604242,20.262224,59.538648,33.075225
54.597458,84.809126,118.482596,151.161283,110.627901,102.577138,30.083901,14.331120,117.759423,-0.000890,85.473160,55.255586,149.377037,118.032641,147.509672,117.737713,70.008954,115.591219,-0.000686,0.000491,32.000000,-235.679862,118.098704,-0.615916,21.132567,0.659385,514971.416741,0.969059,39.927709,18.096186,2.168273,0.053976,0.052923,170.951328,32.000000,181.788966,172.283911,174.696615,155.109043,32.000000,153.313781,67.734131,57.243836,85.338550,99.221791,35.046333,45.821277,19.032453,22.604242,20.274584,59.542297,32.956003
54.575401,84.803056,118.384752,151.171057,110.622813,102.587348,29.660665,14.334830,117.835046,-0.001216,85.478119,55.319724,149.387507,118.009435,147.526645,117.663520,70.028973,115.669041,-0.000686,0.000445,32.000000,-235.674513,118.067335,-0.615900,21.093988,0.658066,514999.250610,0.975084,39.924076,18.078186,2.166802,0.072132,0.035443,170.282253,32.000000,182.372003,172.444081,172.235892,155.046977,32.000000,153.781392,67.740180,57.283666,85.350474,99.221791,35.062304,45.821277,19.077762,22.604242,20.263009,59.544530,33.058571
54.617257,84.779879,118.430923,151.167427,110.586688,102.581023,29.539101,14.337970,117.787030,-0.001080,85.494946,55.350315,149.352655,118.076684,147.574406,117.702514,70.063649,115.660427,-0.000685,0.000415,32.000000,-235.673340,118.071780,-0.615936,21.104558,0.659374,515123.846701,0.954567,39.955467,18.140921,2.170112,0.058481,0.091657,170.129735,32.000000,182.727548,171.916341,170.584025,155.553393,32.000000,153.168140,67.761537,57.302765,85.368239,99.221791,35.051568,45.821277,19.074616,22.604242,20.261944,59.527506,32.985570
54.643846,84.779879,118.352821,151.167427,110.514022,102.572132,29.356406,14.335972,117.812489,-0.000928,85.400813,55.300236,149.371919,118.026237,147.602477,117.680470,70.050109,115.642595,-0.000684,0.000425,32.000000,-235.671240,118.124114,-0.616288,21.117828,0.660309,515138.846610,0.968696,39.970682,18.163423,2.169196,0.054322,0.046942,170.191339,32.000000,182.814156,171.564924,171.896361,156.049587,32.000000,153.034133,67.743508,57.300940,85.347600,99.221791,35.041140,45.821277,19.048937,22.604242,20.220538,59.534370,32.939422
54.601365,84.787053,118.465741,151.168823,110.451119,102.568310,29.914099,14.337256,117.778308,-0.001158,85.352358,55.349601,149.375282,118.042692,147.608134,117.681103,70.016198,115.620372,-0.000685,0.000445,32.000000,-235.672414,118.031745,-0.615954,21.122942,0.659514,514987.976186,0.971756,39.907120,18.124042,2.168379,0.053060,0.039618,170.673011,32.000000,182.085119,171.343201,174.345619,156.198064,32.000000,152.637791,67.754678,57.286972,85.338331,99.221791,35.045119,45.821277,19.072879,22.604242,20.231823,59.543900,32.964367
54.623983,84.777396,118.386939,151.169661,110.408980,102.551933,29.677299,14.331976,117.834317,-0.001318,85.319319,55.433662,149.431492,118.103805,147.621413,117.620573,70.003072,115.651495,-0.000684,0.000444,32.000000,-235.675728,118.141002,-0.615814,21.120529,0.658015,514957.463174,0.977201,39.881479,18.127841,2.165895,0.063466,0.032509,171.052141,32.000000,181.816174,171.848773,175.902125,155.697874,32.000000,153.094771,67.773336,57.296176,85.365784,99.221791,35.040900,45.821277,19.072164,22.604242,20.213898,59.531184,33.086964
54.620009,84.738217,118.469961,151.164076,110.388056,102.548234,29.613590,14.337542,117.828932,-0.001195,85.271160,55.285886,149.407316,118.107250,147.567078,117.707954,70.015933,115.677792,-0.000683,0.000438,32.000000,-235.672621,118.055036,-0.615503,21.130259,0.659394,515033.935533,0.959776,39.929624,18.149609,2.169648,0.062964,0.028606,170.893188,32.000000,181.968385,172.388749,174.489987,155.364977,32.000000,153.498982,67.710682,57.276126,85.349074,99.221791,35.027133,45.821277,19.092850,22.604242,20.212695,59.528214,32.897676
54.609721,84.738217,118.409157,151.164076,110.391805,102.549556,29.552949,14.338826,117.856366,-0.001217,85.362215,55.260531,149.409139,118.104456,147.581861,117.695385,70.033771,115.711398,-0.000683,0.000435,32.000000,-235.671173,117.996278,-0.615485,21.117959,0.658383,514954.714555,0.966821,39.898150,18.179739,2.167307,0.107612,0.063223,170.298854,32.000000,182.458123,172.534361,171.952121,155.089655,32.000000,153.381473,67.759275,57.313535,85.360079,99.221791,35.036607,45.821277,19.093354,22.604242,20.143295,59.532866,32.909782
54.599367,84.723317,118.444006,151.160166,110.366600,102.549632,30.018314,14.340111,117.813686,-0.001408,85.301275,55.377633,149.368039,118.087959,147.597827,117.699766,70.039750,115.715458,-0.000683,0.000417,32.000000,-235.665790,118.230227,-0.614721,21.109540,0.658670,514860.193990,0.968850,39.862804,18.181243,2.168985,0.052311,0.022845,170.113115,32.000000,182.680890,171.983008,170.534963,155.487730,32.000000,152.892037,67.727197,57.321918,85.367990,99.221791,35.034382,45.821277,19.105388,22.604242,20.115974,59.537832,33.076472
54.612330,84.719731,118.420701,151.158770,110.356171,102.536982,29.537980,14.333403,117.856990,-0.001333,85.227170,55.282560,149.393765,118.107352,147.623992,117.611243,70.047589,115.714464,-0.000685,0.000425,32.000000,-235.674464,118.084182,-0.614489,21.098211,0.658797,514836.867082,0.971050,39.872727,18.181759,2.168280,0.049818,0.050213,170.307909,32.000000,182.612178,171.579559,172.551611,155.997963,32.000000,152.819416,67.735379,57.312509,85.340234,99.221791,35.028091,45.821277,19.107410,22.604242,20.108248,59.518536,33.061652
54.626806,84.694899,118.485415,151.157932,110.359867,102.521747,29.624773,14.332833,117.854458,-0.001009,85.177967,55.443615,149.406117,118.113144,147.607792,117.758820,70.034079,115.667533,-0.000684,0.000396,32.000000,-235.677002,118.035806,-0.613934,21.094670,0.659467,514811.008573,0.956159,39.867816,18.177998,2.169329,0.061001,0.056506,170.835759,32.000000,182.010060,171.512218,174.600960,156.036871,32.000000,152.872848,67.743487,57.305131,85.323293,99.221791,35.034219,45.821277,19.100251,22.604242,20.106733,59.532010,32.877280
54.630420,84.694899,118.361475,151.157932,110.342273,102.519270,29.392627,14.334545,117.826425,-0.001177,85.232827,55.459622,149.438091,118.117140,147.647460,117.700556,69.992819,115.680346,-0.000686,0.000378,32.000000,-235.672995,118.107187,-0.613417,21.090264,0.659339,514721.010110,0.971328,39.851725,18.169615,2.168388,0.053833,0.036538,171.006090,32.000000,181.887716,171.906491,175.853285,155.676405,32.000000,153.351668,67.748938,57.297591,85.351636,99.221791,35.001605,45.821277,19.104291,22.604242,20.061996,59.533918,32.981975
54.592558,84.692692,118.527391,151.155977,110.328743,102.513443,29.875386,14.334973,117.811490,-0.001156,85.300486,55.363724,149.438618,118.147910,147.584734,117.717282,70.006998,115.664939,-0.000686,0.000412,32.000000,-235.675189,118.078083,-0.612707,21.098998,0.659537,514630.264440,0.968001,39.812929,18.157493,2.168998,0.037459,0.027017,170.977121,32.000000,182.046954,172.275466,174.110119,155.278143,32.000000,153.521054,67.721639,57.304072,85.323178,99.221791,35.021184,45.821277,19.132219,22.604242,20.056509,59.535600,33.060038
54.628147,84.701521,118.464878,151.159049,110.300701,102.519835,29.616517,14.341680,117.894032,-0.000892,85.221503,55.412340,149.354088,118.107473,147.592228,117.735887,70.018965,115.818237,-0.000685,0.000402,32.000000,-235.667827,118.183501,-0.612556,21.066110,0.658689,514697.603208,0.975552,39.809444,18.205751,2.166585,0.067739,0.063213,170.352234,32.000000,182.588512,172.492779,171.675436,155.179688,32.000000,153.693179,67.724412,57.327945,85.292139,99.221791,35.021118,45.821277,19.121162,22.604242,20.070185,59.538560,32.869503
54.619334,84.658203,118.533850,151.151788,110.287768,102.529929,29.501796,14.338113,117.941784,-0.000910,85.167600,55.439311,149.391514,118.072585,147.643835,117.726615,70.015572,115.650286,-0.000685,0.000395,32.000000,-235.673689,118.191029,-0.612777,21.056249,0.660236,514655.120687,0.960453,39.843761,18.183157,2.171127,0.071984,0.040210,170.096990,32.000000,182.836433,171.892092,170.457701,155.607359,32.000000,152.979392,67.750805,57.335712,85.330380,99.221791,35.025554,45.821277,19.130990,22.604242,20.068572,59.535482,32.852555
54.642636,84.658203,118.499739,151.151788,110.270521,102.550256,29.666422,14.336828,117.971063,-0.001233,85.053387,55.413336,149.376023,118.139325,147.640504,117.745540,70.034591,115.662550,-0.000685,0.000409,32.000000,-235.675137,118.163312,-0.612931,21.054833,0.660249,514660.781070,0.968242,39.818258,18.254889,2.168569,0.055541,0.029283,170.317470,32.000000,182.663343,171.561321,172.356819,156.002488,32.000000,152.543111,67.720956,57.323603,85.277330,99.221791,35.024267,45.821277,19.119160,22.604242,19.991560,59.545611,33.073831
54.612502,84.651029,118.575204,151.154023,110.203985,102.570582,29.188647,14.337542,117.958865,-0.001090,85.034890,55.443938,149.406985,118.164018,147.649053,117.775753,69.998212,115.766105,-0.000685,0.000422,32.000000,-235.672785,118.290800,-0.613120,21.030285,0.660737,514715.110527,0.966519,39.760967,18.154259,2.168631,0.038038,0.045325,170.870957,32.000000,181.977616,171.562418,174.715553,156.048553,32.000000,152.517694,67.732787,57.315782,85.279494,99.221791,35.027252,45.821277,19.134135,22.604242,19.977239,59.522293,33.027757
54.603754,84.629785,118.571178,151.148437,110.181438,102.588300,29.515354,14.331548,117.868701,-0.000959,85.003313,55.468645,149.425009,118.167649,147.628633,117.699515,70.014807,115.723383,-0.000686,0.000446,32.000000,-235.677959,118.258375,-0.612889,21.036475,0.660737,514715.110527,0.966519,39.760967,18.154259,2.168631,0.071368,0.058927,171.090586,32.000000,181.775723,172.051168,175.977413,155.396371,32.000000,153.127811,67.740863,57.315955,85.292537,99.221791,35.038046,45.821277,19.152355,22.604242,19.938451,59.543517,33.081535
54.634117,84.599987,118.614109,151.143411,110.165968,102.595907,29.605640,14.335259,117.968022,-0.001269,85.092010,55.347116,149.415631,118.205126,147.604372,117.934492,70.018998,115.917921,-0.000685,0.000449,32.000000,-235.672118,118.177895,-0.612084,21.045942,0.662694,514895.101149,0.983107,39.782858,18.247187,2.171210,0.057501,0.047205,170.945823,32.000000,182.096012,172.482972,174.006634,155.129259,32.000000,153.462804,67.746410,57.335474,85.288911,99.221791,35.007661,45.821277,19.124121,22.604242,19.936450,59.535531,33.068035
54.621692,84.599987,118.589486,151.143411,110.124548,102.611156,29.883601,14.337685,118.019152,-0.001261,85.099058,55.406071,149.370856,118.185693,147.611320,117.795616,70.002160,115.813098,-0.000685,0.000442,32.000000,-235.669200,118.317701,-0.612414,21.038284,0.662695,514926.278383,0.972512,39.770052,18.207268,2.171484,0.059384,0.039833,170.300642,32.000000,182.611755,172.414022,171.515884,155.051188,32.000000,153.652715,67.738185,57.334729,85.285003,99.221791,35.031995,45.821277,19.158218,22.604242,19.882583,59.539288,33.081315
54.639875,84.610195,118.571762,151.143690,110.105302,102.618719,29.442961,14.337542,117.993350,-0.001071,85.051655,55.436953,149.360249,118.237262,147.627363,117.825787,70.000043,115.809364,-0.000686,0.000449,32.000000,-235.667212,118.153258,-0.612293,21.022444,0.662197,514904.118924,0.968961,39.710966,18.309237,2.171063,0.061217,0.038514,170.156810,32.000000,182.818067,171.730702,170.510625,155.648211,32.000000,152.916912,67.758198,57.336036,85.264173,99.221791,34.992451,45.821277,19.157523,22.604242,19.898172,59.542543,33.008974
54.582648,84.606884,118.557798,151.139222,110.100301,102.616134,29.616259,14.335259,117.952495,-0.001168,85.063945,55.368071,149.405123,118.227801,147.662428,117.879731,70.039188,115.826670,-0.000687,0.000453,32.000000,-235.674740,118.136616,-0.612313,21.040304,0.662560,515018.408562,0.960329,39.722951,18.268890,2.171106,0.057466,0.056727,170.359963,32.000000,182.655717,171.479947,173.019934,156.071722,32.000000,152.877874,67.741983,57.335205,85.241494,99.221791,35.014985,45.821277,19.191183,22.604242,19.890314,59.530820,33.104572
54.626116,84.623163,118.561092,151.139501,110.079346,102.609739,29.607775,14.332404,117.890967,-0.001433,85.100377,55.511086,149.431911,118.129844,147.659555,117.856668,70.023424,115.802921,-0.000686,0.000453,32.000000,-235.676939,118.194131,-0.612026,21.021578,0.662685,515065.936302,0.974444,39.715623,18.268969,2.170059,0.064042,0.056275,170.952773,32.000000,182.055759,171.545725,174.759741,156.246139,32.000000,152.697028,67.762561,57.326131,85.252907,99.221791,34.995888,45.821277,19.170433,22.604242,19.888190,59.535875,32.981095
54.648906,84.623163,118.572212,151.139501,110.030688,102.608432,29.985950,14.333689,117.916767,-0.001337,85.130715,55.514806,149.431111,118.121504,147.632463,117.789175,69.997681,115.743806,-0.000685,0.000475,32.000000,-235.675982,118.200147,-0.612537,21.047935,0.662990,514998.482258,0.969815,39.767517,18.239266,2.172079,0.040597,0.025616,171.180181,32.000000,181.926553,172.155431,175.717080,155.578688,32.000000,153.241982,67.742132,57.318504,85.250033,99.221791,35.011019,45.821277,19.160662,22.604242,19.914400,59.546231,33.067962
54.608521,84.647443,118.639616,151.146483,109.993821,102.608427,29.907578,14.332119,118.032219,-0.001355,85.180802,55.370454,149.453736,118.292522,147.612463,117.914729,70.007117,115.911843,-0.000687,0.000451,32.000000,-235.674601,118.302672,-0.612868,21.059265,0.662835,514998.098688,0.969231,39.741859,18.242071,2.170410,0.047587,0.023340,170.760181,32.000000,182.150592,172.523556,173.684103,155.182259,32.000000,153.421593,67.779789,57.351580,85.267455,99.221791,35.026634,45.821277,19.190842,22.604242,19.953946,59.513511,32.985277
54.628270,84.647994,118.508411,151.157653,110.012032,102.601973,29.449298,14.339968,117.951811,-0.001524,85.172832,55.486324,149.423703,118.260242,147.593029,117.809959,70.011808,115.891125,-0.000686,0.000457,32.000000,-235.665769,118.175099,-0.612458,21.049168,0.661696,515031.175135,0.956561,39.719883,18.235544,2.169709,0.064670,0.048411,170.268330,32.000000,182.611831,172.624853,171.502566,155.089454,32.000000,153.299839,67.769388,57.360427,85.252092,99.221791,34.994833,45.821277,19.189847,22.604242,19.953000,59.515360,33.014697
54.605907,84.640821,118.620574,151.156257,110.004846,102.595165,29.672637,14.341109,117.966682,-0.001384,85.150716,55.475608,149.379834,118.260568,147.666804,117.828214,70.055101,115.779141,-0.000686,0.000465,32.000000,-235.667414,118.171999,-0.612399,21.066713,0.662555,515066.571993,0.959896,39.783111,18.317803,2.172548,0.056192,0.054193,170.153353,32.000000,182.813736,172.018665,170.747917,155.747301,32.000000,152.779823,67.796271,57.359422,85.259983,99.221791,35.010073,45.821277,19.209215,22.604242,19.938638,59.546133,33.029224
54.585502,84.663169,118.570857,151.162680,110.028202,102.612401,29.905969,14.338113,117.983297,-0.001216,85.071056,55.482682,149.406994,118.291338,147.673067,117.913714,70.038178,115.899717,-0.000687,0.000460,32.000000,-235.669263,118.231655,-0.613174,21.103508,0.661539,515015.942274,0.974390,39.764613,18.301811,2.169360,0.060500,0.064177,170.515484,32.000000,182.460015,171.604756,173.122642,155.994838,32.000000,152.557799,67.768994,57.346546,85.218082,99.221791,34.982640,45.821277,19.211815,22.604242,19.936697,59.538393,32.955196
54.645367,84.663169,118.664506,151.162680,110.056024,102.632791,29.670450,14.341395,117.911889,-0.001489,85.104571,55.523812,149.438988,118.305060,147.668172,117.837300,70.004490,115.803586,-0.000687,0.000465,32.000000,-235.668604,118.232164,-0.613320,21.067946,0.662134,514895.977617,0.967406,39.779011,18.197415,2.172303,0.071738,0.029110,170.897066,32.000000,182.027113,171.593433,175.218168,156.204306,32.000000,152.892284,67.806085,57.354615,85.246939,99.221791,35.015848,45.821277,19.195676,22.604242,19.973656,59.554256,33.061872
54.630648,84.662617,118.611639,151.161283,110.082091,102.635417,29.644107,14.341395,117.966477,-0.001442,85.084247,55.423913,149.413496,118.320884,147.613283,117.921560,69.997767,115.815013,-0.000688,0.000437,32.000000,-235.666309,118.311459,-0.613043,21.098263,0.661117,515057.017116,0.960463,39.821048,18.280128,2.172204,0.069692,0.039901,171.221569,32.000000,181.902249,172.192996,175.859379,155.544687,32.000000,153.512416,67.776109,57.336900,85.237073,99.221791,34.969249,45.821277,19.191078,22.604242,19.970876,59.563934,32.937295
54.594095,84.620680,118.674687,151.156257,110.129326,102.637896,29.605558,14.334117,118.020324,-0.001151,85.062036,55.406239,149.466496,118.264178,147.598960,117.966924,70.009852,115.927880,-0.000688,0.000443,32.000000,-235.678996,118.410887,-0.613194,21.117303,0.662016,515196.301299,0.967125,39.763302,18.261368,2.171538,0.073246,0.089945,170.726892,32.000000,182.337798,172.469030,173.273122,155.325272,32.000000,153.766671,67.767959,57.367404,85.259137,99.221791,35.012291,45.821277,19.235360,22.604242,19.896206,59.525047,32.954316
54.642027,84.588951,118.602233,151.147879,110.196407,102.645491,30.147684,14.337399,117.939926,-0.001151,85.077782,55.523065,149.406107,118.280021,147.637504,117.849602,70.041338,115.763841,-0.000686,0.000475,32.000000,-235.674075,118.194557,-0.612975,21.085281,0.660948,515229.048684,0.968291,39.776943,18.274326,2.171156,0.050176,0.053295,170.313098,32.000000,182.759730,172.562319,171.359962,155.444329,32.000000,153.566365,67.758870,57.374631,85.291704,99.221791,34.974304,45.821277,19.253001,22.604242,19.894156,59.516746,33.153361
54.640442,84.588951,118.602828,151.147879,110.228966,102.648032,29.581524,14.337256,118.003198,-0.001230,85.198935,55.395409,149.380351,118.253778,147.637602,117.900146,70.046444,115.802386,-0.000686,0.000463,32.000000,-235.673890,118.287089,-0.613013,21.130784,0.661388,515180.145299,0.970183,39.770265,18.323814,2.173764,0.060074,0.050492,170.140363,32.000000,182.877406,171.876216,170.922891,155.935065,32.000000,152.553922,67.771458,57.376424,85.270634,99.221791,34.983542,45.821277,19.217526,22.604242,19.836878,59.558593,33.109561
54.589590,84.637510,118.632682,151.154023,110.268913,102.667846,29.358284,14.333546,118.036261,-0.001013,85.168921,55.494359,149.446406,118.142404,147.649697,117.947285,70.046380,115.782515,-0.000686,0.000466,32.000000,-235.674650,118.288273,-0.613535,21.156721,0.661040,515088.403919,0.951823,39.692303,18.202825,2.170531,0.056984,0.048003,170.628980,32.000000,182.388863,171.815590,173.555993,156.059724,32.000000,152.359068,67.763446,57.390638,85.270164,99.221791,34.965656,45.821277,19.216644,22.604242,19.919093,59.542484,33.119319
54.594807,84.678896,118.593614,151.164634,110.300780,102.677422,29.974212,14.331976,117.916035,-0.000787,85.201498,55.490028,149.477657,118.260733,147.680257,117.780292,70.032892,115.761683,-0.000686,0.000477,32.000000,-235.677531,118.189134,-0.613715,21.120267,0.659666,515092.264831,0.970095,39.693832,18.218759,2.170605,0.054483,0.063756,171.038696,32.000000,182.053635,171.890273,175.271554,156.045292,32.000000,152.693706,67.806799,57.394937,85.266693,99.221791,34.973389,45.821277,19.256303,22.604242,19.989022,59.521988,33.152408
54.598214,84.678896,118.533835,151.164634,110.305994,102.692449,29.605738,14.329122,117.972836,-0.000984,85.242709,55.494808,149.423654,118.161144,147.617367,117.958996,69.999215,115.737117,-0.000687,0.000460,32.000000,-235.678254,118.148101,-0.613728,21.135111,0.660142,515281.070662,0.978768,39.791443,18.207978,2.173174,0.058174,0.043306,171.104885,32.000000,181.924372,172.259941,175.711551,155.376894,32.000000,153.269664,67.742292,57.370483,85.262545,99.221791,34.954405,45.821277,19.255042,22.604242,19.987865,59.538108,32.957837
54.641348,84.699865,118.570662,151.168823,110.370175,102.702477,29.505538,14.332262,117.955382,-0.001050,85.344331,55.457338,149.484179,118.228393,147.583151,117.878527,70.017097,115.762294,-0.000687,0.000433,32.000000,-235.674950,118.264473,-0.613253,21.147411,0.661039,515409.035722,0.958742,39.827796,18.210094,2.172251,0.052582,0.046785,170.651476,32.000000,182.316449,172.531859,173.274990,155.202423,32.000000,153.676572,67.772332,57.401742,85.295195,99.221791,34.957265,45.821277,19.242288,22.604242,20.022050,59.526630,33.080361
54.619637,84.725525,118.603061,151.180552,110.345488,102.706365,29.602651,14.339825,117.970137,-0.000884,85.382132,55.451095,149.389037,118.172500,147.594866,117.831656,69.993621,115.900777,-0.000687,0.000433,32.000000,-235.666240,118.201388,-0.613520,21.111979,0.660181,515548.885538,0.970751,39.824507,18.230358,2.171020,0.063325,0.050662,170.254979,32.000000,182.736634,172.532679,171.125971,155.473529,32.000000,153.605464,67.726044,57.382678,85.270499,99.221791,34.953360,45.821277,19.234308,22.604242,20.065046,59.569893,33.145731
54.594460,84.764428,118.545185,151.188930,110.325677,102.714006,29.662432,14.337399,117.899394,-0.000916,85.451255,55.369399,149.439563,118.196827,147.651983,117.890184,70.058263,115.858683,-0.000688,0.000432,32.000000,-235.669321,118.336179,-0.613517,21.151214,0.659424,515572.157399,0.973356,39.803871,18.226223,2.169981,0.077290,0.020009,170.126389,32.000000,182.993324,171.795113,171.039015,155.985289,32.000000,152.841565,67.756790,57.399906,85.267166,99.221791,34.959614,45.821277,19.265475,22.604242,20.064057,59.560816,33.001051
54.615377,84.764428,118.501475,151.188930,110.318169,102.722827,29.641242,14.337827,117.960948,-0.001187,85.439104,55.317522,149.427650,118.232816,147.666716,117.899413,70.047881,115.803773,-0.000690,0.000448,32.000000,-235.673974,118.396649,-0.613930,21.140015,0.661208,515683.961698,0.970680,39.850470,18.325264,2.171436,0.063136,0.044050,170.566649,32.000000,182.335910,171.569776,173.699765,156.221079,32.000000,152.619575,67.773292,57.405241,85.236991,99.221791,34.925917,45.821277,19.272230,22.604242,20.130290,59.546860,33.058277
54.612473,84.829544,118.576306,151.211550,110.322757,102.735498,29.562432,14.338398,117.879636,-0.000937,85.294337,55.530724,149.446182,118.244153,147.641471,117.800404,70.016874,115.891678,-0.000690,0.000458,32.000000,-235.669142,118.210077,-0.614694,21.115861,0.660111,515658.951457,0.969374,39.913663,18.237660,2.171378,0.055108,0.046465,171.007945,32.000000,181.920027,171.779920,175.468505,156.050697,32.000000,152.740818,67.767777,57.374803,85.239134,99.221791,34.940373,45.821277,19.287217,22.604242,20.241933,59.539199,33.135020
54.631328,84.818231,118.722891,151.213505,110.325977,102.746973,29.736016,14.332404,117.972686,-0.000963,85.296081,55.449034,149.487746,118.273395,147.644264,118.009379,70.021151,115.829856,-0.000690,0.000469,32.000000,-235.675955,118.379479,-0.615022,21.090841,0.659833,515713.373954,0.969746,39.893483,18.218080,2.169746,0.059809,0.055991,171.251850,32.000000,181.891519,172.421221,175.414988,155.388544,32.000000,153.282855,67.755850,57.381262,85.241298,99.221791,34.953282,45.821277,19.270483,22.604242,20.221342,59.516796,33.175518
54.621495,84.763325,118.567053,151.209595,110.326534,102.760947,29.712728,14.332833,118.043065,-0.001216,85.340213,55.484874,149.490358,118.267135,147.611065,117.930273,70.003748,115.804165,-0.000689,0.000447,32.000000,-235.675691,118.283317,-0.615462,21.085806,0.661377,515927.604090,0.972662,39.961400,18.297048,2.171231,0.053015,0.034592,170.544907,32.000000,182.406765,172.623388,172.800286,155.179459,32.000000,153.556257,67.740403,57.382472,85.243357,99.221791,34.932790,45.821277,19.287516,22.604242,20.124986,59.511337,33.103838
54.630684,84.758082,118.616930,151.205685,110.339004,102.769860,29.626194,14.332547,118.071381,-0.001195,85.397551,55.467533,149.486411,118.194095,147.666550,117.914994,70.060039,115.795391,-0.000690,0.000453,32.000000,-235.674009,118.236532,-0.615485,21.033905,0.662969,515952.179179,0.966702,39.931900,18.259043,2.173165,0.057504,0.054449,170.147729,32.000000,182.708561,172.529238,171.262091,155.470786,32.000000,153.431169,67.774359,57.408006,85.254644,99.221791,34.918127,45.821277,19.314022,22.604242,20.123707,59.525942,33.127903
54.619716,84.758082,118.514282,151.205685,110.328091,102.781523,29.483394,14.337970,117.947689,-0.000897,85.275700,55.437706,149.455120,118.279124,147.660336,117.848869,70.037595,115.807180,-0.000690,0.000485,32.000000,-235.667439,118.255986,-0.615932,21.061416,0.662147,515987.234776,0.967651,39.886477,18.262427,2.170703,0.056021,0.047744,170.173023,32.000000,182.796267,171.921058,171.480617,155.848764,32.000000,152.679975,67.777975,57.384708,85.218732,99.221791,34.908513,45.821277,19.300783,22.604242,20.113303,59.521300,32.907948
54.625260,84.767739,118.644143,151.209036,110.325834,102.809036,30.180469,14.336400,117.991881,-0.001141,85.302422,55.537010,149.458434,118.278370,147.662896,117.922106,70.012716,115.784879,-0.000690,0.000480,32.000000,-235.669501,118.155216,-0.616741,21.065874,0.664045,515909.201610,0.970372,39.872374,18.201346,2.171251,0.056455,0.059212,170.672120,32.000000,182.249924,171.616100,173.995826,156.168776,32.000000,152.649334,67.772865,57.372373,85.191840,99.221791,34.929075,45.821277,19.287354,22.604242,20.128787,59.568999,32.878454
54.633554,84.799469,118.507425,151.215180,110.320611,102.821796,29.389641,14.336400,118.033721,-0.001254,85.326174,55.535224,149.490495,118.214098,147.694267,117.866531,69.959485,115.809202,-0.000689,0.000485,32.000000,-235.669665,118.287374,-0.617282,21.078961,0.662690,516017.501722,0.975395,39.882952,18.230225,2.169808,0.087495,0.086860,171.067379,32.000000,182.014618,171.843811,175.764163,155.947862,32.000000,153.033645,67.776333,57.340076,85.193345,99.221791,34.941234,45.821277,19.305189,22.604242,20.127951,59.522569,33.045365
54.605523,84.805539,118.601790,151.219648,110.330256,102.836242,29.419106,14.335972,118.087718,-0.001039,85.336841,55.489800,149.479061,118.295559,147.642799,117.894135,69.982452,115.836688,-0.000690,0.000502,32.000000,-235.670093,118.308483,-0.617326,21.121840,0.663596,516215.037269,0.953039,39.887261,18.242932,2.171965,0.067524,0.048679,171.288960,32.000000,181.950615,172.301296,175.318390,155.432923,32.000000,153.545849,67.812079,57.339622,85.175555,99.221791,34.937823,45.821277,19.307474,22.604242,20.181564,59.511691,33.100097
54.628532,84.805539,118.544689,151.219648,110.315564,102.842531,29.346941,14.330264,118.089037,-0.000868,85.326227,55.578793,149.496665,118.255431,147.633771,117.895924,70.019280,115.879626,-0.000691,0.000504,32.000000,-235.675309,118.207490,-0.616835,21.136920,0.662177,516422.668702,0.978719,39.910992,18.309438,2.169133,0.054979,0.038280,170.533153,32.000000,182.518015,172.574376,172.593704,155.338660,32.000000,153.454438,67.815951,57.352811,85.189322,99.221791,34.904046,45.821277,19.312111,22.604242,20.191046,59.529286,32.947786
54.638685,84.767739,118.653349,151.221045,110.291608,102.849018,28.202905,14.335401,118.071947,-0.001045,85.270191,55.630550,149.482355,118.316521,147.670868,117.896335,70.011206,115.864684,-0.000691,0.000493,32.000000,-235.670991,118.389166,-0.616230,21.124332,0.662110,516472.093992,0.978437,39.944100,18.301469,2.171974,0.048053,0.028291,170.174286,32.000000,182.798354,172.454868,170.916278,155.531606,32.000000,153.411069,67.848133,57.367285,85.194025,99.221791,34.920403,45.821277,19.309385,22.604242,20.124268,59.567936,33.001784
54.634369,84.731871,118.549633,151.210433,110.279313,102.850458,29.429046,14.333118,117.991377,0.006533,85.205922,55.525606,149.455519,118.311465,147.697696,117.949627,70.033693,115.965569,-0.000691,0.000487,32.000000,-235.676717,118.273650,-0.616866,21.163671,0.660857,516420.713015,0.980454,39.921906,18.288068,2.170014,0.078679,0.048110,170.166539,32.000000,182.824159,171.932874,171.428812,156.005079,32.000000,152.686711,67.882831,57.357347,85.159459,99.221791,34.895851,45.821277,19.322807,22.604242,20.060709,59.539425,33.076106
54.634177,84.721386,118.757869,151.207640,110.322618,102.849203,29.731029,14.336400,118.140282,0.020818,85.117445,55.607508,149.462284,118.280817,147.668279,118.008648,70.006484,115.875151,-0.000691,0.000481,32.000000,-235.672943,118.229943,-0.617368,21.140356,0.661849,516413.150758,1.019989,39.874314,18.287990,2.171600,0.069247,0.046816,170.654982,32.000000,182.149113,171.763145,174.170000,156.044617,32.000000,152.429207,67.872762,57.336197,85.132721,99.221791,34.938967,45.821277,19.330423,22.604242,20.059260,59.519756,33.116384
54.596581,84.721386,118.633321,151.207640,110.376912,102.847908,30.258662,14.332833,118.016588,0.037464,85.036246,55.633504,149.539114,118.429935,147.742615,117.906478,69.973050,115.911904,-0.000692,0.000476,32.000000,-235.676019,118.259823,-0.617090,21.108387,0.659892,516330.993957,0.977504,39.842607,18.320523,2.169873,0.061737,0.039495,171.019248,32.000000,181.865862,172.009017,175.697537,155.770371,32.000000,152.856773,67.889860,57.331606,85.155310,99.221791,34.914199,45.821277,19.357583,22.604242,20.039561,59.558043,33.136047
54.646335,84.685242,118.769866,151.197308,110.405614,102.856845,29.385373,14.330692,118.095186,0.057709,85.036588,55.465677,149.499735,118.399085,147.653995,118.051996,69.988337,116.029256,-0.000692,0.000455,32.000000,-235.678815,118.193397,-0.616786,21.084311,0.662117,516363.416311,0.967542,39.832308,18.298423,2.173692,0.081327,0.079040,171.184451,32.000000,181.944078,172.446748,175.236555,155.414122,32.000000,153.578134,67.860079,57.317034,85.145463,99.221791,34.910218,45.821277,19.339190,22.604242,19.975207,59.542818,33.116604
54.623914,84.621231,118.709927,151.183065,110.424626,102.870841,29.549893,14.331120,118.106891,0.080057,85.023292,55.456197,149.489929,118.370150,147.656359,118.070515,70.006654,115.969774,-0.000691,0.000443,32.000000,-235.676912,118.205736,-0.616824,21.076417,0.662850,516440.857501,0.951372,39.868574,18.351903,2.172908,0.070015,0.051098,170.407854,32.000000,182.483168,172.648472,172.582687,155.297215,32.000000,153.724562,67.862661,57.323440,85.132073,99.221791,34.932408,45.821277,19.347757,22.604242,19.862319,59.546851,32.953069
54.607353,84.597780,118.716724,151.168544,110.452228,102.877299,27.942902,14.332262,118.084007,0.104001,85.030111,55.646903,149.446483,118.346659,147.695878,118.030423,69.993730,115.935819,-0.000692,0.000461,32.000000,-235.675770,118.286173,-0.616958,21.062884,0.663744,516385.221326,0.978673,39.784440,18.400593,2.173428,0.056324,0.054305,170.157847,32.000000,182.836825,172.151316,170.852436,155.738885,32.000000,153.484735,67.877103,57.323742,85.145056,99.221791,34.921839,45.821277,19.365031,22.604242,19.860273,59.551945,33.129884
