OSU 80 Ton Compressor Load Stand
54.722770,85.006132,119.045247,150.911353,111.033249,103.374689,29.651617,14.334973,118.245907,1.171057,85.117601,55.878164,149.234747,118.667305,147.567129,118.282655,70.059744,116.211143,-0.000702,0.000509,32.000000,-235.672731,118.400485,-0.615914,21.315336,0.664127,519190.148830,0.955272,40.088660,18.418531,2.179329,0.053545,0.064247,171.256327,32.000000,182.759058,172.315926,175.213233,156.108632,32.000000,152.384273,67.912092,57.312836,85.413715,99.221791,34.877827,45.821277,19.751814,22.604242,20.449639,59.532266,33.181168
54.698725,85.002821,119.011019,150.906885,111.011222,103.379803,29.344659,14.336400,118.277080,1.171703,85.151031,55.749316,149.264884,118.617184,147.551603,118.307714,70.090270,116.207999,-0.000703,0.000501,32.000000,-235.676221,118.337464,-0.616143,21.325643,0.661562,519207.623324,0.981440,40.063540,18.431201,2.175803,0.064292,0.060853,171.462326,32.000000,182.564939,172.874076,176.159956,155.284396,32.000000,153.034525,67.907623,57.350859,85.443297,99.221791,34.841565,45.821277,19.783322,22.604242,20.443915,59.543094,33.110515
54.679471,84.999234,119.146454,150.909398,111.018595,103.384286,29.728213,14.338683,118.255664,1.172378,85.168623,55.856534,149.272275,118.709839,147.504515,118.365898,70.061009,116.306431,-0.000704,0.000495,32.000000,-235.664759,118.386574,-0.616161,21.309173,0.661079,519243.607327,0.974050,40.031673,18.428251,2.175424,0.056128,0.047111,170.980916,32.000000,182.880074,173.221832,173.846798,154.936574,32.000000,153.178506,67.888254,57.325345,85.462639,99.221791,34.906132,45.821277,19.786395,22.604242,20.437700,59.532443,33.274124
54.711152,84.981575,119.012799,150.899904,111.029171,103.374493,29.349324,14.336828,118.311666,1.172696,85.091799,55.871085,149.238053,118.689551,147.509851,118.386208,70.078932,116.296251,-0.000704,0.000482,32.000000,-235.671040,118.411314,-0.615725,21.268733,0.660944,519215.729995,0.984750,40.051524,18.396013,2.175755,0.059937,0.050171,170.521160,32.000000,183.300894,173.309690,171.849729,154.959844,32.000000,152.950255,67.895741,57.348094,85.462316,99.221791,34.873507,45.821277,19.783698,22.604242,20.437696,59.503558,33.236267
54.719957,84.981575,119.100964,150.899904,111.035122,103.362146,29.478514,14.338683,118.274133,1.173038,85.064085,55.834605,149.192811,118.646709,147.504525,118.274142,70.057584,116.213057,-0.000703,0.000478,32.000000,-235.664595,118.399790,-0.615623,21.255646,0.662785,519301.558058,0.972451,40.066492,18.478836,2.178998,0.061561,0.046419,170.371266,32.000000,183.488915,172.620876,171.097792,155.443403,32.000000,152.170947,67.874121,57.333781,85.452754,99.221791,34.891134,45.821277,19.768977,22.604242,20.406954,59.572411,33.077646
54.675834,84.957570,119.059221,150.890968,111.070355,103.363346,29.556924,14.339112,118.311661,1.173569,84.968502,55.848353,149.246896,118.704884,147.546151,118.315640,70.065423,116.264090,-0.000704,0.000470,32.000000,-235.670231,118.440192,-0.615594,21.221945,0.662448,519178.277821,0.984249,40.018306,18.455374,2.175293,0.054059,0.037945,170.717939,32.000000,183.024300,172.311700,173.588341,155.783231,32.000000,152.152843,67.884201,57.349045,85.444969,99.221791,34.860827,45.821277,19.802453,22.604242,20.365114,59.553587,33.102371
54.697873,84.952052,119.057583,150.891247,111.074276,103.364575,29.482710,14.338826,118.337526,1.173892,84.962638,55.935459,149.230623,118.631029,147.540132,118.342898,70.046139,116.263968,-0.000704,0.000475,32.000000,-235.671336,118.462259,-0.615733,21.229210,0.663267,519153.165216,0.979647,40.009825,18.431452,2.176554,0.070326,0.040419,171.223654,32.000000,182.708130,172.323234,175.640489,155.971761,32.000000,152.396274,67.885950,57.313322,85.483893,99.221791,34.879802,45.821277,19.784590,22.604242,20.355299,59.536721,33.077059
54.707870,84.951500,119.067950,150.894598,111.074509,103.372170,29.748039,14.331120,118.282096,1.174373,85.006162,55.865215,149.251264,118.613209,147.522710,118.370558,70.052158,116.297235,-0.000703,0.000465,32.000000,-235.677403,118.392716,-0.615248,21.221814,0.664736,519132.717093,0.977860,40.028332,18.451385,2.177547,0.054840,0.055564,171.371582,32.000000,182.598790,172.880371,176.188827,155.299873,32.000000,153.147780,67.873172,57.334506,85.486545,99.221791,34.859603,45.821277,19.784089,22.604242,20.355040,59.511259,33.148152
54.724460,84.951500,119.138204,150.894598,111.068993,103.389969,29.871956,14.341252,118.352700,1.174733,85.078595,55.812158,149.280620,118.758410,147.486584,118.318596,70.060424,116.317325,-0.000704,0.000462,32.000000,-235.668747,118.403174,-0.614565,21.246991,0.664113,519159.030602,0.979890,40.001575,18.470603,2.176640,0.039723,0.042272,170.970712,32.000000,182.959713,173.150279,173.679871,155.213108,32.000000,153.269182,67.879081,57.345545,85.506889,99.221791,34.900546,45.821277,19.779044,22.604242,20.353820,59.572628,33.164367
54.684733,84.928322,119.055794,150.890689,111.050755,103.400272,29.481887,14.340111,118.289289,1.175217,85.070115,55.884926,149.200972,118.669669,147.488695,118.310283,70.068327,116.256601,-0.000705,0.000479,32.000000,-235.666118,118.463544,-0.614584,21.252472,0.664299,519180.473314,0.971027,39.991393,18.482685,2.176432,0.053114,0.064035,170.495253,32.000000,183.347637,173.272935,171.526851,155.142110,32.000000,153.130994,67.871817,57.336083,85.498353,99.221791,34.863034,45.821277,19.802804,22.604242,20.313257,59.536868,33.110588
54.697161,84.927219,119.090961,150.887896,111.025291,103.410348,29.732931,14.331263,118.326367,1.175532,85.041933,55.812240,149.158947,118.778272,147.509079,118.409653,70.081760,116.182130,-0.000705,0.000471,32.000000,-235.679228,118.340485,-0.614643,21.279538,0.663856,519245.539855,0.966846,39.975413,18.485347,2.177056,0.059056,0.045310,170.432826,32.000000,183.564087,172.536265,171.071124,155.613227,32.000000,152.252227,67.898643,57.342186,85.491582,99.221791,34.889149,45.821277,19.795419,22.604242,20.310953,59.547500,33.059818
54.719274,84.947085,119.014709,150.884266,110.993198,103.411614,30.067484,14.339968,118.361712,1.175943,84.965844,55.939362,149.215062,118.695463,147.515391,118.266625,70.070996,116.277516,-0.000704,0.000470,32.000000,-235.664950,118.366158,-0.614411,21.289110,0.663797,519268.335815,0.980455,39.990507,18.444406,2.177130,0.049801,0.044064,170.819374,32.000000,183.114884,172.421052,173.827871,155.737568,32.000000,152.087673,67.870590,57.309142,85.470820,99.221791,34.867530,45.821277,19.791251,22.604242,20.310559,59.538550,33.198482
54.709069,84.947085,119.084214,150.884266,110.954711,103.408343,29.579622,14.340253,118.340587,1.176353,85.013637,55.844784,149.248485,118.715976,147.491343,118.367957,70.076825,116.220994,-0.000704,0.000475,32.000000,-235.670237,118.455202,-0.614109,21.308413,0.663053,519283.883563,0.972029,39.977428,18.390439,2.177279,0.077128,0.064903,171.310726,32.000000,182.603547,172.517994,175.562260,155.752982,32.000000,152.259752,67.881364,57.309941,85.494476,99.221791,34.884719,45.821277,19.796481,22.604242,20.344746,59.548395,33.244924
54.670220,84.943498,119.008083,150.877844,110.942850,103.409654,29.508032,14.337399,118.305209,1.176892,85.078771,55.836570,149.226713,118.716711,147.490484,118.292415,70.022024,116.297638,-0.000703,0.000443,32.000000,-235.671288,118.440601,-0.613738,21.299312,0.661867,519329.059467,0.960849,39.975992,18.453119,2.175005,0.053135,0.056274,171.349761,32.000000,182.560338,172.943373,176.160512,155.097825,32.000000,152.802817,67.881257,57.300565,85.489544,99.221791,34.882364,45.821277,19.800737,22.604242,20.338223,59.520936,33.161505
54.715994,84.965020,119.096221,150.887059,110.922458,103.408686,29.836091,14.344392,118.308770,1.177256,85.071329,55.848598,149.218582,118.755840,147.440412,118.355961,70.065008,116.286511,-0.000701,0.000437,32.000000,-235.665935,118.324408,-0.613922,21.306734,0.661928,519305.529908,0.976864,39.985823,18.416530,2.176681,0.053201,0.050052,170.868729,32.000000,183.036242,173.237179,173.375719,154.978669,32.000000,153.200976,67.864457,57.294083,85.491833,99.221791,34.885755,45.821277,19.802455,22.604242,20.375301,59.553381,33.268035
54.713950,84.959777,118.987213,150.886500,110.902090,103.404797,29.678749,14.339397,118.297401,1.177582,85.120018,55.844902,149.193192,118.797499,147.475181,118.317718,70.053094,116.313511,-0.000702,0.000426,32.000000,-235.672896,118.370156,-0.614622,21.293201,0.662325,519435.573843,0.979995,40.019671,18.513037,2.176836,0.067806,0.042194,170.507274,32.000000,183.471358,173.174242,171.506500,155.143737,32.000000,153.143610,67.866633,57.304292,85.509469,99.221791,34.872595,45.821277,19.814845,22.604242,20.375112,59.572873,33.171483
54.702254,84.959777,119.165544,150.886500,110.875056,103.413653,29.608087,14.336257,118.325478,1.177839,85.056060,55.771752,149.195590,118.664674,147.521792,118.411714,70.081303,116.276417,-0.000703,0.000422,32.000000,-235.666693,118.396059,-0.614250,21.261940,0.661975,519352.173073,0.968379,39.997087,18.463999,2.176625,0.051401,0.045354,170.386603,32.000000,183.640262,172.467534,171.528889,155.725871,32.000000,152.590049,67.895464,57.342758,85.518842,99.221791,34.907361,45.821277,19.813325,22.604242,20.365798,59.533357,33.188651
54.680165,84.967227,119.014955,150.888176,110.909710,103.431427,29.855700,14.339968,118.338668,1.178137,85.003941,55.890793,149.199871,118.655171,147.512743,118.428789,70.066890,116.294003,-0.000704,0.000426,32.000000,-235.671998,118.389490,-0.614306,21.241379,0.661608,519351.168592,0.973503,39.993814,18.490603,2.174714,0.072463,0.062611,170.855898,32.000000,183.084611,172.143973,173.913897,156.014395,32.000000,152.254043,67.883091,57.311270,85.507944,99.221791,34.907669,45.821277,19.812882,22.604242,20.378534,59.526257,33.167888
54.675535,84.970538,119.074447,150.885942,110.946968,103.436500,29.711514,14.330977,118.316929,1.178539,85.073717,55.859874,149.234299,118.632152,147.535051,118.329345,70.045054,116.228042,-0.000704,0.000434,32.000000,-235.676399,118.391758,-0.614393,21.227400,0.664127,519344.413360,0.976137,40.005080,18.442215,2.178439,0.101081,0.047525,171.299343,32.000000,182.717821,172.476885,175.782537,155.856659,32.000000,152.405496,67.891635,57.309812,85.520723,99.221791,34.880415,45.821277,19.835926,22.604242,20.384108,59.524742,33.276399
54.719716,84.997855,118.999545,150.891527,110.928824,103.432032,29.639465,14.336115,118.291177,1.178880,85.171362,55.749031,149.209855,118.661595,147.500646,118.365285,70.058423,116.324594,-0.000704,0.000459,32.000000,-235.676179,118.362468,-0.614525,21.245575,0.664182,519483.426983,0.968651,40.033815,18.466194,2.176565,0.050025,0.068309,171.385760,32.000000,182.652112,173.098399,175.803105,155.122504,32.000000,152.878710,67.886110,57.305480,85.533448,99.221791,34.880263,45.821277,19.816034,22.604242,20.383949,59.560895,33.343163
54.698276,84.997855,119.065544,150.891527,110.862925,103.425649,30.303940,14.328837,118.291744,1.179457,85.187252,55.814525,149.224334,118.735228,147.455706,118.238381,70.046085,116.281730,-0.000704,0.000459,32.000000,-235.680998,118.436444,-0.614984,21.248250,0.665170,519557.458224,0.973497,40.041588,18.452139,2.177838,0.065042,0.053578,170.741167,32.000000,183.075863,173.302798,173.127471,154.880598,32.000000,152.925036,67.908605,57.334160,85.545370,99.221791,34.878671,45.821277,19.823823,22.604242,20.431337,59.531548,33.279480
54.698365,85.014686,119.110696,150.892923,110.834778,103.435789,29.644257,14.338826,118.347986,1.179748,85.148996,55.822565,149.199276,118.627440,147.466416,118.354144,70.069102,116.198345,-0.000703,0.000443,32.000000,-235.668222,118.414454,-0.615119,21.270280,0.663315,519526.357727,0.975029,40.026336,18.491302,2.174711,0.041953,0.086311,170.529839,32.000000,183.389819,173.271322,171.231268,155.125345,32.000000,152.721256,67.892009,57.327463,85.519896,99.221791,34.878245,45.821277,19.839394,22.604242,20.460592,59.551670,33.225628
54.693658,85.016341,119.134324,150.890410,110.826143,103.435783,29.509496,14.334545,118.404013,1.180054,85.147118,55.709126,149.194294,118.707332,147.511727,118.382458,70.086674,116.269481,-0.000703,0.000447,32.000000,-235.678732,118.330062,-0.614904,21.299863,0.664047,519528.407285,0.953997,40.046991,18.480321,2.176770,0.051852,0.060292,170.423829,32.000000,183.514263,172.552453,171.719906,155.712063,32.000000,152.384759,67.930651,57.337952,85.513931,99.221791,34.898086,45.821277,19.835333,22.604242,20.463547,59.549722,33.203618
54.690584,85.029310,119.075792,150.883987,110.811717,103.431683,29.484296,14.336257,118.301779,1.180394,85.042037,55.859794,149.226655,118.732861,147.529296,118.371621,70.099704,116.308249,-0.000702,0.000471,32.000000,-235.670627,118.402096,-0.615194,21.323230,0.663778,519555.023400,0.975361,40.063736,18.411924,2.177592,0.094240,0.055220,170.899867,32.000000,182.990726,172.245066,174.413009,155.976200,32.000000,152.474654,67.929862,57.315667,85.503911,99.221791,34.883386,45.821277,19.836922,22.604242,20.463635,59.549703,33.290852
54.693469,85.029310,119.166831,150.883987,110.827536,103.434194,29.626453,14.341109,118.241583,1.180718,85.054098,55.815589,149.235937,118.749621,147.510779,118.423900,70.048595,116.297267,-0.000702,0.000455,32.000000,-235.668234,118.386553,-0.615701,21.327007,0.663105,519525.839268,0.979911,40.069928,18.433069,2.178211,0.042532,0.059566,171.230323,32.000000,182.692380,172.445619,176.027399,155.831682,32.000000,152.613945,67.939184,57.315418,85.519312,99.221791,34.905797,45.821277,19.846193,22.604242,20.486297,59.548208,33.260845
54.677201,85.022136,119.066523,150.887617,110.831140,103.437922,29.544299,14.329693,118.365820,1.180940,85.114310,55.798163,149.234484,118.666592,147.491412,118.429433,70.065497,116.230838,-0.000702,0.000478,32.000000,-235.686043,118.479232,-0.615535,21.315913,0.662010,519498.874499,0.980801,40.085857,18.441131,2.177263,0.062693,0.051083,171.469128,32.000000,182.711986,173.081920,175.459427,155.271321,32.000000,153.085449,67.940506,57.342877,85.524097,99.221791,34.878977,45.821277,19.856371,22.604242,20.473981,59.505899,33.437953
54.691326,85.025171,119.096215,150.888734,110.878136,103.441697,29.420474,14.333689,118.361807,1.181243,85.094225,55.830748,149.193835,118.694241,147.471634,118.368890,70.046573,116.304701,-0.000701,0.000459,32.000000,-235.671884,118.486980,-0.615344,21.306105,0.662510,519611.016599,0.976062,40.083078,18.486264,2.178813,0.053499,0.044622,170.695434,32.000000,183.177379,173.250748,172.954296,155.105915,32.000000,153.181479,67.916007,57.335759,85.500619,99.221791,34.885828,45.821277,19.851950,22.604242,20.479373,59.544215,33.208460
54.722171,85.007512,119.037229,150.878961,110.904351,103.434029,29.103579,14.340111,118.252842,1.181328,85.118721,55.774468,149.173262,118.669016,147.481122,118.461690,70.138461,116.327937,-0.000702,0.000471,32.000000,-235.669888,118.496665,-0.615422,21.252892,0.662422,519593.372364,0.979111,40.091580,18.433217,2.177627,0.041400,0.025848,170.377587,32.000000,183.523544,173.061258,171.047220,155.283563,32.000000,152.793076,67.936763,57.362256,85.539947,99.221791,34.874937,45.821277,19.838727,22.604242,20.479509,59.544667,33.048373
54.700451,85.007512,119.121193,150.878961,110.945975,103.419699,29.518653,14.333831,118.357374,1.181581,85.057813,55.719296,149.169605,118.679213,147.498418,118.356157,70.065677,116.304191,-0.000702,0.000481,32.000000,-235.675839,118.472602,-0.615456,21.215389,0.662727,519648.598471,0.982999,40.081004,18.492331,2.177607,0.064246,0.059570,170.338677,32.000000,183.462619,172.577955,171.979376,155.779173,32.000000,152.228781,67.913629,57.311022,85.456221,99.221791,34.894812,45.821277,19.847359,22.604242,20.448907,59.546772,33.272143
54.700255,85.006684,119.003655,150.878681,110.994166,103.411269,29.465456,14.333831,118.333675,1.181869,85.002674,55.874261,149.210001,118.687206,147.528993,118.438135,70.067251,116.298478,-0.000702,0.000455,32.000000,-235.677315,118.408643,-0.615800,21.215651,0.663351,519389.099209,0.992976,40.033628,18.413083,2.175302,0.096094,0.055767,171.020763,32.000000,182.823843,172.408492,174.434005,156.000221,32.000000,152.182558,67.932859,57.322494,85.463473,99.221791,34.886736,45.821277,19.874798,22.604242,20.447508,59.532187,33.302371
54.719060,85.022688,119.193713,150.881753,110.987871,103.408719,29.748122,14.333689,118.332879,1.182120,84.936900,55.904332,149.249499,118.697830,147.541901,118.410123,70.043828,116.198921,-0.000703,0.000442,32.000000,-235.672704,118.451575,-0.615314,21.235347,0.665418,519471.710101,0.979301,40.054552,18.472950,2.177700,0.036824,0.033240,171.316106,32.000000,182.677078,172.578479,176.142025,155.720006,32.000000,152.669068,67.956931,57.322019,85.482437,99.221791,34.913336,45.821277,19.848410,22.604242,20.475343,59.569785,33.073171
54.748017,84.994543,119.123470,150.885383,110.995539,103.416439,29.322798,14.333403,118.384403,1.182371,84.909940,55.885041,149.228527,118.754802,147.509450,118.469814,70.068059,116.335595,-0.000702,0.000471,32.000000,-235.675284,118.524384,-0.615006,21.314812,0.664503,519425.352165,0.980991,40.053913,18.468267,2.175559,0.050297,0.057869,171.442776,32.000000,182.667996,172.982170,175.437376,155.242405,32.000000,153.060637,67.951044,57.343860,85.455709,99.221791,34.895007,45.821277,19.831274,22.604242,20.475465,59.545543,33.272217
54.724390,84.994543,119.178109,150.885383,110.989228,103.416801,29.644911,14.335544,118.410732,1.182603,84.989957,55.902776,149.186103,118.751559,147.469983,118.444900,70.050072,116.355202,-0.000702,0.000465,32.000000,-235.674291,118.406114,-0.615276,21.302066,0.664950,519470.119433,0.971320,40.051801,18.437513,2.178285,0.055512,0.061058,170.658732,32.000000,183.257809,173.126898,172.623042,155.182509,32.000000,153.179808,67.909629,57.340253,85.422553,99.221791,34.909674,45.821277,19.847950,22.604242,20.426600,59.533043,33.272804
54.677025,84.945429,119.084970,150.869746,110.989568,103.418014,29.814253,14.336828,118.369686,1.182597,85.016760,55.912832,149.147695,118.734084,147.477605,118.419619,70.080855,116.345713,-0.000703,0.000443,32.000000,-235.669564,118.457488,-0.615282,21.347489,0.661473,519410.661210,0.984848,39.995771,18.487649,2.175850,0.056705,0.028920,170.433130,32.000000,183.634034,172.918730,170.829214,155.436795,32.000000,152.827706,67.976182,57.355840,85.412856,99.221791,34.889435,45.821277,19.849514,22.604242,20.341170,59.561131,33.289971
54.732241,84.967503,119.214304,150.873096,110.987438,103.423373,29.424056,14.334117,118.424178,1.182598,84.971355,55.877633,149.164281,118.791403,147.507183,118.437280,70.102776,116.342838,-0.000703,0.000451,32.000000,-235.673915,118.482676,-0.615600,21.335688,0.662668,519459.587379,0.974608,40.018523,18.516300,2.177788,0.059299,0.054906,170.442384,32.000000,183.599929,172.368038,172.114841,155.893379,32.000000,152.405948,67.971863,57.360733,85.392824,99.221791,34.922436,45.821277,19.845362,22.604242,20.379217,59.514888,33.214256
54.718761,84.967503,119.056999,150.872259,110.996175,103.424631,29.743275,14.332833,118.393638,1.182635,84.995262,55.834440,149.200593,118.757983,147.521851,118.391339,70.090353,116.343839,-0.000703,0.000445,32.000000,-235.676674,118.433423,-0.615478,21.281741,0.661329,519360.376288,0.969881,40.015043,18.480356,2.177971,0.066994,0.052197,170.999059,32.000000,182.800114,172.400885,174.579635,155.876892,32.000000,152.102369,67.963747,57.336083,85.390399,99.221791,34.891343,45.821277,19.838043,22.604242,20.379042,59.529954,33.139642
54.740579,84.967503,119.209709,150.872259,110.986279,103.428398,29.712121,14.339112,118.401388,1.182832,85.041713,55.867358,149.222268,118.727069,147.520707,118.413590,70.090661,116.294779,-0.000703,0.000453,32.000000,-235.669904,118.512961,-0.615561,21.292520,0.661758,519347.581320,0.981767,39.983923,18.456871,2.178137,0.045840,0.041369,171.304531,32.000000,182.473211,172.704575,176.173243,155.451419,32.000000,152.506943,67.952516,57.333555,85.372362,99.221791,34.919337,45.821277,19.848353,22.604242,20.378866,59.553430,33.176766
54.717940,85.013306,119.136511,150.880636,110.991944,103.438486,29.610835,14.339682,118.436771,1.183093,84.995895,55.885797,149.208091,118.891909,147.484396,118.453765,70.025459,116.413047,-0.000704,0.000462,32.000000,-235.675070,118.552690,-0.615583,21.243267,0.662526,519384.971401,0.971503,39.996905,18.469840,2.175799,0.067060,0.064855,171.321584,32.000000,182.596130,173.125868,175.187440,155.030603,32.000000,152.927569,67.927441,57.319955,85.367399,99.221791,34.902148,45.821277,19.870085,22.604242,20.458334,59.548778,33.289825
54.740625,85.012754,119.206657,150.879798,111.009696,103.453698,29.661852,14.334830,118.394165,1.183357,85.033253,55.943321,149.193124,118.841381,147.488832,118.446142,70.077014,116.278255,-0.000705,0.000474,32.000000,-235.677463,118.511943,-0.616023,21.239333,0.662947,519392.020200,0.972135,39.975893,18.442846,2.177721,0.049004,0.048449,170.624827,32.000000,183.167319,173.196762,172.688480,154.940927,32.000000,153.253703,67.949338,57.325702,85.378517,99.221791,34.920808,45.821277,19.850041,22.604242,20.457447,59.512458,33.177646
54.745356,84.998958,119.119694,150.874493,111.071856,103.463868,29.846369,14.334545,118.422645,1.183981,85.122435,55.829654,149.149197,118.869643,147.497783,118.559453,70.102861,116.306047,-0.000705,0.000447,32.000000,-235.673159,118.487347,-0.616272,21.281452,0.664490,519647.090181,0.976104,40.043498,18.572364,2.177284,0.042446,0.031624,170.409685,32.000000,183.601363,172.663503,170.886614,155.350304,32.000000,152.736820,67.959523,57.336861,85.392907,99.221791,34.905147,45.821277,19.820427,22.604242,20.457516,59.536642,33.219906
54.763893,84.998958,119.272779,150.874493,111.078423,103.471457,29.380030,14.335544,118.378862,1.184260,84.986376,55.889293,149.170804,118.866401,147.524772,118.515144,70.081248,116.420662,-0.000707,0.000421,32.000000,-235.672980,118.548878,-0.616416,21.300755,0.664823,519607.309994,0.974127,40.021100,18.447502,2.177663,0.056055,0.071224,170.499032,32.000000,183.550253,172.270242,172.588818,155.857468,32.000000,152.568176,67.974838,57.334679,85.372080,99.221791,34.941572,45.821277,19.837639,22.604242,20.433571,59.533485,33.241035
54.774798,85.018273,119.107026,150.878961,111.059942,103.468926,29.334968,14.335401,118.365971,1.184355,84.938769,55.950715,149.214574,118.759247,147.497754,118.379729,70.091789,116.371873,-0.000707,0.000431,32.000000,-235.673942,118.588382,-0.616785,21.319060,0.662836,519586.590839,0.968077,40.002748,18.436775,2.175887,0.052095,0.039540,171.080377,32.000000,182.834601,172.239421,174.622923,155.982553,32.000000,152.398006,67.956995,57.311551,85.339643,99.221791,34.912359,45.821277,19.857590,22.604242,20.467150,59.552850,33.312569
54.763847,85.003373,119.249799,150.875330,111.117653,103.466172,29.829140,14.337399,118.446746,1.184428,84.894512,55.922824,149.207593,118.821602,147.523150,118.551387,70.086268,116.318369,-0.000706,0.000422,32.000000,-235.671452,118.517448,-0.616974,21.352971,0.663075,519660.746449,0.983152,39.984902,18.520715,2.177946,0.047381,0.047135,171.311755,32.000000,182.573539,172.652354,176.279725,155.454248,32.000000,152.633351,67.998856,57.331622,85.366417,99.221791,34.934253,45.821277,19.843425,22.604242,20.441368,59.532423,33.218879
54.776534,84.971090,119.255733,150.868629,111.145811,103.461273,29.496334,14.334973,118.491880,1.184627,84.891107,55.862895,149.215959,118.863057,147.485803,118.527774,70.065357,116.388259,-0.000708,0.000437,32.000000,-235.675845,118.598723,-0.616928,21.327400,0.661142,519647.353266,0.984471,39.993719,18.483647,2.174486,0.107099,0.043238,171.278109,32.000000,182.697353,173.166712,174.911543,154.922814,32.000000,152.790752,67.975979,57.311821,85.342203,99.221791,34.917355,45.821277,19.825043,22.604242,20.441386,59.507738,33.206406
54.763186,84.971090,119.254293,150.868629,111.153471,103.468827,29.315529,14.336115,118.474390,1.184899,84.892363,56.000809,149.185382,118.907427,147.484885,118.549125,70.082822,116.415846,-0.000707,0.000441,32.000000,-235.671261,118.552548,-0.617045,21.314681,0.661268,519628.994893,0.968312,39.989360,18.460071,2.177528,0.057912,0.061733,170.561148,32.000000,183.147061,173.193400,172.471771,154.792283,32.000000,153.068437,67.978720,57.317968,85.332870,99.221791,34.937695,45.821277,19.844642,22.604242,20.385212,59.540969,33.281387
54.823631,84.928046,119.232320,150.845172,111.197020,103.479058,29.560340,14.337256,118.433365,1.185027,84.928013,55.805726,149.147588,118.830920,147.485500,118.570313,70.114784,116.487834,-0.000708,0.000455,32.000000,-235.669956,118.578001,-0.617169,21.278725,0.661795,519596.458289,0.978867,39.944866,18.518990,2.177132,0.044370,0.038123,170.400277,32.000000,183.473702,172.813992,170.851227,155.294718,32.000000,152.676919,68.013914,57.346874,85.367534,99.221791,34.907071,45.821277,19.817748,22.604242,20.310211,59.531941,33.110955
54.817180,84.927495,119.281311,150.836795,111.218221,103.484137,29.312002,14.334117,118.448367,1.185252,84.886933,55.865450,149.152073,118.925004,147.499523,118.520399,70.094266,116.446822,-0.000709,0.000486,32.000000,-235.674079,118.607330,-0.617798,21.233196,0.662463,519606.350923,0.985237,39.957715,18.516522,2.177636,0.063814,0.062320,170.565092,32.000000,183.549923,172.219344,172.663932,155.770986,32.000000,152.311185,67.979723,57.337520,85.347375,99.221791,34.949139,45.821277,19.806847,22.604242,20.308863,59.529974,33.228930
54.803416,84.947637,119.143326,150.834840,111.280449,103.487950,29.870302,14.337399,118.416347,1.185416,84.939609,55.842742,149.152512,118.874291,147.474429,118.565729,70.094724,116.420068,-0.000709,0.000462,32.000000,-235.668174,118.619259,-0.617711,21.264772,0.662380,519508.523476,0.975899,39.856509,18.523685,2.174834,0.056735,0.042093,171.091199,32.000000,182.800699,172.138248,175.029372,155.873336,32.000000,152.403654,67.991849,57.306409,85.320925,99.221791,34.916554,45.821277,19.831230,22.604242,20.308472,59.539740,33.228636
54.760875,84.947637,119.202303,150.834840,111.293269,103.491795,29.923698,14.332690,118.520650,1.185501,85.014819,55.893262,149.199452,118.799927,147.486028,118.493058,70.078451,116.396097,-0.000710,0.000478,32.000000,-235.676161,118.579145,-0.617046,21.276600,0.664300,519576.733757,0.984340,39.862162,18.521915,2.175984,0.037756,0.034948,171.462143,32.000000,182.641744,172.598558,176.285375,155.357961,32.000000,152.873723,68.008252,57.304065,85.360774,99.221791,34.926907,45.821277,19.841586,22.604242,20.343140,59.545818,33.368621
54.809637,85.001166,119.169211,150.846848,111.310158,103.487464,29.473789,14.340539,118.455933,1.185659,85.005933,55.993700,149.199091,118.884609,147.437647,118.427567,70.072665,116.498625,-0.000710,0.000490,32.000000,-235.672247,118.589930,-0.616935,21.323388,0.662607,519628.245807,0.966289,39.895547,18.506915,2.174013,0.041702,0.072928,171.186043,32.000000,182.861179,172.983208,174.494641,155.091100,32.000000,152.983268,68.004114,57.299874,85.372614,99.221791,34.912130,45.821277,19.838311,22.604242,20.435933,59.534518,33.238027
54.800398,85.000890,119.266034,150.847406,111.317623,103.475494,29.491047,14.332119,118.475297,1.185683,85.037727,56.046844,149.178059,118.821541,147.450488,118.459566,70.109391,116.495756,-0.000707,0.000471,32.000000,-235.676404,118.559647,-0.616659,21.337943,0.663421,519699.958154,0.965417,39.936486,18.510156,2.176779,0.064751,0.050740,170.615537,32.000000,183.348346,173.276623,172.290004,154.877395,32.000000,153.045725,68.028525,57.340188,85.381391,99.221791,34.947974,45.821277,19.815910,22.604242,20.435460,59.511308,33.195034
54.763778,84.989577,119.211992,150.851036,111.297247,103.471708,29.669363,14.341395,118.410209,1.186009,84.999102,55.896119,149.136179,118.897047,147.497314,118.602158,70.107147,116.424717,-0.000708,0.000443,32.000000,-235.666801,118.678240,-0.616144,21.368444,0.660946,519740.328067,0.979291,39.943091,18.571667,2.174238,0.045415,0.049425,170.382618,32.000000,183.536464,172.651821,170.724868,155.277940,32.000000,152.339777,68.038869,57.324125,85.390190,99.221791,34.927100,45.821277,19.826180,22.604242,20.435465,59.525785,33.229590
54.772282,84.989577,119.341019,150.851036,111.316309,103.476631,29.599348,14.334688,118.527878,1.186069,84.919594,55.894447,149.148017,118.889524,147.513369,118.546394,70.130217,116.469104,-0.000709,0.000412,32.000000,-235.672524,118.602516,-0.616166,21.324987,0.661282,519610.938084,0.978784,39.951703,18.533381,2.176372,0.064090,0.058588,170.583588,32.000000,183.482758,172.352596,172.817937,155.688391,32.000000,152.248400,68.056807,57.340188,85.377400,99.221791,34.970920,45.821277,19.837437,22.604242,20.415779,59.550794,33.193493
54.843730,84.990956,119.193071,150.847685,111.397080,103.485559,29.775935,14.330835,118.409946,1.185995,84.917424,55.946310,149.180438,118.980774,147.537856,118.503426,70.099787,116.419054,-0.000709,0.000390,32.000000,-235.675722,118.621342,-0.615867,21.280560,0.660530,519597.747958,0.973547,39.975631,18.497020,2.176840,0.052333,0.042403,171.096487,32.000000,182.846729,172.210029,175.190682,155.923224,32.000000,152.197793,68.073965,57.324287,85.376438,99.221791,34.943683,45.821277,19.813679,22.604242,20.418121,59.512793,33.192173
54.803950,84.975781,119.281725,150.847965,111.448693,103.491903,29.667211,14.337114,118.481436,1.186074,84.968074,55.801522,149.196712,118.895376,147.506910,118.640740,70.091948,116.466470,-0.000709,0.000419,32.000000,-235.675671,118.650301,-0.615763,21.266477,0.662690,519572.805008,0.975731,39.967446,18.498073,2.178858,0.122952,0.043183,171.410251,32.000000,182.549599,172.692855,176.540054,155.300021,32.000000,152.967209,68.072216,57.302715,85.385038,99.221791,34.954526,45.821277,19.818354,22.604242,20.391712,59.563678,33.228636
54.787740,84.984886,119.229244,150.841821,111.480315,103.496989,29.663856,14.333689,118.527696,1.186088,84.947706,56.024048,149.203157,118.905490,147.443628,118.605860,70.090990,116.527851,-0.000710,0.000417,32.000000,-235.673851,118.635454,-0.615893,21.253889,0.661842,519645.351091,0.968656,39.900091,18.501302,2.173322,0.059718,0.049741,171.167872,32.000000,182.949901,173.019265,174.368141,154.983735,32.000000,153.215901,68.060134,57.311541,85.362089,99.221791,34.934518,45.821277,19.829588,22.604242,20.391581,59.553263,33.194154
54.783910,84.984886,119.299715,150.841821,111.523323,103.511248,29.621774,14.337399,118.490220,1.186079,84.870725,56.016225,149.145296,118.855369,147.444712,118.562144,70.141542,116.418762,-0.000710,0.000421,32.000000,-235.672763,118.584180,-0.615705,21.259370,0.663617,519691.999922,0.972998,39.923176,18.534911,2.176517,0.059990,0.052658,170.558750,32.000000,183.506206,173.073840,172.036083,155.078604,32.000000,153.239348,68.069220,57.327064,85.381191,99.221791,34.961032,45.821277,19.833159,22.604242,20.407299,59.508977,33.298702
54.810117,84.957846,119.229132,150.839587,111.534820,103.518823,29.922995,14.335544,118.426422,1.186254,84.944902,55.837801,149.124497,118.894458,147.448641,118.572675,70.114665,116.496405,-0.000711,0.000401,32.000000,-235.674455,118.524404,-0.615600,21.297083,0.663956,519740.594894,0.973491,39.947879,18.569219,2.176203,0.046194,0.045720,170.318599,32.000000,183.613982,172.474803,170.703920,155.559810,32.000000,152.356740,68.071011,57.300652,85.361712,99.221791,34.942714,45.821277,19.812754,22.604242,20.360199,59.576296,33.158277
54.789178,84.941567,119.314083,150.834840,111.509318,103.526658,29.614655,14.332833,118.484346,1.186441,84.911619,55.931577,149.132669,118.891747,147.478553,118.559370,70.134490,116.420562,-0.000712,0.000402,32.000000,-235.673724,118.579451,-0.615669,21.311822,0.664452,519711.534154,0.975082,39.951565,18.459388,2.177641,0.059399,0.060065,170.688711,32.000000,183.399428,172.208523,173.097149,155.797773,32.000000,152.053670,68.060400,57.316866,85.360813,99.221791,34.973479,45.821277,19.817134,22.604242,20.331694,59.567582,33.316457
54.788908,84.987645,119.182594,150.837912,111.496704,103.530472,29.403743,14.335972,118.370791,1.186573,84.986302,55.871691,149.189975,118.891787,147.463191,118.554035,70.094031,116.301598,-0.000713,0.000439,32.000000,-235.672551,118.560400,-0.615934,21.326010,0.662324,519755.022027,0.964771,39.899308,18.528460,2.175313,0.064215,0.046790,171.206330,32.000000,182.828211,172.291710,175.328849,155.815056,32.000000,152.063433,68.079404,57.298621,85.366708,99.221791,34.932462,45.821277,19.811222,22.604242,20.331378,59.546005,33.172143
54.745959,84.987645,119.270081,150.837912,111.456033,103.534311,30.195895,14.330264,118.419344,1.186698,85.097327,55.833008,149.183490,118.903044,147.477654,118.497477,70.097457,116.401180,-0.000714,0.000429,32.000000,-235.675801,118.534624,-0.616448,21.303823,0.662862,519741.833663,0.975256,39.903175,18.467417,2.177694,0.042710,0.054761,171.335933,32.000000,182.600708,172.791639,176.382236,155.150624,32.000000,152.560118,68.073560,57.288910,85.393711,99.221791,34.960572,45.821277,19.847355,22.604242,20.411268,59.524457,33.204939
54.804218,85.026827,119.134432,150.854946,111.447347,103.551543,29.485941,14.333546,118.402197,1.186899,85.180990,55.922869,149.197707,118.852005,147.418728,118.517709,70.125535,116.443313,-0.000713,0.000396,32.000000,-235.674650,118.539701,-0.616489,21.301017,0.661577,519902.946643,0.982404,39.949513,18.443184,2.175305,0.068351,0.068043,171.067109,32.000000,182.960658,173.091052,173.995630,154.904032,32.000000,153.034144,68.080790,57.299183,85.424965,99.221791,34.944730,45.821277,19.818000,22.604242,20.479330,59.551483,33.250793
54.767127,85.061041,119.231760,150.862485,111.427032,103.562589,29.203167,14.330549,118.542698,1.187136,85.143276,55.936116,149.183822,118.776906,147.433015,118.524165,70.119655,116.303521,-0.000714,0.000406,32.000000,-235.680269,118.559383,-0.616183,21.291995,0.663653,519936.680383,0.957484,39.990855,18.493915,2.178610,0.054970,0.060355,170.549900,32.000000,183.447621,173.163273,172.058300,154.928768,32.000000,153.278644,68.071427,57.321717,85.442825,99.221791,34.951056,45.821277,19.833684,22.604242,20.538906,59.521182,33.285056
54.789321,85.057454,119.225826,150.874213,111.427785,103.566380,28.954226,14.332975,118.471414,1.187184,85.093309,55.870318,149.156803,118.897273,147.461198,118.583960,70.131501,116.460372,-0.000713,0.000431,32.000000,-235.676532,118.551367,-0.616103,21.279485,0.661945,519993.276527,0.979661,39.973965,18.488740,2.173819,0.066437,0.051598,170.299821,32.000000,183.761240,172.268993,171.113196,155.438635,32.000000,152.607081,68.084715,57.338547,85.444275,99.221791,34.921943,45.821277,19.807574,22.604242,20.539236,59.551060,33.298629
54.784325,85.057454,119.236656,150.874213,111.435752,103.567659,29.244375,14.334830,118.483239,1.187236,85.066955,55.885006,149.187381,118.897007,147.499083,118.490635,70.167545,116.421744,-0.000713,0.000410,32.000000,-235.668940,118.557138,-0.616554,21.235557,0.663691,520123.317194,0.990064,40.043871,18.418606,2.177068,0.065048,0.079578,170.709075,32.000000,183.324591,172.100167,173.310584,155.889048,32.000000,152.324639,68.106095,57.365681,85.456051,99.221791,34.954209,45.821277,19.822455,22.604242,20.533323,59.504886,33.156663
54.798429,85.045313,119.188395,150.871421,111.430541,103.575758,29.720825,14.331691,118.432049,1.187306,85.072601,55.830699,149.223780,118.883917,147.492879,118.489615,70.110697,116.354124,-0.000713,0.000381,32.000000,-235.672735,118.608004,-0.616529,21.255462,0.663671,520105.213860,0.998164,40.018926,18.492044,2.176078,0.057777,0.043632,171.199696,32.000000,182.878581,172.172675,175.427395,155.825954,32.000000,152.365586,68.100156,57.330596,85.463366,99.221791,34.964959,45.821277,19.837015,22.604242,20.512523,59.520808,33.159524
54.827899,85.065732,119.262063,150.873376,111.426701,103.578971,29.879926,14.343393,118.500954,1.187375,85.187455,55.906401,149.173565,118.823028,147.456654,118.577101,70.100220,116.352604,-0.000713,0.000405,32.000000,-235.662836,118.600616,-0.616704,21.254990,0.665215,520041.411994,0.988371,40.023733,18.435005,2.176474,0.052904,0.052348,171.300827,32.000000,182.646538,172.776583,176.082403,155.118293,32.000000,152.792636,68.099718,57.342371,85.469373,99.221791,34.957494,45.821277,19.808839,22.604242,20.548235,59.549221,33.214330
54.806715,85.090014,119.081709,150.878681,111.410016,103.585809,29.516331,14.337256,118.468014,1.187395,85.173455,56.034601,149.189176,118.793401,147.424279,118.538369,70.106198,116.305167,-0.000714,0.000404,32.000000,-235.672578,118.507027,-0.616326,21.299758,0.664034,520171.170047,0.972301,39.998021,18.455088,2.175033,0.061897,0.050590,170.876285,32.000000,182.927109,173.056445,173.789921,154.822286,32.000000,152.887072,68.085600,57.346184,85.455686,99.221791,34.957902,45.821277,19.823466,22.604242,20.548590,59.567051,33.276252
54.767685,85.090014,119.273989,150.878681,111.394874,103.590054,29.631787,14.335401,118.411407,1.187652,85.169107,55.966958,149.169626,118.834448,147.431745,118.583452,70.133267,116.447617,-0.000713,0.000415,32.000000,-235.673450,118.681383,-0.616351,21.311638,0.664140,520221.961273,0.966636,39.990091,18.464738,2.175208,0.054694,0.034215,170.480189,32.000000,183.363985,173.149403,171.778121,154.964942,32.000000,152.933387,68.090004,57.360756,85.489614,99.221791,34.966760,45.821277,19.836935,22.604242,20.591210,59.505230,33.294594
54.765395,85.114019,119.178456,150.882591,111.401500,103.587701,29.921500,14.331834,118.486453,1.187948,85.175136,55.924243,149.108096,118.775907,147.467267,118.481771,70.129076,116.345125,-0.000713,0.000445,32.000000,-235.678165,118.548920,-0.616099,21.351318,0.661877,520286.624749,0.979078,40.034749,18.432959,2.172758,0.041558,0.052661,170.333403,32.000000,183.590109,172.432462,171.251913,155.462338,32.000000,152.461412,68.089673,57.354102,85.463491,99.221791,34.941076,45.821277,19.822371,22.604242,20.633438,59.515173,33.100170
54.832191,85.110156,119.241414,150.875889,111.385834,103.588981,29.582369,14.338113,118.383392,1.188232,85.119546,55.986563,149.163726,118.831450,147.477283,118.412917,70.131425,116.406906,-0.000714,0.000456,32.000000,-235.670575,118.497278,-0.616618,21.328921,0.663592,520274.868487,0.976060,40.072307,18.483346,2.177817,0.066270,0.047404,170.782023,32.000000,183.122225,172.222135,173.824883,155.769666,32.000000,152.422462,68.072324,57.373178,85.445831,99.221791,34.957932,45.821277,19.798817,22.604242,20.627344,59.527860,33.182635
54.779174,85.133610,119.201375,150.878961,111.339676,103.590238,29.668553,14.333974,118.469634,1.188371,85.112956,55.930120,149.184886,118.807736,147.473335,118.491409,70.085266,116.448639,-0.000712,0.000456,32.000000,-235.672091,118.595440,-0.616275,21.335320,0.661738,520303.466928,0.966688,40.098516,18.431816,2.176164,0.065562,0.067811,171.195860,32.000000,182.750850,172.210598,175.518203,155.959313,32.000000,152.555130,68.048468,57.334691,85.453460,99.221791,34.950462,45.821277,19.813382,22.604242,20.627939,59.513934,33.151160
54.767044,85.133610,119.239423,150.878961,111.262650,103.591464,29.695533,14.338826,118.537573,1.188131,85.143553,55.957226,149.182672,118.858590,147.480264,118.548088,70.113717,116.384276,-0.000712,0.000461,32.000000,-235.670517,118.611223,-0.616239,21.327767,0.661744,520269.113109,0.976477,40.030388,18.463059,2.174661,0.054721,0.062959,171.328192,32.000000,182.522264,172.756686,176.016261,155.146821,32.000000,153.012206,68.071833,57.337716,85.463072,99.221791,34.957801,45.821277,19.841760,22.604242,20.669359,59.524654,33.237881
54.820273,85.134438,119.130965,150.877564,111.246385,103.590226,29.616555,14.334260,118.510943,1.188228,85.201797,55.910263,149.219256,118.843747,147.456332,118.442801,70.099986,116.318821,-0.000711,0.000512,32.000000,-235.672297,118.543841,-0.615958,21.254098,0.662217,520424.583775,0.974733,40.104847,18.531904,2.176035,0.050880,0.069802,170.810396,32.000000,183.033583,173.096679,173.365608,155.007321,32.000000,153.283090,68.059026,57.342857,85.447952,99.221791,34.968138,45.821277,19.824818,22.604242,20.671520,59.531243,33.216457
54.817861,85.113467,119.228911,150.873096,111.258456,103.586432,29.615439,14.334830,118.537663,1.188210,85.166863,55.906123,149.173946,118.793422,147.445984,118.562346,70.158759,116.381260,-0.000711,0.000511,32.000000,-235.675332,118.515369,-0.615668,21.265061,0.662940,520379.618648,0.974094,40.116521,18.468464,2.177211,0.060405,0.055900,170.459503,32.000000,183.432035,173.124874,171.488308,155.045851,32.000000,152.945880,68.064784,57.374809,85.441714,99.221791,34.960464,45.821277,19.801047,22.604242,20.635820,59.557079,33.257103
54.781033,85.118434,119.240176,150.883149,111.250333,103.583842,29.986873,14.331834,118.477954,1.188392,84.990565,55.958842,149.161026,118.842789,147.503159,118.511596,70.154398,116.416951,-0.000710,0.000522,32.000000,-235.675379,118.572088,-0.616078,21.258268,0.663529,520375.397764,0.975650,40.066132,18.446599,2.173119,0.053030,0.052377,170.353161,32.000000,183.595965,172.449903,171.330032,155.628972,32.000000,152.255892,68.069370,57.374820,85.406049,99.221791,34.965928,45.821277,19.811515,22.604242,20.636434,59.515350,33.164733
54.773905,85.118434,119.255678,150.883149,111.207564,103.596506,29.344809,14.333689,118.514294,1.188738,84.932504,56.013490,149.179055,118.797663,147.469398,118.528935,70.133902,116.412277,-0.000710,0.000522,32.000000,-235.679916,118.624033,-0.616242,21.261888,0.663878,520212.969743,0.975648,40.047482,18.421782,2.175001,0.049937,0.047458,170.835998,32.000000,182.946094,172.144203,174.068166,155.846140,32.000000,151.993374,68.054984,57.371201,85.371647,99.221791,34.969503,45.821277,19.830439,22.604242,20.645692,59.516314,33.169429
54.794092,85.058558,119.228573,150.871979,111.230909,103.606858,29.380929,14.336828,118.489159,1.188784,84.913942,55.957502,149.204524,118.881877,147.529982,118.596125,70.127329,116.487406,-0.000711,0.000508,32.000000,-235.673498,118.649036,-0.616347,21.277308,0.664799,520233.222792,0.964255,40.087881,18.445548,2.176669,0.083325,0.086625,171.277886,32.000000,182.575932,172.368186,175.895767,155.755247,32.000000,152.475475,68.059133,57.356868,85.362744,99.221791,34.970722,45.821277,19.811938,22.604242,20.542218,59.558839,33.291072
54.824668,85.046693,119.350789,150.867512,111.216454,103.599165,29.326037,14.339540,118.505109,1.188752,84.899803,56.049067,149.181493,118.919824,147.505378,118.619371,70.109111,116.481628,-0.000711,0.000489,32.000000,-235.668656,118.635432,-0.616661,21.293464,0.665002,520341.397158,0.985613,40.094741,18.463501,2.177235,0.063395,0.046179,171.361645,32.000000,182.592208,172.802011,175.902142,155.101062,32.000000,152.972033,68.040599,57.346941,85.356255,99.221791,34.999499,45.821277,19.800320,22.604242,20.521926,59.564071,33.253068
54.818736,85.015514,119.189304,150.859134,111.196753,103.599784,29.673533,14.330264,118.540452,1.188909,84.935359,55.962308,149.209642,118.918867,147.433740,118.604228,70.140145,116.531772,-0.000711,0.000476,32.000000,-235.677112,118.549961,-0.616810,21.306970,0.663937,520315.958309,0.983961,40.015438,18.510905,2.175938,0.043720,0.035709,170.753735,32.000000,183.080553,172.951649,173.245503,154.989789,32.000000,153.341281,68.031875,57.354534,85.356588,99.221791,34.952993,45.821277,19.824517,22.604242,20.522178,59.525804,33.183369
54.765424,85.015514,119.260892,150.859134,111.186516,103.597878,29.296008,14.335829,118.556477,1.188798,84.967685,55.950980,149.126332,118.947597,147.484017,118.470610,70.128882,116.442985,-0.000711,0.000490,32.000000,-235.674825,118.673490,-0.616746,21.343870,0.663736,520283.344115,0.985103,39.974159,18.525984,2.176954,0.050003,0.061582,170.437518,32.000000,183.504795,172.942380,171.353159,155.216663,32.000000,153.294712,68.056382,57.335966,85.356525,99.221791,34.973220,45.821277,19.839358,22.604242,20.468159,59.515015,33.283662
54.806883,85.000338,119.249160,150.854666,111.209330,103.601696,29.319141,14.338113,118.553203,1.188782,84.942459,55.911842,149.133314,118.888055,147.451760,118.517549,70.130413,116.449349,-0.000711,0.000492,32.000000,-235.670083,118.595336,-0.617191,21.336789,0.662194,520185.543879,0.973613,39.948685,18.522193,2.174244,0.136284,0.054935,170.322311,32.000000,183.606243,172.281104,171.559215,155.769517,32.000000,152.437097,68.055699,57.347071,85.308306,99.221791,34.993412,45.821277,19.825707,22.604242,20.441855,59.536190,33.258350
54.829833,85.011099,119.213966,150.849361,111.204353,103.605469,29.948218,14.336115,118.519989,1.188659,84.903278,56.033784,149.195446,118.876106,147.490017,118.534131,70.140463,116.469062,-0.000711,0.000468,32.000000,-235.668639,118.644244,-0.617475,21.330862,0.662459,520223.078564,0.987187,39.999984,18.485213,2.177668,0.039904,0.031989,170.825505,32.000000,182.860257,172.170524,174.163098,155.910286,32.000000,152.049045,68.067089,57.345548,85.303916,99.221791,34.960524,45.821277,19.801845,22.604242,20.460549,59.550057,33.260404
54.788530,85.035104,119.236191,150.856063,111.210705,103.611554,29.558067,14.329693,118.434464,1.188673,84.920170,55.885717,149.198791,118.916013,147.509374,118.597464,70.102185,116.488269,-0.000711,0.000498,32.000000,-235.680142,118.630969,-0.617547,21.350296,0.661888,520198.904372,0.985595,39.944913,18.487141,2.175806,0.070910,0.045799,171.234114,32.000000,182.550799,172.426080,175.844909,155.690534,32.000000,152.252068,68.087798,57.319763,85.323365,99.221791,34.992693,45.821277,19.806195,22.604242,20.460609,59.547814,33.179040
54.821442,85.035104,119.232647,150.856063,111.227542,103.616553,29.366557,14.341395,118.543411,1.188661,85.033559,55.990820,149.183375,118.913686,147.471059,118.566303,70.118393,116.463242,-0.000713,0.000533,32.000000,-235.666309,118.578387,-0.617558,21.319926,0.661466,520201.310838,0.964513,39.933598,18.487805,2.174254,0.058145,0.062673,171.385972,32.000000,182.559825,172.993757,175.660933,155.050035,32.000000,152.856479,68.095060,57.359979,85.343367,99.221791,34.971571,45.821277,19.799495,22.604242,20.502453,59.518890,33.159671
54.817070,85.036208,119.161081,150.858297,111.242727,103.617218,29.842704,14.331548,118.352312,1.188535,85.129166,55.889683,149.194754,118.844624,147.434063,118.474967,70.142113,116.431194,-0.000714,0.000539,32.000000,-235.680581,118.585345,-0.617818,21.311429,0.661811,520360.514803,0.978161,39.997337,18.536519,2.176298,0.061504,0.047244,170.638954,32.000000,183.096055,173.057210,173.190946,154.915341,32.000000,153.226180,68.100434,57.348572,85.347517,99.221791,35.003903,45.821277,19.824984,22.604242,20.504562,59.529374,33.186083
54.805300,85.072078,119.175496,150.871979,111.173281,103.612794,29.563551,14.333546,118.437990,1.188794,85.137396,55.871702,149.144401,118.827699,147.459060,118.499782,70.155109,116.372956,-0.000716,0.000552,32.000000,-235.673502,118.562543,-0.617541,21.329105,0.662199,520337.742428,0.983944,39.965673,18.506712,2.174927,0.072591,0.052596,170.386577,32.000000,183.511292,172.832269,171.243625,155.140923,32.000000,153.116165,68.110661,57.370727,85.378219,99.221791,34.958852,45.821277,19.803811,22.604242,20.567064,59.570818,33.272510
54.821573,85.099947,119.217156,150.878681,111.126378,103.612826,29.484113,14.341395,118.479670,1.188561,85.127306,55.920322,149.117284,118.874698,147.458943,118.496059,70.163435,116.443000,-0.000716,0.000562,32.000000,-235.667129,118.576265,-0.617840,21.303036,0.662027,520296.736012,0.968338,39.970982,18.465574,2.173795,0.068345,0.052733,170.369471,32.000000,183.663016,172.263761,171.861404,155.899619,32.000000,152.675657,68.088491,57.339423,85.355426,99.221791,34.990881,45.821277,19.810494,22.604242,20.567454,59.546890,33.288357
54.791942,85.099947,119.152088,150.878681,111.102551,103.610317,29.337038,14.334973,118.417516,1.188818,85.039652,55.910002,149.194715,118.835651,147.470610,118.467635,70.156576,116.395605,-0.000717,0.000576,32.000000,-235.672403,118.651260,-0.617777,21.277702,0.661819,520302.627649,0.977754,40.018176,18.420918,2.174525,0.051772,0.048216,170.957236,32.000000,182.958906,172.032204,174.437697,156.043644,32.000000,152.283023,68.104135,57.344316,85.349094,99.221791,34.950569,45.821277,19.817621,22.604242,20.616352,59.520366,33.139568
