OSU 80 Ton Compressor Load Stand
54.800153,85.109604,119.267428,150.877564,111.121573,103.600169,29.610590,14.335972,118.482583,1.189068,84.993147,55.931630,149.168223,118.892113,147.505036,118.571636,70.105193,116.415540,-0.000716,0.000566,32.000000,-235.671404,118.639696,-0.617646,21.266267,0.662698,520317.156354,0.980138,40.030390,18.450669,2.174639,0.048088,0.042714,171.247233,32.000000,182.612699,172.368506,176.126515,155.778621,32.000000,152.496651,68.091797,57.326763,85.379712,99.221791,34.990196,45.821277,19.832046,22.604242,20.633685,59.530545,33.265467
54.802183,85.107121,119.128717,150.880078,111.084739,103.605239,29.268231,14.333118,118.471230,1.188920,85.056217,55.879070,149.204456,118.887954,147.432734,118.492997,70.099300,116.457740,-0.000716,0.000568,32.000000,-235.678192,118.574515,-0.617673,21.249561,0.663504,520331.397918,0.985608,40.058897,18.431765,2.174628,0.057326,0.043009,171.379636,32.000000,182.626670,172.995822,175.446177,155.113768,32.000000,152.727843,68.086924,57.334044,85.403266,99.221791,34.946066,45.821277,19.810383,22.604242,20.629963,59.525794,33.189898
54.787454,85.080908,119.199754,150.870583,111.098017,103.601432,29.275279,14.338255,118.418347,1.188820,85.159283,55.812573,149.230957,118.921639,147.447099,118.476948,70.131911,116.500096,-0.000715,0.000579,32.000000,-235.669121,118.581610,-0.617159,21.218352,0.664507,520392.214391,0.976271,40.060654,18.493985,2.176407,0.086213,0.044182,170.641712,32.000000,183.041872,173.209431,172.810411,154.779483,32.000000,153.012045,68.099688,57.354978,85.423079,99.221791,35.007193,45.821277,19.800775,22.604242,20.630542,59.529935,33.131865
54.756596,85.080908,119.136977,150.870583,111.147644,103.600066,29.649338,14.328837,118.525459,1.189039,85.276211,55.866505,149.198070,118.791506,147.451487,118.437378,70.160074,116.327763,-0.000714,0.000565,32.000000,-235.680342,118.577902,-0.617260,21.227243,0.664013,520425.330278,0.987693,40.056216,18.522815,2.173795,0.045041,0.048820,170.374275,32.000000,183.368666,172.976549,171.107518,155.265416,32.000000,153.001863,68.102813,57.361935,85.427520,99.221791,34.954765,45.821277,19.829240,22.604242,20.585494,59.512606,33.174565
54.807230,85.124505,119.218566,150.880078,111.186640,103.598789,29.320047,14.330264,118.440591,1.188835,85.253702,55.896359,149.171489,118.852964,147.474392,118.501552,70.160233,116.358411,-0.000713,0.000570,32.000000,-235.675637,118.489592,-0.616930,21.210773,0.665693,520313.229129,0.987645,40.044176,18.513220,2.175676,0.054905,0.047332,170.371438,32.000000,183.522477,172.351471,171.968858,155.904877,32.000000,152.362136,68.088715,57.326591,85.408114,99.221791,34.993728,45.821277,19.794952,22.604242,20.661738,59.514081,33.065834
54.794396,85.194867,119.048726,150.894040,111.184221,103.601464,29.492814,14.331691,118.390045,1.188719,85.262472,55.936446,149.186125,118.856838,147.462383,118.431757,70.132305,116.380896,-0.000712,0.000582,32.000000,-235.676669,118.543393,-0.617197,21.222680,0.665473,520263.413990,0.975770,40.073876,18.391376,2.175756,0.074622,0.078992,170.942527,32.000000,182.785381,172.097860,174.791428,156.077095,32.000000,152.515633,68.075610,57.303204,85.407572,99.221791,34.927606,45.821277,19.809717,22.604242,20.784631,59.534921,33.296795
54.766772,85.239844,119.224373,150.919172,111.186170,103.596302,29.946923,14.336686,118.428381,1.189013,85.222672,55.913176,149.227038,118.927736,147.514055,118.490861,70.125943,116.324838,-0.000711,0.000599,32.000000,-235.676919,118.499929,-0.617122,21.228082,0.665783,520292.081503,0.985829,40.068745,18.407883,2.175234,0.056746,0.042660,171.332834,32.000000,182.563569,172.475031,176.128945,155.830973,32.000000,152.620435,68.087500,57.294184,85.437999,99.221791,34.982767,45.821277,19.819752,22.604242,20.785684,59.543487,33.164953
54.796745,85.239844,119.186252,150.919172,111.188025,103.598783,29.308421,14.333974,118.390858,1.188917,85.252913,55.909815,149.216810,118.853738,147.472936,118.438115,70.138685,116.293070,-0.000711,0.000579,32.000000,-235.675041,118.629540,-0.617195,21.218064,0.664533,520462.571663,0.980498,40.151455,18.448039,2.172644,0.045930,0.040616,171.404548,32.000000,182.640969,172.973470,175.085400,155.208602,32.000000,153.083590,68.071323,57.293384,85.429734,99.221791,34.970048,45.821277,19.808939,22.604242,20.865025,59.545336,33.276472
54.811949,85.215010,119.260824,150.926991,111.147985,103.593664,29.468359,14.337114,118.419657,1.188913,85.318931,55.921239,149.247533,118.782818,147.437034,118.474013,70.160306,116.312207,-0.000710,0.000586,32.000000,-235.669115,118.568558,-0.617572,21.224594,0.666160,520522.824519,0.966218,40.223016,18.423916,2.176947,0.117865,0.068598,170.580438,32.000000,183.222805,173.080411,172.494387,155.047481,32.000000,153.136949,68.097854,57.321946,85.438751,99.221791,35.009896,45.821277,19.799575,22.604242,20.823139,59.545100,33.057984
54.778522,85.205352,119.216985,150.926153,111.130966,103.586032,29.961442,14.334830,118.394329,1.188931,85.225609,55.893453,149.184253,118.760307,147.458220,118.500740,70.160477,116.369997,-0.000710,0.000602,32.000000,-235.676152,118.547675,-0.617565,21.236789,0.665695,520495.571363,0.986704,40.194171,18.393891,2.175061,0.070010,0.086672,170.379106,32.000000,183.439366,172.792686,170.878280,155.408746,32.000000,152.749938,68.103506,57.314190,85.448292,99.221791,34.980117,45.821277,19.822598,22.604242,20.807525,59.521447,33.225702
54.796859,85.200661,119.158538,150.920010,111.135901,103.589863,29.785577,14.339825,118.405207,1.188819,85.184989,56.040581,149.189012,118.832347,147.505290,118.438914,70.176919,116.341853,-0.000711,0.000618,32.000000,-235.666404,118.527053,-0.617367,21.235216,0.665703,520386.228160,0.980944,40.154710,18.382682,2.175818,0.054885,0.028587,170.527204,32.000000,183.536623,172.439001,172.138228,155.936406,32.000000,152.375199,68.098729,57.320304,85.439587,99.221791,35.015228,45.821277,19.815028,22.604242,20.808635,59.532934,33.208387
54.814847,85.200661,119.208896,150.920010,111.124198,103.591090,29.368890,14.337685,118.387704,1.188826,85.112264,55.864632,149.213992,118.794645,147.480021,118.446063,70.155488,116.325511,-0.000711,0.000625,32.000000,-235.670347,118.515776,-0.617591,21.231596,0.665500,520350.683831,0.965347,40.177215,18.413941,2.176345,0.046989,0.098048,171.044482,32.000000,182.706328,172.285350,174.759994,156.043950,32.000000,152.146065,68.094442,57.299110,85.443797,99.221791,34.979323,45.821277,19.800759,22.604242,20.801580,59.560836,33.145144
54.787537,85.207008,119.216526,150.917217,111.151092,103.587256,29.667714,14.332404,118.462344,1.188800,85.110541,55.955840,149.211174,118.784145,147.516069,118.459525,70.125516,116.333290,-0.000711,0.000611,32.000000,-235.673496,118.504133,-0.617508,21.258347,0.664830,520321.896033,0.970718,40.154879,18.382194,2.174551,0.059049,0.057241,171.313101,32.000000,182.412811,172.609792,176.520616,155.541357,32.000000,152.732834,68.070982,57.285034,85.444100,99.221791,34.989924,45.821277,19.806548,22.604242,20.813700,59.536259,33.080067
54.821710,85.176655,119.158910,150.907444,111.146806,103.583313,30.049857,14.335401,118.418925,1.188479,85.144242,56.062472,149.227223,118.813894,147.469653,118.371254,70.127282,116.271807,-0.000712,0.000606,32.000000,-235.671483,118.446108,-0.617440,21.238625,0.665008,520362.174564,0.984151,40.137574,18.394736,2.174756,0.067084,0.046526,171.390225,32.000000,182.659866,173.019663,175.013216,155.118369,32.000000,153.060227,68.069404,57.286806,85.466618,99.221791,34.968402,45.821277,19.790883,22.604242,20.762096,59.552633,33.291439
54.760243,85.160375,119.125468,150.908002,111.162483,103.583917,29.515929,14.335401,118.420886,1.188309,85.195543,55.742794,149.188563,118.771481,147.423284,118.520379,70.178609,116.390483,-0.000711,0.000595,32.000000,-235.672630,118.559993,-0.617225,21.248906,0.664686,520424.415222,0.974746,40.170195,18.428940,2.175979,0.055911,0.036069,170.678048,32.000000,183.225077,173.115769,172.371038,155.058513,32.000000,153.381335,68.076197,57.298743,85.487704,99.221791,34.986534,45.821277,19.812933,22.604242,20.763050,59.554168,33.201931
54.826996,85.160375,119.213981,150.908002,111.144967,103.574583,29.452882,14.337114,118.363598,1.188293,85.220866,55.857076,149.168984,118.825721,147.431102,118.541649,70.187553,116.371953,-0.000713,0.000576,32.000000,-235.671082,118.572311,-0.617209,21.273086,0.664214,520342.649184,0.961589,40.106967,18.393726,2.173572,0.050553,0.049923,170.335631,32.000000,183.494923,172.659652,170.681329,155.623422,32.000000,152.794666,68.084728,57.330134,85.499752,99.221791,34.983333,45.821277,19.793149,22.604242,20.735668,59.532620,33.167815
54.829650,85.163687,119.122227,150.910236,111.168582,103.568249,29.800945,14.343964,118.443668,1.188219,85.146629,55.949206,149.185950,118.881508,147.464113,118.416487,70.149223,116.297509,-0.000713,0.000574,32.000000,-235.666035,118.507207,-0.617441,21.274502,0.664681,520252.519110,0.980147,40.149833,18.406947,2.175401,0.093696,0.058793,170.539951,32.000000,183.475388,172.283062,172.553687,155.997429,32.000000,152.325736,68.077082,57.306802,85.497139,99.221791,34.992453,45.821277,19.791059,22.604242,20.742292,59.548700,33.190045
54.776349,85.180518,119.184992,150.919172,111.161108,103.566975,29.891972,14.339968,118.437384,1.187888,85.054741,55.902164,149.196851,118.830695,147.458650,118.437101,70.147564,116.410067,-0.000712,0.000551,32.000000,-235.671342,118.591644,-0.617661,21.294487,0.663364,520155.149647,0.980855,40.085602,18.387928,2.174366,0.043831,0.047053,171.042210,32.000000,182.703995,172.234661,174.852220,156.076307,32.000000,152.226326,68.086093,57.300763,85.519959,99.221791,34.974920,45.821277,19.825024,22.604242,20.772414,59.541619,33.185130
54.809141,85.168101,119.139864,150.916379,111.171151,103.577131,29.479893,14.337256,118.379104,1.188204,85.064912,55.930478,149.211750,118.788670,147.480060,118.461281,70.144298,116.302719,-0.000713,0.000538,32.000000,-235.669956,118.507842,-0.618467,21.312661,0.662577,520202.180988,0.969296,40.086363,18.385769,2.172588,0.059340,0.048865,171.284922,32.000000,182.457564,172.757162,176.286398,155.447452,32.000000,152.573850,68.065373,57.292413,85.530605,99.221791,34.982514,45.821277,19.812604,22.604242,20.773389,59.524998,33.192466
54.823083,85.168101,119.213257,150.916379,111.143072,103.582368,29.560644,14.334545,118.355309,1.188358,85.153665,56.033514,149.229759,118.840933,147.453520,118.472748,70.152700,116.351918,-0.000714,0.000558,32.000000,-235.673159,118.483920,-0.618813,21.299312,0.663347,520248.479602,0.967396,40.154473,18.448639,2.175848,0.063001,0.049561,171.248175,32.000000,182.644025,173.094326,174.659016,154.991314,32.000000,153.063247,68.059700,57.277818,85.551898,99.221791,34.987988,45.821277,19.788382,22.604242,20.752752,59.548021,33.334359
54.789421,85.148510,119.076750,150.908281,111.115858,103.566564,29.733448,14.333403,118.391104,1.188430,85.268373,55.861325,149.188524,118.822826,147.419815,118.517893,70.161581,116.285317,-0.000713,0.000527,32.000000,-235.676923,118.523732,-0.618710,21.327059,0.661935,520272.278512,0.980346,40.110504,18.393528,2.173723,0.066123,0.040553,170.611002,32.000000,183.221614,173.248972,172.464563,154.981977,32.000000,153.260732,68.048705,57.326926,85.562252,99.221791,34.988011,45.821277,19.793378,22.604242,20.719595,59.550834,33.106113
54.763650,85.167825,119.178276,150.908840,111.075684,103.553130,29.678367,14.334973,118.448896,1.188386,85.255298,55.889860,149.181679,118.755719,147.469360,118.440255,70.195050,116.262237,-0.000713,0.000518,32.000000,-235.672075,118.486633,-0.618512,21.345260,0.662671,520276.229382,0.977447,40.097092,18.411886,2.174508,0.047332,0.043556,170.423561,32.000000,183.476963,172.662319,171.020931,155.623111,32.000000,152.923952,68.044546,57.314287,85.575166,99.221791,34.977033,45.821277,19.827531,22.604242,20.753948,59.551148,33.300903
54.834225,85.208387,119.106141,150.910795,111.023618,103.557134,29.594503,14.336115,118.319778,1.188120,85.202069,55.881417,149.172524,118.761265,147.498295,118.422491,70.174513,116.351855,-0.000713,0.000512,32.000000,-235.671917,118.496422,-0.618421,21.333406,0.661266,520167.556567,0.972221,40.109885,18.366778,2.173353,0.057255,0.053520,170.637879,32.000000,183.326108,172.280916,172.748891,156.080995,32.000000,152.373973,68.039939,57.312991,85.548471,99.221791,34.970742,45.821277,19.801965,22.604242,20.754855,59.522942,33.252334
54.800897,85.208387,119.199388,150.910795,111.026386,103.548335,29.960970,14.333831,118.404607,1.188010,85.118813,55.847946,149.220057,118.852290,147.479240,118.443514,70.157220,116.253750,-0.000711,0.000530,32.000000,-235.676823,118.519428,-0.617744,21.325381,0.661829,520071.952111,0.974444,40.154004,18.320751,2.176230,0.061677,0.049865,171.137229,32.000000,182.703938,172.124172,175.034246,156.125730,32.000000,152.362385,68.037444,57.311728,85.559191,99.221791,34.985617,45.821277,19.800184,22.604242,20.826365,59.530338,33.266934
54.780510,85.227703,119.085444,150.916938,111.006800,103.543333,29.694434,14.332262,118.390780,1.187687,85.080211,55.912813,149.182713,118.714673,147.487546,118.396636,70.136746,116.309151,-0.000712,0.000538,32.000000,-235.673967,118.478700,-0.617609,21.308491,0.660560,520155.449583,0.975971,40.126662,18.390039,2.172113,0.060212,0.050130,171.340294,32.000000,182.564926,172.725793,176.266246,155.318782,32.000000,152.859456,68.033199,57.313748,85.567193,99.221791,34.978237,45.821277,19.791478,22.604242,20.861077,59.524427,33.244190
54.822098,85.185761,119.167518,150.906885,110.963235,103.542057,29.560512,14.338969,118.388007,1.187517,85.209718,55.976699,149.218312,118.786631,147.428708,118.444413,70.139214,116.325652,-0.000712,0.000528,32.000000,-235.671194,118.543492,-0.617501,21.282685,0.661999,520160.032690,0.964590,40.158720,18.353962,2.175136,0.051151,0.038165,171.170945,32.000000,182.712754,173.063005,174.459686,155.127315,32.000000,153.138142,68.028464,57.304738,85.594879,99.221791,34.975890,45.821277,19.788109,22.604242,20.789454,59.566628,33.169356
54.824194,85.193763,119.150312,150.909957,110.940416,103.534481,29.732262,14.333689,118.451534,1.187517,85.208545,55.924312,149.179105,118.771563,147.429813,118.411264,70.157507,116.312863,-0.000713,0.000554,32.000000,-235.668606,118.478822,-0.617703,21.286881,0.662038,520211.969211,0.973641,40.197652,18.404578,2.173865,0.058710,0.039177,170.593566,32.000000,183.245417,173.237343,171.984445,155.088489,32.000000,153.090524,68.023015,57.318598,85.596144,99.221791,34.996184,45.821277,19.804080,22.604242,20.790458,59.534597,33.144777
54.822271,85.193763,119.241403,150.909957,110.958804,103.531954,29.655367,14.336257,118.406870,1.187525,85.126108,55.980485,149.132964,118.811325,147.483803,118.442517,70.187923,116.304658,-0.000714,0.000545,32.000000,-235.668332,118.535070,-0.617895,21.262648,0.662651,520124.381332,0.977132,40.115700,18.411088,2.173713,0.051375,0.040550,170.303184,32.000000,183.442561,172.569583,170.958201,155.540910,32.000000,152.424599,68.015805,57.340785,85.604835,99.221791,34.998229,45.821277,19.788965,22.604242,20.805390,59.526247,33.232965
54.788677,85.187141,119.161634,150.905768,110.953729,103.531999,29.593091,14.335544,118.369219,1.187412,85.050702,55.812460,149.170320,118.802292,147.494562,118.395192,70.196102,116.267215,-0.000713,0.000529,32.000000,-235.672980,118.537130,-0.617991,21.245968,0.662318,520059.517765,0.971395,40.121686,18.385837,2.173316,0.060902,0.048305,170.649442,32.000000,183.197565,172.309781,173.263696,156.027977,32.000000,152.295354,68.029211,57.351414,85.608795,99.221791,34.969550,45.821277,19.795046,22.604242,20.794922,59.555456,33.150060
54.774538,85.188244,119.236057,150.905489,110.939576,103.537076,29.620884,14.335829,118.364602,1.187295,85.140775,55.817619,149.193839,118.785612,147.487262,118.483811,70.123314,116.237954,-0.000712,0.000536,32.000000,-235.670563,118.493852,-0.618122,21.259632,0.663756,519987.122878,0.973927,40.123535,18.350957,2.175054,0.059083,0.055089,171.143652,32.000000,182.570741,172.263680,175.177074,155.934670,32.000000,152.239617,68.016669,57.326494,85.612265,99.221791,34.999294,45.821277,19.815005,22.604242,20.797851,59.527968,33.222474
54.803813,85.212251,119.129428,150.905489,110.955919,103.540822,29.868865,14.338255,118.379776,1.187063,85.153695,56.004249,149.183854,118.772867,147.491357,118.404422,70.138628,116.231402,-0.000712,0.000566,32.000000,-235.672071,118.392020,-0.617985,21.246650,0.664260,519977.881130,0.976613,40.149231,18.322407,2.174932,0.042377,0.045868,171.415660,32.000000,182.594862,172.619988,176.478934,155.296973,32.000000,153.063043,67.998262,57.297738,85.621196,99.221791,34.958783,45.821277,19.789960,22.604242,20.798868,59.568684,33.257103
54.809233,85.212251,119.208815,150.905489,110.995504,103.529385,29.456742,14.333546,118.339437,1.187071,85.231211,55.860656,149.177750,118.738795,147.423500,118.327024,70.151285,116.217062,-0.000711,0.000558,32.000000,-235.672847,118.500706,-0.618459,21.228344,0.664654,520156.023435,0.976021,40.163943,18.379273,2.176852,0.058231,0.057598,171.184009,32.000000,182.883468,173.040630,173.989052,155.085261,32.000000,153.533859,67.988258,57.322573,85.618146,99.221791,34.990952,45.821277,19.794676,22.604242,20.841671,59.511780,33.315283
54.797168,85.223564,119.120168,150.908281,111.029416,103.520493,29.498536,14.337970,118.350889,1.187209,85.288815,55.914786,149.212589,118.778291,147.440122,118.372030,70.182946,116.332326,-0.000710,0.000553,32.000000,-235.676782,118.451124,-0.618681,21.250243,0.663850,520162.818341,0.967447,40.159777,18.360393,2.173743,0.063453,0.055255,170.667792,32.000000,183.350588,173.115815,171.918933,155.266876,32.000000,153.536276,68.014302,57.346003,85.641097,99.221791,34.961153,45.821277,19.790614,22.604242,20.862489,59.515271,33.275665
54.799489,85.240672,119.221209,150.909957,111.011045,103.516711,28.068530,14.334260,118.350611,1.186813,85.201685,55.916273,149.138191,118.842768,147.474940,118.411835,70.193614,116.308700,-0.000710,0.000566,32.000000,-235.675903,118.403687,-0.618641,21.271093,0.664832,520077.342088,0.980768,40.154563,18.339929,2.174977,0.066558,0.050946,170.408118,32.000000,183.517522,172.497389,170.984547,155.672711,32.000000,152.390771,68.008212,57.333094,85.605128,99.221791,34.996044,45.821277,19.798411,22.604242,20.893414,59.550371,33.318658
54.810115,85.227979,119.118264,150.906327,110.982245,103.502741,29.473860,14.337542,118.332319,1.186810,85.167520,55.924429,149.169140,118.721095,147.495285,118.409413,70.193858,116.237218,-0.000712,0.000566,32.000000,-235.667703,118.433727,-0.619081,21.279564,0.663671,519992.407394,0.979556,40.177484,18.370984,2.173838,0.061118,0.053027,170.700302,32.000000,183.222983,172.234338,173.316469,155.969455,32.000000,152.058385,68.031248,57.342103,85.587848,99.221791,34.956618,45.821277,19.810692,22.604242,20.894715,59.561396,33.251894
54.835807,85.227979,119.185130,150.906327,111.007193,103.488733,29.462370,14.332975,118.294738,1.186919,85.074336,55.865283,149.168760,118.847682,147.494142,118.402565,70.153539,116.239508,-0.000713,0.000585,32.000000,-235.672434,118.478109,-0.619420,21.321604,0.663713,519973.820936,1.029420,40.192358,18.347466,2.175590,0.073257,0.069010,171.283910,32.000000,182.632972,172.382658,175.398034,156.006078,32.000000,152.078465,68.027088,57.317669,85.573911,99.221791,34.985276,45.821277,19.776244,22.604242,20.873922,59.562724,33.188138
54.787427,85.233497,119.097427,150.911353,110.983291,103.496137,29.530022,14.337114,118.350359,1.186768,85.145900,55.876244,149.191859,118.779229,147.452123,118.486400,70.117367,116.220956,-0.000714,0.000576,32.000000,-235.675999,118.414699,-0.618747,21.314759,0.662418,519879.881693,0.979967,40.169443,18.308328,2.173290,0.060242,0.044884,171.448308,32.000000,182.427757,172.814037,176.364562,155.259985,32.000000,152.828558,68.005770,57.301973,85.580753,99.221791,34.961170,45.821277,19.806470,22.604242,20.884750,59.518182,33.249032
54.806480,85.191832,119.175406,150.906047,110.955988,103.506291,29.832915,14.331120,118.335704,1.186610,85.192781,55.896727,149.206963,118.807819,147.409330,118.422386,70.159187,116.299521,-0.000715,0.000584,32.000000,-235.677731,118.440195,-0.618429,21.288664,0.661067,519877.347107,0.979716,40.144733,18.349892,2.173491,0.070352,0.042386,170.949157,32.000000,182.821140,173.089174,173.972226,155.143739,32.000000,153.178085,67.996918,57.318706,85.583126,99.221791,34.984270,45.821277,19.790817,22.604242,20.813637,59.518300,33.280140
54.852626,85.213630,119.140035,150.913866,110.952894,103.502474,29.545029,14.335829,118.415594,1.186512,85.146647,55.910046,149.117869,118.839281,147.417226,118.417805,70.139702,116.360548,-0.000715,0.000593,32.000000,-235.669416,118.505110,-0.618687,21.284337,0.661519,520016.824490,0.978495,40.196790,18.375968,2.173809,0.071423,0.075250,170.579815,32.000000,183.334968,173.040602,171.782632,155.172192,32.000000,153.263035,67.998464,57.310161,85.569689,99.221791,34.965933,45.821277,19.807687,22.604242,20.814674,59.569539,33.293126
54.816056,85.213630,119.238933,150.913866,110.947437,103.509578,29.779007,14.334402,118.360886,1.185996,85.006263,55.937370,149.131706,118.754985,147.457390,118.409533,70.159282,116.341328,-0.000717,0.000561,32.000000,-235.671826,118.501236,-0.618919,21.255121,0.662574,519920.728163,0.968190,40.136793,18.376899,2.174477,0.061079,0.049434,170.328866,32.000000,183.535246,172.339096,171.051246,155.755154,32.000000,152.464387,68.007775,57.305268,85.590961,99.221791,35.002600,45.821277,19.786276,22.604242,20.853654,59.505289,33.245511
54.815368,85.198454,119.181058,150.912191,110.958155,103.508448,29.335548,14.331976,118.426287,1.185715,84.938093,55.949726,149.198090,118.812916,147.525439,118.399284,70.181521,116.372529,-0.000718,0.000590,32.000000,-235.676219,118.570273,-0.619318,21.209855,0.661671,519948.092547,0.976745,40.114211,18.429577,2.172002,0.197900,0.032873,170.699653,32.000000,183.195868,172.042584,173.731004,155.844524,32.000000,152.458525,68.030469,57.349319,85.575322,99.221791,34.962478,45.821277,19.797768,22.604242,20.828419,59.506705,33.189898
54.799829,85.166998,119.200975,150.908281,110.978738,103.509771,29.434333,14.331976,118.383139,1.185564,85.015545,55.878091,149.197895,118.845705,147.504284,118.394884,70.178331,116.305437,-0.000719,0.000612,32.000000,-235.675400,118.533562,-0.619676,21.241589,0.663973,519962.254233,0.969841,40.149380,18.399544,2.175256,0.065799,0.047145,171.230235,32.000000,182.683381,172.202687,175.531814,155.838693,32.000000,152.335906,68.019442,57.304868,85.574632,99.221791,34.993374,45.821277,19.793039,22.604242,20.774852,59.579689,33.191366
54.836906,85.145751,119.096650,150.893481,111.036962,103.514917,30.040413,14.336828,118.406133,1.185509,85.015286,55.937197,149.185901,118.811243,147.477783,118.409351,70.143639,116.244340,-0.000719,0.000598,32.000000,-235.667925,118.479025,-0.619725,21.246572,0.664939,519892.177297,0.984468,40.134866,18.394273,2.174227,0.057411,0.039138,171.387782,32.000000,182.554525,172.791848,176.065761,155.215485,32.000000,152.946134,68.018386,57.288632,85.579669,99.221791,34.967439,45.821277,19.786335,22.604242,20.775755,59.524565,33.255269
54.811713,85.145751,119.239164,150.893481,111.077986,103.513479,29.771306,14.333403,118.400093,1.185460,85.094400,55.858726,149.183873,118.807981,147.433448,118.368278,70.174513,116.236834,-0.000718,0.000601,32.000000,-235.673973,118.572679,-0.619943,21.236947,0.664318,519869.527895,0.981404,40.118359,18.360974,2.175207,0.047122,0.032610,170.923079,32.000000,182.990092,173.195057,173.544915,155.085903,32.000000,153.092101,68.043618,57.344522,85.582290,99.221791,35.005467,45.821277,19.783777,22.604242,20.739675,59.519058,33.300756
54.783937,85.138025,119.109124,150.893761,111.088969,103.507175,29.468229,14.333689,118.330427,1.185740,85.074315,55.919114,149.189597,118.797990,147.457477,118.393988,70.158910,116.304375,-0.000718,0.000580,32.000000,-235.677129,118.531522,-0.619794,21.263514,0.662771,519916.992080,0.960894,40.061448,18.362422,2.171834,0.056137,0.041040,170.435058,32.000000,183.291101,173.156053,171.519163,154.968686,32.000000,152.870826,68.027835,57.325586,85.585706,99.221791,34.992788,45.821277,19.798694,22.604242,20.727028,59.559469,33.145218
54.800419,85.156512,119.152681,150.891527,111.076182,103.500866,29.629642,14.339254,118.362143,1.185697,85.017185,55.968212,149.135138,118.750050,147.495509,118.478109,70.194943,116.343078,-0.000719,0.000597,32.000000,-235.669433,118.441640,-0.619862,21.253443,0.664530,519860.403949,0.970051,40.085678,18.327464,2.175432,0.063713,0.072141,170.455868,32.000000,183.482464,172.424419,171.411318,155.618181,32.000000,152.318622,68.017767,57.319181,85.567319,99.221791,34.977836,45.821277,19.796497,22.604242,20.759887,59.529276,33.185496
54.824408,85.152373,119.190533,150.892085,111.088033,103.505956,29.778306,14.330264,118.421633,1.185580,84.910127,55.913739,149.168516,118.911200,147.496183,118.484439,70.164070,116.323477,-0.000718,0.000604,32.000000,-235.678424,118.585040,-0.620312,21.280062,0.663168,519862.893496,0.980491,40.104677,18.379817,2.174161,0.058304,0.036750,170.930831,32.000000,182.943012,172.109483,174.019777,155.844488,32.000000,152.318594,68.022662,57.325824,85.580181,99.221791,35.002759,45.821277,19.778566,22.604242,20.760733,59.529335,33.226876
54.814400,85.152373,119.150762,150.892085,111.094664,103.516243,29.469390,14.337827,118.371503,1.185608,85.024347,55.963374,149.191927,118.871294,147.494493,118.443435,70.120154,116.374136,-0.000718,0.000606,32.000000,-235.669713,118.535661,-0.620474,21.332750,0.663508,519777.381367,0.974814,40.107304,18.364835,2.174302,0.053679,0.047941,171.311640,32.000000,182.650457,172.248630,175.857760,155.911822,32.000000,152.552586,68.017906,57.307525,85.576157,99.221791,34.981432,45.821277,19.780203,22.604242,20.754374,59.532787,33.221006
54.796741,85.142164,119.150176,150.889293,111.134113,103.512363,29.538965,14.328266,118.361451,1.185795,85.113166,55.905894,149.178344,118.793709,147.480119,118.477552,70.142724,116.345476,-0.000718,0.000641,32.000000,-235.683044,118.566726,-0.620797,21.326299,0.662577,519847.264177,0.969524,40.080089,18.385047,2.174041,0.063319,0.068518,171.436450,32.000000,182.558623,172.760310,175.875384,155.252961,32.000000,152.970055,68.005545,57.332921,85.604032,99.221791,35.008829,45.821277,19.792135,22.604242,20.737445,59.544539,33.293200
54.802914,85.176379,119.120596,150.894598,111.155715,103.510927,30.130222,14.330407,118.371273,1.185708,85.237386,55.861090,149.215162,118.817708,147.424789,118.458505,70.176279,116.388916,-0.000718,0.000643,32.000000,-235.679920,118.569356,-0.620294,21.346073,0.660886,519991.224022,0.979979,40.089716,18.456513,2.173713,0.054092,0.091026,170.757873,32.000000,183.044221,173.003023,173.270119,154.905943,32.000000,153.239115,68.004639,57.340007,85.595434,99.221791,34.973494,45.821277,19.786761,22.604242,20.797646,59.527899,33.335606
54.819346,85.211699,119.230928,150.897670,111.206721,103.502093,29.703399,14.336971,118.357571,1.185818,85.212313,55.865055,149.188524,118.824273,147.470122,118.527816,70.184181,116.400215,-0.000717,0.000659,32.000000,-235.669094,118.561563,-0.620571,21.336474,0.661340,519921.393241,0.977953,40.096495,18.418357,2.174403,0.052034,0.049059,170.554951,32.000000,183.475353,173.003299,171.415660,155.358407,32.000000,153.190152,67.981741,57.363155,85.628457,99.221791,34.988829,45.821277,19.787643,22.604242,20.798599,59.552466,33.313009
54.783563,85.211699,119.090570,150.897670,111.234931,103.490697,29.340395,14.335544,118.348953,1.185555,85.112119,55.895628,149.157721,118.770971,147.479268,118.486948,70.225849,116.341490,-0.000716,0.000675,32.000000,-235.671668,118.414924,-0.619984,21.324410,0.660454,519891.828251,0.958711,40.124772,18.408426,2.173618,0.052068,0.040890,170.450100,32.000000,183.662421,172.370603,171.411033,155.790954,32.000000,152.393400,68.035811,57.371580,85.642499,99.221791,34.963770,45.821277,19.801548,22.604242,20.861030,59.523936,33.213816
54.791647,85.199006,119.209316,150.890130,111.251143,103.486732,29.823283,14.339825,118.384941,1.184942,85.032610,55.731299,149.182937,118.759103,147.458044,118.464827,70.200378,116.394743,-0.000715,0.000687,32.000000,-235.666895,118.602922,-0.619533,21.304767,0.661267,519871.844764,0.972171,40.144284,18.406666,2.174979,0.062919,0.044510,170.880401,32.000000,182.848571,172.178426,174.149459,155.949292,32.000000,152.106405,68.006409,57.344749,85.597105,99.221791,35.006033,45.821277,19.794410,22.604242,20.840103,59.512626,33.190926
54.781542,85.191004,119.155908,150.892923,111.294821,103.498147,29.714331,14.333261,118.422995,1.184428,85.067591,55.926645,149.207508,118.793973,147.511632,118.457937,70.172759,116.401891,-0.000716,0.000709,32.000000,-235.674443,118.488183,-0.619512,21.316254,0.661171,519747.849719,0.984790,40.178710,18.333066,2.173838,0.039180,0.023999,171.291851,32.000000,182.489384,172.459610,175.943537,155.692121,32.000000,152.285889,68.044513,57.340795,85.625386,99.221791,34.985856,45.821277,19.800443,22.604242,20.827279,59.534970,33.103692
54.822647,85.175827,119.237181,150.891527,111.319974,103.496721,29.642100,14.332404,118.444693,1.184309,85.106317,55.868123,149.213095,118.764406,147.465402,118.413076,70.172622,116.368387,-0.000714,0.000734,32.000000,-235.679561,118.483575,-0.619715,21.296768,0.662457,519758.481124,0.968622,40.158240,18.387495,2.175684,0.048295,0.073947,171.429038,32.000000,182.563534,172.877488,175.743969,155.105644,32.000000,152.893264,68.041058,57.388690,85.623622,99.221791,34.988268,45.821277,19.778342,22.604242,20.828311,59.541678,33.283589
54.779997,85.175827,119.192518,150.891527,111.388972,103.486461,29.719093,14.334830,118.440091,1.184311,85.181117,55.858204,149.208853,118.731271,147.435235,118.410939,70.186639,116.418316,-0.000714,0.000769,32.000000,-235.674349,118.519611,-0.619625,21.294932,0.661946,519864.369855,0.972457,40.159961,18.419000,2.175111,0.059722,0.069639,170.776481,32.000000,183.113416,173.006749,173.206613,155.031119,32.000000,153.277384,68.039746,57.401684,85.634539,99.221791,34.995993,45.821277,19.804874,22.604242,20.802928,59.535403,33.162239
54.776777,85.174724,119.230428,150.892364,111.408388,103.493915,29.672528,14.330692,118.437914,1.184267,85.170748,55.919203,149.167998,118.855676,147.478134,118.473785,70.214172,116.382835,-0.000714,0.000751,32.000000,-235.672750,118.458530,-0.619973,21.281452,0.662398,519817.074403,0.973982,40.105237,18.400919,2.174962,0.044279,0.047698,170.391940,32.000000,183.527213,172.736499,171.301039,155.244994,32.000000,153.162489,68.047467,57.417507,85.611063,99.221791,34.993215,45.821277,19.795993,22.604242,20.801959,59.573109,33.174198
54.836730,85.167274,119.174153,150.894040,111.390747,103.501577,29.594220,14.331834,118.395581,1.184279,85.066948,55.900527,149.144684,118.838547,147.468109,118.451783,70.197401,116.399158,-0.000714,0.000742,32.000000,-235.676690,118.518736,-0.620191,21.270936,0.662796,519758.901928,0.972185,40.146272,18.414048,2.175840,0.055744,0.106244,170.473345,32.000000,183.614559,172.192098,171.945553,155.897449,32.000000,152.691673,68.003668,57.368934,85.548545,99.221791,34.995055,45.821277,19.763248,22.604242,20.789962,59.565674,33.342136
54.807417,85.170309,119.303250,150.897391,111.415932,103.500218,29.622652,14.335401,118.428241,1.184125,84.974875,55.866897,149.177106,118.926778,147.462109,118.419822,70.194732,116.431293,-0.000713,0.000730,32.000000,-235.675581,118.612367,-0.619949,21.274686,0.663591,519741.023840,0.973841,40.148268,18.367226,2.176660,0.149103,0.052129,170.972124,32.000000,182.917797,172.010378,174.279003,156.044138,32.000000,152.294894,68.010845,57.379152,85.543479,99.221791,35.009535,45.821277,19.763048,22.604242,20.790866,59.522126,33.084983
54.781141,85.170309,119.184654,150.897391,111.438039,103.501528,29.935279,14.333974,118.478624,1.183866,85.011695,55.962282,149.215513,118.889789,147.473923,118.438441,70.157796,116.391831,-0.000713,0.000723,32.000000,-235.675369,118.426407,-0.619344,21.268051,0.662522,519774.543180,0.975310,40.083140,18.392871,2.173254,0.049792,0.036697,171.329036,32.000000,182.548457,172.347879,176.039652,155.795440,32.000000,152.431263,68.034968,57.385892,85.555682,99.221791,34.999811,45.821277,19.796813,22.604242,20.797053,59.516137,33.327315
54.822936,85.148510,119.248716,150.889013,111.434400,103.507932,29.474430,14.328694,118.353871,1.183691,85.160537,55.946444,149.194452,118.836387,147.458532,118.367480,70.208685,116.324519,-0.000711,0.000706,32.000000,-235.680485,118.521143,-0.619132,21.263120,0.663844,519791.011488,0.974936,40.114369,18.413009,2.176772,0.054184,0.034434,171.493761,32.000000,182.627257,172.955545,175.448993,155.097735,32.000000,152.832664,68.038551,57.397104,85.578374,99.221791,34.989039,45.821277,19.794317,22.604242,20.760070,59.509941,33.178160
54.806215,85.170861,119.219183,150.887338,111.403909,103.509248,29.542231,14.325840,118.393020,1.183544,85.200400,55.883001,149.237996,118.873825,147.429000,118.473333,70.189807,116.395776,-0.000710,0.000712,32.000000,-235.682028,118.563647,-0.619243,21.265402,0.663649,519883.395923,0.965270,40.139652,18.428492,2.175651,0.054689,0.107748,170.701879,32.000000,183.112907,173.053047,172.950505,154.926608,32.000000,153.195040,68.030031,57.417961,85.575720,99.221791,35.014234,45.821277,19.775108,22.604242,20.799695,59.541166,33.180141
54.783792,85.193487,119.109660,150.885942,111.428756,103.502908,29.736226,14.333118,118.394087,1.183368,85.172337,55.983680,149.132095,118.780617,147.455493,118.458609,70.191744,116.432274,-0.000709,0.000711,32.000000,-235.675569,118.572068,-0.619676,21.271932,0.663556,519763.620078,0.979557,40.077643,18.340999,2.175161,0.063310,0.042587,170.458954,32.000000,183.408591,172.803962,171.234627,155.316646,32.000000,152.948636,68.021509,57.405539,85.563768,99.221791,34.996612,45.821277,19.765059,22.604242,20.800618,59.546860,33.107287
54.788046,85.193487,119.234518,150.885942,111.443981,103.494213,29.731902,14.336257,118.413571,1.183180,85.082414,55.956931,149.166379,118.792891,147.482228,118.425730,70.228178,116.392155,-0.000708,0.000706,32.000000,-235.671938,118.593318,-0.620310,21.267920,0.663602,519847.406686,0.977700,40.116076,18.398627,2.175286,0.054686,0.046785,170.502471,32.000000,183.544163,172.218727,172.004915,155.798318,32.000000,152.339371,68.040289,57.413608,85.579189,99.221791,35.016364,45.821277,19.792639,22.604242,20.840926,59.510855,33.155122
54.802550,85.204800,119.182344,150.887896,111.445537,103.499262,29.471290,14.336828,118.464317,1.183171,84.974429,55.927614,149.181737,118.851862,147.473229,118.550980,70.178929,116.387013,-0.000708,0.000700,32.000000,-235.672187,118.654910,-0.620107,21.232960,0.662985,519853.184071,0.971748,40.160279,18.416530,2.174177,0.059820,0.049351,171.083757,32.000000,182.909248,171.981286,174.718923,156.024787,32.000000,152.396036,68.032131,57.397341,85.545474,99.221791,35.011143,45.821277,19.786771,22.604242,20.861643,59.551109,33.115577
54.816037,85.170309,119.283552,150.882032,111.447092,103.506865,29.632370,14.332547,118.358868,1.182553,85.019917,55.969140,149.180664,118.732902,147.514836,118.501227,70.134281,116.419297,-0.000708,0.000689,32.000000,-235.678271,118.480944,-0.619679,21.251502,0.663885,519734.933862,0.971726,40.156184,18.358287,2.176287,0.125931,0.043928,171.300869,32.000000,182.614117,172.243906,176.075711,155.831839,32.000000,152.625094,68.015985,57.380566,85.546843,99.221791,35.035495,45.821277,19.769086,22.604242,20.802838,59.513029,33.200463
54.795087,85.165066,119.178864,150.878681,111.442190,103.506775,29.873273,14.332119,118.380831,1.182556,85.145644,55.865726,149.193174,118.765263,147.393604,118.461684,70.145310,116.361735,-0.000707,0.000684,32.000000,-235.673782,118.526853,-0.619922,21.231859,0.664407,519866.728609,0.980111,40.153544,18.404741,2.174759,0.056259,0.044024,171.465560,32.000000,182.680809,172.769184,175.209318,155.167854,32.000000,153.271189,67.993066,57.365358,85.531599,99.221791,35.000795,45.821277,19.768948,22.604242,20.803758,59.529945,33.295547
54.790677,85.165066,119.238911,150.878681,111.468307,103.511784,29.629726,14.330692,118.392642,1.182545,85.144358,55.814431,149.146839,118.859591,147.364696,118.502958,70.181322,116.398669,-0.000705,0.000679,32.000000,-235.679143,118.557731,-0.620210,21.258793,0.664317,519940.740715,0.974512,40.106078,18.466938,2.176070,0.038824,0.033119,170.655908,32.000000,183.276737,172.890771,172.569314,155.043541,32.000000,153.256494,67.996458,57.364159,85.533972,99.221791,35.023659,45.821277,19.783874,22.604242,20.795553,59.520749,33.262899
54.816230,85.201765,119.146470,150.883149,111.442830,103.519415,29.567472,14.331691,118.352782,1.182098,85.221624,55.854577,149.111773,118.779353,147.469046,118.504772,70.197870,116.320660,-0.000705,0.000670,32.000000,-235.677980,118.533440,-0.620230,21.217985,0.664515,519919.942182,0.967042,40.120990,18.424615,2.174992,0.055479,0.036757,170.368362,32.000000,183.460321,172.604995,171.119108,155.263957,32.000000,152.887864,68.026319,57.385557,85.565305,99.221791,35.011679,45.821277,19.780475,22.604242,20.860257,59.508613,33.205306
54.809872,85.204800,119.216240,150.880915,111.431086,103.517036,29.629820,14.332119,118.393579,1.181846,85.201408,55.880995,149.157945,118.778802,147.474538,118.391115,70.197062,116.381814,-0.000704,0.000695,32.000000,-235.679847,118.527668,-0.620803,21.227715,0.664228,519876.131458,0.975124,40.125233,18.408685,2.176263,0.165023,0.068796,170.502090,32.000000,183.453775,172.229987,172.117324,155.906858,32.000000,152.155580,68.030649,57.385308,85.559214,99.221791,35.017307,45.821277,19.772951,22.604242,20.866620,59.569805,33.200757
54.784267,85.259987,119.138535,150.895157,111.421611,103.516240,29.829450,14.336543,118.369891,1.181704,85.148914,55.954780,149.169490,118.847987,147.448378,118.506690,70.221246,116.350324,-0.000704,0.000704,32.000000,-235.675095,118.500603,-0.621488,21.216359,0.664494,519918.424888,0.976840,40.137347,18.349715,2.173562,0.056368,0.049610,171.040589,32.000000,182.701189,172.070452,174.913553,155.933283,32.000000,152.217749,68.039948,57.388829,85.548746,99.221791,35.010740,45.821277,19.788572,22.604242,20.867727,59.523188,33.272583
54.774160,85.259987,119.270989,150.895157,111.422180,103.517892,29.500856,14.336828,118.381454,1.181546,85.093459,56.065848,149.200536,118.787590,147.456245,118.468023,70.137047,116.310942,-0.000703,0.000711,32.000000,-235.670548,118.448025,-0.621130,21.227374,0.664799,519915.862262,0.974893,40.146499,18.383780,2.175087,0.047689,0.097064,171.330889,32.000000,182.496639,172.423070,176.314962,155.543496,32.000000,152.621276,68.026074,57.380674,85.526742,99.221791,35.036601,45.821277,19.792042,22.604242,20.964892,59.524122,33.280360
54.809984,85.248950,119.171747,150.896832,111.463365,103.516177,29.577696,14.337542,118.453753,1.181320,85.079374,55.988266,149.207634,118.806573,147.415719,118.464989,70.172389,116.361608,-0.000701,0.000732,32.000000,-235.667703,118.496054,-0.620158,21.231570,0.665123,519951.034225,0.968984,40.226322,18.342472,2.174685,0.061707,0.044478,171.498408,32.000000,182.716897,172.863580,175.025051,155.162572,32.000000,153.189758,68.027598,57.394856,85.539865,99.221791,35.020938,45.821277,19.766839,22.604242,20.947105,59.565606,33.296061
54.827760,85.202317,119.258941,150.900183,111.487623,103.519529,29.741369,14.336828,118.430322,1.181328,85.105001,55.912669,149.163658,118.906183,147.400611,118.527837,70.185790,116.382605,-0.000701,0.000734,32.000000,-235.671203,118.491262,-0.619974,21.242454,0.665920,520130.970544,0.979990,40.236049,18.405251,2.177505,0.057283,0.054086,170.615234,32.000000,183.293191,172.961263,172.365507,155.203364,32.000000,153.559753,68.024836,57.400905,85.537546,99.221791,35.032146,45.821277,19.763127,22.604242,20.867449,59.542858,33.230250
54.787082,85.179966,119.129687,150.886221,111.481310,103.530933,29.753644,14.335687,118.404501,1.181271,85.118110,55.920949,149.104469,118.767852,147.457153,118.430375,70.179727,116.317636,-0.000699,0.000737,32.000000,-235.670542,118.534825,-0.619380,21.267316,0.664422,520020.772924,0.976706,40.190540,18.397465,2.174271,0.028400,0.028204,170.358401,32.000000,183.551371,172.430486,170.798040,155.610745,32.000000,152.877828,68.039126,57.412851,85.532405,99.221791,35.007540,45.821277,19.779585,22.604242,20.868542,59.567120,33.238761
54.762281,85.179966,119.217586,150.886221,111.466363,103.524571,29.587080,14.329408,118.410480,1.181260,84.961735,55.931888,149.148964,118.854065,147.487641,118.446098,70.202838,116.258304,-0.000697,0.000743,32.000000,-235.679444,118.525446,-0.619115,21.252918,0.664351,519938.952989,0.970909,40.126809,18.395482,2.175156,0.060571,0.058559,170.537814,32.000000,183.498165,172.125382,172.706038,156.001175,32.000000,152.386745,68.055347,57.426752,85.530253,99.221791,35.022341,45.821277,19.800677,22.604242,20.830732,59.516363,33.280727
54.820266,85.176931,119.121105,150.888176,111.487933,103.520331,29.461601,14.334973,118.362274,1.181285,84.923874,55.953535,149.153986,118.869745,147.464854,118.440092,70.187279,116.354305,-0.000696,0.000734,32.000000,-235.673714,118.531501,-0.619111,21.317461,0.663371,519996.473622,0.971347,40.143592,18.366212,2.174412,0.110099,0.058160,171.115815,32.000000,182.773446,172.229331,174.837261,155.899013,32.000000,152.181455,68.030894,57.396087,85.506409,99.221791,35.022370,45.821277,19.783327,22.604242,20.826427,59.524939,33.301343
54.817367,85.137473,119.237770,150.873096,111.502396,103.528785,28.455416,14.329550,118.402941,1.180944,84.965441,55.983849,149.185929,118.822072,147.456469,118.531152,70.155618,116.343332,-0.000697,0.000740,32.000000,-235.676842,118.503889,-0.619117,21.304741,0.664840,519929.934644,0.977237,40.167462,18.310822,2.177002,0.044063,0.050984,171.356852,32.000000,182.530004,172.674192,176.168518,155.363443,32.000000,152.542289,68.005938,57.381765,85.508312,99.221791,35.031150,45.821277,19.762896,22.604242,20.758844,59.529256,33.163339
54.799412,85.138301,119.195280,150.861647,111.549061,103.526276,29.524312,14.331691,118.361444,1.180506,85.000434,55.928161,149.198341,118.782452,147.415553,118.428824,70.177367,116.280992,-0.000696,0.000755,32.000000,-235.677980,118.481882,-0.618661,21.307547,0.661106,519909.107588,0.980221,40.108632,18.378605,2.172939,0.057688,0.060643,171.372270,32.000000,182.624739,173.139133,174.619552,154.932933,32.000000,153.261226,68.011196,57.402676,85.501969,99.221791,35.015653,45.821277,19.763643,22.604242,20.759587,59.535531,33.161652
54.807429,85.138301,119.255779,150.861647,111.570122,103.528921,29.424060,14.337970,118.336179,1.180347,85.077008,55.898379,149.131276,118.779923,147.417703,118.487419,70.184897,116.286945,-0.000696,0.000740,32.000000,-235.670554,118.490608,-0.618522,21.327558,0.662383,519962.261950,1.014926,40.071963,18.404299,2.175182,0.055777,0.047431,170.579055,32.000000,183.190025,173.195168,172.417038,154.997916,32.000000,153.310409,67.996074,57.415162,85.473099,99.221791,35.036340,45.821277,19.771567,22.604242,20.761771,59.559901,33.078013
54.808896,85.136094,119.191732,150.852712,111.556622,103.517438,29.778189,14.336257,118.348522,1.180191,85.121827,55.878149,149.100227,118.779026,147.450997,118.351738,70.171923,116.315922,-0.000696,0.000736,32.000000,-235.672102,118.509617,-0.618494,21.313920,0.662290,519915.179309,0.978508,40.090063,18.348638,2.175120,0.050445,0.048082,170.342080,32.000000,183.502882,172.445423,171.088475,155.540900,32.000000,152.731618,67.994559,57.380350,85.477875,99.221791,35.014548,45.821277,19.777194,22.604242,20.758680,59.557551,33.230764
54.825069,85.174172,119.198760,150.853549,111.551688,103.513525,29.488738,14.336400,118.343926,1.179785,85.081648,55.855713,149.136190,118.717180,147.470648,118.426851,70.197532,116.388217,-0.000695,0.000731,32.000000,-235.671140,118.387391,-0.618552,21.297476,0.661982,519909.684520,0.981711,40.082350,18.344348,2.175905,0.125420,0.057062,170.555394,32.000000,183.328060,172.070577,172.837818,155.878631,32.000000,152.208397,68.014342,57.403335,85.471658,99.221791,35.021456,45.821277,19.758198,22.604242,20.825558,59.541707,33.270602
54.804453,85.206456,119.095234,150.861089,111.548398,103.521103,29.709564,14.337256,118.372730,1.179408,85.103102,56.002925,149.168875,118.812324,147.462625,118.361375,70.203753,116.273009,-0.000694,0.000737,32.000000,-235.672251,118.509311,-0.618805,21.269100,0.661844,519874.507483,0.969895,40.078732,18.373085,2.174679,0.058921,0.055778,171.171168,32.000000,182.741610,172.116116,175.027696,156.075620,32.000000,152.462218,68.030957,57.399101,85.482253,99.221791,35.014991,45.821277,19.763299,22.604242,20.826499,59.517809,33.274491
54.801121,85.206456,119.193030,150.861089,111.526546,103.536443,0.000000,14.334973,118.310955,1.179188,85.209306,55.939403,149.192335,118.742832,147.483850,118.397554,70.162435,116.287213,-0.000694,0.000741,32.000000,-235.671092,118.454327,-0.618750,21.240592,0.662164,519848.697323,0.979155,40.101253,18.386791,2.174165,0.057842,0.058343,171.379712,32.000000,182.618764,172.551571,176.270406,155.357047,32.000000,152.817859,68.002131,57.382964,85.473444,99.221791,35.020404,45.821277,19.772011,22.604242,20.883634,59.566156,32.942871
54.789797,85.207008,119.115584,150.860251,111.508218,103.547758,29.529392,14.336828,118.341739,1.178830,85.243533,55.858902,149.221615,118.782370,147.423253,118.342530,70.177601,116.299352,-0.000694,0.000729,32.000000,-235.671859,118.431219,-0.619136,21.226692,0.662752,519926.897494,0.972423,40.153367,18.317908,2.173094,0.059275,0.048984,171.226975,32.000000,182.816005,172.993341,174.397165,155.043941,32.000000,153.052328,68.018352,57.394338,85.484269,99.221791,34.998524,45.821277,19.780466,22.604242,20.885710,59.545720,33.186597
54.821726,85.249777,119.287315,150.870863,111.509053,103.549204,29.455916,14.333974,118.365034,1.178632,85.284451,55.850850,149.158646,118.766139,147.400161,118.396881,70.175155,116.354612,-0.000693,0.000718,32.000000,-235.673566,118.460018,-0.619602,21.234193,0.664507,NaN,Inf,40.156573,18.366956,2.175011,0.058795,0.046311,170.545731,32.000000,183.199281,173.197082,171.957153,154.968479,32.000000,153.038853,67.988992,57.396195,85.474939,99.221791,35.048280,45.821277,19.761292,22.604242,20.961120,59.535196,33.289751
54.795212,85.261919,119.142072,150.872538,111.483396,103.528819,29.700690,14.338113,118.324064,1.178557,85.322772,55.924999,149.129120,118.713999,147.443746,118.346748,70.200743,116.280068,-0.000693,0.000699,32.000000,-235.670083,118.353535,-0.619790,21.216123,0.664652,520120.878758,0.978894,40.168020,18.358393,2.174047,0.055077,0.052906,170.373549,32.000000,183.388294,172.500629,170.862336,155.451144,32.000000,152.329245,67.994964,57.395083,85.459735,99.221791,34.999189,45.821277,19.757176,22.604242,20.962470,59.531017,33.317778
54.787564,85.261919,119.293460,150.872538,111.483777,103.521222,29.741307,14.338398,118.345270,1.178510,85.187804,55.846015,149.151119,118.807430,147.424250,118.291458,70.173996,116.267131,-0.000693,0.000716,32.000000,-235.669470,118.415657,-0.619952,21.186409,0.665193,520176.239162,0.980830,40.180075,18.390896,2.175913,0.044031,0.046407,170.618052,32.000000,183.255258,172.220848,173.298535,155.661045,32.000000,152.265324,68.013617,57.394597,85.476245,99.221791,35.050658,45.821277,19.782881,22.604242,20.984952,59.540458,33.169649
54.777053,85.298342,119.005357,150.880636,111.449166,103.521173,29.523843,14.333689,118.277474,1.178518,85.179387,55.813042,149.146380,118.675971,147.450371,118.385188,70.156246,116.290826,-0.000691,0.000724,32.000000,-235.676310,118.365590,-0.620343,21.209357,0.665049,520051.286548,0.973096,40.217722,18.324760,2.174315,0.176862,0.054438,171.185855,32.000000,182.721355,172.156638,175.130768,155.909777,32.000000,152.398520,67.996372,57.367863,85.449026,99.221791,34.998940,45.821277,19.777333,22.604242,21.049702,59.514012,33.144117
