OSU 80 Ton Compressor Load Stand
54.828537,85.275439,119.116271,150.875889,111.431882,103.512777,29.683225,14.334688,118.287788,1.178242,85.207803,55.963158,149.194012,118.657884,147.470287,118.302741,70.181218,116.308965,-0.000691,0.000737,32.000000,-235.669082,118.376541,-0.620479,21.209095,0.667168,520069.884703,0.971844,40.225080,18.344468,2.177382,0.067540,0.048695,171.372749,32.000000,182.564115,172.657708,176.351354,155.362553,32.000000,153.182184,68.002302,57.377660,85.489860,99.221791,35.000810,45.821277,19.751182,22.604242,21.011532,59.537891,33.330177
54.808693,85.279578,119.035108,150.881195,111.458740,103.507686,30.019489,14.330121,118.360528,1.178091,85.277458,55.757169,149.184466,118.658375,147.398597,118.444204,70.140612,116.340311,-0.000691,0.000753,32.000000,-235.676271,118.386333,-0.621203,21.237917,0.664585,520159.215382,0.979293,40.271620,18.375110,2.172540,0.045942,0.055563,171.206812,32.000000,182.874089,172.886260,174.272787,154.933072,32.000000,153.370450,67.972312,57.333384,85.458117,99.221791,34.992543,45.821277,19.765648,22.604242,21.013020,59.567681,33.287110
54.772993,85.279578,119.109425,150.881195,111.445023,103.505090,29.525732,14.334973,118.273364,1.177635,85.308537,55.969292,149.118735,118.668773,147.412377,118.404074,70.179516,116.339940,-0.000691,0.000780,32.000000,-235.677320,118.343706,-0.621348,21.239123,0.664431,520012.112819,0.972906,40.199185,18.360006,2.172523,0.086765,0.045085,170.549274,32.000000,183.293110,173.058521,171.800201,155.066416,32.000000,153.269941,67.984854,57.364201,85.491448,99.221791,34.995790,45.821277,19.790027,22.604242,21.021713,59.556823,33.239788
54.819151,85.288408,119.085672,150.880636,111.423266,103.502972,29.620965,14.327695,118.361534,1.177865,85.229233,55.843109,149.132806,118.661332,147.450107,118.384083,70.208571,116.193581,-0.000690,0.000800,32.000000,-235.683779,118.421107,-0.621737,21.248512,0.663251,520083.123351,0.962349,40.222411,18.417661,2.171829,0.121613,0.079512,170.380952,32.000000,183.625071,172.425790,170.801899,155.559110,32.000000,152.428071,68.015217,57.394111,85.483727,99.221791,35.005381,45.821277,19.781259,22.604242,21.038577,59.556203,33.346611
54.829711,85.293927,119.086274,150.882870,111.387247,103.496504,29.782198,14.338255,118.349213,1.177816,85.164649,55.803964,149.139934,118.697013,147.438195,118.339231,70.204189,116.244135,-0.000691,0.000817,32.000000,-235.670924,118.428894,-0.621783,21.229184,0.664347,520009.248438,0.979112,40.256762,18.378555,2.174601,0.060729,0.051318,170.744950,32.000000,183.098457,172.145693,173.383170,155.847276,32.000000,152.216363,68.009703,57.373783,85.459046,99.221791,34.991355,45.821277,19.749143,22.604242,21.049722,59.566422,33.134286
54.800224,85.275164,119.023096,150.873934,111.368441,103.496435,29.941662,14.334830,118.304111,1.177965,85.103186,55.924479,149.138091,118.782656,147.445876,118.327005,70.158213,116.349102,-0.000690,0.000834,32.000000,-235.672546,118.416169,-0.621998,21.241510,0.663097,519929.549185,0.975071,40.221181,18.269861,2.172337,0.038135,0.028256,171.183155,32.000000,182.789494,172.194602,175.621598,155.863724,32.000000,152.321216,67.996041,57.346465,85.450958,99.221791,35.016407,45.821277,19.763798,22.604242,21.051311,59.501473,33.149033
54.796761,85.275164,119.060525,150.873934,111.353224,103.488833,29.434131,14.332547,118.359522,1.177615,85.117987,55.878012,149.174696,118.666184,147.428824,118.360088,70.115724,116.240385,-0.000689,0.000820,32.000000,-235.675321,118.429712,-0.621827,21.251843,0.663492,519908.502517,0.969542,40.216544,18.301760,2.171930,0.051019,0.050086,171.334831,32.000000,182.531498,172.653401,176.302990,155.284461,32.000000,152.878861,67.967032,57.324245,85.458932,99.221791,34.984460,45.821277,19.766469,22.604242,21.020239,59.506272,33.286670
54.819389,85.245087,119.032295,150.870583,111.338830,103.487523,29.646459,14.339112,118.307575,1.177576,85.138018,55.908455,149.221186,118.765567,147.408722,118.339924,70.181877,116.279272,-0.000689,0.000808,32.000000,-235.667117,118.356981,-0.621225,21.236343,0.663116,519989.472571,0.964898,40.226145,18.404841,2.171945,0.052491,0.044381,170.955375,32.000000,182.909678,173.099405,173.798697,154.906106,32.000000,153.138134,67.973794,57.368587,85.463205,99.221791,35.011032,45.821277,19.776923,22.604242,20.969428,59.520759,33.185203
54.815834,85.217217,119.061913,150.864161,111.303746,103.493857,29.927679,14.333689,118.268484,1.177244,85.145170,55.923499,149.163054,118.707618,147.433163,118.342813,70.195427,116.191086,-0.000691,0.000826,32.000000,-235.674507,118.424327,-0.620914,21.260130,0.663073,520035.945183,0.981531,40.229476,18.388185,2.172766,0.050222,0.057809,170.476041,32.000000,183.406426,173.076353,171.894302,155.049401,32.000000,153.301379,67.980503,57.353897,85.457772,99.221791,34.982283,45.821277,19.758602,22.604242,20.922343,59.567848,33.062973
54.786801,85.196522,119.110464,150.856342,111.279205,103.483162,29.750260,14.336257,118.290339,1.177146,85.081172,55.732280,149.117633,118.702519,147.442524,118.392320,70.236445,116.220426,-0.000691,0.000849,32.000000,-235.669152,118.366364,-0.620540,21.254649,0.662903,519846.920428,0.973980,40.177630,18.343192,2.171354,0.041314,0.054955,170.325157,32.000000,183.602182,172.234987,171.238821,155.630825,32.000000,152.786553,67.997374,57.365508,85.445912,99.221791,34.998093,45.821277,19.787430,22.604242,20.923517,59.523247,33.237440
54.823315,85.196522,119.076475,150.856342,111.288921,103.476851,29.540248,14.334973,118.298534,1.176858,85.041396,55.811890,149.160879,118.761592,147.482433,118.330733,70.214771,116.228446,-0.000690,0.000860,32.000000,-235.674370,118.477006,-0.620497,21.245549,0.662435,519814.202725,0.964889,40.153181,18.281648,2.172035,0.055897,0.051328,170.724290,32.000000,183.203680,172.088410,173.724778,155.992325,32.000000,152.433972,67.998505,57.397405,85.443362,99.221791,34.984595,45.821277,19.758018,22.604242,20.888669,59.574890,33.062092
54.817537,85.196246,119.054411,150.856063,111.277679,103.489551,29.579771,14.338113,118.340735,1.176389,85.110847,55.921426,149.160723,118.753965,147.497139,118.410962,70.188461,116.229790,-0.000690,0.000867,32.000000,-235.668280,118.419451,-0.620745,21.234927,0.663349,519665.446853,0.971054,40.160418,18.256602,2.174072,0.064097,0.060131,171.216995,32.000000,182.711520,172.184631,175.460812,155.976373,32.000000,152.450186,67.974626,57.375748,85.427292,99.221791,35.016312,45.821277,19.760913,22.604242,20.889251,59.571782,33.211689
54.796932,85.216390,119.070508,150.857738,111.275198,103.497130,29.919619,14.331834,118.307325,1.176178,85.198536,55.823857,149.183823,118.783248,147.474557,118.401260,70.166744,116.219430,-0.000688,0.000876,32.000000,-235.679640,118.450535,-0.620553,21.253548,0.662729,519659.769222,0.977189,40.125291,18.282640,2.172004,0.047582,0.045581,171.444230,32.000000,182.680088,172.782578,175.967609,155.302075,32.000000,152.889696,67.969528,57.365951,85.429590,99.221791,34.984607,45.821277,19.769171,22.604242,20.925300,59.512262,33.207653
54.811287,85.248674,119.063717,150.869187,111.297792,103.498402,29.461104,14.333403,118.271468,1.176192,85.253237,55.855153,149.175671,118.710758,147.404265,118.234147,70.196257,116.173170,-0.000688,0.000875,32.000000,-235.676923,118.400547,-0.620349,21.276968,0.663079,519778.280073,0.976114,40.130572,18.309681,2.171831,0.092499,0.059757,170.834632,32.000000,183.015826,173.042718,173.639201,154.992480,32.000000,153.037136,67.935239,57.372086,85.424763,99.221791,35.006987,45.821277,19.766285,22.604242,20.926469,59.522224,33.190852
54.819872,85.248674,119.082656,150.869187,111.288770,103.486932,29.563488,14.332547,118.307875,1.176235,85.245413,55.908713,149.111860,118.701745,147.423400,118.339716,70.174551,116.237610,-0.000688,0.000861,32.000000,-235.684008,118.432975,-0.620511,21.293411,0.663044,519896.105993,0.965540,40.170537,18.325761,2.172941,0.056144,0.070371,170.331404,32.000000,183.347705,173.066095,171.515386,154.965982,32.000000,153.123488,67.950298,57.371752,85.427480,99.221791,34.987786,45.821277,19.754586,22.604242,20.983833,59.546477,33.212716
54.786122,85.270197,119.012558,150.873096,111.300469,103.481674,29.827704,14.335972,118.345949,1.175923,85.173887,55.849112,149.141260,118.723930,147.456674,118.305656,70.211996,116.224548,-0.000687,0.000868,32.000000,-235.671732,118.401158,-0.620561,21.274633,0.662082,519880.369384,0.980377,40.189011,18.271065,2.172248,0.053789,0.062828,170.371736,32.000000,183.485568,172.395214,171.393620,155.660292,32.000000,152.488251,67.955002,57.373566,85.407218,99.221791,35.000178,45.821277,19.749410,22.604242,21.022601,59.559469,33.144044
54.796869,85.267437,119.117221,150.877006,111.281012,103.472755,29.864394,14.337114,118.384191,1.175844,85.058005,55.776182,149.158178,118.712021,147.499162,118.305819,70.223493,116.247727,-0.000688,0.000870,32.000000,-235.667640,118.414210,-0.620833,21.281531,0.661496,519862.797485,0.976707,40.180753,18.327849,2.172253,0.041052,0.039085,170.809936,32.000000,182.977599,172.084560,174.040553,155.911348,32.000000,152.421706,67.963939,57.388094,85.426665,99.221791,34.996522,45.821277,19.770366,22.604242,21.019269,59.531381,33.237807
54.809139,85.248674,118.986186,150.868349,111.245173,103.474007,29.415051,14.331976,118.322177,1.175738,85.122939,55.929097,149.148008,118.747339,147.498879,118.324151,70.176381,116.206350,-0.000689,0.000881,32.000000,-235.679661,118.448394,-0.621385,21.283288,0.662141,519806.830321,0.968706,40.234746,18.283294,2.172312,0.052603,0.066640,171.119436,32.000000,182.632654,172.174135,175.848365,155.960798,32.000000,152.695724,67.960302,57.358714,85.432538,99.221791,35.008407,45.821277,19.784281,22.604242,21.020714,59.527988,33.157910
54.832178,85.248674,119.104002,150.868349,111.215007,103.467623,29.652684,14.337542,118.285576,1.175390,85.182107,55.826154,149.175203,118.687654,147.417898,118.303477,70.168159,116.194123,-0.000690,0.000879,32.000000,-235.670654,118.379885,-0.621451,21.264248,0.662444,519730.742306,0.967219,40.221646,18.284411,2.173796,0.080019,0.038224,171.380754,32.000000,182.628293,172.751477,175.791360,155.313532,32.000000,152.873898,67.945541,57.343343,85.420792,99.221791,34.994202,45.821277,19.743982,22.604242,20.989499,59.533062,33.253508
54.788906,85.267713,119.014712,150.874493,111.192727,103.459965,29.959493,14.335544,118.285539,1.175257,85.272634,55.781435,149.201822,118.756453,147.424377,118.247696,70.204106,116.246647,-0.000691,0.000851,32.000000,-235.676094,118.326492,-0.621718,21.270490,0.661204,519798.487545,0.981722,40.191078,18.309003,2.170919,0.048073,0.086638,170.624976,32.000000,183.070557,173.032211,173.214983,154.985945,32.000000,153.419619,67.950117,57.354296,85.423510,99.221791,35.001760,45.821277,19.751683,22.604242,21.023949,59.523021,33.263266
54.756720,85.285925,119.081593,150.878961,111.118339,103.459976,29.543123,14.331976,118.283606,1.174943,85.251993,55.882802,149.132816,118.596610,147.378847,118.295304,70.179220,116.160480,-0.000692,0.000848,32.000000,-235.678022,118.433872,-0.621598,21.284285,0.662218,519771.920145,0.973349,40.168918,18.310569,2.172155,0.066240,0.034622,170.341557,32.000000,183.437501,172.950209,171.368070,155.228409,32.000000,152.935217,67.940358,57.332617,85.452444,99.221791,34.988233,45.821277,19.787868,22.604242,21.057030,59.566579,33.149033
54.823355,85.292547,119.030181,150.883149,111.078985,103.445543,29.563236,14.331834,118.328572,1.174677,85.165170,55.853583,149.131187,118.722728,147.451534,118.314881,70.216750,116.201474,-0.000693,0.000855,32.000000,-235.678493,118.342524,-0.621656,21.280692,0.662098,519708.794757,0.964183,40.229582,18.303211,2.172241,0.053892,0.054455,170.294059,32.000000,183.590377,172.405967,171.587812,155.668577,32.000000,152.266436,67.936913,57.340502,85.430636,99.221791,34.985510,45.821277,19.762858,22.604242,21.058575,59.521880,33.297235
54.837812,85.292547,119.110859,150.883149,111.008483,103.440515,29.701231,14.339112,118.244815,1.174522,85.023565,55.937531,149.139515,118.681068,147.467882,118.280111,70.198577,116.333631,-0.000691,0.000841,32.000000,-235.670068,118.344255,-0.622125,21.289241,0.662743,519797.442354,0.978441,40.278774,18.281191,2.174739,0.063679,0.084075,170.803952,32.000000,182.847977,172.241406,174.368542,155.816831,32.000000,152.293114,67.934375,57.329505,85.432340,99.221791,34.992959,45.821277,19.743822,22.604242,21.071647,59.522244,33.064954
54.792181,85.273508,119.095157,150.883149,111.004302,103.432862,29.875109,14.332262,118.262154,1.174354,84.917711,55.931169,149.133966,118.711411,147.436788,118.391094,70.154834,116.238631,-0.000692,0.000858,32.000000,-235.676098,118.293515,-0.622327,21.306105,0.661256,519628.228926,0.976361,40.221277,18.265981,2.171158,0.038064,0.023712,171.192776,32.000000,182.631249,172.408427,175.945505,155.771966,32.000000,152.467987,67.935793,57.301452,85.435820,99.221791,35.010497,45.821277,19.755489,22.604242,21.040122,59.561681,33.254388
54.802955,85.212802,119.122063,150.876727,111.012879,103.425095,29.586434,14.332119,118.282441,1.174218,84.953994,55.846883,149.177923,118.726602,147.473980,118.331302,70.167118,116.243712,-0.000690,0.000866,32.000000,-235.675585,118.426999,-0.621910,21.292493,0.661301,519633.487032,0.971499,40.207374,18.356062,2.172057,0.061027,0.078103,171.245853,32.000000,182.582207,172.812727,175.745346,155.172457,32.000000,153.182994,67.943526,57.334139,85.478045,99.221791,34.999948,45.821277,19.757409,22.604242,20.936154,59.559124,33.214036
54.825532,85.163962,119.057923,150.865836,111.015993,103.429891,29.511992,14.332404,118.309367,1.173977,84.997033,55.912469,149.202397,118.671750,147.407803,118.319364,70.202917,116.221307,-0.000690,0.000841,32.000000,-235.672677,118.475580,-0.621844,21.308229,0.661358,519676.876890,0.966604,40.232227,18.348120,2.173579,0.079437,0.040607,170.576242,32.000000,183.170766,172.955421,173.115174,155.088912,32.000000,153.345884,67.914557,57.319967,85.476948,99.221791,35.028778,45.821277,19.762637,22.604242,20.937304,59.572077,33.196648
54.813254,85.163962,119.125560,150.865836,111.027658,103.437861,29.890426,14.333403,118.319028,1.174010,85.086321,55.811457,149.138666,118.670302,147.433113,118.373168,70.203978,116.164029,-0.000690,0.000831,32.000000,-235.673973,118.416536,-0.621921,21.306314,0.661636,519525.778913,0.975608,40.161155,18.338602,2.173643,0.055461,0.043134,170.249435,32.000000,183.508529,172.810899,171.249761,155.330506,32.000000,153.105364,67.950085,57.318876,85.502849,99.221791,35.001713,45.821277,19.749207,22.604242,20.853442,59.546320,33.243383
54.786278,85.157892,119.043492,150.852432,110.985447,103.419802,29.654673,14.329408,118.366025,1.174099,84.995706,55.867888,149.113742,118.654235,147.451201,118.270407,70.187869,116.327355,-0.000690,0.000789,32.000000,-235.683214,118.466872,-0.622182,21.323886,0.660250,519401.914174,0.977560,40.090598,18.290609,2.171578,0.054301,0.042700,170.337404,32.000000,183.629660,172.127792,171.729846,155.891803,32.000000,152.559413,67.941957,57.330024,85.498024,99.221791,35.001330,45.821277,19.746741,22.604242,20.843773,59.546811,33.189972
54.784060,85.186865,119.123887,150.856621,110.981280,103.406752,29.439414,14.331976,118.327080,1.174201,85.077656,55.866558,149.159923,118.678337,147.481856,118.313231,70.189293,116.253853,-0.000689,0.000793,32.000000,-235.676547,118.394878,-0.621560,21.318746,0.661054,519444.786607,0.965493,40.102408,18.258366,2.173298,0.051211,0.047508,170.852581,32.000000,182.875149,172.116036,174.354377,155.930482,32.000000,152.301009,67.942555,57.334420,85.512871,99.221791,35.001862,45.821277,19.765060,22.604242,20.894952,59.516028,33.234506
54.819969,85.210043,119.073465,150.851874,110.991800,103.401639,29.756492,14.334545,118.383257,1.174116,85.115707,55.831441,149.170707,118.727723,147.488471,118.307651,70.185975,116.175128,-0.000690,0.000793,32.000000,-235.669225,118.413762,-0.622014,21.330626,0.660261,519393.072238,0.973506,40.122292,18.363357,2.172871,0.057592,0.063328,171.189084,32.000000,182.499724,172.555169,175.985432,155.619221,32.000000,152.515285,67.945616,57.335414,85.526726,99.221791,35.004505,45.821277,19.761428,22.604242,20.895962,59.548277,33.274197
54.837714,85.210043,119.116482,150.851874,110.991123,103.414334,29.681245,14.341538,118.362792,1.174294,85.111254,55.803510,149.201529,118.788873,147.440090,118.345610,70.189708,116.342097,-0.000692,0.000802,32.000000,-235.668297,118.403786,-0.621986,21.314051,0.660997,519364.115038,0.980613,40.153398,18.321946,2.174426,0.035042,0.058953,171.340921,32.000000,182.574288,173.030643,175.401594,155.176424,32.000000,152.988828,67.938150,57.343018,85.540172,99.221791,34.995679,45.821277,19.739226,22.604242,20.937316,59.510373,33.207727
54.800689,85.234049,119.086871,150.853549,110.987607,103.430884,29.528189,14.333689,118.283357,1.174026,85.087972,55.880941,149.149070,118.651665,147.387896,118.288704,70.178296,116.237936,-0.000692,0.000765,32.000000,-235.676474,118.428080,-0.621853,21.305265,0.659666,519358.021636,0.969479,40.142029,18.282412,2.172082,0.062632,0.064363,170.512799,32.000000,183.023502,173.152257,172.771052,154.927763,32.000000,153.082925,67.925276,57.317342,85.508994,99.221791,35.001328,45.821277,19.755587,22.604242,20.980194,59.545562,33.070016
54.802110,85.213354,119.151504,150.850478,110.964051,103.432194,29.651942,14.328979,118.312970,1.173679,85.139413,55.856576,149.155545,118.655602,147.442025,118.404436,70.182062,116.216902,-0.000693,0.000734,32.000000,-235.677577,118.329065,-0.621487,21.299784,0.660262,519408.124570,0.971713,40.124963,18.369535,2.172164,0.064778,0.067608,170.287863,32.000000,183.422242,172.786537,171.194100,155.388128,32.000000,152.853566,67.937766,57.348106,85.528994,99.221791,35.010333,45.821277,19.751870,22.604242,20.945511,59.536239,33.175738
54.823581,85.221356,119.076840,150.856342,110.937461,103.434877,29.738157,14.335829,118.313609,1.173539,85.050483,55.784644,149.106194,118.689694,147.464218,118.357666,70.192145,116.271419,-0.000693,0.000723,32.000000,-235.670072,118.468399,-0.621644,21.281059,0.661098,519563.056784,0.977682,40.184582,18.324280,2.173091,0.103208,0.062303,170.315542,32.000000,183.521274,172.251734,172.307502,155.771785,32.000000,152.485622,67.919144,57.337671,85.496520,99.221791,35.003737,45.821277,19.763079,22.604242,20.946664,59.507423,33.199656
54.822991,85.221356,119.166624,150.856342,110.894475,103.445183,29.677177,14.333403,118.332593,1.173441,85.060904,55.788553,149.175163,118.735227,147.467784,118.358826,70.150560,116.249240,-0.000692,0.000726,32.000000,-235.668891,118.377215,-0.621371,21.267788,0.661690,519532.688791,0.973537,40.162521,18.309066,2.174214,0.063348,0.045602,170.971940,32.000000,182.815871,172.202655,174.474573,156.175236,32.000000,152.428758,67.935515,57.325605,85.474410,99.221791,35.014578,45.821277,19.738996,22.604242,20.961745,59.536406,33.274711
54.778971,85.207560,119.019816,150.852712,110.852365,103.451504,29.554355,14.335116,118.279391,1.173546,85.087600,55.862550,149.165208,118.734982,147.507731,118.328105,70.180818,116.276582,-0.000693,0.000696,32.000000,-235.674883,118.374359,-0.621383,21.248014,0.661392,519527.371951,0.970345,40.149868,18.328653,2.172000,0.049989,0.044311,171.186317,32.000000,182.610596,172.517677,176.134401,155.719409,32.000000,152.789366,67.944176,57.308257,85.480909,99.221791,34.977601,45.821277,19.757885,22.604242,20.938952,59.547146,33.076619
54.784621,85.234325,119.139374,150.862764,110.835084,103.451092,29.873991,14.332833,118.250304,1.173635,85.118915,55.814947,149.195288,118.733514,147.427738,118.262749,70.160228,116.278869,-0.000693,0.000687,32.000000,-235.675363,118.424939,-0.621341,21.226797,0.662531,519662.409327,0.972448,40.150437,18.358168,2.173662,0.053158,0.068104,171.280608,32.000000,182.661223,172.973105,174.755721,155.174961,32.000000,153.026767,67.931323,57.320517,85.508359,99.221791,35.006595,45.821277,19.761358,22.604242,20.986566,59.511416,33.268035
54.828961,85.239292,119.067245,150.864719,110.835045,103.447275,29.562646,14.336686,118.276221,1.173293,85.149833,55.857948,149.161854,118.677173,147.406424,118.395029,70.185688,116.262807,-0.000693,0.000687,32.000000,-235.667084,118.419655,-0.621473,21.216097,0.662849,519636.560149,0.977370,40.178990,18.342788,2.172728,0.050418,0.051584,170.506774,32.000000,183.172673,173.118957,172.499874,154.928278,32.000000,153.164512,67.928444,57.323920,85.507292,99.221791,35.016030,45.821277,19.753013,22.604242,20.987832,59.538530,33.128270
54.804835,85.239292,119.103205,150.864719,110.809848,103.438471,29.585260,14.337114,118.294300,1.172959,85.263203,55.839533,149.110709,118.704844,147.466836,118.395458,70.216009,116.223731,-0.000693,0.000691,32.000000,-235.670754,118.374888,-0.621179,21.227951,0.664331,519708.466175,0.966863,40.200318,18.364623,2.174686,0.054396,0.040384,170.263592,32.000000,183.431260,172.883341,171.094544,155.368289,32.000000,152.767358,67.976907,57.345621,85.511001,99.221791,34.994070,45.821277,19.751824,22.604242,20.997744,59.530584,33.110515
54.782153,85.245363,119.034785,150.866115,110.787240,103.438444,29.938965,14.333118,118.270365,1.172736,85.179630,55.841872,149.125414,118.696770,147.476237,118.251300,70.213734,116.302172,-0.000693,0.000714,32.000000,-235.676061,118.405319,-0.620682,21.244972,0.663361,519624.117218,0.976162,40.162630,18.330422,2.171612,0.056031,0.045211,170.378138,32.000000,183.359464,172.387860,172.409050,155.896145,32.000000,152.263134,67.969698,57.325681,85.502654,99.221791,34.975267,45.821277,19.773386,22.604242,21.009592,59.542730,33.132232
54.811025,85.286477,119.140470,150.875610,110.775884,103.435876,29.722285,14.330977,118.228673,1.172651,85.107009,55.921600,149.187946,118.659068,147.455061,118.356888,70.140563,116.254487,-0.000694,0.000740,32.000000,-235.680333,118.389147,-0.620344,21.242900,0.663608,519530.798722,0.975800,40.185836,18.278836,2.173224,0.042004,0.040213,170.990514,32.000000,182.623587,172.280239,174.811271,156.062176,32.000000,152.218207,67.957401,57.304800,85.495151,99.221791,35.005980,45.821277,19.745523,22.604242,21.082334,59.537714,33.186450
54.816423,85.273232,119.029239,150.877285,110.764588,103.426936,29.410366,14.335687,118.252831,1.172344,85.130653,55.857111,149.200817,118.775355,147.469484,118.345137,70.158984,116.269317,-0.000692,0.000726,32.000000,-235.669722,118.359593,-0.620370,21.278646,0.662982,519555.652933,0.964720,40.213732,18.323795,2.172875,0.067741,0.051030,171.331963,32.000000,182.442730,172.651511,176.255181,155.525957,32.000000,152.804177,67.961912,57.271031,85.521398,99.221791,34.993962,45.821277,19.746804,22.604242,21.083882,59.515891,33.225261
54.792902,85.273232,119.134533,150.877285,110.761195,103.422361,29.356593,14.329836,118.364165,1.172351,85.068741,55.767930,149.203040,118.741447,147.457612,118.370578,70.164398,116.174500,-0.000691,0.000703,32.000000,-235.682458,118.440216,-0.620458,21.284494,0.663369,519729.058056,0.971269,40.227066,18.371020,2.173659,0.061153,0.074991,171.168978,32.000000,182.727119,173.042209,174.759801,155.311811,32.000000,153.286642,67.958105,57.315624,85.514899,99.221791,35.004387,45.821277,19.754741,22.604242,21.062376,59.500322,33.218879
54.794479,85.255848,118.997040,150.876727,110.740121,103.431208,30.103861,14.333118,118.293246,1.172291,85.089811,55.907984,149.154794,118.700032,147.433650,118.382009,70.206311,116.236222,-0.000691,0.000676,32.000000,-235.673602,118.458672,-0.620155,21.288507,0.661277,519627.739250,0.981349,40.208629,18.360669,2.171416,0.047262,0.055442,170.539442,32.000000,183.279136,173.094564,172.264309,155.288346,32.000000,153.519536,67.940272,57.312307,85.521033,99.221791,34.998613,45.821277,19.730847,22.604242,21.033625,59.518359,33.266787
54.809477,85.223288,119.209599,150.874213,110.729181,103.427418,29.453425,14.336543,118.288499,1.172203,85.055081,55.893054,149.130777,118.746033,147.451885,118.338496,70.180266,116.245524,-0.000692,0.000676,32.000000,-235.669850,118.387534,-0.619699,21.302223,0.662232,519603.965822,0.983562,40.231258,18.303647,2.174269,0.077805,0.056241,170.291837,32.000000,183.523575,172.663699,170.774374,155.680441,32.000000,152.651365,67.976395,57.332886,85.530081,99.221791,35.024434,45.821277,19.747966,22.604242,20.978451,59.511032,33.269575
54.797557,85.203421,119.064387,150.875330,110.730653,103.417265,29.723269,14.334688,118.350712,1.172434,85.014236,55.858549,149.162331,118.645160,147.489985,118.423834,70.211416,116.312556,-0.000694,0.000652,32.000000,-235.674983,118.436910,-0.619550,21.295168,0.661112,519541.118301,0.959158,40.212355,18.295333,2.171698,0.093877,0.048188,170.391700,32.000000,183.424327,172.461950,172.815398,156.011103,32.000000,152.287518,67.998845,57.353938,85.542347,99.221791,34.996741,45.821277,19.732221,22.604242,20.979657,59.522264,33.315797
54.815065,85.203421,119.174820,150.875330,110.712225,103.417236,29.758861,14.337542,118.353402,1.172655,85.088713,55.944571,149.152970,118.680966,147.455833,118.373232,70.150850,116.212406,-0.000695,0.000652,32.000000,-235.670982,118.356717,-0.619650,21.302118,0.661893,519523.148900,0.979934,40.165366,18.326440,2.174982,0.063038,0.041404,170.962148,32.000000,182.732340,172.430211,174.749854,156.008692,32.000000,152.059852,67.978624,57.319556,85.495070,99.221791,35.014769,45.821277,19.742229,22.604242,20.946283,59.576050,33.273684
54.753559,85.213630,119.082678,150.873376,110.693808,103.422312,29.570062,14.336257,118.260920,1.172582,85.155678,55.783935,149.183227,118.694363,147.504447,118.369666,70.193752,116.242627,-0.000695,0.000643,32.000000,-235.671774,118.462627,-0.619500,21.299233,0.661160,519389.596245,0.971125,40.156967,18.331761,2.172805,0.058521,0.044310,171.225463,32.000000,182.529854,172.870251,176.212815,155.430191,32.000000,152.685409,68.030018,57.332432,85.520919,99.221791,35.003030,45.821277,19.746058,22.604242,20.965135,59.545238,33.363999
54.783613,85.253917,119.070302,150.886500,110.651641,103.425541,29.526177,14.332119,118.344057,1.172822,85.176362,55.798152,149.213287,118.731496,147.423291,118.406924,70.176789,116.228694,-0.000696,0.000641,32.000000,-235.675421,118.426510,-0.619371,21.277230,0.661445,519499.972981,0.969626,40.140124,18.337830,2.174125,0.066040,0.045073,171.072903,32.000000,182.704032,173.214684,174.670886,155.072987,32.000000,153.200007,68.010907,57.321500,85.505476,99.221791,34.985597,45.821277,19.758162,22.604242,21.036267,59.509990,33.215063
54.839451,85.272680,119.093409,150.891527,110.648144,103.429333,29.373417,14.329408,118.302938,1.172795,85.068618,55.970548,149.171058,118.778701,147.429370,118.370476,70.174641,116.353473,-0.000696,0.000629,32.000000,-235.680919,118.442072,-0.619879,21.246755,0.661973,519484.071534,0.977083,40.209523,18.311377,2.174885,0.095540,0.041801,170.532607,32.000000,183.284381,173.314191,172.240981,155.063496,32.000000,153.574163,68.020452,57.350968,85.494401,99.221791,35.012208,45.821277,19.733829,22.604242,21.037639,59.545080,33.136340
54.803504,85.272680,119.100924,150.891527,110.636603,103.425502,29.242656,14.330407,118.325511,1.172705,85.145383,55.834288,149.147158,118.748869,147.461442,118.392988,70.206844,116.250325,-0.000696,0.000614,32.000000,-235.675658,118.457103,-0.619630,21.237078,0.662145,519574.252171,0.978077,40.220880,18.320758,2.173466,0.031357,0.039086,170.235990,32.000000,183.573131,172.596325,170.904948,155.713588,32.000000,152.822940,68.052956,57.355245,85.484475,99.221791,34.992969,45.821277,19.747960,22.604242,21.071671,59.530082,33.298189
54.786021,85.229910,119.059408,150.885662,110.648065,103.420484,29.631926,14.330692,118.230839,1.172661,85.113084,55.814268,149.157007,118.635129,147.471311,118.395718,70.195731,116.275749,-0.000696,0.000590,32.000000,-235.680290,118.425735,-0.620055,21.188087,0.662356,519597.450737,0.982156,40.185929,18.390791,2.171674,0.057708,0.068903,170.506853,32.000000,183.311429,172.317389,173.002344,156.074613,32.000000,152.434291,68.025464,57.329083,85.436879,99.221791,35.028341,45.821277,19.751238,22.604242,20.998776,59.563117,33.325921
54.786374,85.241499,119.012417,150.881474,110.632338,103.417959,29.986357,14.331405,118.291861,1.172389,85.083066,55.823104,149.169429,118.705987,147.466992,118.341345,70.172025,116.289032,-0.000695,0.000612,32.000000,-235.676298,118.306201,-0.619883,21.198735,0.663308,519530.241454,0.987215,40.220504,18.302475,2.173236,0.056291,0.047856,171.068256,32.000000,182.712150,172.426923,174.930900,155.911664,32.000000,152.291981,68.010768,57.318410,85.439669,99.221791,34.968952,45.821277,19.753645,22.604242,21.020149,59.525696,33.244924
54.816370,85.265782,119.095374,150.888455,110.671814,103.424291,29.811159,14.333831,118.382706,1.172053,85.119748,55.895865,149.181023,118.626034,147.485471,118.342304,70.194264,116.310231,-0.000696,0.000646,32.000000,-235.675348,118.448780,-0.620483,21.239543,0.664734,519477.790289,0.974436,40.194557,18.327423,2.173171,0.046239,0.034586,171.333845,32.000000,182.583798,172.926549,176.124849,155.375579,32.000000,152.787931,68.033430,57.337152,85.459074,99.221791,34.997884,45.821277,19.756729,22.604242,21.021454,59.532551,33.223207
54.828660,85.265782,119.073707,150.888455,110.672417,103.433117,29.594647,14.335401,118.371365,1.171923,85.176094,55.862673,149.227454,118.730047,147.448161,118.427156,70.200570,116.225773,-0.000696,0.000661,32.000000,-235.671975,118.432729,-0.620403,21.245968,0.664057,519527.736233,0.962915,40.205806,18.358356,2.172300,0.059452,0.049794,171.038412,32.000000,182.830191,173.352381,174.011789,155.068722,32.000000,153.177172,68.043870,57.342251,85.463233,99.221791,34.986814,45.821277,19.726954,22.604242,21.065025,59.515389,33.147125
54.791047,85.262195,119.122899,150.893481,110.683641,103.433109,29.425776,14.332833,118.337089,1.172044,85.235425,55.796104,149.140479,118.726010,147.466943,118.398184,70.213257,116.336003,-0.000697,0.000688,32.000000,-235.676019,118.447455,-0.620558,21.284678,0.662952,519534.858730,0.968114,40.201229,18.347648,2.172624,0.052500,0.046945,170.518866,32.000000,183.261466,173.482698,171.875705,155.040703,32.000000,153.155919,68.018617,57.347425,85.459398,99.221791,35.000098,45.821277,19.751723,22.604242,21.060697,59.534715,33.227683
54.788124,85.263022,119.064132,150.901021,110.687813,103.443285,29.938745,14.336400,118.396552,1.172057,85.146141,55.913378,149.145286,118.701520,147.471761,118.408597,70.210525,116.274928,-0.000697,0.000710,32.000000,-235.672779,118.444333,-0.620395,21.313448,0.662433,519559.153619,0.975042,40.189408,18.295387,2.171742,0.048535,0.037674,170.370414,32.000000,183.373276,172.735589,170.913034,155.631105,32.000000,152.482854,67.998919,57.323682,85.431039,99.221791,34.982122,45.821277,19.754356,22.604242,21.063079,59.522549,33.320566
54.798874,85.259159,119.231315,150.909398,110.681768,103.455736,29.435099,14.333546,118.322930,1.172256,84.954943,55.917184,149.147890,118.653806,147.496092,118.365324,70.205005,116.228978,-0.000697,0.000706,32.000000,-235.675797,118.461874,-0.620762,21.314104,0.662226,519548.944187,0.981361,40.222005,18.342673,2.174131,0.062528,0.049302,170.654083,32.000000,183.138757,172.468958,173.371104,155.941917,32.000000,152.216177,68.005094,57.319404,85.411352,99.221791,35.019478,45.821277,19.740884,22.604242,21.064501,59.561947,33.238027
54.832150,85.259159,119.095952,150.909398,110.659264,103.466254,29.673113,14.329122,118.382083,1.172497,85.039192,55.845511,149.154228,118.764550,147.490630,118.348514,70.172696,116.228798,-0.000697,0.000734,32.000000,-235.675795,118.386966,-0.620777,21.306603,0.661026,519607.053696,0.964700,40.225646,18.312181,2.173174,0.060088,0.060919,171.103101,32.000000,182.693876,172.330773,175.213209,156.017575,32.000000,152.313729,68.003708,57.326425,85.426880,99.221791,34.993568,45.821277,19.724086,22.604242,21.059198,59.539101,33.189458
54.786712,85.215562,119.140579,150.902696,110.666606,103.457962,29.713203,14.333546,118.272264,1.172043,85.138421,55.857245,149.189447,118.704375,147.500010,118.378852,70.159892,116.255586,-0.000698,0.000757,32.000000,-235.672191,118.496953,-0.620555,21.335661,0.662108,519669.715680,0.981105,40.211438,18.292697,2.175799,0.056688,0.053588,171.342825,32.000000,182.513315,172.868795,176.147284,155.306618,32.000000,153.162495,67.967777,57.312782,85.427749,99.221791,35.003700,45.821277,19.757385,22.604242,20.985179,59.532177,33.248225
54.768608,85.239292,119.152514,150.907723,110.663883,103.457980,29.775416,14.331834,118.340503,1.172058,85.199156,55.912873,149.225592,118.769219,147.431812,118.444123,70.202635,116.299092,-0.000699,0.000795,32.000000,-235.678657,118.531788,-0.620293,21.312530,0.660856,519770.303682,0.972692,40.179430,18.324907,2.172010,0.057638,0.054859,170.958743,32.000000,182.981192,173.246621,173.781733,155.175061,32.000000,153.396203,67.983604,57.332604,85.470967,99.221791,35.009073,45.821277,19.765641,22.604242,21.027175,59.530790,33.231498
54.821841,85.259435,119.142647,150.908281,110.669191,103.468731,29.653966,14.337827,118.366926,1.171957,85.195150,55.887516,149.190939,118.725948,147.480545,118.308815,70.184843,116.315859,-0.000699,0.000814,32.000000,-235.671352,118.401381,-0.620172,21.325014,0.660931,519717.288978,0.972075,40.179544,18.352289,2.174625,0.068439,0.044170,170.439721,32.000000,183.388625,173.190255,171.650891,155.161170,32.000000,153.399331,67.994781,57.334656,85.491791,99.221791,35.004845,45.821277,19.734673,22.604242,21.063888,59.521821,32.912643
54.788671,85.263298,119.070475,150.910515,110.645323,103.475028,29.523367,14.334260,118.434617,1.171904,85.080411,55.887034,149.133360,118.772787,147.456760,118.495443,70.192946,116.303966,-0.000699,0.000815,32.000000,-235.669674,118.489835,-0.619446,21.330652,0.662085,519673.672705,0.970449,40.220697,18.333218,2.175562,0.057037,0.037730,170.326319,32.000000,183.350693,172.594963,170.938578,155.614333,32.000000,152.386417,67.993778,57.358075,85.481415,99.221791,35.037431,45.821277,19.721416,22.604242,21.065290,59.566353,33.478672
54.792304,85.263298,119.147844,150.910515,110.640993,103.468601,29.781254,14.335401,118.307788,1.172063,84.886613,55.921151,149.180652,118.765446,147.486242,118.422592,70.230817,116.296946,-0.000698,0.000809,32.000000,-235.671647,118.450350,-0.619122,21.284494,0.660813,519765.581189,0.973543,40.189621,18.360131,2.173270,0.051231,0.091253,170.698854,32.000000,183.053335,172.441032,173.363629,155.786970,32.000000,152.020451,67.993096,57.355698,85.481948,99.221791,35.007924,45.821277,19.750186,22.604242,21.073416,59.536426,33.143677
54.797727,85.206456,119.083253,150.899345,110.640824,103.453326,29.689089,14.335972,118.340556,1.172301,84.898864,55.861945,149.201927,118.779719,147.504134,118.436201,70.177005,116.369179,-0.000698,0.000822,32.000000,-235.674191,118.437868,-0.619013,21.284626,0.660727,519801.766429,0.978563,40.225394,18.345558,2.173268,0.041896,0.028305,171.146421,32.000000,182.605747,172.474495,175.590419,155.878032,32.000000,152.252160,67.976021,57.339247,85.511800,99.221791,35.013389,45.821277,19.734307,22.604242,20.976001,59.536141,33.249986
54.818798,85.168653,119.196619,150.890130,110.706442,103.453270,29.560322,14.334260,118.366301,1.172284,84.984997,55.973289,149.217713,118.809490,147.490610,118.411835,70.208420,116.336778,-0.000699,0.000848,32.000000,-235.676886,118.517572,-0.618707,21.320529,0.662626,519692.226936,0.969959,40.221899,18.303868,2.174536,0.060276,0.062335,171.280678,32.000000,182.451296,172.939974,176.079705,155.179434,32.000000,152.940693,67.971243,57.327667,85.531255,99.221791,35.023380,45.821277,19.732175,22.604242,20.911453,59.516205,33.294153
54.799956,85.164790,119.091490,150.885383,110.728324,103.463823,29.721166,14.335972,118.293486,1.172184,85.012371,55.923021,149.214993,118.854594,147.436434,118.404421,70.197478,116.300945,-0.000699,0.000880,32.000000,-235.674846,118.454510,-0.618488,21.294513,0.661860,519643.524946,0.972586,40.159838,18.396968,2.173142,0.064722,0.057032,170.972355,32.000000,182.876080,173.164681,173.506380,155.040995,32.000000,153.395223,67.957869,57.359198,85.541693,99.221791,35.025860,45.821277,19.723073,22.604242,20.912365,59.524349,33.330030
54.806996,85.164790,119.100138,150.885383,110.775771,103.459039,29.642135,14.331834,118.370575,1.172304,85.027692,55.964690,149.136675,118.765467,147.455890,118.409083,70.210686,116.247181,-0.000699,0.000863,32.000000,-235.675379,118.442051,-0.618434,21.300151,0.661143,519519.164813,0.976324,40.101766,18.347931,2.174375,0.061529,0.044176,170.444678,32.000000,183.390635,173.179655,171.436390,155.357921,32.000000,153.425638,67.947907,57.349952,85.527776,99.221791,34.996572,45.821277,19.735280,22.604242,20.906552,59.555751,33.224601
54.773057,85.178035,119.189258,150.890130,110.858419,103.453678,29.674615,14.327267,118.364048,1.172132,84.968327,55.903108,149.148191,118.727459,147.486867,118.379418,70.240282,116.340885,-0.000698,0.000872,32.000000,-235.680437,118.436016,-0.618173,21.291838,0.661572,519597.565149,0.971493,40.116029,18.339383,2.173204,0.091023,0.052602,170.269749,32.000000,183.573001,172.411083,171.268097,155.809048,32.000000,152.513911,67.970485,57.377452,85.534035,99.221791,35.021294,45.821277,19.748354,22.604242,20.930472,59.510314,33.145658
54.800646,85.170309,119.120073,150.883708,110.945811,103.458439,29.597013,14.336400,118.278877,1.171751,84.932460,56.008404,149.184581,118.788467,147.508472,118.363941,70.241283,116.328797,-0.000697,0.000870,32.000000,-235.673435,118.519713,-0.618365,21.272666,0.661307,519543.269547,0.973902,40.109255,18.296921,2.173083,0.054938,0.040475,170.770803,32.000000,182.915709,172.228400,173.624711,156.030662,32.000000,152.224491,67.962455,57.368055,85.527683,99.221791,35.003306,45.821277,19.739666,22.604242,20.918014,59.507620,33.295181
54.819583,85.185761,119.229879,150.895995,110.958243,103.467323,29.806669,14.333831,118.366036,1.172092,84.980234,55.854606,149.213403,118.795686,147.482480,118.429008,70.178239,116.419602,-0.000697,0.000860,32.000000,-235.671414,118.431975,-0.618211,21.282895,0.662788,519492.875365,0.973474,40.155159,18.318302,2.176056,0.067719,0.052910,171.192191,32.000000,182.518093,172.444358,175.485874,155.845891,32.000000,152.252132,67.976511,57.344378,85.553762,99.221791,35.023858,45.821277,19.743569,22.604242,20.918935,59.505417,33.207507
54.813084,85.185761,119.186241,150.895995,111.012517,103.471091,29.677304,14.332119,118.340298,1.172140,85.075068,55.866538,149.206734,118.709637,147.462838,118.425829,70.209454,116.262485,-0.000698,0.000849,32.000000,-235.677388,118.397794,-0.618905,21.281321,0.662422,519490.941810,0.975518,40.120883,18.310729,2.173698,0.034864,0.030294,171.339658,32.000000,182.558434,173.082632,175.806276,155.117799,32.000000,152.988047,67.977535,57.367321,85.563646,99.221791,35.025200,45.821277,19.729295,22.604242,20.946751,59.516274,33.250940
54.799781,85.195695,119.146338,150.897670,111.037686,103.472693,29.611120,14.333403,118.418725,1.172337,85.066733,55.815031,149.200065,118.743220,147.406608,118.399733,70.178517,116.329228,-0.000698,0.000832,32.000000,-235.674956,118.420615,-0.619400,21.271565,0.662654,519673.878832,0.968411,40.118117,18.423148,2.174950,0.060086,0.069276,170.703658,32.000000,182.815554,173.255155,173.267413,155.005666,32.000000,153.160214,67.958178,57.323702,85.559739,99.221791,35.015582,45.821277,19.748875,22.604242,20.965028,59.520120,33.247785
54.810747,85.216941,119.127815,150.905210,111.068444,103.471730,29.729381,14.337256,118.357857,1.172397,85.130867,55.844549,149.180485,118.789649,147.443391,118.445961,70.219344,116.324756,-0.000698,0.000827,32.000000,-235.668972,118.495279,-0.619944,21.278567,0.662524,519631.584437,0.972794,40.124369,18.306482,2.174412,0.068670,0.049467,170.471819,32.000000,183.271157,173.215039,171.282430,155.224956,32.000000,153.141272,68.006224,57.347931,85.583141,99.221791,35.007888,45.821277,19.731571,22.604242,21.002991,59.548021,33.189605
54.827411,85.207836,119.169086,150.902696,111.132958,103.479390,29.712120,14.336971,118.407093,1.172398,84.994061,55.867005,149.184610,118.792463,147.479538,118.357015,70.191576,116.317778,-0.000698,0.000828,32.000000,-235.675650,118.496789,-0.620138,21.258426,0.662793,519722.241582,0.975264,40.147102,18.373728,2.174212,0.059989,0.036997,170.344458,32.000000,183.456657,172.380867,171.440656,155.876193,32.000000,152.690057,67.995761,57.347866,85.564419,99.221791,35.026635,45.821277,19.725330,22.604242,21.004164,59.515792,33.237294
54.813347,85.207836,119.133677,150.902696,111.165145,103.492200,29.614207,14.336971,118.345640,1.172353,84.980338,55.863106,149.166454,118.763100,147.498691,118.281067,70.198255,116.276315,-0.000698,0.000835,32.000000,-235.672372,118.406888,-0.620430,21.245759,0.662286,519659.491525,0.971215,40.157797,18.330470,2.173439,0.062545,0.062314,170.856158,32.000000,182.871438,172.126788,174.112764,156.060398,32.000000,152.411305,68.023319,57.369459,85.564868,99.221791,35.008467,45.821277,19.732467,22.604242,20.989486,59.533131,33.170309
54.787499,85.179139,119.144235,150.902138,111.196403,103.496028,29.679987,14.335972,118.383866,1.172485,85.024144,55.784462,149.180427,118.819359,147.476489,118.414525,70.140272,116.269276,-0.000698,0.000856,32.000000,-235.673535,118.405563,-0.620821,21.242480,0.662959,519733.036908,0.971508,40.132664,18.354441,2.173531,0.058662,0.067915,171.154773,32.000000,182.502271,172.343626,175.532956,155.950928,32.000000,152.570218,68.007823,57.328066,85.559247,99.221791,35.001680,45.821277,19.731229,22.604242,20.940711,59.545139,33.189385
54.787348,85.211147,119.085734,150.902976,111.225104,103.502443,29.858553,14.331691,118.323690,1.172913,85.127899,55.963573,149.209473,118.714429,147.427472,118.396065,70.166531,116.250630,-0.000699,0.000842,32.000000,-235.682570,118.407645,-0.621201,21.252263,0.663424,519789.847330,0.975113,40.146191,18.325206,2.173443,0.053767,0.041012,171.382271,32.000000,182.385989,172.908632,175.488555,155.327111,32.000000,152.998531,67.982195,57.351398,85.543889,99.221791,34.999070,45.821277,19.738365,22.604242,20.997277,59.551365,33.163926
54.835143,85.228531,119.153575,150.910236,111.249589,103.506281,29.685706,14.328837,118.404025,1.172614,85.104650,55.882261,149.220004,118.766222,147.428879,118.390114,70.169254,116.326947,-0.000698,0.000863,32.000000,-235.680834,118.432854,-0.621203,21.259186,0.664022,519897.632698,0.973419,40.142363,18.379359,2.174661,0.074781,0.038159,170.690503,32.000000,182.968738,173.242966,172.743254,155.070771,32.000000,153.181876,67.993298,57.348741,85.549824,99.221791,35.003930,45.821277,19.726947,22.604242,20.998418,59.499831,33.217485
54.814535,85.228531,119.114710,150.910236,111.263414,103.502479,29.647156,14.331405,118.352496,1.172260,85.090887,55.802149,149.156196,118.729803,147.465544,118.463090,70.209487,116.263403,-0.000698,0.000869,32.000000,-235.676954,118.542618,-0.621044,21.256747,0.663388,519920.983073,0.967736,40.174517,18.342953,2.173599,0.064061,0.041464,170.303925,32.000000,183.220637,173.034013,171.138660,155.289107,32.000000,152.875939,67.980073,57.345879,85.521301,99.221791,35.005109,45.821277,19.725788,22.604242,21.029818,59.508170,33.325555
54.775492,85.210871,119.135055,150.909119,111.304969,103.496121,29.586642,14.331834,118.352107,1.172100,85.103457,55.822232,149.149917,118.735125,147.468017,118.330038,70.230660,116.266443,-0.000697,0.000864,32.000000,-235.678657,118.432588,-0.620682,21.248748,0.662902,519936.636826,0.972525,40.145924,18.381751,2.172942,0.062331,0.075863,170.282339,32.000000,183.271565,172.413545,171.763541,155.609773,32.000000,152.242695,68.003568,57.332182,85.502577,99.221791,35.010365,45.821277,19.747885,22.604242,21.000346,59.523857,33.145438
54.802318,85.215838,119.045690,150.900183,111.338263,103.494808,29.874900,14.336400,118.366643,1.171695,85.044718,55.766047,149.206704,118.721748,147.460521,118.434837,70.175869,116.216488,-0.000697,0.000835,32.000000,-235.673107,118.408601,-0.620617,21.237786,0.663028,519846.539823,0.974152,40.165743,18.306949,2.173050,0.058435,0.042778,170.905683,32.000000,182.641123,172.280101,174.302152,156.079034,32.000000,152.187353,67.996635,57.342011,85.480938,99.221791,34.983229,45.821277,19.736764,22.604242,21.010113,59.510521,33.254242
54.806972,85.244259,119.111342,150.910795,111.344406,103.498648,29.649903,14.340824,118.308471,1.171600,85.085854,55.835446,149.236813,118.741506,147.486124,118.411717,70.175296,116.222544,-0.000696,0.000841,32.000000,-235.671305,118.451531,-0.620329,21.237943,0.664016,519767.335966,0.976800,40.185650,18.287430,2.174970,0.045428,0.069715,171.228628,32.000000,182.386991,172.436164,176.116143,155.782400,32.000000,152.778646,67.982153,57.322287,85.486487,99.221791,35.007706,45.821277,19.720432,22.604242,21.011279,59.518192,33.171410
54.792515,85.244259,119.014615,150.910795,111.332117,103.512571,29.678192,14.338398,118.285452,1.171586,85.187837,55.884513,149.210663,118.718036,147.459153,118.379303,70.184400,116.264683,-0.000696,0.000856,32.000000,-235.672584,118.379925,-0.620437,21.245286,0.663257,519863.174993,0.966859,40.164803,18.315034,2.172275,0.059556,0.048601,171.327600,32.000000,182.498695,172.854783,175.629052,155.364942,32.000000,153.360712,68.000133,57.327860,85.493801,99.221791,34.975352,45.821277,19.738342,22.604242,21.061916,59.548109,33.255122
54.789367,85.247846,119.124506,150.916379,111.356413,103.505438,29.703983,14.331120,118.330637,1.171610,85.250955,55.813397,149.205397,118.736206,147.402806,118.297707,70.165299,116.214799,-0.000696,0.000885,32.000000,-235.678387,118.346379,-0.620352,21.231990,0.663719,519919.558144,0.974209,40.188747,18.318903,2.173288,0.068231,0.096330,170.605774,32.000000,182.961463,173.068460,172.641511,155.303366,32.000000,153.255074,67.957772,57.306018,85.425725,99.221791,34.997557,45.821277,19.756508,22.604242,21.069473,59.523778,33.284616
54.806964,85.274612,119.014813,150.926991,111.355489,103.507999,29.680770,14.331834,118.258784,1.171544,85.297072,55.803877,149.169086,118.724685,147.416341,118.328572,70.195556,116.249793,-0.000696,0.000890,32.000000,-235.678001,118.369119,-0.620391,21.253312,0.663118,519979.162319,0.973691,40.202658,18.332731,2.172096,0.052522,0.031773,170.327918,32.000000,183.291915,172.905727,170.850065,155.494245,32.000000,152.906905,67.961728,57.341201,85.427334,99.221791,34.974683,45.821277,19.730560,22.604242,21.117305,59.544559,33.132452
54.813165,85.303309,119.109324,150.937044,111.329768,103.509210,29.659536,14.330692,118.264834,1.171543,85.205896,55.916442,149.183683,118.663676,147.421824,118.351225,70.188803,116.245713,-0.000695,0.000871,32.000000,-235.679471,118.341872,-0.620372,21.256773,0.664350,519987.099317,0.972848,40.209272,18.324685,2.174227,0.057798,0.046069,170.365062,32.000000,183.385592,172.399392,171.773557,155.884440,32.000000,152.221053,67.960641,57.331252,85.395025,99.221791,34.977036,45.821277,19.725818,22.604242,21.118789,59.561642,33.071704
54.782824,85.303309,118.992416,150.937044,111.332100,103.497843,29.555983,14.331691,118.260113,1.171529,85.164632,55.810557,149.226010,118.671689,147.465769,118.224286,70.173063,116.153665,-0.000697,0.000885,32.000000,-235.676341,118.339771,-0.620174,21.245103,0.662649,519968.065024,0.973356,40.219107,18.313473,2.171527,0.062147,0.051189,170.919172,32.000000,182.469655,172.246374,174.461805,155.934464,32.000000,151.956504,67.974911,57.312424,85.380782,99.221791,34.967966,45.821277,19.742678,22.604242,21.170224,59.552663,33.144191
54.793741,85.316278,119.132577,150.954078,111.349646,103.492809,29.798687,14.331691,118.262728,1.171475,85.241492,55.846130,149.236218,118.701542,147.505344,118.327125,70.204958,116.230225,-0.000696,0.000862,32.000000,-235.676177,118.408461,-0.619946,21.239674,0.663179,520023.594594,0.974013,40.241839,18.318005,2.173006,0.083012,0.044951,171.317763,32.000000,182.217077,172.672788,175.988567,155.506398,32.000000,152.590513,67.971519,57.322049,85.412936,99.221791,34.986815,45.821277,19.754567,22.604242,21.194414,59.564612,33.096355
