OSU 80 Ton Compressor Load Stand
54.810414,85.318210,118.998575,150.956033,111.352565,103.482585,29.655921,14.333546,118.226011,1.171333,85.256166,55.874788,149.203145,118.748420,147.428371,118.336314,70.160684,116.213960,-0.000695,0.000826,32.000000,-235.674813,118.486837,-0.620166,21.239412,0.663135,520010.829648,0.977907,40.271032,18.283638,2.172075,0.050969,0.035464,171.336465,32.000000,182.373745,172.959441,175.035802,155.257461,32.000000,153.164754,67.932846,57.292148,85.382475,99.221791,34.968300,45.821277,19.727853,22.604242,21.199478,59.527456,33.240962
54.815884,85.319313,119.090208,150.961897,111.323950,103.475184,29.612713,14.330264,118.281240,1.171021,85.280169,55.782977,149.220783,118.690164,147.414797,118.313964,70.189846,116.246591,-0.000694,0.000834,32.000000,-235.680554,118.413397,-0.619776,21.258583,0.664128,519935.855755,0.969716,40.273496,18.293422,2.174200,0.065743,0.048406,170.536204,32.000000,182.923272,173.083036,172.461329,155.107246,32.000000,153.572161,67.917616,57.326434,85.380563,99.221791,34.989015,45.821277,19.728155,22.604242,21.201198,59.557561,33.220933
54.790617,85.319313,119.041971,150.961897,111.325585,103.467842,29.655506,14.334402,118.268054,1.170701,85.181756,55.893025,149.168940,118.775702,147.426485,118.314191,70.178998,116.262972,-0.000695,0.000836,32.000000,-235.677072,118.343787,-0.620011,21.265376,0.662816,519966.695016,0.973970,40.259388,18.328844,2.171094,0.060232,0.043276,170.367431,32.000000,183.173559,172.609302,170.780941,155.544638,32.000000,152.896044,67.910405,57.318711,85.374794,99.221791,34.982688,45.821277,19.734643,22.604242,21.204839,59.518340,33.313302
54.839418,85.304965,119.100294,150.960780,111.302106,103.463998,29.763051,14.329408,118.263386,1.170934,85.198798,55.773512,149.216932,118.767119,147.486397,118.229662,70.192313,116.164930,-0.000695,0.000847,32.000000,-235.677968,118.371098,-0.620229,21.255646,0.662747,519870.818969,0.975218,40.255228,18.317440,2.172549,0.062874,0.050102,170.468031,32.000000,183.198346,172.364849,172.299046,155.895805,32.000000,152.561153,67.946263,57.356712,85.402549,99.221791,34.989176,45.821277,19.723224,22.604242,21.181615,59.579492,33.132012
54.812369,85.290064,118.964409,150.960221,111.306092,103.475402,29.637852,14.330977,118.203503,1.170936,85.215350,55.748767,149.219838,118.698544,147.465300,118.207600,70.186049,116.217105,-0.000695,0.000849,32.000000,-235.678038,118.376421,-0.620449,21.261730,0.662569,519867.624940,0.974230,40.279537,18.337202,2.172671,0.052878,0.028606,171.073025,32.000000,182.467134,172.194750,174.542740,155.977588,32.000000,152.273215,67.908677,57.319489,85.375609,99.221791,34.959597,45.821277,19.717759,22.604242,21.157380,59.496585,33.238468
54.816700,85.328971,119.045517,150.967761,111.297559,103.485633,29.641326,14.334260,118.180309,1.170777,85.230129,55.889796,149.249409,118.666917,147.483123,118.278030,70.162620,116.247975,-0.000694,0.000845,32.000000,-235.679509,118.404829,-0.620737,21.261573,0.662402,519777.999687,0.969700,40.218246,18.270522,2.171801,0.056621,0.064025,171.276056,32.000000,182.349952,172.582028,176.004793,155.599669,32.000000,152.752276,67.915653,57.321498,85.379487,99.221791,35.000347,45.821277,19.728073,22.604242,21.158948,59.504561,33.206553
54.775234,85.328971,119.025784,150.967761,111.278496,103.480628,29.723090,14.330264,118.206059,1.170255,85.303320,55.814977,149.251730,118.637800,147.435143,118.341181,70.128959,116.210351,-0.000696,0.000841,32.000000,-235.677768,118.414865,-0.621304,21.257639,0.661743,519841.396984,0.974391,40.229361,18.305189,2.170393,0.076966,0.055981,171.302420,32.000000,182.287772,173.068872,174.715947,155.100014,32.000000,153.142230,67.918191,57.322805,85.372495,99.221791,34.976608,45.821277,19.740923,22.604242,21.228238,59.535993,33.174785
54.840938,85.351598,119.109502,150.980327,111.270291,103.476885,29.687854,14.331976,118.251082,1.169936,85.224639,55.782415,149.231226,118.765446,147.418403,118.427805,70.152016,116.227245,-0.000695,0.000857,32.000000,-235.675892,118.388678,-0.621875,21.290553,0.662389,519990.632522,0.974382,40.264101,18.345419,2.171702,0.063261,0.068038,170.558099,32.000000,182.884477,173.273819,172.273813,155.128643,32.000000,153.149322,67.907408,57.357382,85.383739,99.221791,35.014494,45.821277,19.736341,22.604242,21.269359,59.515507,33.253361
54.836133,85.331731,119.058795,150.980048,111.264720,103.478134,29.684447,14.342251,118.326732,1.169690,85.206863,55.849868,149.192371,118.702151,147.440058,118.286184,70.160345,116.285676,-0.000695,0.000880,32.000000,-235.665617,118.434684,-0.621931,21.298761,0.663050,520050.988756,0.972455,40.303998,18.358604,2.172985,0.035304,0.030562,170.283259,32.000000,183.087462,172.626781,170.856530,155.564301,32.000000,152.666399,67.926052,57.358570,85.428194,99.221791,34.981224,45.821277,19.712846,22.604242,21.236749,59.538471,33.177353
54.755227,85.309104,119.145754,150.970274,111.238578,103.479439,29.581268,14.335401,118.280330,1.169339,85.124841,55.866897,149.214290,118.713245,147.470410,118.493488,70.163813,116.303149,-0.000696,0.000882,32.000000,-235.672794,118.490650,-0.622054,21.307783,0.661523,519986.048355,0.972358,40.263418,18.344742,2.171909,0.088512,0.073783,170.511712,32.000000,183.077507,172.142372,172.603719,155.946283,32.000000,152.339616,67.895537,57.352942,85.363541,99.221791,34.994251,45.821277,19.746486,22.604242,21.238542,59.550342,33.262165
54.819728,85.309104,119.039536,150.970274,111.215387,103.470293,29.747079,14.341680,118.262093,1.169299,85.083065,55.871227,149.250989,118.733064,147.513669,118.408988,70.148380,116.220788,-0.000696,0.000845,32.000000,-235.667827,118.456792,-0.621796,21.295352,0.660952,519951.951487,0.972527,40.248171,18.368208,2.171174,0.068995,0.050190,171.017631,32.000000,182.460565,172.028966,174.764253,156.059619,32.000000,152.525009,67.897414,57.339256,85.393616,99.221791,34.976646,45.821277,19.720870,22.604242,21.200950,59.515084,33.260625
54.816772,85.300550,119.098037,150.966923,111.205909,103.461412,29.698492,14.337970,118.282245,1.169005,85.070578,55.876450,149.283933,118.720708,147.480378,118.366652,70.141808,116.309799,-0.000696,0.000829,32.000000,-235.670881,118.473314,-0.621714,21.281636,0.662658,519959.523743,0.977447,40.303389,18.374247,2.175970,0.062930,0.044642,171.291992,32.000000,182.294024,172.562006,175.968166,155.515065,32.000000,153.109262,67.919727,57.338684,85.439730,99.221791,35.009924,45.821277,19.713640,22.604242,21.187747,59.523405,33.272070
54.799619,85.281786,119.084432,150.963293,111.193102,103.462700,29.644154,14.333831,118.321091,1.168982,85.146762,55.832190,149.263556,118.753925,147.462241,118.423793,70.136501,116.284929,-0.000697,0.000842,32.000000,-235.676659,118.514207,-0.621699,21.274817,0.661111,519912.840053,0.970669,40.241321,18.344863,2.171473,0.080851,0.061055,171.195307,32.000000,182.419259,172.952977,174.314554,155.140113,32.000000,153.462315,67.898267,57.325376,85.424736,99.221791,34.994237,45.821277,19.722969,22.604242,21.156778,59.551414,33.303178
54.782097,85.268817,119.120350,150.960780,111.140879,103.456980,29.647236,14.330407,118.297726,1.168961,85.146036,55.820968,149.252227,118.769423,147.468798,118.360392,70.184286,116.257344,-0.000698,0.000839,32.000000,-235.674675,118.458082,-0.621638,21.287510,0.661941,519872.226937,0.972210,40.235611,18.399870,2.172657,0.057351,0.047134,170.551694,32.000000,182.836410,173.175538,172.102185,155.019906,32.000000,153.321831,67.929550,57.356636,85.464349,99.221791,35.010723,45.821277,19.748597,22.604242,21.158301,59.520995,33.180434
54.770899,85.268817,119.054217,150.960780,111.070831,103.450753,29.790021,14.335829,118.339269,1.168543,85.121874,55.836787,149.214397,118.721340,147.481951,118.427421,70.178607,116.265868,-0.000699,0.000855,32.000000,-235.673186,118.423041,-0.621812,21.263041,0.662327,519871.870996,0.974291,40.233348,18.391646,2.173089,0.112561,0.042179,170.277310,32.000000,183.050956,172.521149,170.827789,155.559313,32.000000,152.564364,67.936835,57.378758,85.475070,99.221791,34.981845,45.821277,19.748969,22.604242,21.137250,59.516402,33.266714
54.838506,85.256400,119.163355,150.955474,111.072267,103.460974,29.642452,14.335544,118.343069,1.168171,85.030430,55.896441,149.216941,118.795604,147.481071,118.334890,70.135098,116.276357,-0.000698,0.000833,32.000000,-235.673963,118.431566,-0.621554,21.270175,0.662431,519738.156597,0.974445,40.237240,18.328852,2.174439,0.045847,0.157928,170.540675,32.000000,182.871794,172.211553,172.910325,155.786494,32.000000,152.174699,67.890118,57.335659,85.448216,99.221791,35.005816,45.821277,19.721625,22.604242,21.117111,59.496861,33.292026
54.813842,85.261091,119.039158,150.954916,111.091410,103.468572,29.676173,14.335401,118.337860,1.167825,84.967149,55.858612,149.235593,118.823356,147.487950,118.486643,70.166493,116.330900,-0.000698,0.000823,32.000000,-235.670172,118.599640,-0.621926,21.258898,0.662871,519723.411200,0.969931,40.248017,18.339170,2.173677,0.055419,0.044325,171.073342,32.000000,182.305451,172.090983,174.990767,155.927697,32.000000,152.305038,67.923833,57.340315,85.497399,99.221791,34.978037,45.821277,19.719845,22.604242,21.126645,59.521261,33.232231
54.795160,85.213078,119.152758,150.944583,111.126887,103.480814,29.722961,14.336257,118.376470,1.167775,84.954515,55.946210,149.274632,118.819971,147.495064,118.415463,70.131566,116.262216,-0.000698,0.000828,32.000000,-235.669316,118.516307,-0.622045,21.273952,0.662333,519812.544492,0.973519,40.170558,18.388385,2.172987,0.055239,0.046732,171.335274,32.000000,182.104801,172.563580,176.131621,155.339776,32.000000,152.973715,67.902480,57.341438,85.495277,99.221791,35.032876,45.821277,19.714618,22.604242,21.128056,59.525165,33.298702
54.790241,85.213078,119.127584,150.944583,111.140853,103.483424,29.743130,14.338255,118.419654,1.167680,84.889663,55.975985,149.255074,118.827188,147.439638,118.459346,70.143107,116.332938,-0.000698,0.000816,32.000000,-235.667646,118.609510,-0.622108,21.250348,0.662250,519807.475036,0.972971,40.198970,18.386661,2.171699,0.063369,0.050271,171.075805,32.000000,182.448964,172.898235,174.235392,155.174393,32.000000,153.487941,67.863196,57.326088,85.486648,99.221791,35.004114,45.821277,19.735869,22.604242,21.045896,59.563383,33.312422
54.823895,85.175000,119.134357,150.942349,111.165818,103.479167,29.614550,14.340111,118.386534,1.167559,84.909181,55.897921,149.236988,118.828880,147.468768,118.378245,70.169738,116.339200,-0.000699,0.000800,32.000000,-235.668085,118.503681,-0.622476,21.238546,0.662930,519880.798704,0.971801,40.168930,18.384224,2.174512,0.054955,0.047512,170.471596,32.000000,182.890057,173.024989,171.887512,155.127948,32.000000,153.376655,67.863377,57.345651,85.478174,99.221791,35.049401,45.821277,19.734630,22.604242,20.980836,59.515773,33.245658
54.831608,85.132782,119.156916,150.930621,111.124053,103.482916,29.676843,14.332547,118.396949,1.167370,84.971998,55.985383,149.237105,118.722789,147.510425,118.372800,70.211279,116.351063,-0.000698,0.000775,32.000000,-235.672698,118.502154,-0.622556,21.266320,0.663584,519874.557147,0.971262,40.173664,18.411156,2.174248,0.084460,0.055309,170.355448,32.000000,183.125283,172.350888,170.632674,155.782630,32.000000,152.600365,67.886801,57.362631,85.499020,99.221791,35.016879,45.821277,19.703444,22.604242,20.908449,59.538609,33.200977
54.777720,85.178311,119.162806,150.938440,111.118712,103.481704,29.805920,14.338683,118.392788,1.166905,84.940482,55.929794,149.236383,118.829248,147.506272,118.489599,70.196412,116.338590,-0.000697,0.000760,32.000000,-235.672135,118.542391,-0.622168,21.249299,0.663328,519732.432039,0.974696,40.103209,18.387930,2.173037,0.068798,0.043826,170.641155,32.000000,182.825191,172.061847,173.060198,155.978184,32.000000,152.298459,67.862716,57.343717,85.488895,99.221791,35.044296,45.821277,19.705961,22.604242,20.909167,59.505446,33.209194
54.816369,85.178311,119.153190,150.938440,111.140825,103.485597,29.581183,14.335829,118.434716,1.166734,84.930143,55.924178,149.251954,118.819706,147.495582,118.459202,70.173376,116.348958,-0.000697,0.000742,32.000000,-235.673841,118.603332,-0.622134,21.237104,0.662446,519608.057061,0.972436,40.053574,18.352841,2.173143,0.042312,0.031718,171.174429,32.000000,182.278163,172.193574,175.097523,155.997925,32.000000,152.340641,67.892646,57.345802,85.512718,99.221791,35.015182,45.821277,19.715706,22.604242,20.989132,59.544648,33.131131
54.830818,85.191004,119.164141,150.937602,111.147099,103.483119,29.613955,14.334117,118.355861,1.166652,84.934450,55.860090,149.249653,118.848335,147.475364,118.434835,70.124697,116.382016,-0.000699,0.000742,32.000000,-235.675554,118.554956,-0.622777,21.249404,0.664012,519718.519329,0.969358,40.150946,18.360926,2.175388,0.065568,0.062780,171.233099,32.000000,182.092903,172.656757,176.101875,155.320006,32.000000,152.968296,67.853937,57.304073,85.509312,99.221791,35.044985,45.821277,19.729967,22.604242,21.012166,59.548414,33.162899
54.819280,85.174448,119.140595,150.933413,111.137612,103.485240,29.670340,14.334545,118.465302,1.166348,85.056216,55.898690,149.325319,118.802109,147.444494,118.457102,70.180598,116.443496,-0.000698,0.000722,32.000000,-235.672667,118.593237,-0.622713,21.251528,0.663694,519766.065178,0.976010,40.113760,18.389600,2.173679,0.069444,0.046214,170.950505,32.000000,182.316710,172.964689,173.894990,155.030284,32.000000,153.170861,67.878065,57.351678,85.523073,99.221791,35.014396,45.821277,19.709010,22.604242,20.984441,59.555210,33.316530
54.778485,85.192935,119.072469,150.934530,111.175208,103.495449,29.777166,14.329122,118.387150,1.166735,85.097205,56.017532,149.218111,118.715938,147.470048,118.450213,70.195222,116.303889,-0.000698,0.000741,32.000000,-235.682516,118.519124,-0.622346,21.220975,0.663148,519861.198592,0.974657,40.112555,18.456255,2.173306,0.048795,0.042040,170.557789,32.000000,182.863907,172.991163,171.906835,155.199386,32.000000,153.275508,67.878918,57.331057,85.525215,99.221791,35.049836,45.821277,19.722829,22.604242,20.985383,59.533190,33.031865
54.792102,85.192935,119.093626,150.934530,111.178461,103.490403,29.638381,14.338969,118.419714,1.166830,85.067809,55.936901,149.215157,118.861669,147.477377,118.434798,70.196210,116.359443,-0.000698,0.000765,32.000000,-235.666276,118.536802,-0.622405,21.250637,0.663091,519744.182409,0.973008,40.107096,18.433776,2.173334,0.055932,0.055670,170.420878,32.000000,183.141534,172.199258,170.980475,155.767955,32.000000,152.616724,67.900645,57.347584,85.524149,99.221791,34.999343,45.821277,19.729265,22.604242,21.018505,59.538304,33.287184
54.810346,85.224667,119.151118,150.947097,111.188654,103.480178,29.625785,14.340396,118.390415,1.166724,84.996146,55.870429,149.241599,118.760326,147.494351,118.472080,70.206570,116.369685,-0.000699,0.000756,32.000000,-235.673209,118.583424,-0.622449,21.237864,0.664351,519809.264038,0.970443,40.164834,18.343241,2.173709,0.111494,0.075430,170.703150,32.000000,182.720358,171.905730,173.483712,156.091587,32.000000,152.481275,67.893798,57.364240,85.525770,99.221791,35.052478,45.821277,19.710052,22.604242,21.074725,59.558534,33.315650
54.799491,85.221908,119.201474,150.946259,111.182175,103.479697,29.908384,14.334688,118.386178,1.166525,85.084948,55.879666,149.268899,118.784307,147.504562,118.415849,70.164413,116.356631,-0.000701,0.000758,32.000000,-235.672688,118.521263,-0.622132,21.238179,0.663310,519775.953581,0.974676,40.151730,18.372467,2.173555,0.065805,0.055108,171.150754,32.000000,182.266514,172.088109,175.135479,156.009018,32.000000,152.399166,67.907855,57.322869,85.534881,99.221791,35.033130,45.821277,19.723142,22.604242,21.071146,59.566323,33.264586
54.773244,85.246742,119.081742,150.953519,111.161734,103.483558,29.621346,14.334830,118.375534,1.166476,85.195451,55.813371,149.253582,118.690489,147.489592,118.341673,70.164413,116.370486,-0.000701,0.000747,32.000000,-235.671890,118.454837,-0.622082,21.237786,0.663803,519738.761090,0.974717,40.165910,18.367679,2.173880,0.035837,0.028761,171.355439,32.000000,182.100952,172.655587,175.716500,155.296135,32.000000,152.926940,67.876539,57.314745,85.514507,99.221791,35.036722,45.821277,19.715733,22.604242,21.072345,59.560806,33.231351
54.793035,85.246742,119.112708,150.953519,111.198511,103.484911,29.537420,14.330264,118.424411,1.166465,85.274665,55.780541,149.256127,118.751989,147.468133,118.366606,70.194160,116.306663,-0.000700,0.000751,32.000000,-235.678096,118.526303,-0.621533,21.245575,0.664335,519821.528358,0.965704,40.173593,18.402737,2.175230,0.054768,0.079842,170.892690,32.000000,182.514916,172.975190,173.492988,155.015259,32.000000,153.092921,67.880155,57.324306,85.511540,99.221791,35.009280,45.821277,19.723044,22.604242,21.116771,59.514268,33.167375
54.829096,85.294479,119.131486,150.968040,111.206593,103.491463,29.587290,14.332690,118.343157,1.166478,85.253370,55.884815,149.213762,118.737613,147.451208,118.434875,70.197222,116.394791,-0.000701,0.000732,32.000000,-235.672883,118.488428,-0.621813,21.231151,0.663997,519887.081912,0.975666,40.223685,18.410270,2.174086,0.060939,0.042414,170.395715,32.000000,182.816097,172.905005,171.586231,155.123814,32.000000,153.029311,67.886641,57.311073,85.481134,99.221791,35.044881,45.821277,19.711685,22.604242,21.201109,59.560826,33.308167
54.797380,85.294479,119.220328,150.968319,111.237516,103.497997,30.080022,14.334117,118.426957,1.166133,85.147347,55.954466,149.222021,118.777375,147.459866,118.422449,70.198488,116.370099,-0.000700,0.000726,32.000000,-235.677029,118.558708,-0.622098,21.244709,0.663638,519824.640078,0.978066,40.204639,18.345811,2.173866,0.084549,0.058086,170.305967,32.000000,182.913902,172.225831,171.199883,155.684626,32.000000,152.581273,67.893179,57.307162,85.422880,99.221791,35.041001,45.821277,19.722286,22.604242,21.202701,59.519235,33.155636
54.784699,85.275715,119.087141,150.972508,111.224527,103.509716,29.511924,14.332975,118.394762,1.166151,85.019534,55.869831,149.241814,118.739366,147.502949,118.415277,70.246706,116.269217,-0.000701,0.000711,32.000000,-235.676860,118.512209,-0.621887,21.270700,0.663738,519899.928085,0.975894,40.217688,18.390676,2.172779,0.053059,0.081531,170.795032,32.000000,182.523980,171.932730,173.752020,155.918046,32.000000,152.389379,67.892368,57.329091,85.426245,99.221791,35.044676,45.821277,19.718019,22.604242,21.204292,59.513314,33.156003
54.775836,85.275715,119.218094,150.972508,111.214507,103.518703,29.520170,14.330407,118.295765,1.166138,85.063037,55.931100,149.254781,118.703357,147.515183,118.395432,70.188417,116.263384,-0.000702,0.000693,32.000000,-235.679264,118.526445,-0.621781,21.245444,0.664546,519944.836368,0.960574,40.248196,18.375986,2.175657,0.068001,0.059633,171.206162,32.000000,182.175839,172.034858,175.494252,156.084490,32.000000,152.641316,67.882427,57.281528,85.404019,99.221791,35.043759,45.821277,19.730958,22.604242,21.173223,59.518841,33.324748
54.840184,85.247570,119.127444,150.958267,111.223556,103.525100,29.811076,14.341680,118.368655,1.165832,85.101348,55.835490,149.257998,118.717567,147.457432,118.415670,70.158819,116.294410,-0.000702,0.000665,32.000000,-235.667499,118.491219,-0.622149,21.266136,0.663020,519887.777331,0.979377,40.241635,18.272893,2.173730,0.067830,0.060247,171.311720,32.000000,182.134700,172.538370,175.830860,155.402211,32.000000,153.020764,67.850588,57.273717,85.406725,99.221791,35.044162,45.821277,19.703373,22.604242,21.125774,59.561721,33.328856
54.804089,85.262746,119.258791,150.963572,111.253243,103.528977,29.809924,14.333974,118.340846,1.165547,85.257762,55.864982,149.282412,118.748848,147.463989,118.411386,70.188451,116.311516,-0.000700,0.000640,32.000000,-235.680122,118.518918,-0.622030,21.251004,0.664980,520052.345128,0.979361,40.250165,18.328008,2.176472,0.038034,0.050007,170.759863,32.000000,182.509631,172.873995,173.096545,155.206438,32.000000,153.259468,67.878545,57.307086,85.380822,99.221791,35.057696,45.821277,19.710964,22.604242,21.153473,59.547637,33.054536
54.771589,85.281786,119.015401,150.965806,111.257422,103.536257,29.472011,14.328979,118.364289,1.165315,85.210085,55.975643,149.227559,118.771585,147.472276,118.273238,70.228765,116.260488,-0.000699,0.000606,32.000000,-235.682822,118.484718,-0.621661,21.271617,0.662564,520074.814440,0.968559,40.160114,18.374487,2.172266,0.061742,0.062517,170.374504,32.000000,182.901729,172.939428,171.250098,155.134266,32.000000,153.095099,67.871782,57.313298,85.386609,99.221791,35.032520,45.821277,19.722178,22.604242,21.154893,59.559744,33.155416
54.790486,85.281786,119.152255,150.965806,111.285188,103.523532,29.457288,14.334402,118.402073,1.165107,85.104899,55.957675,149.214991,118.726928,147.499314,118.466575,70.206838,116.369568,-0.000699,0.000609,32.000000,-235.669368,118.518041,-0.621501,21.295850,0.664654,520073.674672,0.969363,40.210009,18.354161,2.176093,0.059678,0.043495,170.336933,32.000000,182.969602,172.296969,171.287094,155.715361,32.000000,152.283805,67.892976,57.302744,85.362209,99.221791,35.024334,45.821277,19.723855,22.604242,21.189454,59.555210,33.120420
54.825607,85.272680,119.053023,150.971391,111.329401,103.524872,30.080188,14.336971,118.390913,1.165238,84.925474,55.931817,149.222927,118.752660,147.486689,118.358319,70.177719,116.282844,-0.000699,0.000579,32.000000,-235.674011,118.524689,-0.621533,21.288087,0.662873,520070.725783,0.981225,40.260321,18.286083,2.172940,0.055084,0.051428,170.742038,32.000000,182.329133,172.056514,173.768672,155.926679,32.000000,152.161446,67.893339,57.277833,85.347045,99.221791,35.034683,45.821277,19.721944,22.604242,21.175143,59.523611,33.466567
54.806898,85.242327,119.180210,150.957429,111.377825,103.539017,29.561224,14.329408,118.359160,1.165310,84.932119,55.951868,149.234901,118.793709,147.510503,118.307729,70.174986,116.267445,-0.000699,0.000578,32.000000,-235.678296,118.517125,-0.621204,21.296952,0.662714,520042.710641,0.981226,40.242136,18.367346,2.174689,0.074908,0.067846,171.192994,32.000000,182.024085,172.225243,175.672521,155.852167,32.000000,152.585222,67.872326,57.273825,85.360663,99.221791,35.034836,45.821277,19.709294,22.604242,21.123893,59.559833,33.249693
54.791481,85.203973,119.145054,150.946817,111.436996,103.550533,29.643883,14.332119,118.415152,1.164957,84.961311,55.888305,149.281690,118.814364,147.466315,118.434141,70.158023,116.280931,-0.000699,0.000550,32.000000,-235.675913,118.458163,-0.620705,21.288691,0.661621,520077.252068,0.960228,40.199242,18.349294,2.171486,0.067619,0.064413,171.233971,32.000000,182.040217,172.640020,175.510858,155.178987,32.000000,153.320599,67.878587,57.279324,85.377822,99.221791,35.024333,45.821277,19.717240,22.604242,21.125203,59.538540,33.131938
54.813873,85.203973,119.256225,150.946817,111.469119,103.556896,29.437756,14.334973,118.377801,1.164924,84.983878,55.962144,149.271999,118.751478,147.447836,118.464539,70.208933,116.368670,-0.000699,0.000529,32.000000,-235.672239,118.579470,-0.621177,21.278017,0.662637,520121.255714,0.977510,40.186886,18.343650,2.174548,0.058980,0.049430,170.633406,32.000000,182.577361,172.772905,172.905562,155.120977,32.000000,153.351114,67.884624,57.295128,85.389129,99.221791,35.057459,45.821277,19.706706,22.604242,21.059752,59.510226,33.253068
54.815078,85.178863,119.170203,150.933134,111.511461,103.562426,29.715341,14.330835,118.423184,1.164794,85.066931,55.865092,149.208585,118.796930,147.480699,118.375325,70.222684,116.282258,-0.000698,0.000553,32.000000,-235.678181,118.538784,-0.621338,21.297922,0.662904,520168.066373,0.975100,40.163365,18.367950,2.174518,0.040184,0.027475,170.320247,32.000000,182.924654,172.637791,171.023909,155.240987,32.000000,153.083463,67.915087,57.296911,85.411606,99.221791,35.016447,45.821277,19.701601,22.604242,21.017193,59.572628,33.095108
54.795999,85.190176,119.284422,150.935368,111.528899,103.567546,29.468341,14.330835,118.497548,1.164717,84.960658,55.854208,149.219339,118.832818,147.520440,118.535696,70.188048,116.324701,-0.000697,0.000570,32.000000,-235.677033,118.512026,-0.621492,21.329551,0.663699,520089.831302,0.981551,40.141823,18.364763,2.175658,0.051633,0.072562,170.303296,32.000000,183.037849,172.086312,171.589765,155.791097,32.000000,152.393164,67.897733,57.296608,85.387762,99.221791,35.067795,45.821277,19.714937,22.604242,21.037810,59.536583,33.247052
54.790908,85.190728,119.200545,150.932855,111.548634,103.567528,29.355400,14.335972,118.430283,1.164038,84.862832,55.892321,149.230386,118.778414,147.500643,118.516550,70.219314,116.345183,-0.000697,0.000545,32.000000,-235.673207,118.494974,-0.621317,21.291890,0.662433,520054.503897,0.972351,40.115554,18.304010,2.174041,0.062872,0.044591,170.818471,32.000000,182.305461,171.920298,174.040664,155.965862,32.000000,152.148067,67.893594,57.287361,85.392808,99.221791,35.036918,45.821277,19.721677,22.604242,21.038838,59.530151,33.066348
54.816469,85.190728,119.241649,150.932855,111.564895,103.575138,30.103169,14.336257,118.372384,1.163990,84.915125,55.877987,149.252840,118.795828,147.496470,118.500863,70.154674,116.336327,-0.000697,0.000530,32.000000,-235.672266,118.451696,-0.621209,21.321473,0.662656,520173.515660,0.980949,40.145221,18.361735,2.176882,0.065836,0.045281,171.132338,32.000000,181.905163,172.269927,175.760414,155.661047,32.000000,152.457924,67.893200,57.263368,85.392056,99.221791,35.057346,45.821277,19.700797,22.604242,21.040826,59.570218,33.120493
54.800255,85.180518,119.240621,150.934251,111.616611,103.591535,29.756640,14.336828,118.349257,1.163995,84.989662,55.881969,149.272632,118.865891,147.471338,118.483180,70.193291,116.357792,-0.000696,0.000531,32.000000,-235.670712,118.575452,-0.621289,21.325774,0.663305,520115.219293,0.984823,40.150671,18.341609,2.175553,0.062047,0.045076,171.216862,32.000000,181.987721,172.721594,175.277139,155.201100,32.000000,152.965819,67.922755,57.269709,85.399026,99.221791,35.020268,45.821277,19.704232,22.604242,21.024105,59.519264,33.345217
54.785936,85.189072,119.173492,150.932296,111.695324,103.590290,29.512949,14.328837,118.409092,1.164015,85.043299,55.864718,149.247526,118.804393,147.457989,118.431837,70.237458,116.267201,-0.000697,0.000524,32.000000,-235.680015,118.510028,-0.621291,21.301751,0.662291,520269.282626,0.959943,40.126081,18.401432,2.175289,0.054467,0.062052,170.504845,32.000000,182.546171,172.904925,172.633276,155.011435,32.000000,153.438710,67.915257,57.319833,85.391891,99.221791,35.039101,45.821277,19.717183,22.604242,21.039938,59.555958,33.164367
54.796955,85.195970,119.197307,150.935927,111.692626,103.581428,29.390167,14.332119,118.401424,1.163982,85.069570,55.773299,149.224117,118.797236,147.444816,118.433815,70.234513,116.472086,-0.000697,0.000532,32.000000,-235.678044,118.500910,-0.620967,21.325879,0.662521,520269.134797,0.971565,40.131469,18.374490,2.175914,0.062138,0.069321,170.215394,32.000000,182.904508,172.544598,170.865050,155.404008,32.000000,152.931631,67.907951,57.291790,85.388181,99.221791,35.018651,45.821277,19.709458,22.604242,21.040960,59.512134,33.166127
54.821625,85.195970,119.226274,150.935927,111.669260,103.572498,29.867926,14.333546,118.437826,1.163980,85.034518,55.910687,149.217545,118.796868,147.466051,118.418618,70.239245,116.234202,-0.000697,0.000535,32.000000,-235.674158,118.535132,-0.621140,21.329656,0.663039,520192.218533,0.979874,40.153800,18.281044,2.175257,0.038733,0.034072,170.228586,32.000000,183.155243,171.981446,171.767585,155.877619,32.000000,152.422358,67.915737,57.297148,85.357782,99.221791,35.054276,45.821277,19.697754,22.604242,21.053989,59.506961,33.272583
54.798714,85.210043,119.208754,150.941232,111.623400,103.564852,29.611298,14.329550,118.440205,1.163962,84.937063,56.016336,149.230971,118.796624,147.499323,118.402236,70.203693,116.375654,-0.000697,0.000545,32.000000,-235.679793,118.500136,-0.620356,21.303587,0.662222,520160.070439,0.983685,40.150096,18.395399,2.175254,0.049329,0.085968,170.783599,32.000000,182.352365,171.772401,174.264587,156.130693,32.000000,152.474275,67.928344,57.315814,85.367678,99.221791,35.046228,45.821277,19.697289,22.604242,21.079518,59.521703,33.288211
54.783389,85.203145,119.275892,150.936764,111.577418,103.555093,29.616773,14.335829,118.434226,1.163906,85.007373,55.936686,149.257744,118.841401,147.516629,118.511518,70.174522,116.355324,-0.000698,0.000574,32.000000,-235.671219,118.563358,-0.620269,21.311009,0.661837,520091.499806,0.967393,40.126363,18.261298,2.174804,0.054095,0.055931,171.168386,32.000000,182.079127,172.175950,175.749386,155.808879,32.000000,152.696816,67.911044,57.289024,85.376101,99.221791,35.070911,45.821277,19.720305,22.604242,21.068670,59.514248,33.277206
54.817796,85.210871,119.274155,150.936206,111.558095,103.547494,29.278215,14.334830,118.399395,1.163622,85.048073,55.924803,149.282704,118.811366,147.482194,118.500414,70.187602,116.258177,-0.000699,0.000601,32.000000,-235.676807,118.516838,-0.620593,21.321211,0.662880,520155.719581,0.976182,40.162477,18.373799,2.175393,0.057078,0.044009,171.049107,32.000000,182.121589,172.680497,174.770764,155.186136,32.000000,153.167910,67.893007,57.286766,85.377950,99.221791,35.045435,45.821277,19.707110,22.604242,21.069768,59.537704,33.075959
54.803475,85.210871,119.284046,150.936206,111.591903,103.557685,29.624849,14.336115,118.421927,1.163331,85.022644,55.917154,149.241091,118.827495,147.456875,118.423632,70.207172,116.408010,-0.000700,0.000602,32.000000,-235.670770,118.506048,-0.620366,21.293910,0.663331,520162.266029,0.976190,40.170324,18.391916,2.177227,0.067967,0.048191,170.412844,32.000000,182.545155,172.918762,172.473539,154.987326,32.000000,153.114186,67.884090,57.305541,85.378025,99.221791,35.076567,45.821277,19.704899,22.604242,21.084314,59.525135,33.162679
54.788351,85.203421,119.180939,150.936764,111.579404,103.546231,29.441465,14.331120,118.425594,1.163159,85.052112,55.813235,149.163887,118.858388,147.483161,118.474050,70.199621,116.459986,-0.000700,0.000578,32.000000,-235.677076,118.542006,-0.620392,21.302145,0.662376,520090.522636,0.986750,40.144948,18.325990,2.175829,0.064345,0.066942,170.195231,32.000000,182.819343,172.576052,170.740557,155.289711,32.000000,152.576004,67.869104,57.277724,85.390575,99.221791,35.060746,45.821277,19.724231,22.604242,21.072499,59.536091,33.165761
54.789973,85.197074,119.297353,150.941512,111.582224,103.547398,29.167093,14.334545,118.424606,1.163084,84.961461,55.932477,149.185729,118.847621,147.485233,118.450909,70.191774,116.473042,-0.000699,0.000548,32.000000,-235.674962,118.508884,-0.619924,21.309566,0.663605,520111.845758,0.975578,40.158723,18.387913,2.176578,0.096320,0.064512,170.254864,32.000000,182.903105,171.988839,172.122340,155.842438,32.000000,152.364687,67.879685,57.272009,85.346184,99.221791,35.079403,45.821277,19.720180,22.604242,21.062575,59.549447,33.281828
54.829244,85.189900,119.111643,150.932576,111.562620,103.547658,29.509835,14.334117,118.364360,1.163079,84.961036,55.894526,149.226515,118.739203,147.507434,118.417885,70.198804,116.436538,-0.000701,0.000545,32.000000,-235.671784,118.606840,-0.619897,21.264641,0.662773,520067.117788,0.981823,40.165824,18.423715,2.175297,0.043486,0.036114,170.791496,32.000000,182.225881,171.840302,174.464785,155.966964,32.000000,152.177614,67.873136,57.256529,85.335159,99.221791,35.036432,45.821277,19.709907,22.604242,21.063640,59.553961,33.103545
54.788875,85.189900,119.275330,150.932576,111.502978,103.535202,29.476002,14.333546,118.443874,1.162480,84.973160,55.957306,149.215107,118.818890,147.509339,118.521621,70.151498,116.381608,-0.000701,0.000525,32.000000,-235.672847,118.594359,-0.620390,21.262176,0.663362,520079.310253,0.991023,40.157917,18.438656,2.177357,0.062390,0.075962,171.113856,32.000000,181.975599,172.187088,175.725283,155.570426,32.000000,152.873019,67.868976,57.259478,85.347365,99.221791,35.077170,45.821277,19.713409,22.604242,21.052217,59.515724,33.049327
54.784691,85.215286,119.217351,150.932576,111.506232,103.532327,29.494434,14.331263,118.420997,1.162180,84.963197,56.034130,149.267367,118.855594,147.447386,118.396126,70.184842,116.404464,-0.000701,0.000504,32.000000,-235.672343,118.584570,-0.620412,21.278620,0.662729,520037.979487,0.978734,40.112965,18.411789,2.172411,0.063628,0.080327,171.119956,32.000000,182.195133,172.602700,174.520626,155.314923,32.000000,153.361726,67.872485,57.259240,85.351192,99.221791,35.044190,45.821277,19.716129,22.604242,21.097385,59.514632,33.208167
54.822549,85.179415,119.270689,150.920847,111.515865,103.534857,29.993859,14.327552,118.433631,1.162149,84.884722,56.041465,149.210407,118.743894,147.460803,118.445057,70.196114,116.287954,-0.000701,0.000523,32.000000,-235.684085,118.528160,-0.620298,21.231282,0.664610,520087.414690,0.980525,40.151800,18.429232,2.176999,0.049367,0.057321,170.353003,32.000000,182.647961,172.755351,171.930776,154.987415,32.000000,153.373749,67.855930,57.289661,85.336591,99.221791,35.079699,45.821277,19.687991,22.604242,21.036239,59.534960,33.103398
54.821336,85.126712,119.233157,150.912749,111.552265,103.539968,29.169372,14.329978,118.404023,1.162047,84.894222,55.846042,149.163107,118.886446,147.460275,118.572488,70.192573,116.451009,-0.000700,0.000479,32.000000,-235.677398,118.600254,-0.620593,21.249876,0.663768,520043.557847,0.980028,40.181212,18.408316,2.176107,0.063905,0.069930,170.106194,32.000000,182.940187,172.313729,170.296008,155.411545,32.000000,152.515474,67.865754,57.282336,85.366125,99.221791,35.065348,45.821277,19.694480,22.604242,21.037209,59.538167,33.230030
54.812068,85.126712,119.289026,150.912749,111.612043,103.552067,29.393650,14.332119,118.422180,1.161960,84.817155,55.972773,149.200705,118.836060,147.514723,118.481731,70.219809,116.441723,-0.000699,0.000465,32.000000,-235.675913,118.611695,-0.620992,21.225669,0.664935,519965.638388,0.962924,40.108920,18.333680,2.175577,0.050605,0.067526,170.246145,32.000000,182.818469,171.982539,172.251755,155.677343,32.000000,152.171714,67.876101,57.292815,85.347649,99.221791,35.084619,45.821277,19.698354,22.604242,20.946444,59.538540,33.254388
54.789531,85.117054,119.248560,150.902696,111.657579,103.555842,29.994218,14.331120,118.404674,1.161867,84.774336,55.912646,149.227655,118.793627,147.469705,118.373981,70.189224,116.440887,-0.000700,0.000454,32.000000,-235.679043,118.594543,-0.620750,21.211166,0.664049,519929.345693,0.990087,40.057384,18.425884,2.174941,0.060312,0.057181,170.773961,32.000000,182.160504,171.912640,174.366645,155.933150,32.000000,152.152015,67.852752,57.256107,85.346531,99.221791,35.061854,45.821277,19.693718,22.604242,20.930336,59.553637,33.235680
54.816947,85.110708,119.312454,150.897670,111.664015,103.557165,29.454472,14.330835,118.505230,1.161802,84.855259,55.817010,149.232715,118.746361,147.518221,118.469038,70.201603,116.331230,-0.000700,0.000439,32.000000,-235.679656,118.575005,-0.620411,21.252708,0.665450,519940.625335,0.982828,40.066297,18.393600,2.176328,0.052595,0.051575,170.979407,32.000000,181.935816,172.379675,175.858681,155.486906,32.000000,152.744933,67.854960,57.248231,85.396190,99.221791,35.093993,45.821277,19.694140,22.604242,20.919945,59.509862,33.322326
54.822973,85.123677,119.223966,150.891247,111.670785,103.563100,29.471693,14.331976,118.383630,1.161840,84.983347,55.854213,149.220225,118.757616,147.419573,118.460727,70.176451,116.345921,-0.000700,0.000439,32.000000,-235.677695,118.565215,-0.619728,21.227190,0.666006,520017.822593,0.963593,40.078324,18.423732,2.176484,0.051417,0.047371,170.892431,32.000000,182.141305,172.657280,174.524281,155.083498,32.000000,153.153336,67.835471,57.241134,85.386148,99.221791,35.060979,45.821277,19.680746,22.604242,20.920543,59.516609,33.305232
54.827455,85.123677,119.211063,150.891247,111.666554,103.559042,29.709865,14.334688,118.403666,1.161835,85.108448,55.860173,149.182286,118.769789,147.415469,118.374615,70.206741,116.390259,-0.000698,0.000419,32.000000,-235.672361,118.591911,-0.619636,21.218903,0.664693,519976.609832,0.980714,40.045601,18.351731,2.176561,0.147945,0.052396,170.243721,32.000000,182.692557,172.658034,171.884338,155.153833,32.000000,153.401071,67.846799,57.250921,85.397164,99.221791,35.064482,45.821277,19.687688,22.604242,20.943714,59.519067,33.257763
54.811777,85.187417,119.248023,150.899345,111.663419,103.553989,29.804765,14.328123,118.378469,1.161853,85.189048,55.881061,149.173540,118.801070,147.443672,118.492566,70.206793,116.381409,-0.000698,0.000419,32.000000,-235.681384,118.571315,-0.619298,21.251423,0.664809,520071.294010,0.980110,40.052773,18.384873,2.174708,0.092577,0.031906,169.968814,32.000000,182.885887,172.154771,170.618716,155.574238,32.000000,152.725257,67.855119,57.246287,85.394362,99.221791,35.049105,45.821277,19.726698,22.604242,21.055215,59.574496,33.127023
54.828677,85.243707,119.250703,150.908840,111.660236,103.543770,29.434724,14.336828,118.420679,1.161545,85.122148,55.966761,149.197711,118.769646,147.459893,118.346279,70.257691,116.293312,-0.000698,0.000448,32.000000,-235.673826,118.537272,-0.619237,21.236343,0.664874,519989.650446,0.972129,40.048462,18.378692,2.174295,0.062203,0.047943,170.271974,32.000000,182.843937,171.745686,172.371166,156.082792,32.000000,152.435297,67.840794,57.257057,85.399139,99.221791,35.078646,45.821277,19.684974,22.604242,21.154004,59.512931,33.268915
54.866449,85.256952,119.195039,150.915262,111.632718,103.547572,29.639071,14.330835,118.483983,1.161391,85.062985,55.816685,149.202353,118.821236,147.444727,118.448829,70.187119,116.417095,-0.000699,0.000440,32.000000,-235.678508,118.494894,-0.618964,21.242428,0.664459,520058.250435,0.969439,40.127283,18.373829,2.175591,0.054739,0.043076,170.818612,32.000000,182.143726,171.861480,174.617237,156.147874,32.000000,152.161665,67.822575,57.230179,85.404781,99.221791,35.058143,45.821277,19.690303,22.604242,21.155321,59.536819,33.278966
54.818081,85.256952,119.327620,150.915262,111.623361,103.551817,30.040512,14.330264,118.464126,1.161186,85.009518,55.901069,149.240573,118.784614,147.471981,118.498618,70.197873,116.365267,-0.000699,0.000448,32.000000,-235.678424,118.511455,-0.619092,21.295955,0.664694,519972.750975,0.981335,40.167317,18.275017,2.174970,0.058830,0.037576,171.049391,32.000000,181.914150,172.385322,175.887281,155.451829,32.000000,152.621070,67.857732,57.246405,85.441429,99.221791,35.104170,45.821277,19.687003,22.604242,21.179693,59.551955,33.267888
54.837043,85.228531,119.310789,150.914145,111.663780,103.559434,29.723591,14.335687,118.400088,1.161229,84.982769,55.914451,149.264266,118.782370,147.406927,118.467860,70.195768,116.325635,-0.000700,0.000445,32.000000,-235.667592,118.598621,-0.619301,21.280954,0.663495,520133.313227,0.973906,40.144245,18.412903,2.172458,0.036059,0.027650,170.739252,32.000000,182.079882,172.722778,174.078717,154.975448,32.000000,152.978015,67.821668,57.238530,85.425505,99.221791,35.053592,45.821277,19.696690,22.604242,21.131662,59.520985,33.296428
54.851263,85.179691,119.318544,150.900462,111.625157,103.567061,29.442624,14.333974,118.474538,1.161228,85.022485,55.901531,149.217192,118.804800,147.435971,118.453924,70.223599,116.426601,-0.000700,0.000439,32.000000,-235.671107,118.629540,-0.619467,21.298027,0.663650,520155.928594,0.961854,40.190754,18.373973,2.176793,0.053757,0.058528,170.239864,32.000000,182.654906,172.887217,171.694907,154.918164,32.000000,153.158169,67.830905,57.249149,85.426362,99.221791,35.104158,45.821277,19.663795,22.604242,21.048061,59.534587,33.212936
54.834923,85.162031,119.216787,150.889572,111.612077,103.564143,29.754298,14.333403,118.412514,1.161263,84.951616,55.974544,149.151239,118.898843,147.449906,118.415216,70.223578,116.439579,-0.000701,0.000423,32.000000,-235.678726,118.628806,-0.619338,21.322207,0.663665,520150.336327,0.971747,40.144097,18.354522,2.175733,0.059783,0.054929,170.058786,32.000000,182.898896,172.092058,170.604321,155.532797,32.000000,152.688245,67.829476,57.229163,85.412078,99.221791,35.081707,45.821277,19.674069,22.604242,21.049032,59.546418,33.225995
54.834264,85.162031,119.256045,150.889572,111.611239,103.556277,29.907813,14.330121,118.408088,1.161286,84.827263,55.927566,149.190145,118.862120,147.451929,118.477614,70.210254,116.390100,-0.000701,0.000426,32.000000,-235.676927,118.613450,-0.619761,21.297817,0.662913,520061.680459,0.980699,40.081584,18.381591,2.175311,0.069714,0.037161,170.214467,32.000000,182.746176,171.668840,172.938093,155.953005,32.000000,152.517338,67.807555,57.226764,85.407136,99.221791,35.088288,45.821277,19.670160,22.604242,21.019265,59.562173,33.306186
54.863375,85.151270,119.240970,150.887338,111.626384,103.554998,29.465754,14.344677,118.515640,1.161021,84.849721,55.848233,149.224719,118.875860,147.461046,118.528840,70.254409,116.481216,-0.000701,0.000424,32.000000,-235.664338,118.640406,-0.619131,21.339254,0.661666,520030.834126,0.970672,40.079635,18.388666,2.174103,0.066437,0.048942,170.747588,32.000000,182.163447,171.777993,174.776196,156.076692,32.000000,152.492105,67.840388,57.231788,85.418328,99.221791,35.081838,45.821277,19.677769,22.604242,21.001429,59.545366,33.204058
54.842483,85.141612,119.334648,150.884545,111.640057,103.553343,29.648569,14.330407,118.547949,1.161071,84.876257,55.902836,149.233806,118.947883,147.456433,118.531682,70.183294,116.465476,-0.000701,0.000404,32.000000,-235.679592,118.513882,-0.619408,21.359344,0.662666,520017.098509,0.965629,40.080268,18.375093,2.174845,0.055227,0.050853,170.915697,32.000000,182.021938,172.349112,175.678885,155.454699,32.000000,152.945694,67.829529,57.225003,85.442184,99.221791,35.113613,45.821277,19.662892,22.604242,20.985471,59.534134,33.181094
54.844359,85.119262,119.270092,150.874213,111.624998,103.554675,29.873611,14.332119,118.467126,1.160639,84.900208,55.895452,149.268877,118.903594,147.437465,118.464292,70.169256,116.259383,-0.000701,0.000378,32.000000,-235.676077,118.594890,-0.619479,21.330731,0.660739,519896.141175,0.979511,40.041519,18.380463,2.173417,0.050234,0.088959,170.657364,32.000000,182.253418,172.736960,173.867944,155.059830,32.000000,153.164854,67.825881,57.224679,85.441839,99.221791,35.099919,45.821277,19.665165,22.604242,20.986236,59.517504,33.261211
54.810016,85.119262,119.297834,150.874213,111.602834,103.561024,29.581632,14.332690,118.443998,1.160771,84.992404,55.837058,149.176679,118.884916,147.423569,118.505771,70.213520,116.379120,-0.000701,0.000404,32.000000,-235.672391,118.603292,-0.619558,21.328030,0.661124,520025.378220,0.973837,40.051947,18.443024,2.175953,0.054765,0.048504,170.103028,32.000000,182.700388,172.878873,171.416075,154.899839,32.000000,152.965912,67.825273,57.245130,85.427054,99.221791,35.103857,45.821277,19.683489,22.604242,20.948098,59.534577,33.144191
54.855951,85.125884,119.180105,150.873934,111.568258,103.565054,29.454004,14.333974,118.375168,1.160485,84.974311,55.943602,149.159420,118.792403,147.436000,118.448872,70.220699,116.277073,-0.000701,0.000412,32.000000,-235.675697,118.604577,-0.619431,21.331596,0.661483,520026.291605,0.966425,40.027792,18.344991,2.174701,0.058875,0.078369,169.844923,32.000000,182.913253,172.077186,170.811722,155.537335,32.000000,152.319407,67.819288,57.234434,85.422697,99.221791,35.096232,45.821277,19.679248,22.604242,20.960258,59.517110,33.287477
54.842766,85.163135,119.322267,150.877285,111.538059,103.556333,29.831539,14.335116,118.426811,1.160175,84.936441,55.915830,149.200031,118.810999,147.461075,118.507708,70.229601,116.381219,-0.000701,0.000448,32.000000,-235.675538,118.590381,-0.619843,21.317723,0.662397,519988.437839,0.976689,40.060822,18.365857,2.176570,0.070523,0.050278,170.272820,32.000000,182.488135,171.756670,173.260221,155.864644,32.000000,152.299390,67.832515,57.250780,85.386615,99.221791,35.117122,45.821277,19.652932,22.604242,21.025642,59.541815,33.219465
54.816112,85.190728,119.224621,150.883429,111.477980,103.557607,29.721078,14.332262,118.431312,1.160061,84.995976,55.837930,149.213243,118.841096,147.459071,118.455471,70.220912,116.335759,-0.000700,0.000443,32.000000,-235.680032,118.633375,-0.619669,21.298053,0.660685,519980.074145,0.980081,40.023270,18.303175,2.172601,0.037018,0.044942,170.702249,32.000000,182.109798,171.828708,175.108227,155.935166,32.000000,152.580178,67.844473,57.242245,85.393564,99.221791,35.061610,45.821277,19.661383,22.604242,21.026524,59.536740,33.270162
54.810817,85.190728,119.231488,150.883429,111.430560,103.563504,29.592948,14.335687,118.385215,1.159951,85.115179,55.981863,149.263300,118.792321,147.486755,118.566462,70.188753,116.342775,-0.000700,0.000441,32.000000,-235.670050,118.479025,-0.620209,21.317041,0.662380,519976.654184,0.967937,40.073196,18.350919,2.175716,0.109766,0.049996,170.874434,32.000000,182.052393,172.357170,175.801049,155.438702,32.000000,153.131597,67.838083,57.264845,85.394160,99.221791,35.089160,45.821277,19.675800,22.604242,21.075435,59.540537,33.135827
54.837353,85.214458,119.238365,150.889013,111.387012,103.564744,29.750269,14.329408,118.437937,1.159639,85.116239,55.837999,149.260433,118.767935,147.392033,118.446913,70.189839,116.346617,-0.000701,0.000439,32.000000,-235.679772,118.515820,-0.620055,21.283236,0.662794,520049.659011,0.972127,40.126423,18.334886,2.174992,0.056061,0.072123,170.373068,32.000000,182.320333,172.564771,173.451237,155.135713,32.000000,153.361709,67.817891,57.265882,85.367921,99.221791,35.048240,45.821277,19.657489,22.604242,21.117728,59.541048,33.164146
54.887406,85.231566,119.270423,150.892644,111.351442,103.571152,29.563644,14.335401,118.472206,1.159540,85.115179,55.872744,149.192162,118.774091,147.400213,118.353326,70.206588,116.346408,-0.000700,0.000423,32.000000,-235.669516,118.561461,-0.620560,21.268287,0.662385,520146.164118,0.976494,40.131517,18.370861,2.175328,0.040592,0.047638,170.016323,32.000000,182.893559,172.683696,171.294682,155.080881,32.000000,153.184051,67.808098,57.265234,85.353812,99.221791,35.099622,45.821277,19.630428,22.604242,21.148603,59.513285,33.223134
54.821405,85.232118,119.249717,150.882032,111.357750,103.581259,29.613293,14.333261,118.360562,1.159129,85.037977,56.010300,149.167825,118.664450,147.444804,118.457774,70.239472,116.252689,-0.000700,0.000405,32.000000,-235.675099,118.497810,-0.620903,21.260104,0.663076,520169.732632,0.970886,40.129725,18.371864,2.174400,0.070756,0.050404,169.812599,32.000000,182.986186,172.006218,170.840822,155.616380,32.000000,152.401360,67.816418,57.265234,85.327437,99.221791,35.071399,45.821277,19.641548,22.604242,21.149855,59.507866,33.297675
54.838080,85.232118,119.234485,150.882032,111.375377,103.591456,29.662532,14.330692,118.482533,1.159156,84.940918,55.979630,149.172485,118.819625,147.471579,118.457324,70.210961,116.377611,-0.000699,0.000375,32.000000,-235.679798,118.544515,-0.620568,21.249456,0.662996,520167.651812,0.976146,40.098717,18.355001,2.173002,0.061478,0.063295,170.219944,32.000000,182.437484,171.830854,173.508847,155.930547,32.000000,152.189217,67.836910,57.302838,85.319798,99.221791,35.094076,45.821277,19.650421,22.604242,21.152067,59.521575,33.278966
54.824171,85.211423,119.217369,150.875051,111.372025,103.581800,29.628462,14.335829,118.366399,1.159100,84.895334,55.937985,149.222954,118.830472,147.469947,118.406234,70.200762,116.494732,-0.000698,0.000367,32.000000,-235.672366,118.510005,-0.620462,21.270254,0.664292,520183.925340,0.975884,40.162723,18.271134,2.175240,0.057314,0.042229,170.778734,32.000000,182.098155,171.951216,175.203288,155.924735,32.000000,152.301308,67.859256,57.286710,85.306923,99.221791,35.100265,45.821277,19.642517,22.604242,21.117336,59.519166,33.149987
54.841505,85.169757,119.263024,150.860251,111.353183,103.579207,29.491668,14.331691,118.398544,1.159108,84.905902,55.979979,149.223851,118.789956,147.447980,118.518788,70.202464,116.423502,-0.000696,0.000391,32.000000,-235.676013,118.590546,-0.620130,21.265428,0.664299,520285.600000,0.974037,40.146686,18.367597,2.174301,0.056524,0.063048,170.960079,32.000000,181.963447,172.555873,175.730476,155.260871,32.000000,152.957144,67.860654,57.284333,85.333457,99.221791,35.104940,45.821277,19.644832,22.604242,21.046105,59.537262,33.313229
