OSU 80 Ton Compressor Load Stand
54.817950,85.139957,119.189484,150.855225,111.320149,103.579089,29.541847,14.335116,118.415861,1.159082,84.996779,55.915830,149.192250,118.809531,147.405255,118.516834,70.186480,116.341715,-0.000696,0.000445,32.000000,-235.672752,118.525934,-0.620280,21.323125,0.663659,520237.337279,0.975286,40.139367,18.441454,2.174540,0.060954,0.053035,170.322748,32.000000,182.460684,172.653652,173.356585,155.115727,32.000000,153.239796,67.866435,57.296508,85.290850,99.221791,35.084385,45.821277,19.632317,22.604242,21.047022,59.549654,33.178893
54.809685,85.139957,119.333583,150.855225,111.292122,103.584083,29.941626,14.334260,118.374799,1.158766,85.043231,55.883948,149.191138,118.833633,147.400330,118.564383,70.231167,116.406808,-0.000696,0.000458,32.000000,-235.671641,118.503051,-0.620624,21.340172,0.663753,520155.755599,0.979349,40.081032,18.401042,2.174685,0.051287,0.031088,169.953078,32.000000,182.933737,172.589726,171.237803,155.166389,32.000000,153.317825,67.895170,57.304123,85.318868,99.221791,35.127517,45.821277,19.662528,22.604242,20.996069,59.544953,33.156296
54.833527,85.157616,119.196301,150.856621,111.271663,103.594270,29.546970,14.336400,118.410445,1.158763,85.008853,55.960323,149.156991,118.729415,147.453383,118.456676,70.227468,116.383156,-0.000696,0.000460,32.000000,-235.672779,118.576329,-0.621197,21.348329,0.661777,520156.616753,0.978070,40.073884,18.372556,2.174278,0.050659,0.061143,169.822682,32.000000,183.153905,171.958151,171.007507,155.889468,32.000000,152.617338,67.929781,57.333278,85.306674,99.221791,35.088690,45.821277,19.655235,22.604242,21.027532,59.533210,33.208460
54.859730,85.192935,119.277998,150.858855,111.227971,103.604798,29.463326,14.328837,118.452076,1.158431,84.959161,55.883561,149.184293,118.899007,147.456735,118.516911,70.230893,116.407915,-0.000696,0.000502,32.000000,-235.679523,118.542823,-0.621168,21.315861,0.662474,520097.284070,0.965216,40.081835,18.363264,2.177235,0.056457,0.055620,170.299683,32.000000,182.478662,171.693906,173.582309,156.134840,32.000000,152.235793,67.947997,57.346252,85.277432,99.221791,35.115013,45.821277,19.624655,22.604242,21.089733,59.532659,33.254682
54.864025,85.207836,119.227433,150.863881,111.175929,103.609819,29.444430,14.331263,118.429823,1.158200,84.953171,56.013013,149.202761,118.840424,147.480198,118.468814,70.197383,116.392711,-0.000697,0.000501,32.000000,-235.677261,118.646897,-0.621497,21.321578,0.660915,520168.546067,0.977784,40.076562,18.354105,2.173785,0.079453,0.068673,170.644634,32.000000,182.106318,171.972103,175.473218,155.915352,32.000000,152.355587,67.959047,57.298462,85.302379,99.221791,35.103433,45.821277,19.631721,22.604242,21.090776,59.529276,33.210515
54.843192,85.207836,119.309424,150.863881,111.141381,103.614892,29.573486,14.330264,118.466905,1.158016,85.034607,56.028420,149.230598,118.754109,147.448644,118.511656,70.177123,116.388773,-0.000697,0.000496,32.000000,-235.680554,118.626319,-0.621569,21.294775,0.662187,520250.160290,0.980234,40.086687,18.364140,2.174236,0.057755,0.052135,170.742993,32.000000,182.080487,172.552426,175.496152,155.198391,32.000000,152.835784,67.966619,57.342784,85.321598,99.221791,35.126475,45.821277,19.631118,22.604242,21.117754,59.520149,33.145731
54.810958,85.198454,119.184941,150.856342,111.077112,103.615353,29.563166,14.337827,118.495061,1.157630,85.079345,55.933161,149.229310,118.815505,147.414959,118.500803,70.225864,116.405478,-0.000697,0.000509,32.000000,-235.673811,118.593908,-0.621453,21.270673,0.661624,520360.216169,0.980863,40.097460,18.389385,2.173144,0.052054,0.068990,170.150255,32.000000,182.547412,172.877938,172.756797,154.929140,32.000000,153.255912,67.945661,57.346413,85.316509,99.221791,35.095160,45.821277,19.650304,22.604242,21.102564,59.539711,33.248592
54.859537,85.189900,119.280050,150.861368,111.002949,103.613083,28.718065,14.332119,118.482979,1.157501,85.031359,55.991128,149.197641,118.923169,147.443054,118.473582,70.243890,116.444171,-0.000696,0.000492,32.000000,-235.672307,118.577758,-0.621853,21.259606,0.663440,520435.303566,0.977034,40.117489,18.407504,2.175465,0.054856,0.059206,169.826258,32.000000,182.949990,172.499093,171.256099,155.262474,32.000000,153.151973,67.966757,57.369464,85.340745,99.221791,35.119129,45.821277,19.619787,22.604242,21.088779,59.542651,33.267007
54.823145,85.168653,119.220548,150.854108,110.988364,103.610243,29.259727,14.331263,118.433909,1.157400,85.009260,55.897195,149.163270,118.819706,147.431855,118.398081,70.227471,116.322680,-0.000696,0.000517,32.000000,-235.679392,118.573312,-0.622342,21.251895,0.663838,520343.609872,0.977983,40.139108,18.367845,2.174473,0.049341,0.098660,169.804424,32.000000,183.045197,171.902214,171.387718,155.826977,32.000000,152.640305,67.945800,57.343605,85.328278,99.221791,35.102176,45.821277,19.621951,22.604242,21.089805,59.542995,33.133552
54.839297,85.168653,119.304060,150.854108,110.967501,103.607652,29.419429,14.341252,118.424776,1.156921,84.983734,55.834088,149.220935,118.847803,147.446582,118.533401,70.211689,116.445306,-0.000695,0.000517,32.000000,-235.665960,118.656071,-0.623324,21.225827,0.664002,520262.264222,1.005749,40.083837,18.370851,2.174281,0.061810,0.048986,170.296218,32.000000,182.448649,171.722360,173.950780,156.155044,32.000000,152.378540,67.956465,57.343453,85.317252,99.221791,35.125979,45.821277,19.634163,22.604242,21.053849,59.539612,33.324454
54.836453,85.210319,119.203612,150.861927,110.940528,103.615245,29.842913,14.333261,118.405507,1.156559,85.060944,55.877426,149.218487,118.909630,147.482621,118.402687,70.202448,116.402218,-0.000696,0.000521,32.000000,-235.676246,118.687400,-0.623449,21.244762,0.664383,520267.933064,0.987765,40.097584,18.321214,2.174639,0.053524,0.055293,170.684556,32.000000,182.225306,171.898486,175.596661,155.978840,32.000000,152.592159,67.955036,57.356750,85.333034,99.221791,35.151898,45.821277,19.639779,22.604242,21.127209,59.535059,33.101711
54.866179,85.227151,119.238595,150.860251,110.953744,103.622826,29.690893,14.336400,118.418943,1.156459,85.130890,55.901683,149.231309,118.840341,147.419248,118.479004,70.157152,116.382503,-0.000697,0.000536,32.000000,-235.672615,118.548265,-0.623584,21.271801,0.665519,520280.184991,0.982064,40.082050,18.403668,2.175521,0.044603,0.039217,170.777937,32.000000,182.050293,172.409326,175.130642,155.129215,32.000000,152.929012,67.939528,57.343572,85.319092,99.221791,35.110576,45.821277,19.611650,22.604242,21.157583,59.538501,33.168108
54.817709,85.272680,119.170719,150.867232,110.941452,103.622844,29.617889,14.330121,118.353173,1.156287,85.262766,55.884358,149.192317,118.763102,147.359586,118.498964,70.173255,116.341128,-0.000696,0.000495,32.000000,-235.681681,118.572497,-0.623877,21.305370,0.664361,520393.478090,0.968352,40.126452,18.389487,2.173802,0.053242,0.058840,170.085489,32.000000,182.660149,172.784376,172.463257,154.975733,32.000000,153.101055,67.921418,57.342924,85.341437,99.221791,35.131262,45.821277,19.614275,22.604242,21.158810,59.529512,33.204132
54.838466,85.272680,119.186289,150.867232,110.941616,103.622824,30.007614,14.338683,118.443127,1.156338,85.217032,55.826158,149.169315,118.736918,147.424574,118.537189,70.229663,116.456286,-0.000696,0.000481,32.000000,-235.672627,118.511227,-0.624086,21.323886,0.663338,520530.145706,0.972847,40.114703,18.424066,2.173262,0.055677,0.096663,169.819437,32.000000,183.030327,172.505890,170.852713,155.238388,32.000000,152.797055,67.939518,57.354935,85.383823,99.221791,35.095457,45.821277,19.628380,22.604242,21.239287,59.545375,33.102591
54.867756,85.291720,119.190149,150.869746,110.916426,103.612635,30.056161,14.337256,118.385805,1.156240,85.165795,55.954681,149.195008,118.817218,147.444607,118.465355,70.240202,116.333734,-0.000698,0.000481,32.000000,-235.672087,118.513879,-0.624020,21.306996,0.662706,520582.928330,0.976292,40.206840,18.385463,2.173946,0.051104,0.053080,169.804311,32.000000,183.061684,172.023751,171.591910,155.841636,32.000000,152.404828,67.941832,57.387189,85.395810,99.221791,35.106121,45.821277,19.643080,22.604242,21.273866,59.532993,33.104205
54.864889,85.288132,119.160413,150.878681,110.859851,103.607598,29.439927,14.333831,118.444813,1.156001,85.050576,55.931764,149.201326,118.793565,147.456275,118.390871,70.204683,116.345328,-0.000697,0.000497,32.000000,-235.676003,118.579471,-0.624009,21.322968,0.661888,520462.103628,0.963215,40.186876,18.391663,2.173407,0.055632,0.057137,170.316001,32.000000,182.389442,171.744758,174.164644,156.172876,32.000000,152.212551,67.933353,57.358381,85.388213,99.221791,35.090519,45.821277,19.605709,22.604242,21.269212,59.540143,33.266787
54.822296,85.248398,119.194020,150.871421,110.840924,103.607615,29.733821,14.329693,118.397200,1.155673,84.995260,55.984966,149.238387,118.826782,147.464073,118.439701,70.166674,116.376939,-0.000699,0.000515,32.000000,-235.678339,118.585937,-0.623709,21.305685,0.661900,520400.382079,0.961051,40.177757,18.314494,2.172317,0.062038,0.047899,170.634565,32.000000,182.074068,172.073048,175.842491,155.659728,32.000000,152.722310,67.934792,57.332878,85.399364,99.221791,35.140113,45.821277,19.618975,22.604242,21.270769,59.526257,33.182342
54.832789,85.248398,119.189464,150.871421,110.836369,103.594846,29.692195,14.334973,118.417843,1.155337,85.145807,55.878164,149.251862,118.716406,147.416600,118.430802,70.205619,116.357733,-0.000698,0.000502,32.000000,-235.672239,118.546349,-0.624072,21.311429,0.661209,520441.972062,0.981167,40.176925,18.356319,2.171888,0.054785,0.036544,170.676604,32.000000,182.230407,172.501888,175.003832,155.220709,32.000000,153.196114,67.943293,57.377295,85.432740,99.221791,35.101117,45.821277,19.622681,22.604242,21.203163,59.532767,33.172070
54.861948,85.227703,119.200365,150.857738,110.835100,103.587602,29.684273,14.331120,118.376726,1.155115,85.189366,55.895915,149.191985,118.847132,147.400035,118.404784,70.169376,116.341637,-0.000697,0.000509,32.000000,-235.674617,118.484574,-0.624284,21.272929,0.662651,520484.744342,0.972197,40.178146,18.411518,2.174189,0.051790,0.091777,169.941534,32.000000,182.786153,172.565954,172.271166,155.045417,32.000000,153.361020,67.914399,57.339186,85.412615,99.221791,35.132984,45.821277,19.602136,22.604242,21.168521,59.530525,33.262972
54.852287,85.272404,119.177325,150.861368,110.775843,103.592411,29.667028,14.340539,118.429783,1.155138,85.146286,55.899811,149.148458,118.712184,147.399097,118.447613,70.175832,116.317918,-0.000696,0.000533,32.000000,-235.667329,118.483061,-0.624586,21.272273,0.662180,520337.732676,0.973237,40.168053,18.362129,2.173690,0.126477,0.044123,169.715537,32.000000,183.078058,172.261909,170.445227,155.508914,32.000000,152.815510,67.918783,57.330566,85.414475,99.221791,35.095717,45.821277,19.614028,22.604242,21.247398,59.536082,33.194961
54.835778,85.253365,119.151840,150.861368,110.744448,103.600119,29.725427,14.331405,118.399730,1.154814,85.059598,55.906597,149.169471,118.739265,147.421300,118.404254,70.202313,116.235653,-0.000698,0.000553,32.000000,-235.676135,118.590260,-0.624249,21.257272,0.662878,520331.260346,0.972816,40.119323,18.389619,2.172733,0.053211,0.069851,169.741941,32.000000,183.043908,171.842146,171.851817,155.836611,32.000000,152.419499,67.901835,57.350053,85.420118,99.221791,35.105878,45.821277,19.609783,22.604242,21.248870,59.535364,33.242503
54.850314,85.253365,119.175156,150.861368,110.752954,103.600227,29.667568,14.331976,118.317111,1.155037,85.066024,55.938031,149.213348,118.869195,147.445838,118.402869,70.203920,116.315069,-0.000697,0.000581,32.000000,-235.669827,118.469767,-0.623779,21.261704,0.662993,520407.979285,0.973720,40.173313,18.370261,2.172696,0.066102,0.054351,170.310101,32.000000,182.226234,171.835823,174.299285,156.042876,32.000000,152.093412,67.884939,57.340525,85.400913,99.221791,35.101698,45.821277,19.600306,22.604242,21.217202,59.533652,33.424087
54.859613,85.263574,119.132687,150.866395,110.745307,103.602749,29.622541,14.334260,118.404708,1.155231,85.042420,55.990345,149.212598,118.832491,147.416121,118.449483,70.146553,116.449577,-0.000698,0.000592,32.000000,-235.672297,118.606983,-0.623853,21.247201,0.663574,520374.782293,0.972152,40.170147,18.299021,2.172885,0.058653,0.047123,170.601234,32.000000,182.090126,172.232786,175.670404,155.636524,32.000000,152.509519,67.893686,57.341800,85.434205,99.221791,35.117793,45.821277,19.606173,22.604242,21.236324,59.549270,33.140816
54.855719,85.253917,119.124104,150.867232,110.762664,103.600199,29.947398,14.333546,118.379479,1.155247,85.021339,55.909387,149.240561,118.772889,147.423186,118.492937,70.165603,116.334268,-0.000699,0.000617,32.000000,-235.670224,118.570864,-0.624130,21.267552,0.663363,520366.163734,0.973768,40.156170,18.340623,2.172734,0.058572,0.036501,170.593014,32.000000,182.133902,172.585139,174.597697,155.050944,32.000000,153.116173,67.889334,57.313800,85.422356,99.221791,35.086307,45.821277,19.595427,22.604242,21.220973,59.513727,33.246098
54.836437,85.207008,119.253325,150.861368,110.806952,103.605017,29.525487,14.337114,118.397429,1.154899,84.978146,55.871533,149.188767,118.782818,147.406719,118.478251,70.215918,116.365097,-0.000700,0.000606,32.000000,-235.670590,118.542779,-0.624119,21.260812,0.663379,520504.344901,0.975117,40.157439,18.471125,2.171592,0.063052,0.048985,169.972540,32.000000,182.756970,172.700020,172.174392,155.018843,32.000000,153.377958,67.902144,57.338570,85.430632,99.221791,35.125768,45.821277,19.610742,22.604242,21.222345,59.539091,33.119099
54.832721,85.207008,119.129898,150.861368,110.820630,103.610076,29.643661,14.334545,118.368874,1.154835,84.987291,55.971787,149.179348,118.742730,147.400709,118.514634,70.226530,116.305558,-0.000700,0.000585,32.000000,-235.673487,118.584916,-0.624529,21.282816,0.662717,520440.582433,0.964567,40.151524,18.389384,2.171590,0.056481,0.041244,169.606043,32.000000,183.019167,172.137343,170.693982,155.531582,32.000000,152.955327,67.922622,57.362258,85.401530,99.221791,35.089270,45.821277,19.607642,22.604242,21.142067,59.517868,33.281828
54.871871,85.163411,119.233321,150.846848,110.842162,103.617884,29.794610,14.333831,118.402973,1.154883,84.991330,55.859479,149.183931,118.735818,147.439984,118.503327,70.222788,116.371283,-0.000701,0.000587,32.000000,-235.672889,118.466728,-0.624203,21.307678,0.664144,520310.660996,0.978658,40.123155,18.355834,2.174710,0.057302,0.052580,169.746550,32.000000,182.976392,171.711044,172.024585,155.983775,32.000000,152.477327,67.914324,57.358488,85.354244,99.221791,35.102369,45.821277,19.600012,22.604242,21.067378,59.539042,33.312569
54.825567,85.183278,119.108883,150.842659,110.852913,103.620732,29.746366,14.332833,118.361278,1.154656,84.925722,55.857343,149.194510,118.695342,147.452111,118.493364,70.243919,116.414033,-0.000700,0.000591,32.000000,-235.673560,118.523324,-0.624493,21.298683,0.662660,520316.119143,0.974876,40.126730,18.312839,2.172606,0.037025,0.040224,170.378429,32.000000,182.305521,171.788320,174.437049,156.107575,32.000000,152.261886,67.940039,57.353357,85.335068,99.221791,35.085554,45.821277,19.605329,22.604242,21.102771,59.530840,33.096648
54.824844,85.184933,119.211722,150.839867,110.883960,103.628326,29.400093,14.342108,118.401934,1.154188,84.976496,55.876203,149.209204,118.733981,147.434443,118.361174,70.213398,116.392129,-0.000703,0.000595,32.000000,-235.665595,118.503068,-0.624343,21.303849,0.661941,520285.720875,0.969154,40.045493,18.352328,2.172941,0.057965,0.045668,170.577461,32.000000,182.030426,172.176243,175.812301,155.461140,32.000000,152.674753,67.939058,57.332142,85.331975,99.221791,35.107195,45.821277,19.611423,22.604242,21.103761,59.518694,33.241329
54.858278,85.184933,119.124197,150.839867,110.902156,103.636007,29.476860,14.331548,118.365550,1.154045,84.999977,55.879775,149.189420,118.713307,147.373834,118.409775,70.153671,116.306805,-0.000703,0.000597,32.000000,-235.676484,118.461345,-0.624301,21.303167,0.662162,520307.107028,0.971692,40.109879,18.354440,2.172506,0.061430,0.048521,170.445252,32.000000,182.113532,172.602124,174.364965,155.066332,32.000000,152.972845,67.911593,57.320335,85.291217,99.221791,35.089668,45.821277,19.585784,22.604242,21.107633,59.539897,33.219759
54.862877,85.191832,119.238834,150.843776,110.903074,103.645711,29.928817,14.333689,118.343502,1.153826,84.982289,55.935195,149.183775,118.729313,147.371606,118.424628,70.194033,116.324290,-0.000704,0.000587,32.000000,-235.674835,118.514554,-0.624190,21.293778,0.662810,520408.496480,0.983227,40.112230,18.373052,2.174411,0.063067,0.044569,169.855993,32.000000,182.618693,172.828372,171.880010,154.820456,32.000000,153.078853,67.923305,57.334303,85.291750,99.221791,35.133426,45.821277,19.577129,22.604242,21.120627,59.553479,33.297455
54.815279,85.179415,119.146044,150.840704,110.941911,103.649927,29.594012,14.326839,118.391404,1.153303,85.010214,55.792060,149.140803,118.735187,147.435254,118.349490,70.210614,116.273365,-0.000706,0.000572,32.000000,-235.681848,118.493346,-0.624408,21.315048,0.661674,520548.763256,0.980088,40.080082,18.386377,2.171490,0.061050,0.043315,169.658086,32.000000,182.955668,172.089547,170.688196,155.501144,32.000000,152.686065,67.950342,57.352417,85.302338,99.221791,35.100743,45.821277,19.602208,22.604242,21.100096,59.530554,33.248372
54.823340,85.192107,119.203054,150.842100,110.956055,103.645083,29.465561,14.338113,118.423434,1.153018,84.984968,55.896410,149.177358,118.767668,147.412436,118.413895,70.220418,116.403805,-0.000706,0.000574,32.000000,-235.672706,118.593868,-0.624932,21.317487,0.662803,520524.525539,0.965306,40.082559,18.355527,2.173397,0.055064,0.041710,169.745538,32.000000,182.898725,171.709176,172.545076,155.851542,32.000000,152.443959,67.933757,57.337305,85.278143,99.221791,35.126248,45.821277,19.597496,22.604242,21.101065,59.550155,33.164000
54.860087,85.192107,119.096612,150.842100,110.950510,103.647604,29.338964,14.340111,118.321159,1.152763,84.975886,55.854875,149.209759,118.737203,147.459772,118.405462,70.208210,116.337242,-0.000707,0.000588,32.000000,-235.669233,118.429117,-0.625061,21.297083,0.662287,520517.782356,0.977160,40.115913,18.311242,2.173592,0.060955,0.052819,170.381745,32.000000,182.193260,171.631780,174.661561,156.002257,32.000000,152.390864,67.939665,57.332336,85.262477,99.221791,35.082112,45.821277,19.582716,22.604242,21.124128,59.568428,33.302004
54.841497,85.210871,119.209977,150.843497,110.971462,103.645354,29.854389,14.334830,118.409692,1.152523,85.063818,55.843260,149.221586,118.785755,147.452951,118.432452,70.197097,116.349265,-0.000706,0.000562,32.000000,-235.675168,118.509332,-0.625010,21.302302,0.662470,520489.625810,0.981247,40.120851,18.372381,2.174312,0.040174,0.051543,170.644377,32.000000,182.035632,172.191165,175.764920,155.331921,32.000000,152.822985,67.925981,57.319320,85.271936,99.221791,35.102381,45.821277,19.570892,22.604242,21.157793,59.552053,33.064220
54.833082,85.236809,119.072113,150.843217,111.055172,103.642789,29.402219,14.334545,118.338311,1.152282,85.110027,55.807563,149.198039,118.747624,147.422110,118.504203,70.202138,116.316821,-0.000704,0.000566,32.000000,-235.669061,118.442968,-0.624463,21.308596,0.661721,520508.017761,0.984787,40.085517,18.348394,2.170915,0.050109,0.064846,170.425084,32.000000,182.349062,172.591165,173.837767,154.970483,32.000000,153.169669,67.934748,57.345050,85.273630,99.221791,35.077800,45.821277,19.590751,22.604242,21.203986,59.532836,33.275812
54.844884,85.232670,119.157439,150.846848,111.100907,103.633849,29.366887,14.334545,118.344849,1.152613,85.160136,55.778974,149.184271,118.731638,147.388112,118.384414,70.237307,116.314373,-0.000704,0.000566,32.000000,-235.673651,118.437094,-0.624772,21.306105,0.662723,520553.528106,0.968165,40.122153,18.366045,2.173718,0.053348,0.053073,169.745434,32.000000,182.781768,172.686777,171.721919,154.829524,32.000000,153.287194,67.930919,57.359708,85.279252,99.221791,35.122330,45.821277,19.582197,22.604242,21.205266,59.539917,33.172364
54.875740,85.232670,119.139971,150.846848,111.149193,103.630033,29.749105,14.336257,118.275629,1.152715,85.139463,55.871164,149.129247,118.726825,147.423293,118.421004,70.231470,116.296496,-0.000705,0.000566,32.000000,-235.672922,118.393774,-0.624570,21.320214,0.661699,520569.399703,0.983257,40.156183,18.343359,2.171538,0.058342,0.047776,169.550841,32.000000,182.924565,172.092705,170.645186,155.410620,32.000000,152.591116,67.969731,57.363208,85.281260,99.221791,35.101241,45.821277,19.555828,22.604242,21.199341,59.534882,33.321299
54.816284,85.264954,119.205399,150.858297,111.170935,103.630067,29.879586,14.336400,118.387073,1.152518,85.034019,55.831347,149.155321,118.819134,147.455140,118.462054,70.234587,116.316554,-0.000705,0.000592,32.000000,-235.672287,118.488712,-0.624370,21.336868,0.662123,520442.846494,0.984114,40.140695,18.306858,2.172626,0.168377,0.085493,169.910317,32.000000,182.660419,171.794216,172.725933,155.823817,32.000000,152.083226,67.960399,57.368079,85.283915,99.221791,35.110943,45.821277,19.584515,22.604242,21.256735,59.532777,33.264293
54.806981,85.256400,119.179826,150.853829,111.187853,103.619939,29.575408,14.328409,118.359632,1.152266,84.973084,55.890605,149.214439,118.797114,147.429019,118.413644,70.211562,116.343496,-0.000705,0.000569,32.000000,-235.681098,118.524774,-0.624379,21.318274,0.661011,520420.229531,0.970840,40.111033,18.302970,2.171086,0.060695,0.054427,170.461480,32.000000,182.257807,171.722272,174.903482,156.054105,32.000000,152.155880,67.947696,57.340891,85.284521,99.221791,35.115447,45.821277,19.593602,22.604242,21.243309,59.535521,33.329443
54.872091,85.234601,119.093266,150.849919,111.241341,103.616128,29.540020,14.329265,118.322081,1.152023,85.042561,55.788313,149.211875,118.769423,147.452365,118.432591,70.180711,116.362146,-0.000705,0.000595,32.000000,-235.682209,118.384987,-0.624653,21.310012,0.662029,520487.313784,0.967818,40.200485,18.310765,2.174635,0.052941,0.049741,170.551091,32.000000,182.026980,172.159379,176.085589,155.250085,32.000000,152.864865,67.939068,57.331731,85.307190,99.221791,35.120459,45.821277,19.569186,22.604242,21.244694,59.531194,33.265760
54.809236,85.234601,119.160244,150.849919,111.284482,103.630351,30.042051,14.338826,118.335892,1.151529,85.195996,55.835722,149.223400,118.761040,147.388453,118.412327,70.201056,116.286495,-0.000705,0.000595,32.000000,-235.671664,118.530623,-0.624513,21.321762,0.662506,520474.939387,0.977837,40.200879,18.348443,2.174537,0.061152,0.032294,170.320938,32.000000,182.359129,172.499111,173.860166,154.963804,32.000000,153.290255,67.920477,57.352503,85.316585,99.221791,35.107177,45.821277,19.595373,22.604242,21.208136,59.548021,33.248446
54.843543,85.270197,119.125992,150.847406,111.284148,103.635448,29.443282,14.332975,118.344750,1.151613,85.246671,55.927984,149.173506,118.727458,147.397522,118.409736,70.218975,116.264647,-0.000706,0.000623,32.000000,-235.674729,118.555772,-0.624041,21.297424,0.660967,520456.622380,0.977656,40.116471,18.389437,2.170380,0.059978,0.071327,169.839648,32.000000,182.887428,172.667843,171.441795,155.095757,32.000000,153.458028,67.942438,57.375586,85.332157,99.221791,35.132332,45.821277,19.591027,22.604242,21.271298,59.534675,33.266641
54.856444,85.298066,119.188246,150.849640,111.281049,103.632916,29.552669,14.336828,118.332750,1.151718,85.116786,55.808059,149.151704,118.697870,147.432078,118.558640,70.244732,116.211529,-0.000707,0.000636,32.000000,-235.671695,118.540046,-0.623781,21.334534,0.662243,520516.779453,0.962650,40.176912,18.327944,2.174091,0.054730,0.049198,169.507219,32.000000,183.164096,171.875473,170.571407,155.643001,32.000000,152.672939,67.929405,57.358174,85.326085,99.221791,35.113959,45.821277,19.569338,22.604242,21.321168,59.540969,33.215650
54.860664,85.273508,119.218587,150.847406,111.291285,103.617680,29.390669,14.341966,118.331023,1.151275,85.030750,55.931614,149.178206,118.780493,147.439964,118.527433,70.273126,116.327996,-0.000708,0.000645,32.000000,-235.668689,118.454467,-0.624254,21.319060,0.662255,520538.445426,0.981692,40.179511,18.298136,2.172106,0.049887,0.054316,169.895756,32.000000,182.793945,171.735713,172.930576,155.978228,32.000000,152.176028,67.935932,57.369840,85.330757,99.221791,35.136796,45.821277,19.550909,22.604242,21.322779,59.552673,33.176912
54.844905,85.273508,119.104707,150.847406,111.316848,103.607562,29.878384,14.331976,118.337050,1.151006,84.976844,55.985787,149.215814,118.782901,147.478036,118.361962,70.196749,116.358491,-0.000709,0.000675,32.000000,-235.674580,118.410867,-0.624236,21.315756,0.661374,520505.762426,0.977850,40.194977,18.243471,2.172730,0.041223,0.040764,170.438867,32.000000,182.257723,171.768312,174.951978,156.034754,32.000000,152.124698,67.959599,57.361793,85.329879,99.221791,35.093044,45.821277,19.566810,22.604242,21.281643,59.541943,33.320859
54.837710,85.245914,119.127716,150.840146,111.353515,103.605037,29.515276,14.328551,118.331664,1.150542,85.010571,55.851925,149.212577,118.818789,147.451163,118.480934,70.206002,116.261855,-0.000709,0.000700,32.000000,-235.681283,118.552653,-0.624314,21.323833,0.661862,520338.451262,0.982955,40.166363,18.278449,2.173116,0.048298,0.079083,170.628912,32.000000,182.005710,172.416750,175.996405,155.201414,32.000000,152.769465,67.936092,57.345568,85.347123,99.221791,35.140755,45.821277,19.569680,22.604242,21.235141,59.521447,33.277939
54.837370,85.228531,119.204014,150.833723,111.396644,103.602504,29.535131,14.330835,118.325285,1.150295,85.122361,55.894493,149.237820,118.776050,147.393760,118.520539,70.222656,116.341841,-0.000708,0.000694,32.000000,-235.676214,118.526873,-0.624346,21.316359,0.661347,520447.911783,0.967117,40.181514,18.371412,2.171664,0.056229,0.063008,170.206607,32.000000,182.479221,172.585765,173.623347,155.012256,32.000000,153.277048,67.934588,57.379853,85.345148,99.221791,35.126777,45.821277,19.562389,22.604242,21.206274,59.525922,33.150353
54.833207,85.239016,119.068190,150.824508,111.399044,103.594938,30.100904,14.328409,118.255523,1.150067,85.130456,55.854056,149.174394,118.727785,147.385834,118.435320,70.198186,116.335497,-0.000709,0.000692,32.000000,-235.682573,118.436179,-0.623969,21.286225,0.661314,520381.708776,0.979065,40.160838,18.309592,2.172369,0.061391,0.043593,169.766557,32.000000,182.929993,172.569963,171.427152,155.111881,32.000000,153.329123,67.934257,57.378675,85.352077,99.221791,35.134347,45.821277,19.558791,22.604242,21.207509,59.523945,33.179847
54.822933,85.239016,119.231352,150.824508,111.440783,103.587342,29.559385,14.330264,118.376197,1.149837,85.068627,55.787038,149.127423,118.785103,147.413080,118.526161,70.238109,116.280382,-0.000708,0.000697,32.000000,-235.680554,118.530218,-0.623650,21.298552,0.662067,520313.341577,0.978348,40.143782,18.336449,2.173773,0.051903,0.053790,169.628003,32.000000,183.111136,171.813016,170.856655,155.826290,32.000000,152.815467,67.967320,57.377617,85.332211,99.221791,35.135582,45.821277,19.569183,22.604242,21.226995,59.540537,33.342502
54.849325,85.254192,119.122750,150.823670,111.446153,103.593817,29.554225,14.337970,118.338631,1.149488,85.021430,55.895780,149.161376,118.704395,147.442534,118.391261,70.222934,116.327265,-0.000709,0.000710,32.000000,-235.669898,118.526014,-0.623510,21.294513,0.662055,520340.235212,0.959993,40.158270,18.357469,2.171461,0.061713,0.045697,170.002690,32.000000,182.786735,171.509676,173.183728,156.128721,32.000000,152.365008,67.934993,57.375629,85.303033,99.221791,35.132021,45.821277,19.554861,22.604242,21.254676,59.541992,33.310955
54.831742,85.256400,119.185343,150.816969,111.436542,103.600279,29.242921,14.335401,118.372509,1.149107,85.120090,55.893049,149.196342,118.722054,147.441371,118.395864,70.202909,116.387055,-0.000710,0.000728,32.000000,-235.674434,118.465524,-0.623046,21.277859,0.662986,520226.854037,0.977708,40.168152,18.287565,2.174844,0.093694,0.052357,170.442164,32.000000,182.229394,171.725937,175.114052,156.023075,32.000000,152.341619,67.955354,57.360863,85.362832,99.221791,35.121836,45.821277,19.563041,22.604242,21.259884,59.538049,33.269355
54.858849,85.281786,119.174094,150.831769,111.444173,103.602978,29.665016,14.339397,118.404452,1.148838,85.110312,55.917837,149.188844,118.811039,147.427377,118.480045,70.214873,116.345017,-0.000709,0.000744,32.000000,-235.669618,118.424651,-0.623031,21.278226,0.661936,520298.123794,0.977464,40.157949,18.328244,2.171818,0.052504,0.050564,170.518083,32.000000,182.130139,172.302174,175.538331,155.332137,32.000000,152.703446,67.943824,57.350029,85.356248,99.221791,35.118399,45.821277,19.552556,22.604242,21.261270,59.530771,33.268108
54.828708,85.281786,119.157081,150.831769,111.438688,103.600633,29.535108,14.336400,118.304537,1.148520,85.111184,55.959673,149.212957,118.709350,147.387134,118.433370,70.208716,116.417274,-0.000707,0.000715,32.000000,-235.670976,118.448902,-0.623429,21.234875,0.663257,520382.379837,0.988281,40.177064,18.380782,2.173656,0.066321,0.047611,170.099831,32.000000,182.492723,172.688220,172.968772,154.777665,32.000000,153.000752,67.947739,57.370423,85.341231,99.221791,35.113250,45.821277,19.563939,22.604242,21.306843,59.530299,33.265247
54.849649,85.283166,119.090485,150.832048,111.407883,103.604172,29.758042,14.332262,118.367898,1.148007,85.123286,55.794559,149.172385,118.778129,147.412025,118.413423,70.246830,116.334127,-0.000709,0.000713,32.000000,-235.674623,118.493711,-0.623338,21.244788,0.662758,520392.800951,0.973781,40.176386,18.345960,2.172377,0.056023,0.046396,169.693987,32.000000,182.975755,172.597593,171.266521,155.069284,32.000000,153.278875,67.946203,57.409308,85.350971,99.221791,35.142269,45.821277,19.559392,22.604242,21.310764,59.534990,33.181314
54.861869,85.248674,119.217097,150.828418,111.396954,103.605439,29.390391,14.332975,118.430881,1.147523,84.960081,55.863334,149.161347,118.862853,147.383811,118.523495,70.236812,116.287011,-0.000708,0.000708,32.000000,-235.671450,118.360308,-0.623153,21.260445,0.664489,520408.840326,0.978627,40.205367,18.391404,2.173261,0.036410,0.068456,169.578754,32.000000,183.051022,171.814373,170.882956,155.688999,32.000000,152.559505,67.957007,57.386549,85.289771,99.221791,35.132387,45.821277,19.539836,22.604242,21.252382,59.533692,33.272143
54.831533,85.195143,119.203610,150.818644,111.381000,103.607993,29.394444,14.337685,118.416795,1.147149,84.885107,55.978663,149.179903,118.807369,147.427181,118.436121,70.253743,116.403213,-0.000708,0.000680,32.000000,-235.670347,118.485265,-0.623143,21.202092,0.663359,520341.394992,0.970928,40.186610,18.308079,2.171217,0.064801,0.052260,170.054215,32.000000,182.609854,171.645664,173.563490,156.074905,32.000000,152.274211,67.954010,57.402892,85.281955,99.221791,35.128568,45.821277,19.533442,22.604242,21.253726,59.528755,33.254168
54.831998,85.195143,119.251434,150.818644,111.343679,103.605498,29.598700,14.334117,118.500830,1.147019,84.874475,55.809409,149.180819,118.823866,147.434960,118.478676,70.207185,116.381200,-0.000707,0.000689,32.000000,-235.674570,118.485287,-0.623164,21.216543,0.663535,520314.575251,0.982765,40.140370,18.292469,2.173041,0.071971,0.052720,170.565551,32.000000,182.155621,171.699041,175.241481,156.144587,32.000000,152.506416,67.987872,57.405592,85.292447,99.221791,35.145788,45.821277,19.551559,22.604242,21.161893,59.536740,33.214770
54.817635,85.170309,119.219718,150.813897,111.352905,103.593676,29.854476,14.333261,118.383116,1.146764,84.945642,55.861832,149.219870,118.834102,147.448182,118.509275,70.219948,116.343941,-0.000707,0.000715,32.000000,-235.673952,118.600110,-0.623132,21.269388,0.665704,520236.941122,0.983117,40.116006,18.338734,2.173997,0.051036,0.051108,170.671595,32.000000,182.215534,172.215491,175.250998,155.321497,32.000000,153.013743,67.969026,57.421891,85.278496,99.221791,35.153376,45.821277,19.546411,22.604242,21.119766,59.531774,33.268401
54.873312,85.172240,119.171632,150.809150,111.349290,103.588540,29.516260,14.335829,118.378984,1.146254,84.943794,55.985579,149.242967,118.840259,147.366522,118.433614,70.225105,116.354671,-0.000707,0.000749,32.000000,-235.671055,118.482594,-0.623193,21.251712,0.665585,520316.302975,0.976300,40.115560,18.373324,2.174851,0.054734,0.067900,169.995698,32.000000,182.606890,172.578610,172.787845,154.971323,32.000000,153.221270,67.943547,57.425573,85.296607,99.221791,35.123424,45.821277,19.524103,22.604242,21.124041,59.531243,33.166568
54.844199,85.171137,119.217768,150.806916,111.363548,103.584649,29.537892,14.337827,118.434916,1.146128,84.966156,55.929425,149.162517,118.771624,147.402134,118.586041,70.266676,116.440085,-0.000705,0.000732,32.000000,-235.673974,118.571066,-0.622724,21.297870,0.663823,520204.589821,0.968042,40.104539,18.340300,2.174842,0.055298,0.046799,169.715921,32.000000,182.993914,172.381382,171.001271,155.196825,32.000000,153.078607,67.947472,57.439237,85.291812,99.221791,35.158940,45.821277,19.527928,22.604242,21.124972,59.532453,33.274197
54.828737,85.171137,119.263927,150.806916,111.389103,103.585848,29.759585,14.335544,118.434104,1.146029,84.822533,55.954106,149.182047,118.837364,147.423233,118.544480,70.233613,116.432578,-0.000703,0.000740,32.000000,-235.668718,118.465340,-0.622045,21.352656,0.663048,520144.437062,0.978009,40.052937,18.340979,2.171759,0.056650,0.037483,169.660491,32.000000,183.050004,171.946495,171.111602,155.783929,32.000000,152.343130,67.963843,57.438124,85.297224,99.221791,35.153120,45.821277,19.547662,22.604242,21.123982,59.527653,33.282195
54.884416,85.149614,119.221466,150.794071,111.393023,103.574385,29.573279,14.336115,118.433694,1.145823,84.790618,55.930636,149.178869,118.850169,147.428813,118.531849,70.254011,116.382871,-0.000703,0.000728,32.000000,-235.673392,118.547327,-0.622433,21.323702,0.662412,520055.644882,0.977819,40.079821,18.345844,2.173753,0.087123,0.066005,170.146107,32.000000,182.388697,171.697507,173.651626,155.964362,32.000000,151.907250,67.969933,57.453558,85.269175,99.221791,35.164214,45.821277,19.538580,22.604242,21.087483,59.540212,33.324748
54.858400,85.135266,119.269215,150.784298,111.402786,103.565476,29.628093,14.339112,118.417732,1.145778,84.864823,55.854038,149.219236,118.850719,147.460885,118.564019,70.215547,116.354036,-0.000702,0.000776,32.000000,-235.671871,118.627009,-0.622473,21.337209,0.661315,520134.916862,0.970844,40.094689,18.374826,2.175208,0.055668,0.052145,170.478466,32.000000,182.059025,171.778552,175.565362,155.722515,32.000000,152.536647,67.965421,57.416134,85.283546,99.221791,35.155714,45.821277,19.528028,22.604242,21.063368,59.533318,33.148593
54.806844,85.157616,119.208475,150.785415,111.363688,103.568796,29.805264,14.331976,118.396214,1.145687,84.977046,55.953950,149.171039,118.840485,147.378279,118.412485,70.254191,116.401096,-0.000701,0.000811,32.000000,-235.677531,118.544984,-0.622142,21.358321,0.660844,519980.460450,0.975721,40.019640,18.327406,2.172228,0.053464,0.048608,170.645740,32.000000,182.045764,172.280586,175.502725,155.161240,32.000000,153.046357,67.983829,57.429300,85.315002,99.221791,35.171849,45.821277,19.557049,22.604242,21.064099,59.533426,33.187184
54.820879,85.157616,119.136423,150.785415,111.332179,103.581210,29.696104,14.332833,118.330878,1.145661,84.975137,55.986644,149.171770,118.815567,147.359193,118.494505,70.232744,116.392158,-0.000701,0.000859,32.000000,-235.670937,118.515655,-0.621698,21.305501,0.661141,520004.990399,0.974301,40.030297,18.350191,2.174129,0.053138,0.040807,169.977224,32.000000,182.624204,172.470456,172.681200,154.994022,32.000000,153.518976,67.952601,57.444010,85.305744,99.221791,35.121435,45.821277,19.542838,22.604242,21.103733,59.523611,33.203912
54.912614,85.180794,119.255667,150.783460,111.329706,103.581139,29.640315,14.339825,118.480388,1.145522,85.031077,55.922001,149.151742,118.838056,147.401626,118.412348,70.273046,116.420372,-0.000701,0.000857,32.000000,-235.666731,118.524280,-0.621765,21.312425,0.660977,520000.189457,0.969585,40.102227,18.337135,2.175065,0.054073,0.045920,169.579263,32.000000,183.093694,172.168396,170.786513,155.387774,32.000000,153.227537,67.966882,57.447942,85.347797,99.221791,35.172393,45.821277,19.525330,22.604242,21.144888,59.529541,33.257763
54.843229,85.183554,119.274125,150.785694,111.337819,103.578636,29.731957,14.340824,118.478119,1.145403,84.926429,55.963285,149.154540,118.864829,147.408623,118.497118,70.250035,116.386438,-0.000700,0.000867,32.000000,-235.670486,118.501947,-0.621737,21.319637,0.661941,520098.507375,0.972995,40.088727,18.353723,2.173194,0.060672,0.048577,169.642822,32.000000,183.100158,171.731246,171.263185,155.986158,32.000000,152.363333,67.979510,57.468733,85.321107,99.221791,35.162252,45.821277,19.529665,22.604242,21.150658,59.540006,33.277792
54.833493,85.177207,119.301149,150.775083,111.308065,103.579783,29.675159,14.333546,118.430799,1.144729,84.903029,55.939600,149.189185,118.836182,147.419715,118.519339,70.279981,116.311415,-0.000702,0.000891,32.000000,-235.676289,118.548674,-0.621548,21.283445,0.661056,520005.845999,0.973108,40.023727,18.328758,2.171735,0.056916,0.038668,170.120258,32.000000,182.381126,171.676467,173.873803,156.058587,32.000000,152.183891,68.002845,57.478885,85.338309,99.221791,35.170006,45.821277,19.533150,22.604242,21.151649,59.532787,33.124528
54.843204,85.177207,119.142882,150.775083,111.286506,103.585999,29.663527,14.327981,118.461843,1.144049,84.916962,55.954989,149.175748,118.764550,147.471800,118.540828,70.243655,116.446889,-0.000703,0.000901,32.000000,-235.683821,118.597278,-0.621379,21.296742,0.662148,520075.720851,0.971428,40.093171,18.333322,2.174820,0.061374,0.051373,170.420279,32.000000,182.063456,171.915066,175.539058,155.724037,32.000000,152.289857,67.985237,57.452208,85.340922,99.221791,35.128253,45.821277,19.521147,22.604242,21.141595,59.528725,33.251087
54.853108,85.177207,119.291276,150.778713,111.292068,103.595859,29.672442,14.328837,118.413014,1.143284,84.967767,55.946424,149.186143,118.817607,147.393417,118.501754,70.242197,116.378368,-0.000703,0.000903,32.000000,-235.678048,118.614287,-0.621797,21.306708,0.663631,520016.854949,0.973471,40.096186,18.262575,2.175699,0.055717,0.055534,170.708326,32.000000,182.017760,172.454931,175.106424,155.019823,32.000000,153.048242,67.967074,57.457403,85.354569,99.221791,35.168296,45.821277,19.502792,22.604242,21.142552,59.521172,33.262899
54.851247,85.179691,119.158820,150.774524,111.303510,103.604751,29.708470,14.332975,118.402607,1.142997,85.082324,56.026746,149.192061,118.912444,147.379530,118.501493,70.258363,116.447313,-0.000702,0.000880,32.000000,-235.677187,118.573883,-0.621614,21.278698,0.661940,520117.560946,0.973724,40.086848,18.372562,2.172427,0.060041,0.041964,169.862740,32.000000,182.633647,172.558790,172.474414,155.028676,32.000000,153.358265,67.969805,57.470277,85.374123,99.221791,35.132987,45.821277,19.516143,22.604242,21.147824,59.537321,33.202297
54.849749,85.212526,119.282219,150.787090,111.320687,103.600867,29.505866,14.332690,118.435989,1.142704,85.085220,55.892937,149.143853,118.888994,147.428402,118.517179,70.323123,116.453721,-0.000701,0.000895,32.000000,-235.678456,118.521060,-0.621503,21.285858,0.662601,520163.855217,0.973332,40.077326,18.336771,2.174741,0.063644,0.077700,169.606754,32.000000,183.140299,172.126619,170.619568,155.391799,32.000000,153.314903,67.980299,57.498595,85.418608,99.221791,35.185923,45.821277,19.536647,22.604242,21.148795,59.536337,33.208607
54.870504,85.212526,119.229683,150.787090,111.347357,103.597017,29.629174,14.335972,118.440252,1.142201,84.918364,55.970615,149.138978,118.920008,147.428471,118.562673,70.268731,116.413418,-0.000699,0.000901,32.000000,-235.673043,118.586016,-0.621130,21.262989,0.662598,520182.054503,0.972277,40.081598,18.358085,2.172399,0.060738,0.062461,169.552274,32.000000,183.088090,171.564660,171.563172,156.047808,32.000000,152.693199,67.967479,57.472556,85.393686,99.221791,35.157292,45.821277,19.499748,22.604242,21.206920,59.526591,33.253875
54.855528,85.182726,119.283565,150.783181,111.358062,103.581752,29.948837,14.329978,118.405330,1.141666,84.855024,55.896885,149.177484,118.879758,147.409512,118.524572,70.275187,116.361227,-0.000699,0.000900,32.000000,-235.676250,118.579533,-0.621125,21.254570,0.663327,520079.054465,0.979024,40.115874,18.296808,2.174709,0.065188,0.062288,170.257143,32.000000,182.383574,171.504456,174.049615,156.144573,32.000000,152.359689,67.980064,57.462555,85.410625,99.221791,35.190262,45.821277,19.495541,22.604242,21.156251,59.523198,33.127610
54.849830,85.146027,119.275350,150.776758,111.374678,103.563932,29.760586,14.333689,118.531782,1.141305,84.819258,55.932433,149.195815,118.972698,147.432077,118.536106,70.238138,116.401177,-0.000700,0.000901,32.000000,-235.671556,118.635618,-0.621117,21.286724,0.663278,520157.680397,0.974512,40.095923,18.329294,2.172929,0.057988,0.037498,170.514766,32.000000,182.088032,171.882233,175.531171,155.671408,32.000000,152.702189,67.963096,57.440737,85.434535,99.221791,35.174397,45.821277,19.506617,22.604242,21.093492,59.543045,33.224748
54.836391,85.131127,119.317793,150.765030,111.369303,103.561893,29.594270,14.336543,118.483153,1.140613,84.876142,56.032913,149.202153,118.884528,147.403365,118.482895,70.246634,116.388360,-0.000698,0.000907,32.000000,-235.668866,118.556240,-0.620822,21.262727,0.664049,520033.475712,0.964185,40.080519,18.294461,2.174504,0.053924,0.050470,170.553305,32.000000,182.183288,172.390394,174.790984,155.143987,32.000000,152.938133,67.955886,57.456603,85.424544,99.221791,35.218721,45.821277,19.514638,22.604242,21.094282,59.529866,33.234066
54.826361,85.131127,119.255551,150.765030,111.349596,103.567329,29.560983,14.334545,118.448305,1.140391,84.965858,55.909249,149.191983,118.883835,147.365731,118.508930,70.248952,116.448883,-0.000697,0.000916,32.000000,-235.671356,118.641532,-0.620673,21.260157,0.662899,519971.760784,0.970140,40.049297,18.353232,2.174580,0.062275,0.096392,169.839005,32.000000,182.626124,172.597284,172.117714,154.935490,32.000000,153.274393,67.944762,57.476930,85.440270,99.221791,35.172661,45.821277,19.516882,22.604242,21.069135,59.538432,33.262092
54.844457,85.131403,119.297542,150.761121,111.324072,103.576161,29.799332,14.329693,118.419427,1.139961,84.944859,55.990489,149.105219,118.912424,147.375582,118.601865,70.268914,116.482392,-0.000697,0.000905,32.000000,-235.678830,118.591648,-0.620504,21.274712,0.664153,519930.482512,0.975797,40.047319,18.337768,2.175887,0.043593,0.064368,169.550201,32.000000,182.851075,172.112538,170.488158,155.294325,32.000000,152.801211,67.940954,57.467598,85.417502,99.221791,35.207511,45.821277,19.504298,22.604242,21.070324,59.537163,33.279113
54.849458,85.128643,119.306001,150.758049,111.285344,103.592625,29.520830,14.338398,118.422902,1.139385,84.827180,56.009915,149.137583,118.934016,147.400013,118.519302,70.245008,116.498280,-0.000695,0.000903,32.000000,-235.667667,118.555974,-0.620360,21.276259,0.663985,519958.807853,0.977142,40.056965,18.368349,2.175150,0.055686,0.060713,169.718067,32.000000,183.111182,171.727137,171.879640,155.849761,32.000000,152.467192,67.940165,57.481120,85.415204,99.221791,35.189435,45.821277,19.502383,22.604242,21.066241,59.539396,33.156223
54.834451,85.119814,119.323091,150.754698,111.254073,103.601714,29.534961,14.330407,118.468355,1.138781,84.921221,55.830552,149.181277,118.873008,147.412933,118.531682,70.261705,116.379448,-0.000694,0.000920,32.000000,-235.678445,118.588935,-0.620283,21.280875,0.663589,519955.225495,0.969061,40.039839,18.366598,2.175198,0.080322,0.056967,170.177233,32.000000,182.312690,171.435441,174.239822,156.145145,32.000000,152.315146,67.927644,57.476022,85.421422,99.221791,35.224089,45.821277,19.491230,22.604242,21.066936,59.535728,33.241182
54.833965,85.119814,119.315949,150.754698,111.266463,103.610548,30.281457,14.336543,118.469588,1.138162,84.980674,55.897927,149.170122,118.870010,147.425001,118.543686,70.220166,116.514218,-0.000692,0.000931,32.000000,-235.667227,118.671919,-0.620293,21.329603,0.663615,520079.665603,0.978255,40.032272,18.399136,2.175154,0.059603,0.043082,170.466599,32.000000,182.036530,171.894946,175.874390,155.623486,32.000000,152.838689,67.932497,57.452715,85.416876,99.221791,35.197658,45.821277,19.505283,22.604242,21.052262,59.532787,33.142210
54.883187,85.158996,119.233187,150.755815,111.252808,103.610476,29.631174,14.339968,118.467620,1.137554,85.094688,55.948296,149.173554,118.916174,147.373559,118.515493,70.251538,116.420678,-0.000690,0.000920,32.000000,-235.669047,118.688397,-0.620486,21.327584,0.663888,520086.011020,0.978143,40.037871,18.317852,2.176061,0.042971,0.057561,170.623621,32.000000,182.172033,172.412491,174.362304,155.072317,32.000000,153.389859,67.925852,57.496532,85.411431,99.221791,35.200383,45.821277,19.471637,22.604242,21.121040,59.527476,33.280140
54.802407,85.201213,119.285478,150.763634,111.245872,103.600258,29.367749,14.336686,118.480354,1.137257,85.125649,55.835206,149.163920,118.908487,147.392870,118.541547,70.260448,116.441882,-0.000688,0.000930,32.000000,-235.669379,118.632578,-0.620774,21.303771,0.662386,520214.466876,0.954121,40.038339,18.432636,2.175950,0.066939,0.050758,169.823994,32.000000,182.831103,172.554846,171.941007,155.036007,32.000000,153.357655,67.926961,57.509027,85.428338,99.221791,35.189650,45.821277,19.523730,22.604242,21.195231,59.541796,33.248299
54.834881,85.230462,119.259981,150.771173,111.306073,103.593665,29.639060,14.333689,118.491740,1.136756,85.138083,55.988474,149.139563,118.893256,147.394756,118.498295,70.256600,116.495366,-0.000687,0.000938,32.000000,-235.675982,118.552080,-0.621089,21.329026,0.661075,520180.215969,0.974200,40.030203,18.350433,2.172490,0.060782,0.072014,169.522731,32.000000,183.017180,172.139425,170.345251,155.461890,32.000000,152.657312,67.936091,57.503109,85.450638,99.221791,35.218834,45.821277,19.511542,22.604242,21.196319,59.531567,33.273024
54.897384,85.230462,119.331917,150.771173,111.342938,103.587476,29.791110,14.335544,118.541482,1.136208,85.061994,55.993253,149.134658,118.844868,147.450820,118.510580,70.269883,116.408092,-0.000687,0.000895,32.000000,-235.670685,118.547409,-0.621105,21.318247,0.663586,520207.485371,0.984521,40.150094,18.353047,2.176647,0.046503,0.111543,169.687869,32.000000,182.941318,171.624256,172.150906,155.881285,32.000000,152.242154,67.924071,57.517051,85.437201,99.221791,35.208327,45.821277,19.458872,22.604242,21.248317,59.532423,33.266054
54.818627,85.234325,119.300240,150.767264,111.344949,103.565890,29.498926,14.334973,118.586184,1.135699,85.101861,55.814651,149.140860,118.947882,147.401010,118.641859,70.277135,116.481959,-0.000686,0.000903,32.000000,-235.675517,118.648813,-0.620912,21.331754,0.662070,520206.865937,0.974887,40.148107,18.385960,2.174893,0.054855,0.074707,170.305083,32.000000,182.198305,171.675192,174.455927,155.843852,32.000000,152.151876,67.919623,57.512548,85.433731,99.221791,35.211538,45.821277,19.479226,22.604242,21.256280,59.534282,33.276912
54.839945,85.249777,119.371510,150.773686,111.367628,103.554485,29.360127,14.334688,118.520523,1.135160,85.090506,55.919138,149.186825,118.888871,147.426115,118.547535,70.237714,116.450331,-0.000686,0.000916,32.000000,-235.671049,118.581632,-0.620940,21.359003,0.661808,520118.338767,0.968652,40.088027,18.325245,2.173727,0.056400,0.045248,170.488688,32.000000,182.053182,172.025560,175.848530,155.401337,32.000000,152.803145,67.924561,57.500700,85.425560,99.221791,35.224134,45.821277,19.489633,22.604242,21.284387,59.555013,33.265100
54.865542,85.240120,119.311670,150.773686,111.399773,103.551958,30.156500,14.335829,118.535884,1.134251,85.099432,55.929051,149.172998,118.848579,147.355469,118.594474,70.256398,116.385197,-0.000686,0.000934,32.000000,-235.671547,118.614590,-0.620961,21.350243,0.662382,520039.202232,0.979581,40.167603,18.358141,2.176272,0.060004,0.047116,170.367288,32.000000,182.164515,172.332039,174.336178,155.103543,32.000000,153.210544,67.890718,57.502234,85.412132,99.221791,35.181694,45.821277,19.494142,22.604242,21.285737,59.543467,33.306699
