OSU 80 Ton Compressor Load Stand
54.837702,85.240120,119.421012,150.773686,111.423775,103.551817,29.529293,14.331691,118.422569,1.133623,85.074865,55.795937,149.163930,118.918989,147.366581,118.560673,70.269798,116.466434,-0.000686,0.000956,32.000000,-235.677324,118.647162,-0.620981,21.329446,0.661640,520071.353180,0.983724,40.162552,18.380375,2.176726,0.072604,0.049985,169.776122,32.000000,182.795861,172.604004,171.777078,155.053120,32.000000,153.692513,67.899102,57.519567,85.442415,99.221791,35.241729,45.821277,19.488295,22.604242,21.270276,59.528637,33.278013
54.839442,85.226047,119.249895,150.774524,111.468035,103.560730,29.511926,14.334545,118.556827,1.132910,85.055651,56.006549,149.131664,118.913361,147.402466,118.594819,70.244307,116.409215,-0.000686,0.000970,32.000000,-235.672667,118.682485,-0.621118,21.327007,0.661010,519995.205621,0.957214,40.128284,18.326283,2.174619,0.046741,0.051597,169.543741,32.000000,183.089868,171.903473,170.279511,155.666537,32.000000,152.695787,67.897086,57.501942,85.441819,99.221791,35.221267,45.821277,19.487715,22.604242,21.247104,59.533259,33.156296
54.829813,85.216390,119.390016,150.771732,111.459523,103.563692,29.582330,14.334260,118.536112,1.132333,84.962809,56.031766,149.138158,118.968865,147.434510,118.574324,70.307623,116.478144,-0.000686,0.000934,32.000000,-235.675083,118.710752,-0.620789,21.307390,0.662922,519982.290527,0.978084,40.155050,18.357041,2.177717,0.086970,0.056171,169.743029,32.000000,182.968865,171.624943,172.289905,155.957161,32.000000,152.181046,67.902941,57.533143,85.434349,99.221791,35.236248,45.821277,19.489783,22.604242,21.231550,59.540301,33.235166
54.871682,85.192659,119.341261,150.770336,111.467612,103.571254,29.582488,14.335544,118.456822,1.131626,84.891697,55.974736,149.164749,118.949758,147.443627,118.593862,70.279571,116.427844,-0.000686,0.000912,32.000000,-235.673799,118.644489,-0.620712,21.343503,0.661761,520056.524601,0.978677,40.139306,18.351433,2.174528,0.104732,0.042572,170.245436,32.000000,182.252748,171.614116,174.578289,155.929923,32.000000,152.023248,67.915389,57.514157,85.454872,99.221791,35.239381,45.821277,19.474903,22.604242,21.232720,59.528705,33.264220
54.842674,85.192659,119.367633,150.770336,111.469227,103.578966,29.434298,14.331548,118.466555,1.130943,84.868463,55.998841,149.152600,118.952124,147.439836,118.588563,70.254943,116.387772,-0.000686,0.000944,32.000000,-235.675336,118.675083,-0.620619,21.310511,0.663548,519937.864402,0.976539,40.138907,18.325581,2.177465,0.054377,0.074234,170.466916,32.000000,181.985782,172.191787,175.848541,155.160925,32.000000,152.698557,67.902515,57.535659,85.458383,99.221791,35.235679,45.821277,19.473636,22.604242,21.192584,59.536632,33.206846
54.865091,85.152097,119.348422,150.759166,111.493801,103.578965,29.502471,14.337542,118.549854,1.130124,84.970451,55.883982,149.187546,118.913258,147.388726,118.554464,70.232090,116.478978,-0.000686,0.000965,32.000000,-235.671473,118.732797,-0.620918,21.297948,0.661371,519979.081411,0.975737,40.074924,18.326296,2.174915,0.066462,0.054101,170.403190,32.000000,182.269396,172.576177,173.873655,154.746097,32.000000,153.314245,67.904968,57.557938,85.448153,99.221791,35.218756,45.821277,19.477623,22.604242,21.123095,59.534528,33.255709
54.869455,85.148786,119.410417,150.753581,111.465263,103.579016,29.445329,14.335972,118.539786,1.129518,84.960973,55.911488,149.139211,118.932732,147.372679,118.589075,70.257633,116.421253,-0.000686,0.000968,32.000000,-235.670093,118.697617,-0.620599,21.288743,0.663131,520080.269180,0.981287,40.102811,18.329138,2.176547,0.043943,0.047225,169.682450,32.000000,182.916329,172.520481,171.709484,154.914074,32.000000,153.400659,67.893278,57.539363,85.483032,99.221791,35.248817,45.821277,19.460105,22.604242,21.118166,59.540084,33.260625
54.867126,85.144647,119.360531,150.747996,111.467005,103.591715,29.443747,14.337970,118.535736,1.129004,84.907976,56.113122,149.135253,118.925431,147.418258,118.637685,70.307028,116.523970,-0.000686,0.000942,32.000000,-235.669734,118.690478,-0.620533,21.270201,0.662933,520060.943750,0.978487,40.040696,18.401566,2.175307,0.133796,0.044715,169.402913,32.000000,183.154342,171.765186,170.640109,155.546442,32.000000,152.888380,67.900179,57.542138,85.447213,99.221791,35.236795,45.821277,19.458812,22.604242,21.118970,59.541933,33.163706
54.840880,85.144647,119.401863,150.747996,111.498598,103.587948,29.854580,14.333689,118.494682,1.128466,84.887368,55.905144,149.138548,118.987706,147.423848,118.603579,70.281358,116.470227,-0.000685,0.000916,32.000000,-235.672868,118.687502,-0.620497,21.269467,0.663583,520002.969370,0.980294,40.033191,18.344650,2.176264,0.057398,0.042445,169.768621,32.000000,182.906391,171.425988,172.579580,156.033943,32.000000,152.458300,67.864681,57.546210,85.451330,99.221791,35.252625,45.821277,19.468726,22.604242,21.112570,59.539071,33.166421
54.850572,85.152649,119.331550,150.737106,111.540799,103.580276,30.087747,14.331120,118.460406,1.127569,84.857209,56.010596,149.165685,118.897865,147.405310,118.623990,70.295257,116.449539,-0.000684,0.000891,32.000000,-235.677731,118.720339,-0.620555,21.279092,0.663923,519965.612627,0.980502,40.031291,18.351074,2.175447,0.049362,0.044175,170.315028,32.000000,182.358016,171.563090,174.650939,156.080209,32.000000,152.294323,67.895198,57.514351,85.412417,99.221791,35.262348,45.821277,19.469637,22.604242,21.127265,59.547736,33.172584
54.830430,85.156236,119.422018,150.729008,111.555365,103.585419,29.500298,14.335401,118.512575,1.126798,84.893671,56.041192,149.168055,118.897741,147.449227,118.572532,70.249659,116.464104,-0.000683,0.000905,32.000000,-235.672139,118.657725,-0.620632,21.268837,0.664659,520009.374240,0.967478,40.056523,18.347544,2.177242,0.058683,0.063521,170.424926,32.000000,182.130857,172.115876,175.847743,155.284110,32.000000,152.675379,67.891966,57.547300,85.449930,99.221791,35.261820,45.821277,19.474515,22.604242,21.134321,59.542523,33.196208
54.862135,85.153201,119.363466,150.722865,111.595560,103.591095,29.653441,14.328979,118.542273,1.125933,84.955191,55.936821,149.165266,118.948251,147.340477,118.597403,70.284889,116.488045,-0.000682,0.000910,32.000000,-235.679216,118.678388,-0.620671,21.268890,0.663650,519949.406414,0.959744,40.055207,18.322400,2.175575,0.063593,0.055581,170.200667,32.000000,182.353559,172.543297,173.713104,154.819295,32.000000,153.056095,67.883924,57.559795,85.431978,99.221791,35.240777,45.821277,19.460230,22.604242,21.135165,59.537930,33.199363
54.888203,85.153201,119.445806,150.722865,111.605648,103.596814,29.898929,14.327838,118.543256,1.125491,85.070891,55.997243,149.129987,118.936669,147.371819,118.584526,70.284804,116.543222,-0.000681,0.000910,32.000000,-235.679538,118.632704,-0.620652,21.301568,0.665013,520080.277001,0.979304,40.078160,18.375915,2.178024,0.053999,0.034613,169.650215,32.000000,182.858174,172.669894,171.463569,154.854701,32.000000,153.236274,67.866132,57.549363,85.433524,99.221791,35.277846,45.821277,19.424728,22.604242,21.130727,59.522539,33.278013
54.863107,85.165342,119.392699,150.719235,111.627904,103.604606,29.757784,14.338541,118.568014,1.124895,84.961544,55.942808,149.122069,118.888320,147.426770,118.645264,70.267343,116.449614,-0.000680,0.000904,32.000000,-235.668999,118.709323,-0.621134,21.285439,0.664075,520019.923353,0.973680,40.044642,18.353693,2.175699,0.034817,0.040274,169.445155,32.000000,183.125252,171.839558,170.506399,155.646568,32.000000,152.519215,67.869951,57.564179,85.416366,99.221791,35.265390,45.821277,19.427327,22.604242,21.152665,59.533456,33.284249
54.845370,85.163135,119.512670,150.711416,111.666180,103.616336,29.422202,14.335687,118.491777,1.124315,84.895353,55.955548,149.149450,119.047940,147.424483,118.621385,70.322299,116.500303,-0.000678,0.000936,32.000000,-235.675296,118.658663,-0.620923,21.275787,0.663238,520036.968306,0.965239,40.019588,18.383754,2.176165,0.053162,0.043173,169.831127,32.000000,182.798205,171.530571,173.209790,155.999221,32.000000,152.239949,67.901565,57.565864,85.411685,99.221791,35.296913,45.821277,19.458151,22.604242,21.149724,59.536918,33.212349
54.922297,85.155960,119.362438,150.709741,111.673572,103.618928,29.742754,14.337542,118.545441,1.123598,84.883611,55.996876,149.168230,118.913258,147.433015,118.663496,70.283730,116.493669,-0.000679,0.000945,32.000000,-235.674424,118.712892,-0.620704,21.279879,0.663865,520138.219647,0.970402,40.055849,18.350356,2.176193,0.051097,0.055869,170.278973,32.000000,182.284025,171.528147,174.948796,156.221498,32.000000,152.464580,67.878846,57.524330,85.388863,99.221791,35.287500,45.821277,19.434527,22.604242,21.150606,59.545965,33.107874
54.878453,85.155960,119.390793,150.709741,111.664869,103.621521,29.841135,14.334545,118.523976,1.122744,85.051835,55.959767,149.145374,118.937993,147.407059,118.589604,70.277723,116.493774,-0.000680,0.000934,32.000000,-235.671028,118.706958,-0.620947,21.298604,0.665403,520093.966653,0.981922,40.070694,18.322944,2.179084,0.056546,0.046771,170.527967,32.000000,182.116088,172.145216,175.750626,155.307511,32.000000,153.028897,67.877556,57.515021,85.395594,99.221791,35.267068,45.821277,19.428210,22.604242,21.139000,59.528981,33.209341
54.842153,85.175276,119.335506,150.702481,111.658605,103.625293,29.472399,14.334830,118.574110,1.122457,85.127978,55.913270,149.150669,118.959974,147.360531,118.721576,70.322969,116.425172,-0.000680,0.000939,32.000000,-235.672873,118.723397,-0.620717,21.300309,0.662881,520136.986395,0.969865,39.989592,18.357908,2.173297,0.083890,0.043286,170.070207,32.000000,182.479213,172.479822,173.121579,155.002037,32.000000,153.215674,67.870452,57.533520,85.357733,99.221791,35.265724,45.821277,19.420525,22.604242,21.173428,59.540163,33.175592
54.833550,85.202593,119.421155,150.713650,111.612157,103.639276,29.693234,14.331834,118.489394,1.122011,85.052540,55.908812,149.116784,118.986014,147.389459,118.636601,70.306646,116.492205,-0.000680,0.000929,32.000000,-235.675542,118.645510,-0.621092,21.316097,0.663269,520182.865709,0.967533,40.031716,18.363973,2.175550,0.052480,0.069871,169.566224,32.000000,182.952135,172.489364,171.242637,154.965989,32.000000,153.272747,67.865833,57.554957,85.327834,99.221791,35.280510,45.821277,19.450967,22.604242,21.221826,59.531951,33.284249
54.898431,85.181346,119.303424,150.702202,111.578963,103.652045,29.870859,14.337542,118.566361,1.121717,85.060970,55.905261,149.108437,118.949146,147.403961,118.565546,70.316941,116.476366,-0.000680,0.000903,32.000000,-235.670490,118.602107,-0.621414,21.326299,0.663496,520154.700661,0.980426,40.085928,18.281445,2.175981,0.073178,0.053494,169.308176,32.000000,183.050050,171.905259,170.746451,155.568965,32.000000,152.528937,67.887486,57.549503,85.292709,99.221791,35.272897,45.821277,19.430857,22.604242,21.222921,59.535560,33.276985
54.869247,85.181346,119.408709,150.702202,111.578947,103.659757,29.779323,14.333403,118.499300,1.121167,84.975416,55.884391,149.141883,118.871764,147.394794,118.579661,70.303118,116.470105,-0.000679,0.000875,32.000000,-235.674464,118.727517,-0.621778,21.317146,0.663899,520299.054806,0.973497,40.121518,18.334197,2.177885,0.041715,0.091881,169.854883,32.000000,182.475806,171.602854,173.135974,155.892041,32.000000,152.105820,67.882473,57.558747,85.256298,99.221791,35.281559,45.821277,19.422202,22.604242,21.187033,59.525440,33.407506
54.884225,85.208939,119.293445,150.710858,111.611779,103.662553,29.527089,14.337399,118.480741,1.120495,85.062309,55.964083,149.192597,118.824701,147.446764,118.545194,70.297577,116.519155,-0.000680,0.000880,32.000000,-235.674403,118.700676,-0.622352,21.324279,0.661670,520283.146596,0.966532,40.037905,18.315296,2.173166,0.055730,0.065599,170.383413,32.000000,182.125239,171.681377,175.193846,155.913225,32.000000,152.342837,67.917148,57.559741,85.261450,99.221791,35.278635,45.821277,19.419798,22.604242,21.235993,59.546910,33.206406
54.864784,85.231290,119.366821,150.706669,111.632584,103.661371,29.734962,14.330121,118.561719,1.119850,85.149869,55.921881,149.163052,118.875659,147.403815,118.557474,70.338347,116.336394,-0.000679,0.000888,32.000000,-235.677911,118.615081,-0.622515,21.339831,0.663260,520362.737437,0.970136,40.065950,18.325717,2.176241,0.055832,0.061883,170.446473,32.000000,182.108797,172.204413,175.751443,155.314393,32.000000,153.079365,67.906461,57.566188,85.259538,99.221791,35.274352,45.821277,19.416685,22.604242,21.275945,59.531469,33.263999
54.865685,85.256676,119.302780,150.718677,111.673308,103.651232,29.794649,14.331120,118.480509,1.119496,85.097881,55.896890,149.178302,118.852515,147.321526,118.682010,70.308308,116.374938,-0.000679,0.000905,32.000000,-235.677076,118.747586,-0.622002,21.323702,0.662012,520419.122659,0.978225,40.079149,18.357907,2.173547,0.053616,0.029866,169.894203,32.000000,182.509427,172.323712,173.267956,155.041006,32.000000,153.471736,67.891112,57.575075,85.246725,99.221791,35.275488,45.821277,19.419714,22.604242,21.277195,59.533092,33.211542
54.913349,85.256676,119.421423,150.718677,111.696015,103.651053,29.491609,14.335544,118.425605,1.119091,85.100018,55.903263,149.130201,118.941113,147.372796,118.586202,70.312156,116.483346,-0.000680,0.000899,32.000000,-235.676913,118.682015,-0.621366,21.341772,0.662422,520368.899824,0.971803,40.120183,18.217796,2.175655,0.064519,0.052060,169.488421,32.000000,183.014052,172.473839,170.973620,155.200877,32.000000,153.545523,67.867198,57.587926,85.241540,99.221791,35.294955,45.821277,19.380339,22.604242,21.322632,59.527525,33.272657
54.834706,85.212251,119.374024,150.704435,111.728146,103.656752,29.632852,14.335972,118.538969,1.118875,85.032924,55.840665,149.102722,118.946108,147.398615,118.562836,70.329266,116.402154,-0.000681,0.000891,32.000000,-235.670584,118.621585,-0.621190,21.350977,0.662422,520412.747477,0.969804,40.144704,18.268795,2.174452,0.051271,0.065292,169.394198,32.000000,183.188500,171.716393,170.851532,155.733811,32.000000,152.516517,67.894963,57.570130,85.235530,99.221791,35.267480,45.821277,19.396861,22.604242,21.246772,59.545847,33.121373
54.875427,85.212251,119.440168,150.701364,111.760369,103.657413,29.830866,14.332404,118.546024,1.118786,84.946319,55.883717,149.177503,118.963258,147.424014,118.577685,70.312711,116.513671,-0.000682,0.000880,32.000000,-235.677758,118.746423,-0.621671,21.349404,0.661904,520382.408802,0.978842,40.098903,18.323873,2.174725,0.096073,0.045476,169.860150,32.000000,182.591437,171.618870,173.503324,156.001237,32.000000,152.148312,67.905629,57.584719,85.209068,99.221791,35.302963,45.821277,19.402335,22.604242,21.247919,59.537281,33.426581
54.867019,85.203145,119.332909,150.696058,111.779750,103.665075,29.686237,14.333831,118.477173,1.118540,84.973475,56.026790,149.165617,119.016396,147.436493,118.569333,70.280809,116.504651,-0.000683,0.000868,32.000000,-235.674200,118.774445,-0.621491,21.353233,0.662581,520353.658505,0.975645,40.130063,18.262635,2.176979,0.096772,0.045838,170.269643,32.000000,182.118715,171.736166,175.413414,155.849864,32.000000,152.263323,67.898451,57.587138,85.209098,99.221791,35.315284,45.821277,19.396206,22.604242,21.249066,59.545985,33.272877
54.849878,85.203145,119.426714,150.696058,111.768793,103.670177,29.490344,14.334688,118.498459,1.118216,84.984480,55.921412,149.208363,118.934058,147.420262,118.638151,70.291253,116.401196,-0.000684,0.000857,32.000000,-235.676458,118.675611,-0.621504,21.363251,0.662421,520371.287477,0.968392,40.090915,18.339794,2.176569,0.149629,0.060513,170.571771,32.000000,181.939086,172.379629,175.506954,155.097877,32.000000,152.931329,67.908605,57.599945,85.217733,99.221791,35.305378,45.821277,19.409503,22.604242,21.234363,59.541510,33.279113
54.849835,85.192935,119.331781,150.700247,111.760414,103.668871,29.804201,14.330121,118.484577,1.117952,85.057204,55.861779,149.184016,118.871092,147.358127,118.475495,70.288200,116.371817,-0.000684,0.000880,32.000000,-235.677911,118.696498,-0.621503,21.360104,0.661704,520465.076240,0.973323,40.089889,18.366797,2.174948,0.063927,0.046550,169.907065,32.000000,182.614199,172.578555,172.917473,154.879374,32.000000,153.401508,67.899443,57.624781,85.223293,99.221791,35.298905,45.821277,19.414748,22.604242,21.217708,59.529453,33.431937
54.860746,85.175552,119.414682,150.699130,111.763364,103.677679,29.636076,14.331263,118.505658,1.117653,85.085478,55.982312,149.157699,118.977450,147.416743,118.549000,70.314263,116.440703,-0.000685,0.000875,32.000000,-235.673982,118.665497,-0.621898,21.360838,0.662393,520477.129391,0.980170,40.106368,18.300128,2.177338,0.034267,0.040267,169.469066,32.000000,183.151043,172.335647,170.884371,155.211182,32.000000,153.522521,67.936794,57.640277,85.219561,99.221791,35.305668,45.821277,19.399838,22.604242,21.188555,59.527761,33.235239
54.862538,85.195970,119.362410,150.696896,111.764992,103.682766,29.641172,14.331120,118.543759,1.117225,84.994384,55.852544,149.121766,118.937178,147.397882,118.591231,70.322963,116.512713,-0.000684,0.000868,32.000000,-235.676256,118.696191,-0.622019,21.350348,0.661780,520461.965221,0.969813,40.096200,18.287205,2.175609,0.058567,0.060012,169.412391,32.000000,183.248761,171.604334,171.280619,155.894677,32.000000,152.818125,67.919537,57.647652,85.191018,99.221791,35.300060,45.821277,19.383530,22.604242,21.189504,59.535462,33.423060
54.866593,85.195970,119.420850,150.696896,111.767468,103.680195,29.699895,14.331405,118.558754,1.117050,84.955226,55.919754,149.160176,118.944967,147.457337,118.604392,70.315199,116.507938,-0.000684,0.000832,32.000000,-235.675151,118.728945,-0.622456,21.343372,0.662199,520426.401792,0.975145,40.068328,18.298593,2.176687,0.060979,0.064911,169.967841,32.000000,182.577051,171.506486,173.609127,156.151543,32.000000,152.260145,67.922033,57.664496,85.178902,99.221791,35.312154,45.821277,19.390511,22.604242,21.225994,59.527958,33.139055
54.872755,85.205628,119.322243,150.703039,111.790649,103.681511,29.614215,14.335829,118.503687,1.116799,85.009726,55.901274,149.235147,118.973860,147.427288,118.658198,70.283108,116.527054,-0.000684,0.000811,32.000000,-235.673841,118.657500,-0.622327,21.320713,0.662182,520462.346300,0.975039,40.087024,18.329022,2.175663,0.058701,0.043025,170.377495,32.000000,182.163992,171.800861,175.461574,155.901594,32.000000,152.532468,67.913362,57.648559,85.215026,99.221791,35.316630,45.821277,19.377868,22.604242,21.243846,59.530112,33.269869
54.876700,85.204248,119.472481,150.699968,111.783811,103.675076,29.642549,14.328694,118.454058,1.116717,85.069173,55.901936,149.193484,118.887935,147.422880,118.657745,70.264796,116.541466,-0.000685,0.000756,32.000000,-235.679993,118.697029,-0.622269,21.317093,0.662741,520463.243583,0.973008,40.083125,18.334192,2.176568,0.048191,0.043290,170.448948,32.000000,182.132939,172.352958,175.280563,155.197786,32.000000,152.822672,67.885672,57.658849,85.221078,99.221791,35.332556,45.821277,19.377791,22.604242,21.242561,59.522067,33.355415
54.895382,85.205076,119.411617,150.704994,111.805668,103.681381,29.650421,14.337542,118.535635,1.116402,85.089901,55.907860,149.164310,118.944905,147.362387,118.586896,70.310915,116.476856,-0.000685,0.000748,32.000000,-235.670326,118.657908,-0.621909,21.305921,0.662651,520543.742386,0.975740,40.086861,18.376668,2.174526,0.054200,0.041941,169.662501,32.000000,182.571369,172.580290,172.553900,154.892863,32.000000,153.348359,67.857086,57.676233,85.207302,99.221791,35.338300,45.821277,19.366965,22.604242,21.243665,59.533416,33.267961
54.885206,85.205076,119.414948,150.704994,111.804000,103.691589,29.840927,14.339397,118.531443,1.116219,85.108242,56.018873,149.124682,118.982158,147.395850,118.637319,70.296528,116.475609,-0.000684,0.000729,32.000000,-235.665520,118.679994,-0.621902,21.302800,0.663734,520544.402914,0.974667,40.081689,18.402808,2.177108,0.049612,0.043878,169.425163,32.000000,182.995558,172.411668,170.829454,155.223087,32.000000,153.066662,67.857001,57.685411,85.251044,99.221791,35.319182,45.821277,19.369087,22.604242,21.246209,59.539858,33.279480
54.858689,85.203973,119.373945,150.699409,111.812243,103.682072,29.585396,14.335401,118.551309,1.116332,85.020948,55.892399,149.112298,118.965113,147.444037,118.686454,70.345198,116.523850,-0.000684,0.000729,32.000000,-235.672794,118.634720,-0.622115,21.331990,0.663360,520476.099635,0.974108,40.064563,18.321589,2.175258,0.050872,0.061531,169.475998,32.000000,183.199618,171.755902,171.370093,155.824572,32.000000,152.697398,67.864670,57.699070,85.260973,99.221791,35.328464,45.821277,19.401324,22.604242,21.245398,59.545051,33.203105
54.883704,85.214734,119.455396,150.711975,111.832176,103.677622,29.586868,14.335829,118.488160,1.116425,84.975243,55.973234,149.170258,118.958200,147.393885,118.653635,70.325335,116.520524,-0.000685,0.000712,32.000000,-235.674169,118.689153,-0.622119,21.295981,0.663726,520560.673061,0.968180,40.074343,18.335297,2.175722,0.066547,0.064632,169.934097,32.000000,182.466076,171.488476,174.034787,156.183494,32.000000,152.380939,67.846537,57.703875,85.249602,99.221791,35.336547,45.821277,19.364656,22.604242,21.265193,59.518064,33.107947
54.910020,85.212802,119.374292,150.702202,111.857731,103.671208,29.998831,14.331691,118.558059,1.116001,85.014242,55.921664,149.183792,118.962544,147.445181,118.550569,70.305566,116.433133,-0.000686,0.000703,32.000000,-235.677160,118.781115,-0.622087,21.332200,0.662917,520427.353492,0.976964,40.098725,18.312837,2.176026,0.055708,0.052501,170.361908,32.000000,182.156428,171.766441,175.674852,155.825453,32.000000,152.642187,67.858846,57.701175,85.295796,99.221791,35.347087,45.821277,19.354748,22.604242,21.266354,59.509075,33.424601
54.833502,85.212802,119.484580,150.702202,111.880973,103.657228,29.525595,14.330835,118.550829,1.115535,85.030426,55.880523,149.195161,118.879472,147.403980,118.634298,70.320901,116.468026,-0.000685,0.000720,32.000000,-235.676869,118.778464,-0.622375,21.333694,0.664185,520447.439082,0.976415,40.085444,18.330893,2.176518,0.061353,0.040325,170.548865,32.000000,182.193392,172.338880,174.788548,155.170616,32.000000,153.296303,67.838836,57.719239,85.324318,99.221791,35.351302,45.821277,19.387662,22.604242,21.264152,59.536475,33.285056
54.850871,85.206456,119.426215,150.711975,111.883894,103.646370,29.590591,14.331976,118.492969,1.115116,85.040255,55.920975,149.149459,118.995292,147.377233,118.610015,70.304429,116.458067,-0.000686,0.000726,32.000000,-235.675564,118.627379,-0.622287,21.335084,0.661980,520438.297578,0.962439,40.058226,18.303175,2.173998,0.058822,0.061456,169.770347,32.000000,182.789035,172.551023,172.164021,155.088833,32.000000,153.204519,67.834601,57.704004,85.318725,99.221791,35.364386,45.821277,19.352088,22.604242,21.254267,59.528115,33.210148
54.833874,85.192935,119.420577,150.706390,111.851204,103.648303,29.453970,14.328551,118.521415,1.115065,85.051736,55.977652,149.111050,118.957773,147.406961,118.673248,70.329461,116.587194,-0.000686,0.000742,32.000000,-235.682431,118.663112,-0.622630,21.361074,0.663940,520374.600483,0.979219,40.131772,18.306804,2.179043,0.052997,0.081523,169.400711,32.000000,183.116653,172.282313,170.317054,155.252972,32.000000,152.921566,67.854569,57.751165,85.330692,99.221791,35.339217,45.821277,19.380008,22.604242,21.231897,59.549398,33.242283
54.865635,85.196246,119.423194,150.705832,111.850149,103.650906,29.848340,14.329693,118.505886,1.114879,85.024708,55.918529,149.085062,118.966093,147.405309,118.580514,70.321679,116.522876,-0.000686,0.000727,32.000000,-235.676700,118.645164,-0.622734,21.367919,0.663103,520336.157600,0.976614,40.108725,18.317863,2.177289,0.063085,0.041553,169.305352,32.000000,183.096621,171.700515,171.325477,155.771715,32.000000,152.340732,67.822398,57.709338,85.289622,99.221791,35.359479,45.821277,19.360460,22.604242,21.232940,59.538530,33.179187
54.890582,85.196246,119.434506,150.705832,111.850036,103.652037,29.521962,14.329693,118.439857,1.114997,85.007330,56.010144,149.130406,118.942602,147.445415,118.551504,70.337883,116.477495,-0.000686,0.000704,32.000000,-235.676372,118.612369,-0.622769,21.359842,0.662531,520286.895003,0.981461,40.111549,18.362978,2.177861,0.058960,0.051207,170.026973,32.000000,182.260441,171.637140,174.138926,155.966525,32.000000,152.345903,67.841214,57.726700,85.313292,99.221791,35.348371,45.821277,19.340535,22.604242,21.239746,59.536367,33.263266
54.838236,85.231014,119.405694,150.698572,111.834818,103.658377,29.340180,14.333831,118.544183,1.114608,85.037195,55.880921,149.147022,118.960443,147.448728,118.558250,70.313735,116.533707,-0.000687,0.000719,32.000000,-235.670266,118.703798,-0.622883,21.315756,0.661824,520304.307854,0.967915,40.084323,18.335827,2.176648,0.056443,0.039051,170.331997,32.000000,182.033922,171.871856,175.641281,155.788959,32.000000,152.631731,67.822366,57.712674,85.343767,99.221791,35.349772,45.821277,19.356162,22.604242,21.301260,59.537360,33.253655
54.834748,85.243431,119.502801,150.701364,111.824702,103.658614,29.496555,14.338113,118.523131,1.114197,85.107953,55.967233,149.152638,118.994903,147.419675,118.526839,70.291670,116.498811,-0.000687,0.000727,32.000000,-235.666805,118.698942,-0.622906,21.322417,0.661732,520265.130397,0.978142,40.060347,18.294968,2.175865,0.045483,0.032514,170.456695,32.000000,182.175383,172.393195,174.672118,155.252691,32.000000,153.218312,67.839742,57.730684,85.358763,99.221791,35.371939,45.821277,19.374993,22.604242,21.324077,59.535137,33.290705
54.898753,85.226875,119.400776,150.697175,111.821445,103.647190,29.632016,14.333831,118.504631,1.114153,85.150008,55.939236,149.153399,118.836304,147.391853,118.555969,70.311534,116.576966,-0.000687,0.000697,32.000000,-235.677642,118.717177,-0.622572,21.268024,0.663886,520417.838719,0.985369,40.145432,18.349655,2.177417,0.084509,0.074894,169.661193,32.000000,182.762682,172.506572,171.929523,155.104491,32.000000,153.624307,67.838910,57.730684,85.381544,99.221791,35.365561,45.821277,19.334969,22.604242,21.325393,59.520710,33.296648
54.862792,85.226875,119.475834,150.697175,111.813869,103.628141,29.689123,14.334260,118.516009,1.113938,85.157949,55.925695,149.099211,118.938360,147.426349,118.563568,70.345380,116.455780,-0.000687,0.000686,32.000000,-235.668527,118.637494,-0.622743,21.296296,0.664472,520481.024209,0.980245,40.161204,18.352762,2.179326,0.050863,0.048578,169.354625,32.000000,183.123060,172.108084,170.198749,155.634870,32.000000,153.069489,67.845363,57.748585,85.404619,99.221791,35.369461,45.821277,19.351347,22.604242,21.297891,59.569569,33.270823
54.859125,85.238464,119.400741,150.708345,111.829775,103.625660,29.589935,14.332690,118.486655,1.114057,85.060311,55.910642,149.124214,118.952287,147.457503,118.603069,70.353589,116.476901,-0.000686,0.000683,32.000000,-235.679604,118.703309,-0.622748,21.335137,0.664230,520332.475245,0.974379,40.083124,18.375350,2.174927,0.039541,0.048092,169.491370,32.000000,183.038863,171.680446,171.609392,155.958747,32.000000,152.399516,67.849833,57.735845,85.395161,99.221791,35.372887,45.821277,19.350458,22.604242,21.319268,59.567081,33.250206
54.882557,85.234601,119.508509,150.707507,111.820886,103.623273,29.592486,14.335829,118.577397,1.113811,85.031965,56.031387,149.175036,118.888056,147.483662,118.638478,70.344871,116.483958,-0.000686,0.000700,32.000000,-235.673678,118.753111,-0.622678,21.312399,0.664389,520185.057471,0.973020,40.117684,18.275670,2.177721,0.087522,0.064007,170.086531,32.000000,182.315701,171.668408,174.061006,156.171272,32.000000,152.107797,67.865076,57.756747,85.432645,99.221791,35.383014,45.821277,19.337829,22.604242,21.313847,59.549250,33.176912
54.882074,85.245363,119.476602,150.703319,111.787104,103.619488,29.810558,14.328266,118.537637,1.113570,85.012417,55.921813,149.191202,119.038725,147.494910,118.720553,70.312820,116.503493,-0.000685,0.000714,32.000000,-235.679602,118.594626,-0.621999,21.340723,0.662701,520173.611364,0.976357,40.132799,18.278938,2.176497,0.160802,0.055383,170.428017,32.000000,182.032326,172.103794,175.879424,155.486901,32.000000,152.772593,67.882344,57.743489,85.452090,99.221791,35.369658,45.821277,19.343169,22.604242,21.315115,59.558033,33.290558
54.888525,85.245363,119.607025,150.703319,111.789726,103.610581,29.832061,14.328979,118.526092,1.113145,85.112167,55.920902,149.179014,118.973046,147.405710,118.645481,70.306771,116.530651,-0.000685,0.000742,32.000000,-235.678560,118.607250,-0.621252,21.353416,0.663757,520163.197775,0.975787,40.106413,18.291492,2.177532,0.055155,0.031090,170.481430,32.000000,182.165449,172.451940,174.342314,155.096562,32.000000,153.398996,67.850708,57.730414,85.429436,99.221791,35.420997,45.821277,19.323208,22.604242,21.335114,59.539917,33.258937
54.877940,85.219701,119.397665,150.702202,111.787894,103.602926,29.559355,14.337114,118.514614,1.112944,85.120170,55.971595,149.131742,118.975471,147.422743,118.741787,70.318702,116.434638,-0.000684,0.000745,32.000000,-235.670262,118.640348,-0.621252,21.366713,0.662648,520222.711267,0.968648,40.117639,18.334155,2.176970,0.047322,0.076109,169.732115,32.000000,182.821730,172.572886,171.841530,154.964365,32.000000,153.583947,67.832275,57.734074,85.441976,99.221791,35.355947,45.821277,19.345815,22.604242,21.291819,59.532797,33.304938
54.858297,85.240396,119.531107,150.706949,111.760315,103.600387,29.562078,14.328551,118.463231,1.112737,85.144529,55.929083,149.119143,118.998718,147.446705,118.654669,70.369783,116.468518,-0.000684,0.000767,32.000000,-235.678825,118.705207,-0.621201,21.378331,0.663037,520187.652960,0.967743,40.111439,18.354960,2.179090,0.061183,0.058439,169.411983,32.000000,183.193985,172.018368,170.244473,155.670671,32.000000,153.036430,67.858430,57.763074,85.506842,99.221791,35.404931,45.821277,19.334299,22.604242,21.328953,59.531223,33.417264
54.892162,85.247294,119.432069,150.714488,111.768558,103.607998,29.797467,14.333403,118.535092,1.112755,85.031860,56.011580,149.153993,118.967193,147.466767,118.607694,70.324859,116.492959,-0.000684,0.000735,32.000000,-235.677579,118.734206,-0.620792,21.371696,0.661201,520093.949284,0.976743,40.095949,18.290857,2.175695,0.062536,0.048951,169.616514,32.000000,183.137498,171.560294,172.011114,156.045641,32.000000,152.552299,67.847049,57.735974,85.430095,99.221791,35.388934,45.821277,19.304468,22.604242,21.330253,59.549457,33.273904
54.858249,85.247294,119.484831,150.714488,111.753388,103.620686,29.599503,14.329978,118.567624,1.112561,85.057831,55.906956,149.162915,118.940441,147.479519,118.587971,70.326167,116.455580,-0.000685,0.000707,32.000000,-235.676414,118.669271,-0.620769,21.358399,0.662149,520017.566175,0.977059,40.135526,18.258190,2.178907,0.053309,0.043768,170.184847,32.000000,182.382526,171.516419,174.326890,156.093263,32.000000,152.193674,67.848489,57.738695,85.454610,99.221791,35.395566,45.821277,19.330552,22.604242,21.343559,59.550430,33.174418
54.881922,85.249777,119.516178,150.712533,111.749999,103.619433,29.678789,14.330835,118.531706,1.112725,85.109065,55.896767,149.168122,118.974249,147.473685,118.589316,70.289078,116.454477,-0.000685,0.000709,32.000000,-235.673919,118.614163,-0.621664,21.360629,0.661126,520138.876713,0.968777,40.109877,18.316394,2.175758,0.062894,0.045917,170.458464,32.000000,182.139127,172.111955,175.458420,155.391634,32.000000,152.708146,67.855849,57.705300,85.474808,99.221791,35.388220,45.821277,19.332831,22.604242,21.349214,59.533643,33.172510
54.866007,85.262470,119.445033,150.718677,111.758725,103.610481,29.659036,14.334688,118.499440,1.112626,85.136933,56.021149,149.181052,118.899312,147.428333,118.627232,70.323435,116.428947,-0.000684,0.000708,32.000000,-235.675475,118.675938,-0.621871,21.322732,0.662579,520215.733081,0.976032,40.142470,18.294773,2.178065,0.057714,0.049260,170.291168,32.000000,182.306779,172.520612,174.063891,154.927443,32.000000,153.014408,67.840873,57.720038,85.483303,99.221791,35.389104,45.821277,19.321501,22.604242,21.372611,59.549172,33.109561
54.887221,85.257228,119.518215,150.715326,111.759995,103.605372,29.643717,14.333118,118.481363,1.112236,85.143648,55.933487,149.140595,118.912260,147.418658,118.640330,70.345658,116.440110,-0.000685,0.000746,32.000000,-235.676717,118.761984,-0.621742,21.297083,0.662329,520274.940172,0.972962,40.122199,18.331263,2.177697,0.064800,0.055344,169.681427,32.000000,182.858209,172.726418,171.623958,154.890285,32.000000,153.536273,67.829896,57.714823,85.472133,99.221791,35.384359,45.821277,19.298508,22.604242,21.374030,59.529187,33.463559
54.831111,85.257228,119.411756,150.715326,111.753892,103.599984,29.692173,14.338541,118.544316,1.111990,85.092323,55.971722,149.089235,118.942641,147.423975,118.589688,70.296808,116.470019,-0.000685,0.000754,32.000000,-235.664901,118.730207,-0.621557,21.309934,0.663223,520186.656902,0.973863,40.150189,18.283032,2.177032,0.068197,0.052669,169.438090,32.000000,183.090357,171.903968,170.150368,155.555182,32.000000,152.698944,67.830291,57.705116,85.479552,99.221791,35.382533,45.821277,19.341718,22.604242,21.366323,59.539907,33.135166
54.880177,85.255296,119.505940,150.726495,111.738162,103.596196,29.846786,14.341252,118.472173,1.111810,85.000813,56.039571,149.120869,118.935402,147.473588,118.605275,70.337843,116.515336,-0.000684,0.000772,32.000000,-235.666943,118.658028,-0.621424,21.303351,0.664154,520099.598170,0.973896,40.124557,18.266875,2.177524,0.056456,0.053265,169.703475,32.000000,183.034098,171.607923,172.324573,156.049805,32.000000,152.488624,67.825374,57.708560,85.464045,99.221791,35.401788,45.821277,19.310051,22.604242,21.364354,59.540537,33.267228
54.903657,85.247570,119.383763,150.713092,111.748738,103.605116,29.443245,14.330835,118.488232,1.111500,85.025508,56.038250,149.168756,119.075550,147.464031,118.571877,70.317937,116.506061,-0.000685,0.000789,32.000000,-235.680147,118.692643,-0.621638,21.279852,0.663902,520196.617815,0.973339,40.178498,18.331980,2.177810,0.063705,0.074658,170.265742,32.000000,182.459212,171.525816,174.473544,156.283334,32.000000,152.478126,67.836158,57.683683,85.447337,99.221791,35.382221,45.821277,19.286046,22.604242,21.352313,59.536544,33.274418
54.888596,85.249502,119.530574,150.717560,111.749865,103.621499,29.514150,14.332690,118.523755,1.111268,85.072925,55.922663,149.178000,118.942500,147.474057,118.538366,70.309283,116.526036,-0.000685,0.000787,32.000000,-235.677309,118.623687,-0.621532,21.325958,0.663933,520070.739645,0.967315,40.129396,18.315568,2.177579,0.080803,0.060121,170.455008,32.000000,182.116017,172.081187,175.780940,155.415166,32.000000,153.078077,67.847934,57.684234,85.468582,99.221791,35.410496,45.821277,19.280099,22.604242,21.353651,59.516215,33.230471
54.825945,85.249502,119.386271,150.717560,111.733345,103.630392,30.298812,14.329408,118.468173,1.111068,85.087736,56.071097,149.207427,118.926004,147.409033,118.547144,70.330262,116.474924,-0.000685,0.000802,32.000000,-235.680263,118.663152,-0.621373,21.309907,0.663421,520132.795643,0.980182,40.099108,18.330434,2.174423,0.057599,0.047185,170.348331,32.000000,182.379401,172.541503,173.479981,155.003527,32.000000,153.373980,67.831454,57.695766,85.466376,99.221791,35.389363,45.821277,19.326040,22.604242,21.358351,59.536318,33.173537
54.918999,85.237085,119.543349,150.714488,111.725021,103.641832,29.586861,14.330835,118.531870,1.110997,85.077679,55.839102,149.162145,118.952553,147.430346,118.627779,70.350231,116.510142,-0.000684,0.000786,32.000000,-235.676050,118.673390,-0.621380,21.344054,0.663404,520242.816428,0.978279,40.115510,18.349940,2.177694,0.044589,0.053894,169.695228,32.000000,182.945185,172.616154,171.531807,155.122950,32.000000,153.291351,67.841822,57.707945,85.510857,99.221791,35.404497,45.821277,19.309196,22.604242,21.338108,59.535757,33.190118
54.880792,85.225219,119.413165,150.717560,111.713449,103.650712,29.457945,14.327410,118.464377,1.110862,85.051458,55.897728,149.126037,118.935262,147.426554,118.555251,70.361522,116.412854,-0.000683,0.000789,32.000000,-235.681769,118.572233,-0.621443,21.393857,0.663995,520274.602351,0.954211,40.175740,18.301192,2.177551,0.041255,0.049787,169.454885,32.000000,183.075816,171.985968,170.568837,155.646440,32.000000,152.690411,67.836851,57.702492,85.486500,99.221791,35.402978,45.821277,19.286251,22.604242,21.318780,59.525381,33.240082
54.896989,85.219425,119.421732,150.718397,111.687000,103.658359,29.378841,14.335116,118.509347,1.110480,84.997929,55.970246,149.133984,118.896803,147.477965,118.641513,70.364745,116.335675,-0.000680,0.000783,32.000000,-235.678161,118.623176,-0.621609,21.363409,0.662529,520231.884216,0.975448,40.073884,18.300357,2.176721,0.062978,0.075166,169.750388,32.000000,182.840806,171.694908,172.683205,156.020274,32.000000,152.285727,67.841385,57.713397,85.459919,99.221791,35.410627,45.821277,19.293257,22.604242,21.319997,59.534872,33.446244
54.903389,85.219425,119.407560,150.718397,111.675674,103.661068,29.931883,14.329550,118.445762,1.110378,85.073631,55.872741,149.145559,118.953878,147.459838,118.556414,70.305029,116.424789,-0.000679,0.000770,32.000000,-235.677006,118.707674,-0.621576,21.357481,0.660738,520254.560709,0.980515,40.098728,18.236196,2.175864,0.037419,0.078449,170.328647,32.000000,182.264871,171.689604,174.848290,156.021310,32.000000,152.425150,67.861118,57.676946,85.497817,99.221791,35.407181,45.821277,19.263932,22.604242,21.311128,59.527771,33.220713
54.868290,85.249226,119.464349,150.726495,111.690029,103.642901,29.445883,14.332119,118.398809,1.110227,85.217191,55.935737,149.185186,118.911750,147.449627,118.572347,70.303648,116.428174,-0.000678,0.000791,32.000000,-235.677880,118.579063,-0.621518,21.379223,0.661508,520269.856366,0.982898,40.077369,18.191006,2.175379,0.049939,0.037210,170.546033,32.000000,182.115895,172.133495,175.835286,155.375353,32.000000,153.041581,67.836243,57.665241,85.506240,99.221791,35.405335,45.821277,19.273843,22.604242,21.364132,59.542976,33.230177
54.849248,85.299170,119.438091,150.738782,111.704497,103.630918,29.417166,14.337827,118.469892,1.109677,85.298477,55.896287,149.170774,119.017292,147.391354,118.610325,70.333857,116.453145,-0.000678,0.000801,32.000000,-235.672991,118.719541,-0.621465,21.362989,0.661494,520400.303571,0.964640,40.071220,18.299177,2.174867,0.053179,0.054861,170.162325,32.000000,182.500528,172.449300,173.444310,155.095767,32.000000,153.417515,67.813405,57.666547,85.484579,99.221791,35.391346,45.821277,19.284676,22.604242,21.452771,59.536131,33.236927
54.913993,85.339181,119.471263,150.751347,111.680720,103.628394,29.619302,14.330549,118.533709,1.109548,85.189927,55.858958,149.156421,118.966623,147.437187,118.599787,70.341651,116.393466,-0.000677,0.000801,32.000000,-235.677482,118.682078,-0.621592,21.318300,0.661761,520369.295458,0.981144,40.134750,18.302398,2.177293,0.040446,0.022688,169.568986,32.000000,183.081780,172.453408,171.253531,155.188793,32.000000,153.417156,67.811432,57.696554,85.510575,99.221791,35.420670,45.821277,19.295206,22.604242,21.453849,59.547529,33.175005
54.884514,85.339181,119.357635,150.751347,111.624649,103.627041,29.502450,14.331263,118.460712,1.109507,85.145383,55.857885,149.144077,118.854779,147.446920,118.528138,70.367755,116.330842,-0.000676,0.000795,32.000000,-235.678900,118.624871,-0.621655,21.328213,0.662410,520326.120369,0.982479,40.203000,18.285760,2.177570,0.061070,0.044569,169.492176,32.000000,183.294247,171.882434,170.560874,155.838243,32.000000,152.613325,67.872808,57.721204,85.551302,99.221791,35.400989,45.821277,19.265835,22.604242,21.525110,59.531046,33.304792
54.861996,85.290892,119.442677,150.742412,111.599126,103.648978,29.765440,14.334545,118.452227,1.109383,85.122010,55.895442,149.155027,118.917765,147.480379,118.589441,70.358324,116.447414,-0.000676,0.000777,32.000000,-235.676601,118.639737,-0.621050,21.290421,0.662983,520321.247126,0.974593,40.180789,18.245527,2.175607,0.115170,0.055606,169.884368,32.000000,182.820212,171.689719,173.036226,156.061845,32.000000,152.216358,67.873971,57.717328,85.535923,99.221791,35.428145,45.821277,19.278831,22.604242,21.443501,59.518015,33.262605
54.894478,85.303309,119.444188,150.744925,111.566267,103.660427,29.541389,14.335687,118.477884,1.109225,85.109949,55.951812,149.174314,118.883998,147.465027,118.539733,70.322331,116.458350,-0.000677,0.000807,32.000000,-235.676443,118.666331,-0.621125,21.280849,0.662351,520275.298445,0.979012,40.209112,18.185369,2.174705,0.062152,0.047006,170.308801,32.000000,182.168756,171.729046,174.892063,155.986946,32.000000,152.201843,67.893405,57.695733,85.532747,99.221791,35.413392,45.821277,19.261919,22.604242,21.466664,59.546821,33.167815
54.858951,85.296135,119.315332,150.755257,111.548926,103.656588,29.601169,14.332975,118.371227,1.109069,85.138647,56.017487,149.182056,118.883733,147.459829,118.559350,70.325191,116.414665,-0.000677,0.000807,32.000000,-235.677351,118.591341,-0.620845,21.279039,0.664587,520350.780670,0.970887,40.182466,18.258180,2.177148,0.053286,0.033521,170.549738,32.000000,182.046316,172.350665,175.541826,155.199990,32.000000,152.974936,67.877331,57.683251,85.564895,99.221791,35.398011,45.821277,19.268112,22.604242,21.455841,59.547155,33.279700
54.871032,85.287305,119.439896,150.750230,111.537518,103.647675,29.289276,14.329550,118.434321,1.109130,85.194421,55.891422,149.211580,118.885365,147.421961,118.600092,70.320959,116.298114,-0.000677,0.000792,32.000000,-235.677498,118.596726,-0.620981,21.319585,0.664429,520481.595511,0.977758,40.163665,18.300116,2.175887,0.056957,0.046361,170.098952,32.000000,182.563518,172.513265,173.179518,155.039460,32.000000,153.380051,67.883421,57.682679,85.564812,99.221791,35.390319,45.821277,19.278832,22.604242,21.457442,59.535078,33.136414
54.890112,85.287305,119.396273,150.750230,111.535333,103.631697,29.818610,14.336828,118.431629,1.109001,85.214420,55.989990,149.152677,118.938482,147.426955,118.600688,70.347670,116.502750,-0.000677,0.000805,32.000000,-235.671367,118.679710,-0.621423,21.298971,0.664124,520463.496152,0.976418,40.190635,18.273512,2.174947,0.062642,0.042691,169.596016,32.000000,183.034507,172.518660,171.186743,155.204499,32.000000,153.690767,67.883464,57.681880,85.586167,99.221791,35.422421,45.821277,19.251838,22.604242,21.443672,59.536003,33.443676
54.895427,85.288132,119.502283,150.751627,111.568182,103.628985,29.827789,14.335259,118.512432,1.108980,85.017840,56.059730,149.113409,118.919947,147.440196,118.519259,70.349893,116.444046,-0.000677,0.000785,32.000000,-235.672609,118.683851,-0.621566,21.320293,0.663484,520407.733782,0.986473,40.170193,18.214361,2.176739,0.055921,0.065508,169.412741,32.000000,183.251464,171.713461,170.739136,155.993407,32.000000,152.770127,67.893757,57.693563,85.583869,99.221791,35.423398,45.821277,19.250533,22.604242,21.446664,59.534990,33.236267
54.868782,85.235429,119.391564,150.738502,111.582156,103.618642,29.556933,14.332119,118.447840,1.108979,84.900451,55.907310,149.145529,118.900495,147.473148,118.545292,70.354061,116.488083,-0.000677,0.000786,32.000000,-235.676241,118.648569,-0.621668,21.333930,0.663379,520267.484520,0.968445,40.151857,18.298903,2.175187,0.053572,0.050958,169.875321,32.000000,182.614705,171.493936,173.422069,156.140315,32.000000,152.449056,67.901853,57.671860,85.574519,99.221791,35.426448,45.821277,19.257894,22.604242,21.356675,59.531518,33.336193
54.894119,85.216941,119.481377,150.741295,111.589181,103.621173,29.504544,14.336115,118.511490,1.108852,84.961421,55.917641,149.160195,118.935321,147.517188,118.627192,70.337717,116.446535,-0.000678,0.000800,32.000000,-235.671917,118.727781,-0.622075,21.362569,0.663379,520247.973295,0.968022,40.147578,18.264780,2.176908,0.047705,0.060341,170.352048,32.000000,182.180655,171.837403,175.243323,156.042969,32.000000,152.642104,67.907911,57.676308,85.602058,99.221791,35.437980,45.821277,19.258652,22.604242,21.357947,59.529355,33.103912
54.866867,85.216941,119.360592,150.741295,111.594127,103.633867,29.890800,14.333974,118.535990,1.108708,85.007916,55.966181,149.181676,118.872498,147.462877,118.479186,70.307380,116.461861,-0.000677,0.000806,32.000000,-235.671927,118.671635,-0.621758,21.371539,0.662454,520128.912402,0.977186,40.120480,18.284543,2.175947,0.057356,0.053393,170.420896,32.000000,182.141397,172.316139,175.517784,155.207601,32.000000,153.146233,67.879827,57.647878,85.624404,99.221791,35.421323,45.821277,19.255413,22.604242,21.327039,59.513845,33.265687
54.862547,85.213906,119.512981,150.731521,111.599182,103.635061,29.684021,14.330835,118.567336,1.108359,85.022096,55.902127,149.165314,118.987136,147.382832,118.622564,70.337665,116.341841,-0.000677,0.000828,32.000000,-235.678508,118.618406,-0.621921,21.391838,0.661771,520136.645707,0.978409,40.077643,18.278307,2.176579,0.058016,0.083727,169.945176,32.000000,182.475227,172.682453,172.860827,154.948030,32.000000,153.388461,67.879816,57.651236,85.585301,99.221791,35.452335,45.821277,19.226639,22.604242,21.322934,59.527938,33.302737
54.849687,85.195419,119.385926,150.731801,111.621361,103.638887,29.531664,14.328694,118.520577,1.108262,84.989046,56.033348,149.151565,118.938830,147.431939,118.682029,70.384674,116.525469,-0.000676,0.000826,32.000000,-235.683272,118.672228,-0.622526,21.373663,0.661158,520274.020324,0.966406,40.103833,18.316975,2.175458,0.061706,0.036888,169.528634,32.000000,182.996676,172.584526,171.021188,155.229906,32.000000,153.217830,67.899303,57.669279,85.641675,99.221791,35.437265,45.821277,19.254081,22.604242,21.291977,59.524467,33.207066
54.934401,85.162859,119.489959,150.720073,111.620615,103.632221,29.769875,14.336828,118.524625,1.108273,84.894866,55.877908,149.149508,118.944191,147.475610,118.640781,70.341706,116.547641,-0.000677,0.000810,32.000000,-235.669892,118.648873,-0.623277,21.365979,0.661708,520215.771742,0.973226,40.104951,18.221440,2.178407,0.087618,0.059078,169.410600,32.000000,183.058712,171.852272,171.063088,155.713142,32.000000,152.461285,67.896221,57.660263,85.592938,99.221791,35.475241,45.821277,19.235412,22.604242,21.293033,59.539111,33.253141
54.858752,85.162859,119.350805,150.720073,111.610479,103.624612,29.621355,14.332547,118.567577,1.108252,84.874601,55.954520,149.159512,118.924413,147.479538,118.645137,70.425033,116.512508,-0.000677,0.000818,32.000000,-235.671059,118.760924,-0.623448,21.374240,0.661574,520125.353374,0.978488,40.098826,18.274241,2.176602,0.037108,0.035476,169.993129,32.000000,182.443373,171.600591,173.725320,156.062381,32.000000,152.403059,67.878461,57.663761,85.567247,99.221791,35.431680,45.821277,19.243077,22.604242,21.237415,59.533466,33.293933
54.881428,85.173896,119.443825,150.728450,111.633517,103.624556,29.577091,14.330407,118.432889,1.108132,84.877238,56.038797,149.177882,118.908570,147.486897,118.600948,70.341483,116.493390,-0.000677,0.000802,32.000000,-235.678445,118.689767,-0.623187,21.361074,0.661014,520092.698769,0.968890,39.984866,18.329253,2.175139,0.058480,0.081240,170.346863,32.000000,182.150813,171.770070,175.320054,155.855964,32.000000,152.768302,67.883997,57.628517,85.566642,99.221791,35.509502,45.821277,19.236680,22.604242,21.257487,59.523985,33.126362
54.940508,85.189348,119.370448,150.729288,111.670689,103.624514,29.776351,14.334117,118.452616,1.108022,84.967184,55.949917,149.157815,118.952573,147.456496,118.640025,70.308786,116.512935,-0.000676,0.000770,32.000000,-235.670964,118.721378,-0.623567,21.360340,0.660993,519924.270717,0.975138,40.057550,18.226840,2.175602,0.056615,0.045948,170.412847,32.000000,182.139008,172.329343,175.129845,155.359005,32.000000,153.374837,67.876190,57.619349,85.547146,99.221791,35.441977,45.821277,19.188937,22.604242,21.285267,59.547028,33.102371
54.890378,85.185209,119.440506,150.739061,111.676711,103.618216,29.693393,14.330407,118.529481,1.107826,85.001149,55.947019,149.184133,118.967132,147.437900,118.664673,70.387119,116.494859,-0.000676,0.000787,32.000000,-235.678445,118.713588,-0.623636,21.365244,0.661714,520094.456385,0.976184,40.046793,18.300005,2.176398,0.040729,0.033037,169.776087,32.000000,182.705345,172.501458,172.526734,155.131048,32.000000,153.640681,67.892498,57.670812,85.552402,99.221791,35.478843,45.821277,19.193397,22.604242,21.286290,59.523768,33.174785
