OSU 80 Ton Compressor Load Stand
54.898406,85.185209,119.401560,150.739061,111.653483,103.611965,29.642069,14.336828,118.480987,1.107585,85.003319,56.004609,149.146719,118.919070,147.448043,118.661153,70.371926,116.570985,-0.000675,0.000785,32.000000,-235.673826,118.758516,-0.623699,21.324620,0.660225,520152.268087,0.968552,40.005491,18.343320,2.172722,0.052579,0.041030,169.401979,32.000000,182.978520,172.445014,170.767167,155.224488,32.000000,153.143456,67.900242,57.666860,85.542769,99.221791,35.456053,45.821277,19.207829,22.604242,21.280109,59.535580,33.160185
54.910717,85.167274,119.426659,150.730684,111.654803,103.617888,29.653781,14.333403,118.454191,1.107258,84.971315,55.974544,149.159444,118.945986,147.492046,118.676797,70.365269,116.516629,-0.000674,0.000765,32.000000,-235.678890,118.739591,-0.623534,21.313474,0.661379,519983.110400,0.972155,40.049506,18.255166,2.175983,0.046437,0.048298,169.465337,32.000000,183.022278,172.009591,171.389848,155.787956,32.000000,152.383947,67.929552,57.660738,85.525634,99.221791,35.511298,45.821277,19.209542,22.604242,21.249924,59.549634,33.330690
54.886917,85.180794,119.523542,150.737944,111.644520,103.626468,29.830881,14.333403,118.632664,1.107030,84.873243,56.005895,149.144730,119.032280,147.477301,118.628392,70.389226,116.557439,-0.000672,0.000752,32.000000,-235.674956,118.729475,-0.624007,21.308517,0.662188,519978.620727,0.973625,40.041791,18.311711,2.174955,0.058475,0.057202,170.019079,32.000000,182.301230,171.707358,173.913538,156.046138,32.000000,152.262018,67.900146,57.652445,85.488867,99.221791,35.497988,45.821277,19.208835,22.604242,21.274313,59.527879,33.296061
54.924377,85.156788,119.461493,150.733197,111.605980,103.634137,29.572622,14.333689,118.534887,1.107002,84.837652,56.083013,149.201176,119.001735,147.501476,118.613194,70.340751,116.539931,-0.000672,0.000737,32.000000,-235.670409,118.788661,-0.624068,21.300781,0.662509,519990.855813,0.973016,40.012029,18.288843,2.174924,0.047847,0.056248,170.365202,32.000000,182.049019,171.935077,175.673517,155.828625,32.000000,152.664321,67.913638,57.661893,85.515396,99.221791,35.513298,45.821277,19.183979,22.604242,21.275290,59.529079,33.230911
54.886583,85.156788,119.571805,150.733197,111.612757,103.645898,29.643886,14.332119,118.520570,1.106756,84.833032,55.984793,149.165986,118.900821,147.471545,118.646991,70.321089,116.537219,-0.000671,0.000730,32.000000,-235.677716,118.850723,-0.624401,21.315310,0.663846,520016.424832,0.967808,40.048417,18.287054,2.177633,0.052010,0.040969,170.537117,32.000000,182.085155,172.438932,175.294009,155.347587,32.000000,153.380441,67.888872,57.623765,85.484258,99.221791,35.519364,45.821277,19.200272,22.604242,21.234482,59.527742,33.444777
54.887651,85.128368,119.404304,150.723424,111.647937,103.650543,29.861860,14.329122,118.529504,1.106714,84.883157,55.997065,149.166679,118.940563,147.415453,118.678709,70.334274,116.523611,-0.000671,0.000706,32.000000,-235.681860,118.691746,-0.624690,21.309671,0.663003,520100.341181,0.975550,39.988422,18.326019,2.175018,0.047140,0.056763,169.679023,32.000000,182.596740,172.567992,172.471349,155.145793,32.000000,153.625156,67.856766,57.638850,85.475209,99.221791,35.510682,45.821277,19.209685,22.604242,21.185911,59.537567,33.270969
54.919190,85.105190,119.550548,150.715605,111.649966,103.647724,29.549432,14.329550,118.552650,1.106603,84.915414,56.029981,149.131536,119.014235,147.446548,118.621605,70.349481,116.505756,-0.000670,0.000675,32.000000,-235.681268,118.712569,-0.624404,21.309881,0.664070,520217.079581,0.974045,40.024732,18.344208,2.178525,0.033524,0.044047,169.529056,32.000000,183.045945,172.285607,170.504347,155.485383,32.000000,153.228010,67.889458,57.635730,85.497079,99.221791,35.518925,45.821277,19.174271,22.604242,21.146344,59.531921,33.114110
54.887668,85.115123,119.428018,150.708345,111.656633,103.635081,29.560889,14.328123,118.535206,1.106457,84.880623,55.937751,149.145383,119.080832,147.459281,118.657826,70.359049,116.472497,-0.000668,0.000677,32.000000,-235.681384,118.745569,-0.624292,21.309173,0.663006,520174.301435,0.966890,39.995285,18.323631,2.175431,0.070036,0.080954,169.453780,32.000000,183.210002,171.789461,171.426363,156.048299,32.000000,152.485975,67.880893,57.654011,85.473067,99.221791,35.504723,45.821277,19.177720,22.604242,21.146913,59.537281,33.150207
54.913071,85.115123,119.559936,150.708345,111.722142,103.640100,29.680891,14.336971,118.623157,1.106368,84.861501,56.021808,149.191484,118.997350,147.495193,118.715893,70.361443,116.483141,-0.000668,0.000669,32.000000,-235.671061,118.742179,-0.624532,21.313343,0.663456,520083.660283,0.976421,39.941806,18.298724,2.176845,0.058839,0.099591,170.067143,32.000000,182.408995,171.662956,174.126826,156.039958,32.000000,152.279702,67.889725,57.655793,85.481532,99.221791,35.527866,45.821277,19.170387,22.604242,21.164771,59.531026,33.249913
54.917894,85.129747,119.450541,150.723703,111.743117,103.638781,29.753204,14.335401,118.500644,1.106336,84.825297,56.008705,149.129966,118.963155,147.477369,118.665756,70.343440,116.451535,-0.000669,0.000701,32.000000,-235.671811,118.684646,-0.624151,21.290579,0.663063,520029.257471,0.976557,39.982022,18.271086,2.175862,0.054740,0.030196,170.405237,32.000000,182.032803,172.118777,175.448911,155.607947,32.000000,152.671893,67.865693,57.625569,85.452431,99.221791,35.521930,45.821277,19.166173,22.604242,21.190822,59.543871,33.264880
54.912869,85.120366,119.593938,150.713371,111.755978,103.632513,29.610477,14.335687,118.589185,1.106320,84.908977,55.956523,149.155309,119.044841,147.449030,118.652840,70.334594,116.494589,-0.000668,0.000701,32.000000,-235.670542,118.815459,-0.624233,21.311114,0.663490,520037.841230,0.972166,39.957616,18.274476,2.177258,0.053260,0.055812,170.335089,32.000000,182.059343,172.532577,174.939516,155.206934,32.000000,153.058808,67.879272,57.632577,85.490194,99.221791,35.544394,45.821277,19.162498,22.604242,21.175227,59.538953,33.244337
54.872943,85.113743,119.450487,150.717839,111.735809,103.623641,29.667264,14.334117,118.501811,1.106108,84.951489,55.944232,149.147382,118.918805,147.414788,118.647033,70.353256,116.554235,-0.000669,0.000706,32.000000,-235.674898,118.716157,-0.624498,21.320109,0.663344,520084.000626,0.969733,39.967607,18.275302,2.175075,0.056863,0.044535,169.647256,32.000000,182.643998,172.677395,172.268505,154.978807,32.000000,153.424588,67.863112,57.614112,85.468189,99.221791,35.510159,45.821277,19.165672,22.604242,21.175878,59.533702,33.205672
54.910518,85.113743,119.511335,150.717839,111.719034,103.617107,29.868487,14.340253,118.445841,1.105737,85.011749,56.016805,149.118772,118.995249,147.420417,118.570050,70.352362,116.417699,-0.000669,0.000742,32.000000,-235.674007,118.731593,-0.624884,21.308281,0.663766,520060.177658,0.974423,39.963053,18.307545,2.177885,0.052462,0.057512,169.461562,32.000000,182.939792,172.270946,170.682933,155.521879,32.000000,152.977806,67.855944,57.623279,85.481981,99.221791,35.523258,45.821277,19.162315,22.604242,21.165002,59.545906,33.251967
54.941442,85.153477,119.422995,150.724541,111.705385,103.617570,29.622368,14.332690,118.525553,1.105327,84.986006,55.818540,149.145900,119.014602,147.461323,118.615781,70.379072,116.417644,-0.000670,0.000749,32.000000,-235.675506,118.663335,-0.624978,21.322575,0.663067,519989.734644,0.973229,39.994794,18.321283,2.176856,0.085482,0.043856,169.475882,32.000000,183.141050,171.736499,171.941813,155.992248,32.000000,152.563539,67.863155,57.641528,85.476851,99.221791,35.499788,45.821277,19.139043,22.604242,21.234706,59.539819,33.111689
54.900145,85.195419,119.551771,150.741853,111.686559,103.618102,29.608154,14.334830,118.467549,1.105326,84.994871,55.895240,149.165655,118.907447,147.455968,118.701530,70.327194,116.486550,-0.000670,0.000755,32.000000,-235.671398,118.748523,-0.624578,21.306760,0.663186,519939.037050,0.965891,39.958690,18.247990,2.176474,0.072716,0.057944,170.143672,32.000000,182.380850,171.637498,174.138912,156.315883,32.000000,152.534681,67.865213,57.625504,85.503704,99.221791,35.543571,45.821277,19.154061,22.604242,21.308388,59.533898,33.097676
54.902024,85.200661,119.457890,150.734872,111.656842,103.616778,29.629867,14.336971,118.519211,1.104894,85.002709,55.989482,149.153603,118.983321,147.448463,118.523742,70.353054,116.396786,-0.000670,0.000756,32.000000,-235.674175,118.705632,-0.624278,21.306734,0.661653,519927.413736,0.973419,39.968724,18.221249,2.173641,0.084917,0.097090,170.410519,32.000000,182.037090,172.110090,175.597032,155.815257,32.000000,152.825623,67.884477,57.636583,85.522596,99.221791,35.517946,45.821277,19.156896,22.604242,21.309444,59.540606,33.284102
54.918891,85.200661,119.528078,150.734872,111.690411,103.615610,29.997884,14.335972,118.531777,1.104494,85.106062,55.883874,149.183625,118.939583,147.417954,118.627049,70.336595,116.507771,-0.000669,0.000749,32.000000,-235.672387,118.716870,-0.624268,21.317539,0.663857,520110.845420,0.974788,40.050330,18.310576,2.177622,0.053219,0.040061,170.440430,32.000000,182.228811,172.576103,174.419133,155.210753,32.000000,153.186517,67.862408,57.646247,85.522314,99.221791,35.540949,45.821277,19.138312,22.604242,21.319626,59.535836,33.258570
54.926751,85.216114,119.455580,150.741016,111.717287,103.604700,29.506643,14.331834,118.445266,1.104287,85.143727,55.923593,149.170091,118.922395,147.397530,118.536858,70.335787,116.508856,-0.000668,0.000778,32.000000,-235.679476,118.663620,-0.624449,21.307180,0.663142,520057.246794,0.974038,40.053767,18.235929,2.175838,0.059644,0.048249,169.647582,32.000000,182.733314,172.805463,171.878652,155.054665,32.000000,153.207789,67.870483,57.663264,85.520705,99.221791,35.501455,45.821277,19.133091,22.604242,21.347579,59.538973,33.249032
54.924973,85.234049,119.464129,150.737944,111.708093,103.598776,29.493257,14.334973,118.446445,1.104306,85.177778,55.932906,149.119269,118.988501,147.455597,118.560859,70.356988,116.435599,-0.000667,0.000742,32.000000,-235.673059,118.693192,-0.624671,21.300256,0.663015,520077.804111,0.961756,40.037564,18.312705,2.176447,0.072881,0.130116,169.382584,32.000000,182.988081,172.263215,170.242788,155.432383,32.000000,152.717928,67.897255,57.646992,85.519941,99.221791,35.529181,45.821277,19.121661,22.604242,21.379901,59.544775,33.378526
54.904821,85.279027,119.515056,150.756374,111.717702,103.592459,30.155136,14.329836,118.413359,1.103938,85.169269,55.798305,149.118509,118.934752,147.456359,118.622380,70.383518,116.417402,-0.000666,0.000748,32.000000,-235.685244,118.705186,-0.624664,21.354754,0.662640,520041.787186,0.977549,40.045467,18.314103,2.174816,0.057970,0.049019,169.635693,32.000000,182.905949,171.826209,172.030389,156.024801,32.000000,152.495753,67.894759,57.657520,85.484072,99.221791,35.508486,45.821277,19.132734,22.604242,21.381166,59.528283,33.269869
54.883338,85.279027,119.453341,150.756374,111.704506,103.596293,29.519785,14.336971,118.440434,1.103463,85.137894,55.983635,149.182679,118.894091,147.451307,118.563835,70.320687,116.450329,-0.000665,0.000750,32.000000,-235.667782,118.695026,-0.624758,21.357350,0.662935,519994.570169,0.978014,40.065111,18.253093,2.175042,0.049117,0.086092,170.149375,32.000000,182.281825,171.715657,174.520028,156.098381,32.000000,152.611667,67.890909,57.661623,85.463895,99.221791,35.532002,45.821277,19.138692,22.604242,21.460719,59.533436,33.179260
54.938238,85.282338,119.382292,150.772011,111.677456,103.603076,29.651517,14.329978,118.376238,1.103338,85.227553,55.736072,149.169506,118.955285,147.452587,118.501755,70.306385,116.271934,-0.000666,0.000750,32.000000,-235.678381,118.661113,-0.624579,21.314418,0.661985,519980.364889,0.956977,40.129445,18.216672,2.176768,0.058070,0.091766,170.393186,32.000000,182.090474,172.060978,175.672236,155.532200,32.000000,152.985880,67.889810,57.633138,85.482035,99.221791,35.504927,45.821277,19.119468,22.604242,21.467985,59.535570,33.137954
54.902239,85.332007,119.331151,150.777596,111.610059,103.604925,29.486198,14.329122,118.428499,1.103023,85.370713,55.892780,149.192245,118.917399,147.422782,118.524205,70.344016,116.394161,-0.000666,0.000762,32.000000,-235.678746,118.588140,-0.624772,21.351397,0.661860,520134.897080,0.978026,40.150088,18.297401,2.176496,0.059665,0.055904,170.409106,32.000000,182.263969,172.523867,173.892685,155.232099,32.000000,153.538172,67.900956,57.643159,85.472150,99.221791,35.501304,45.821277,19.115564,22.604242,21.555785,59.537694,33.244044
54.882526,85.345252,119.456349,150.787369,111.585413,103.596048,29.604366,14.333831,118.416538,1.103047,85.278444,55.982932,149.170267,118.838098,147.403804,118.526633,70.338625,116.312353,-0.000666,0.000743,32.000000,-235.672561,118.628744,-0.624456,21.317303,0.661786,520173.540938,0.972694,40.100661,18.214691,2.173027,0.052416,0.025763,169.662807,32.000000,182.847661,172.710195,171.452198,155.099145,32.000000,153.511031,67.891058,57.652510,85.443624,99.221791,35.509600,45.821277,19.132700,22.604242,21.557580,59.513471,33.264440
54.917036,85.345252,119.275532,150.787369,111.571872,103.597324,29.568899,14.334117,118.473209,1.102833,85.230044,55.831176,149.145412,118.829412,147.470362,118.516813,70.340040,116.338757,-0.000666,0.000743,32.000000,-235.673423,118.622830,-0.623860,21.287878,0.660977,520194.009293,0.978982,40.184906,18.243539,2.173521,0.071246,0.097685,169.405002,32.000000,183.102458,171.997272,170.421504,155.633363,32.000000,152.836089,67.907964,57.641409,85.445422,99.221791,35.488635,45.821277,19.100321,22.604242,21.582428,59.533957,33.184249
54.916938,85.317106,119.450610,150.782901,111.544251,103.588405,29.741721,14.334117,118.459971,1.102828,85.163707,55.846445,149.164582,118.907060,147.494528,118.568966,70.384454,116.408624,-0.000665,0.000720,32.000000,-235.672767,118.579756,-0.624084,21.288455,0.663240,520186.542758,0.975403,40.217094,18.204442,2.176583,0.057641,0.066356,169.573541,32.000000,182.941283,171.716106,172.314464,155.984760,32.000000,152.310367,67.908550,57.647478,85.412861,99.221791,35.546147,45.821277,19.111187,22.604242,21.535354,59.537871,33.175665
54.896514,85.317934,119.330244,150.777037,111.525001,103.576971,29.653399,14.334117,118.394269,1.102632,85.075961,55.972821,149.192401,118.885527,147.472483,118.509805,70.308660,116.349204,-0.000667,0.000711,32.000000,-235.674243,118.606840,-0.624700,21.239569,0.662264,520174.285074,0.975917,40.183936,18.217387,2.171922,0.055057,0.029507,170.200041,32.000000,182.193530,171.741048,174.467812,156.130584,32.000000,152.152268,67.926501,57.631540,85.412139,99.221791,35.507124,45.821277,19.110680,22.604242,21.538506,59.538835,33.269429
54.912609,85.299722,119.339864,150.768381,111.530262,103.575531,29.467651,14.336115,118.419965,1.102605,85.133203,55.883042,149.202385,118.931243,147.482870,118.531361,70.299707,116.338633,-0.000666,0.000682,32.000000,-235.673064,118.695475,-0.624101,21.268575,0.663413,520003.713249,0.970098,40.155886,18.210964,2.175114,0.056393,0.051850,170.486632,32.000000,181.998506,172.367101,175.562290,155.375095,32.000000,152.902645,67.898737,57.613118,85.425755,99.221791,35.534684,45.821277,19.099246,22.604242,21.540224,59.535118,33.237440
54.898981,85.299722,119.308809,150.768381,111.510484,103.580900,29.934742,14.338255,118.395956,1.102571,85.237162,55.850096,149.215958,118.884446,147.442737,118.523070,70.305449,116.381420,-0.000665,0.000689,32.000000,-235.674202,118.654053,-0.623802,21.298604,0.664348,520106.903228,0.973276,40.176333,18.254450,2.173731,0.054898,0.036127,170.330142,32.000000,182.308671,172.620646,173.977460,154.925983,32.000000,153.475453,67.905265,57.636151,85.438326,99.221791,35.503950,45.821277,19.103083,22.604242,21.510242,59.540438,33.176839
54.898099,85.306068,119.389803,150.774245,111.534874,103.587231,29.803506,14.331834,118.456870,1.102285,85.243129,55.984832,149.200074,118.812610,147.452353,118.565868,70.337689,116.431317,-0.000664,0.000690,32.000000,-235.678657,118.590852,-0.623531,21.325014,0.663196,520085.261366,0.979041,40.142660,18.257653,2.173269,0.040203,0.043664,169.583690,32.000000,182.835712,172.601500,171.561041,155.084602,32.000000,153.770227,67.872915,57.641302,85.445149,99.221791,35.536112,45.821277,19.084869,22.604242,21.522897,59.531705,33.412275
54.886809,85.318210,119.289210,150.778154,111.542578,103.593585,29.461866,14.336115,118.440395,1.102199,85.185968,55.868585,149.147352,118.936137,147.463160,118.569009,70.342986,116.425967,-0.000664,0.000706,32.000000,-235.670278,118.612265,-0.623633,21.344473,0.662305,520107.468361,0.964075,40.155753,18.275178,2.173243,0.049194,0.055181,169.532537,32.000000,183.049370,171.985276,170.480999,155.780633,32.000000,153.040224,67.890951,57.644400,85.438943,99.221791,35.502683,45.821277,19.102130,22.604242,21.545641,59.530014,33.258497
54.864071,85.309104,119.444884,150.794071,111.517706,103.594949,29.918722,14.331834,118.475339,1.102060,85.050365,55.907837,149.191562,118.901188,147.500225,118.424240,70.353768,116.380549,-0.000664,0.000711,32.000000,-235.676198,118.649263,-0.623482,21.353652,0.662134,520085.396657,0.968412,40.162945,18.270064,2.174753,0.068267,0.041714,169.732696,32.000000,182.860119,171.596871,172.510179,156.208551,32.000000,152.590324,67.880658,57.657142,85.430385,99.221791,35.550727,45.821277,19.091432,22.604242,21.547360,59.528892,33.255415
54.910618,85.309104,119.284375,150.794071,111.489681,103.602043,29.640564,14.335829,118.439783,1.101922,85.074746,55.967386,149.221145,118.788059,147.518820,118.432799,70.328981,116.415887,-0.000663,0.000730,32.000000,-235.671547,118.679364,-0.623028,21.326010,0.661056,520128.676579,0.979950,40.185935,18.261861,2.173368,0.039132,0.029326,170.304717,32.000000,182.294989,171.778426,174.593386,156.259178,32.000000,152.409523,67.885981,57.631788,85.418252,99.221791,35.507501,45.821277,19.077372,22.604242,21.533230,59.541796,33.137808
54.891313,85.275439,119.297379,150.783181,111.529620,103.608347,29.632708,14.329408,118.403615,1.101956,85.141703,55.875360,149.201254,118.974453,147.480593,118.505096,70.294316,116.338782,-0.000665,0.000746,32.000000,-235.678624,118.575373,-0.623252,21.346703,0.662275,520111.515972,0.965413,40.198683,18.226387,2.177106,0.058566,0.054751,170.511212,32.000000,181.956199,172.364556,175.565312,155.301064,32.000000,152.691621,67.867549,57.610602,85.396820,99.221791,35.548138,45.821277,19.067698,22.604242,21.476365,59.541196,33.254242
54.896138,85.298618,119.331491,150.797980,111.581045,103.607039,29.802061,14.330692,118.353417,1.101823,85.206631,55.857802,149.257405,118.829086,147.478180,118.603515,70.324760,116.358186,-0.000666,0.000780,32.000000,-235.676192,118.618589,-0.623402,21.352079,0.661223,520175.153531,0.973640,40.153953,18.270385,2.172337,0.054643,0.042636,170.164584,32.000000,182.343250,172.658517,173.517424,154.991363,32.000000,153.385278,67.887378,57.643731,85.403509,99.221791,35.525049,45.821277,19.079138,22.604242,21.518115,59.535846,33.146832
54.881149,85.295583,119.391375,150.792675,111.637207,103.602786,29.662534,14.328979,118.444210,1.101486,85.189674,55.902709,149.181617,118.778273,147.486066,118.537915,70.343879,116.326111,-0.000667,0.000777,32.000000,-235.675774,118.643961,-0.623174,21.277571,0.660993,520237.677376,0.974250,40.138838,18.263126,2.173338,0.052856,0.033113,169.631747,32.000000,182.877844,172.709080,171.383733,155.120318,32.000000,153.574650,67.888914,57.678133,85.423520,99.221791,35.554509,45.821277,19.087448,22.604242,21.519728,59.544608,33.220933
54.933743,85.295583,119.353371,150.792675,111.652749,103.597673,29.617884,14.331548,118.429128,1.101136,85.128179,55.921846,149.170013,118.773011,147.496541,118.580088,70.343910,116.408504,-0.000668,0.000743,32.000000,-235.678942,118.603456,-0.623125,21.288297,0.661020,520200.379845,0.968664,40.157380,18.243233,2.173768,0.059803,0.063679,169.436442,32.000000,183.057637,171.863088,170.608908,155.751336,32.000000,152.785386,67.863741,57.659388,85.406841,99.221791,35.536488,45.821277,19.048064,22.604242,21.516059,59.531263,33.184763
54.894584,85.297514,119.413754,150.795188,111.643147,103.589985,29.812276,14.332547,118.458074,1.100869,85.091468,55.877038,149.207846,118.800926,147.494440,118.516547,70.360625,116.361673,-0.000669,0.000764,32.000000,-235.677288,118.608697,-0.622964,21.308832,0.663990,520143.092845,0.973462,40.168748,18.206670,2.175453,0.061327,0.105162,169.799607,32.000000,182.654731,171.714817,173.102900,156.201017,32.000000,152.711630,67.871848,57.666331,85.395148,99.221791,35.556237,45.821277,19.048858,22.604242,21.521015,59.529620,33.248739
54.900309,85.294479,119.322933,150.792396,111.588351,103.589945,29.595090,14.337256,118.432548,1.100553,85.205146,55.880447,149.251672,118.836303,147.532646,118.494528,70.329874,116.271377,-0.000669,0.000747,32.000000,-235.671103,118.541779,-0.622996,21.312110,0.662447,520093.889678,0.973866,40.118222,18.251444,2.172679,0.048478,0.034325,170.381133,32.000000,182.206835,171.670416,174.897029,156.248090,32.000000,152.559125,67.891506,57.647910,85.419945,99.221791,35.528728,45.821277,19.067052,22.604242,21.517350,59.528056,33.232011
54.912990,85.334766,119.439342,150.805241,111.558534,103.583126,29.339090,14.333546,118.467735,1.100266,85.209599,55.840838,149.208401,118.882510,147.484326,118.484299,70.321165,116.350756,-0.000670,0.000755,32.000000,-235.674158,118.638901,-0.622951,21.339018,0.662872,520042.854438,0.968200,40.157770,18.209265,2.175329,0.068652,0.053290,170.550964,32.000000,182.043759,172.288600,175.373198,155.442316,32.000000,153.199240,67.873288,57.631151,85.421168,99.221791,35.571851,45.821277,19.069499,22.604242,21.518942,59.542218,33.215137
54.896965,85.334766,119.304401,150.805241,111.552488,103.588099,29.385560,14.334830,118.524098,1.100193,85.149031,56.007322,149.245452,118.904348,147.464675,118.524372,70.349929,116.292294,-0.000671,0.000772,32.000000,-235.673529,118.653401,-0.623214,21.353731,0.662017,520095.712647,0.975186,40.149232,18.190900,2.173447,0.076556,0.050702,170.120508,32.000000,182.502731,172.630310,172.939116,155.199353,32.000000,153.397058,67.859326,57.650286,85.432725,99.221791,35.529096,45.821277,19.059349,22.604242,21.590657,59.536308,33.283662
54.886182,85.298066,119.330312,150.803844,111.484134,103.591930,30.039023,14.332833,118.502651,1.099902,85.166373,55.870826,149.235643,118.935465,147.472757,118.557414,70.334106,116.416481,-0.000671,0.000786,32.000000,-235.675855,118.627419,-0.623417,21.329551,0.661825,520128.118228,0.983480,40.177337,18.242789,2.175065,0.039621,0.041220,169.581961,32.000000,182.876645,172.616815,171.252647,155.172773,32.000000,153.477230,67.860659,57.672691,85.449371,99.221791,35.569932,45.821277,19.050978,22.604242,21.528652,59.531607,33.287697
54.886349,85.268541,119.381274,150.786811,111.486513,103.580656,29.467001,14.328837,118.513365,1.099642,84.994695,55.865043,149.209640,118.909610,147.503479,118.575095,70.307938,116.371838,-0.000672,0.000804,32.000000,-235.682637,118.627339,-0.623716,21.345208,0.660696,520103.056364,0.982284,40.192732,18.182225,2.173242,0.064707,0.043235,169.525635,32.000000,182.942000,172.036320,170.771550,155.871784,32.000000,152.634467,67.865907,57.669160,85.434251,99.221791,35.558174,45.821277,19.054959,22.604242,21.478977,59.538530,33.206333
54.929867,85.216390,119.387035,150.783181,111.477322,103.571708,29.582615,14.332262,118.531336,1.099459,84.862727,55.906153,149.206529,118.897375,147.521703,118.500290,70.333670,116.338044,-0.000672,0.000800,32.000000,-235.674950,118.697986,-0.623549,21.294460,0.661779,520110.533011,0.961071,40.166395,18.265583,2.174141,0.064222,0.042612,169.831284,32.000000,182.444356,171.699424,173.191913,156.100406,32.000000,152.241417,67.867496,57.642975,85.420008,99.221791,35.597691,45.821277,19.029099,22.604242,21.480429,59.533515,33.222253
54.898298,85.216390,119.390075,150.783181,111.477558,103.570408,29.087575,14.334688,118.417885,1.099631,84.896384,55.847990,149.215168,118.844827,147.508257,118.544113,70.297643,116.309618,-0.000673,0.000823,32.000000,-235.673672,118.680343,-0.623661,21.259553,0.661548,520065.422833,0.979547,40.136708,18.267481,2.175063,0.041156,0.040203,170.360379,32.000000,182.065237,171.817186,175.103416,156.142931,32.000000,152.565025,67.876947,57.633592,85.433508,99.221791,35.564352,45.821277,19.042260,22.604242,21.391104,59.534931,33.191146
54.884080,85.213630,119.463280,150.780109,111.460457,103.565304,29.489399,14.336828,118.453857,1.099626,85.073699,56.005584,149.242293,118.973880,147.479421,118.520991,70.299293,116.439576,-0.000673,0.000814,32.000000,-235.676121,118.711689,-0.622931,21.296060,0.662279,519877.322133,0.974669,40.042751,18.223370,2.173445,0.069865,0.047237,170.556274,32.000000,181.979351,172.287171,175.666059,155.433303,32.000000,153.243619,67.860030,57.677949,85.462432,99.221791,35.587312,45.821277,19.040125,22.604242,21.387475,59.542966,33.403177
54.924194,85.259711,119.361648,150.788207,111.472474,103.570298,29.716335,14.331834,118.473214,1.099728,85.081628,55.899878,149.258868,118.868400,147.460972,118.542236,70.325663,116.392955,-0.000673,0.000818,32.000000,-235.679640,118.626910,-0.623198,21.283288,0.663912,519956.947513,0.991865,40.073076,18.243935,2.174750,0.052408,0.045195,169.964201,32.000000,182.556279,172.557623,172.885772,155.238078,32.000000,153.723261,67.848627,57.676513,85.476120,99.221791,35.563000,45.821277,19.014980,22.604242,21.468673,59.537065,33.268988
54.928762,85.243431,119.437895,150.779830,111.494764,103.571690,29.731414,14.331976,118.478914,1.099703,85.083402,55.871106,149.205993,118.908182,147.480770,118.622727,70.315040,116.359144,-0.000673,0.000806,32.000000,-235.678022,118.683505,-0.623708,21.304164,0.663506,519932.850855,0.978571,40.083978,18.312950,2.176647,0.035767,0.034164,169.526054,32.000000,182.969679,172.510056,170.951818,155.503438,32.000000,153.512362,67.845278,57.682387,85.501541,99.221791,35.591402,45.821277,19.015433,22.604242,21.470077,59.538058,33.259231
54.893944,85.243431,119.334345,150.779830,111.521458,103.572988,29.503042,14.333546,118.524938,1.099765,85.064513,55.798117,149.192342,118.994088,147.491098,118.625438,70.332597,116.353041,-0.000674,0.000812,32.000000,-235.673174,118.742181,-0.624169,21.345260,0.662601,519948.237957,0.970481,40.091521,18.261237,2.173207,0.061126,0.043102,169.443421,32.000000,183.130133,171.869783,170.827102,155.946664,32.000000,152.723233,67.849896,57.672324,85.480081,99.221791,35.558610,45.821277,19.027350,22.604242,21.443143,59.532934,33.137074
54.881428,85.259159,119.457416,150.791279,111.502903,103.570491,29.699596,14.325555,118.373285,1.099713,84.952933,55.975954,149.229852,118.852333,147.559175,118.539217,70.358467,116.384880,-0.000676,0.000813,32.000000,-235.684772,118.561404,-0.624168,21.371670,0.662404,519951.908592,0.969876,40.070853,18.253476,2.174414,0.111867,0.037106,169.947845,32.000000,182.501976,171.716716,173.470653,156.244866,32.000000,152.275727,67.852243,57.702913,85.496945,99.221791,35.588957,45.821277,19.047581,22.604242,21.471807,59.524014,33.151601
54.912643,85.246466,119.399922,150.784018,111.499120,103.565476,29.730105,14.336543,118.402579,1.099730,85.055720,55.882820,149.220482,118.902472,147.546356,118.549064,70.303684,116.431292,-0.000676,0.000814,32.000000,-235.674603,118.650709,-0.624524,21.342952,0.660988,519939.805042,0.978070,40.104300,18.232599,2.173907,0.037050,0.046450,170.327067,32.000000,181.971292,171.886356,175.415559,155.979363,32.000000,152.396321,67.856552,57.683273,85.516055,99.221791,35.582245,45.821277,19.011487,22.604242,21.451159,59.528056,33.324234
54.903593,85.269921,119.450370,150.788207,111.494229,103.564571,29.502721,14.328837,118.400920,1.099641,85.120083,55.876901,149.236414,118.919887,147.496013,118.489205,70.309904,116.262304,-0.000678,0.000853,32.000000,-235.679851,118.715935,-0.624734,21.383393,0.661279,519903.669859,0.971853,40.132056,18.224044,2.176646,0.051868,0.073685,170.617193,32.000000,181.931449,172.525818,175.260549,155.251474,32.000000,153.161027,67.839454,57.679861,85.531539,99.221791,35.604022,45.821277,19.002748,22.604242,21.452491,59.531233,33.257176
54.889643,85.269921,119.286496,150.788207,111.503204,103.570529,29.816659,14.329836,118.480532,1.099776,85.198712,55.919159,149.245179,118.849763,147.481551,118.557677,70.332405,116.358472,-0.000679,0.000845,32.000000,-235.681802,118.654607,-0.624759,21.342690,0.661159,519955.712380,0.970177,40.089372,18.304057,2.174361,0.055024,0.048206,169.943803,32.000000,182.554514,172.661023,172.877674,155.192412,32.000000,153.371924,67.836563,57.689146,85.539386,99.221791,35.553633,45.821277,19.017207,22.604242,21.494648,59.534292,33.260331
54.901160,85.299722,119.427691,150.781784,111.510665,103.574340,29.683078,14.331976,118.427594,1.099856,85.168085,55.817502,149.203897,118.897905,147.501915,118.506524,70.340007,116.382161,-0.000678,0.000850,32.000000,-235.676711,118.622321,-0.624665,21.302328,0.660461,519973.093770,0.977878,40.121520,18.205932,2.175638,0.049323,0.034128,169.454183,32.000000,183.024042,172.433747,170.859014,155.330219,32.000000,153.528916,67.840904,57.703226,85.555820,99.221791,35.565155,45.821277,19.012373,22.604242,21.547926,59.520562,33.269209
54.947587,85.284821,119.398855,150.793233,111.526567,103.578215,29.617506,14.328837,118.451749,1.099802,85.021289,55.901267,149.195511,118.917930,147.509899,118.543151,70.351768,116.376899,-0.000677,0.000845,32.000000,-235.678375,118.633050,-0.624485,21.304820,0.660819,519965.471758,0.967905,40.134923,18.235745,2.173206,0.056081,0.041313,169.480786,32.000000,183.059759,171.828782,171.240193,156.067455,32.000000,152.839109,67.863763,57.697309,85.558411,99.221791,35.590879,45.821277,18.974562,22.604242,21.523663,59.535364,33.385056
54.876102,85.249502,119.410614,150.780667,111.527398,103.580705,29.588120,14.329408,118.414075,1.099822,84.979996,55.875360,149.266697,118.838568,147.544655,118.599460,70.334350,116.365880,-0.000676,0.000840,32.000000,-235.679935,118.588426,-0.624641,21.328685,0.662971,520005.361151,0.972145,40.153659,18.241024,2.175322,0.064713,0.053443,170.074471,32.000000,182.445025,171.680383,173.697283,156.326185,32.000000,152.388078,67.860104,57.696132,85.582044,99.221791,35.567071,45.821277,18.987063,22.604242,21.525202,59.533495,33.199730
54.894611,85.249502,119.322439,150.780667,111.507468,103.590874,29.753261,14.333689,118.473272,1.099639,85.015393,55.920413,149.238920,118.890319,147.537014,118.505629,70.301354,116.415542,-0.000675,0.000857,32.000000,-235.674015,118.631702,-0.624817,21.332593,0.661888,519958.530298,0.973402,40.094166,18.226403,2.172959,0.044709,0.032968,170.443791,32.000000,182.141993,171.983950,175.443512,155.902830,32.000000,152.765290,67.838035,57.667476,85.588740,99.221791,35.572157,45.821277,18.999516,22.604242,21.465263,59.530417,33.206406
54.895353,85.257228,119.458399,150.786531,111.542694,103.590858,29.559380,14.333546,118.482608,1.099517,85.028660,55.977611,149.232943,118.983648,147.512352,118.521621,70.296698,116.400707,-0.000676,0.000865,32.000000,-235.673502,118.621280,-0.624642,21.357219,0.662407,519991.536254,0.975690,40.127518,18.237828,2.176004,0.053640,0.038941,170.502923,32.000000,182.091246,172.482252,175.058776,155.293735,32.000000,153.144659,67.832744,57.660857,85.617169,99.221791,35.592630,45.821277,19.012381,22.604242,21.480046,59.536357,33.252114
54.907543,85.232670,119.405723,150.778992,111.551834,103.585820,29.386924,14.332262,118.539671,1.099466,84.949009,55.913138,149.242751,118.934078,147.489408,118.565481,70.345325,116.400729,-0.000675,0.000882,32.000000,-235.677081,118.636964,-0.624744,21.349614,0.661395,520100.421562,0.970014,40.109730,18.297824,2.173664,0.059499,0.060445,169.793682,32.000000,182.607596,172.779639,172.281192,155.046160,32.000000,153.315557,67.851795,57.672562,85.610755,99.221791,35.602667,45.821277,18.983026,22.604242,21.438778,59.539435,33.153728
54.937101,85.180242,119.447226,150.770056,111.544846,103.594683,29.730372,14.334545,118.527408,1.099464,84.934122,55.833066,149.165869,118.987257,147.502678,118.477149,70.358274,116.409705,-0.000675,0.000865,32.000000,-235.673487,118.679385,-0.624328,21.347306,0.661619,520119.462541,0.976380,40.116744,18.294417,2.176111,0.165085,0.052873,169.578337,32.000000,182.994722,172.359521,170.584719,155.512526,32.000000,153.191954,67.858792,57.683435,85.640590,99.221791,35.603600,45.821277,18.964624,22.604242,21.440035,59.543045,33.278600
54.910335,85.180242,119.456120,150.770056,111.504655,103.598584,29.536488,14.338398,118.576860,1.099462,84.982851,55.893609,149.220775,118.905306,147.518830,118.499092,70.370450,116.385970,-0.000673,0.000903,32.000000,-235.670125,118.588769,-0.623849,21.330626,0.661199,519958.430573,0.981766,40.080475,18.245802,2.174669,0.049081,0.050677,169.553869,32.000000,183.117535,171.775220,171.679992,155.929953,32.000000,152.675390,67.845640,57.687387,85.630144,99.221791,35.620742,45.821277,18.976552,22.604242,21.350037,59.535255,33.140009
54.914126,85.187968,119.473412,150.775641,111.509864,103.589651,29.249658,14.330977,118.555057,1.099122,84.960843,55.814879,149.235907,118.838018,147.532852,118.586525,70.324684,116.429971,-0.000675,0.000911,32.000000,-235.679349,118.602559,-0.624095,21.267107,0.661036,519892.182221,0.969815,39.999656,18.237732,2.174254,0.067509,0.039132,170.058708,32.000000,182.340152,171.533137,174.074886,156.120055,32.000000,152.533728,67.860947,57.683510,85.629590,99.221791,35.575297,45.821277,18.971024,22.604242,21.364446,59.548050,33.235093
54.920798,85.226875,119.353981,150.790162,111.550603,103.585820,29.347969,14.332404,118.470516,1.099141,85.001369,55.790153,149.242907,118.895071,147.537962,118.542481,70.329703,116.334759,-0.000675,0.000916,32.000000,-235.676775,118.714934,-0.624408,21.280797,0.662088,519899.794528,0.976736,40.025364,18.212653,2.175476,0.064307,0.045687,170.468506,32.000000,182.090775,171.953063,175.464621,155.681402,32.000000,152.928217,67.849886,57.655048,85.661818,99.221791,35.597002,45.821277,18.957157,22.604242,21.433042,59.544628,33.192246
54.904542,85.245363,119.409951,150.803007,111.561293,103.584568,29.662318,14.330835,118.360587,1.099207,85.106425,55.856320,149.260662,118.881103,147.521077,118.385430,70.355213,116.327476,-0.000675,0.000929,32.000000,-235.677033,118.639290,-0.624679,21.269310,0.664081,519955.008661,0.986174,40.029448,18.282338,2.175641,0.057797,0.061994,170.492906,32.000000,182.299587,172.476925,174.651435,155.393024,32.000000,153.419907,67.872638,57.665025,85.664472,99.221791,35.601878,45.821277,18.961717,22.604242,21.434268,59.542927,33.272290
54.920100,85.245363,119.280342,150.803007,111.550962,103.590938,29.986034,14.335116,118.407035,1.099106,85.177841,55.830550,149.230866,118.898924,147.466825,118.468267,70.349173,116.380403,-0.000675,0.000938,32.000000,-235.674063,118.593644,-0.624695,21.308255,0.662725,519974.204773,0.982797,40.061947,18.225550,2.173202,0.060028,0.052728,169.743847,32.000000,182.841196,172.617444,172.063513,155.205169,32.000000,153.504758,67.852521,57.669506,85.675242,99.221791,35.576794,45.821277,18.954283,22.604242,21.467674,59.536947,33.259817
54.906659,85.278199,119.397790,150.803286,111.501383,103.584306,29.623973,14.332690,118.433211,1.099129,85.192069,55.785566,149.220472,118.952124,147.521576,118.504793,70.363751,116.329821,-0.000675,0.000935,32.000000,-235.675506,118.653871,-0.624825,21.352603,0.663781,519949.840396,0.972727,40.096049,18.196080,2.174865,0.053404,0.054512,169.504979,32.000000,183.017889,172.338683,170.522880,155.507971,32.000000,152.960452,67.863198,57.668944,85.669601,99.221791,35.580453,45.821277,18.975532,22.604242,21.526096,59.530436,33.152188
54.911480,85.284269,119.353040,150.806916,111.489222,103.577553,29.538951,14.328266,118.483702,1.098950,85.019649,55.890462,149.218630,118.926168,147.530399,118.490753,70.344282,116.392815,-0.000675,0.000919,32.000000,-235.683372,118.504399,-0.624815,21.352603,0.661410,519987.134898,0.961989,40.081104,18.230902,2.171889,0.052849,0.053882,169.579551,32.000000,183.068959,171.898706,171.903541,155.911064,32.000000,152.359245,67.860766,57.674905,85.644769,99.221791,35.606798,45.821277,18.942609,22.604242,21.538144,59.543418,33.234139
54.891572,85.242327,119.427888,150.797980,111.475339,103.578829,29.759339,14.333403,118.384893,1.098749,84.931142,55.757203,149.241435,118.881062,147.570021,118.551466,70.299238,116.389628,-0.000674,0.000922,32.000000,-235.672497,118.671717,-0.624939,21.331623,0.661130,519975.629127,0.974021,40.126852,18.188817,2.174559,0.060968,0.089102,170.183381,32.000000,182.318019,171.733616,174.238883,156.079978,32.000000,152.483272,67.848691,57.650469,85.619257,99.221791,35.596743,45.821277,18.936985,22.604242,21.539681,59.537173,33.301050
54.889404,85.242327,119.316256,150.797980,111.440850,103.582639,29.663116,14.332547,118.434376,1.098797,85.005075,55.784936,149.243249,118.981181,147.581746,118.526000,70.316497,116.403626,-0.000674,0.000926,32.000000,-235.673682,118.607881,-0.624973,21.318667,0.660687,519987.363290,0.976682,40.128291,18.242541,2.173553,0.056031,0.045904,170.422753,32.000000,182.078723,172.087416,175.823459,155.658079,32.000000,152.943858,67.878963,57.648267,85.657400,99.221791,35.596252,45.821277,18.956174,22.604242,21.468212,59.532020,33.230764
54.913443,85.234877,119.375109,150.798818,111.410146,103.576954,29.583293,14.332262,118.453866,1.098873,85.093543,55.820874,149.294152,118.871764,147.536350,118.508113,70.374776,116.309477,-0.000674,0.000942,32.000000,-235.674950,118.649691,-0.625434,21.290841,0.662156,520035.394216,0.969745,40.105477,18.285854,2.175705,0.111918,0.037679,170.539896,32.000000,182.261776,172.542096,174.711278,155.243079,32.000000,153.510544,67.853118,57.657477,85.652729,99.221791,35.611302,45.821277,18.957636,22.604242,21.456567,59.533947,33.277499
54.920636,85.261091,119.269420,150.796305,111.384582,103.563092,30.149381,14.335259,118.388873,1.099066,85.192951,55.788134,149.233148,118.779169,147.497313,118.431576,70.326087,116.326839,-0.000673,0.000943,32.000000,-235.673101,118.579429,-0.625790,21.277676,0.661813,520021.863021,0.972968,40.107560,18.276205,2.173758,0.066372,0.042283,169.763350,32.000000,182.869876,172.581733,172.056789,155.316658,32.000000,153.794009,67.847113,57.656873,85.657451,99.221791,35.587086,45.821277,18.927276,22.604242,21.503370,59.533367,33.286670
54.877136,85.275991,119.345191,150.811105,111.372965,103.556661,29.498928,14.328409,118.404905,1.099029,85.116720,55.743599,149.176829,118.854698,147.511756,118.379744,70.377371,116.324397,-0.000673,0.000964,32.000000,-235.682410,118.508784,-0.625464,21.333039,0.662650,519854.215048,0.975057,40.077014,18.166726,2.173878,0.063266,0.048988,169.506785,32.000000,183.115741,172.198108,170.266588,155.702173,32.000000,152.859999,67.863710,57.624403,85.671168,99.221791,35.608608,45.821277,18.925683,22.604242,21.504781,59.536278,33.131865
54.913972,85.275991,119.235895,150.811105,111.352576,103.560411,29.316396,14.335544,118.351895,1.099122,85.023001,55.931527,149.214135,118.817136,147.545711,118.495260,70.371352,116.331043,-0.000673,0.000987,32.000000,-235.672652,118.535988,-0.625214,21.337340,0.662115,519914.130062,0.956546,40.096317,18.224858,2.171669,0.055636,0.050407,169.657559,32.000000,182.952029,171.772348,172.089961,156.050941,32.000000,152.579223,67.843368,57.621498,85.657514,99.221791,35.579329,45.821277,18.925820,22.604242,21.532128,59.542110,33.198629
54.885063,85.268265,119.364676,150.801052,111.333576,103.560526,30.069951,14.336828,118.447810,1.098933,85.036765,55.787267,149.249138,118.720708,147.555257,118.479595,70.344812,116.365138,-0.000674,0.000978,32.000000,-235.671531,118.589973,-0.625191,21.338336,0.661677,519820.217080,0.978457,40.153014,18.172246,2.174771,0.054196,0.073605,170.190793,32.000000,182.253598,171.716160,174.474155,156.178965,32.000000,152.099214,67.884573,57.628679,85.649773,99.221791,35.593784,45.821277,18.937669,22.604242,21.520185,59.524968,33.294374
54.926458,85.273784,119.344495,150.802727,111.315919,103.547853,29.477406,14.332262,118.450924,1.098932,85.027517,55.889747,149.229306,118.800478,147.572347,118.552932,70.345706,116.403994,-0.000675,0.000974,32.000000,-235.680032,118.596827,-0.625118,21.309147,0.660152,519834.230964,0.983865,40.117621,18.181879,2.171322,0.070541,0.051939,170.475801,32.000000,182.052144,172.271039,175.894541,155.363608,32.000000,152.845278,67.889501,57.596186,85.681207,99.221791,35.616407,45.821277,18.908058,22.604242,21.531221,59.530397,33.432304
54.884466,85.253089,119.370217,150.795467,111.326256,103.545254,29.474645,14.335116,118.384154,1.099038,85.104160,55.740397,149.280181,118.874292,147.513583,118.472667,70.325523,116.325064,-0.000675,0.000972,32.000000,-235.674883,118.511902,-0.625505,21.269755,0.661524,519891.229793,0.959743,40.137668,18.226963,2.174812,0.062955,0.055128,170.376108,32.000000,182.122791,172.631165,174.502665,155.181321,32.000000,153.464585,67.890664,57.604944,85.676045,99.221791,35.614740,45.821277,18.905349,22.604242,21.532700,59.530731,33.243383
54.875039,85.253089,119.244097,150.795467,111.283539,103.542821,29.776148,14.326411,118.428403,1.099072,85.139191,55.819246,149.248835,118.841118,147.518752,118.482542,70.362656,116.353415,-0.000676,0.000970,32.000000,-235.685063,118.562260,-0.625746,21.250374,0.661508,519813.909506,0.978125,40.103420,18.247196,2.172805,0.040063,0.025284,169.794724,32.000000,182.774965,172.760181,171.838910,155.137901,32.000000,153.458584,67.896722,57.605182,85.670155,99.221791,35.591079,45.821277,18.930183,22.604242,21.498157,59.535629,33.260918
54.895315,85.266885,119.335732,150.809708,111.266740,103.531417,29.397639,14.334688,118.389610,1.098804,85.141992,55.906630,149.169107,118.900943,147.507446,118.397106,70.316177,116.218203,-0.000675,0.000967,32.000000,-235.675639,118.535948,-0.626077,21.277099,0.663588,519831.673313,0.978958,40.123066,18.224458,2.174936,0.063725,0.061263,169.468922,32.000000,183.012585,171.959631,170.666097,155.786695,32.000000,153.049713,67.893533,57.580053,85.636306,99.221791,35.613856,45.821277,18.926273,22.604242,21.523515,59.535265,33.250500
54.907294,85.282890,119.272928,150.811384,111.252281,103.522501,29.834947,14.330407,118.341854,1.098498,85.060525,55.794653,149.217703,118.822765,147.566054,118.408471,70.343855,116.242163,-0.000676,0.001002,32.000000,-235.678609,118.562340,-0.626142,21.308386,0.663421,519750.595335,0.969204,40.132125,18.202744,2.173012,0.054732,0.084961,169.742049,32.000000,182.871641,171.744669,172.512150,156.066650,32.000000,152.509699,67.891368,57.591338,85.642313,99.221791,35.602345,45.821277,18.904668,22.604242,21.552757,59.535344,33.147052
54.893265,85.271300,119.275413,150.823670,111.231649,103.522520,29.861201,14.333261,118.399787,1.098024,85.071070,55.833893,149.269525,118.830513,147.586358,118.529484,70.341388,116.286153,-0.000677,0.001004,32.000000,-235.673460,118.587547,-0.626184,21.355593,0.662854,519792.980808,0.981213,40.126437,18.175660,2.173878,0.141034,0.026019,170.325547,32.000000,182.270577,171.756001,174.621102,156.225835,32.000000,152.573936,67.913116,57.596089,85.640704,99.221791,35.626007,45.821277,18.896272,22.604242,21.554286,59.540960,33.102298
54.851270,85.271300,119.221562,150.823670,111.212386,103.523025,29.525247,14.333261,118.418909,1.097535,85.069410,55.804979,149.280464,118.792015,147.539780,118.431371,70.276236,116.229346,-0.000678,0.000985,32.000000,-235.676902,118.508741,-0.625911,21.338599,0.661191,519709.608345,0.966555,40.130934,18.161021,2.172260,0.072490,0.052883,170.626062,32.000000,181.965539,172.306320,175.830404,155.362057,32.000000,153.031663,67.879326,57.559352,85.642292,99.221791,35.588268,45.821277,18.935810,22.604242,21.535642,59.526493,33.269282
54.921411,85.263574,119.246106,150.817527,111.198887,103.524198,29.771662,14.330264,118.367698,1.097147,85.139885,55.820663,149.252989,118.694568,147.523677,118.479876,70.317336,116.203822,-0.000678,0.000984,32.000000,-235.677276,118.611961,-0.625815,21.307259,0.659978,519705.887249,0.965947,40.132823,18.187425,2.172861,0.068622,0.063707,170.381418,32.000000,182.271237,172.755312,174.111209,155.104591,32.000000,153.359696,67.890866,57.549978,85.654557,99.221791,35.608601,45.821277,18.898301,22.604242,21.523674,59.528410,33.225408
54.929740,85.271852,119.190314,150.820040,111.212422,103.522930,29.637703,14.333118,118.369899,1.097117,85.194361,55.755780,149.239622,118.732495,147.525524,118.454046,70.351170,116.223163,-0.000676,0.000981,32.000000,-235.672619,118.512188,-0.625670,21.293700,0.660825,519857.109206,0.977757,40.173186,18.221665,2.173542,0.087103,0.038090,169.750487,32.000000,182.772161,172.789309,171.764288,155.148632,32.000000,153.473120,67.899954,57.572656,85.642981,99.221791,35.581313,45.821277,18.879219,22.604242,21.539477,59.540625,33.171850
54.911087,85.296962,119.166249,150.818644,111.206690,103.528293,29.590141,14.330692,118.291801,1.096812,85.161555,55.853253,149.195833,118.748828,147.533087,118.471014,70.337049,116.229062,-0.000678,0.000991,32.000000,-235.675865,118.482515,-0.625954,21.260314,0.660772,519737.589864,0.968309,40.098057,18.166673,2.171213,0.057889,0.042307,169.506697,32.000000,182.935456,172.030824,170.518792,155.548796,32.000000,152.684202,67.886995,57.544373,85.629108,99.221791,35.628960,45.821277,18.889520,22.604242,21.540946,59.543585,33.272510
54.874280,85.296962,119.221624,150.818644,111.204399,103.526058,29.674156,14.337256,118.386295,1.096319,85.099603,55.758944,149.212234,118.770563,147.536565,118.442701,70.329978,116.123317,-0.000678,0.000984,32.000000,-235.671759,118.566416,-0.626092,21.290526,0.660656,519671.141319,0.972533,40.098336,18.143365,2.169869,0.079774,0.053928,169.856288,32.000000,182.749046,171.665044,172.910151,156.115734,32.000000,152.524463,67.883720,57.537688,85.620938,99.221791,35.591482,45.821277,18.908603,22.604242,21.586122,59.541255,33.267081
54.909459,85.287305,119.193227,150.817527,111.233239,103.515932,29.520439,14.328409,118.376466,1.095714,84.998160,55.909935,149.252940,118.810164,147.523247,118.487473,70.291996,116.172583,-0.000678,0.000968,32.000000,-235.681918,118.459021,-0.625915,21.316385,0.661911,519769.450064,0.974567,40.141362,18.160697,2.170167,0.044477,0.062064,170.419743,32.000000,182.270699,171.710370,174.946131,156.114920,32.000000,152.602110,67.892893,57.522969,85.612549,99.221791,35.617681,45.821277,18.891402,22.604242,21.570934,59.537675,33.156883
54.914361,85.263574,119.254989,150.812780,111.215065,103.505711,29.536053,14.332262,118.382771,1.095155,85.001783,55.873016,149.262222,118.883672,147.545125,118.446018,70.306904,116.238468,-0.000679,0.000953,32.000000,-235.678884,118.485227,-0.625941,21.350164,0.661986,519788.460013,0.972496,40.176728,18.110196,2.172632,0.055290,0.038911,170.588059,32.000000,182.074424,172.216937,175.881013,155.513465,32.000000,153.240246,67.886408,57.521035,85.652864,99.221791,35.604621,45.821277,18.874551,22.604242,21.531267,59.533810,33.278086
54.874280,85.233221,119.256976,150.802448,111.220828,103.498066,29.542549,14.332404,118.360196,1.094636,85.047404,55.830438,149.297331,118.737980,147.509430,118.374776,70.297238,116.244324,-0.000681,0.000969,32.000000,-235.679397,118.525017,-0.626523,21.353233,0.660301,519784.110450,0.976760,40.133268,18.175007,2.170723,0.052366,0.046880,170.198721,32.000000,182.399939,172.490867,173.653678,155.166401,32.000000,153.724550,67.865331,57.517806,85.668220,99.221791,35.624470,45.821277,18.884026,22.604242,21.532691,59.536593,33.278893
54.925607,85.233221,119.259171,150.802448,111.264061,103.490544,29.882665,14.327838,118.303656,1.094151,85.026841,55.699332,149.214135,118.846297,147.469112,118.408510,70.320547,116.296238,-0.000681,0.000951,32.000000,-235.682161,118.576577,-0.626031,21.340618,0.659512,519669.079103,0.975996,40.104829,18.195962,2.171654,0.044894,0.042161,169.753153,32.000000,182.835766,172.828622,171.286491,155.199593,32.000000,153.498415,67.863753,57.520841,85.651600,99.221791,35.610878,45.821277,18.855801,22.604242,21.481283,59.531567,33.287257
