OSU 80 Ton Compressor Load Stand
54.921026,85.223288,119.113592,150.807195,111.319398,103.488009,29.574036,14.329550,118.226592,1.093862,85.017768,55.745228,149.180028,118.756332,147.524869,118.407940,70.321205,116.279505,-0.000683,0.000944,32.000000,-235.678809,118.461957,-0.626263,21.274345,0.660013,519628.026063,0.976412,40.112989,18.208816,2.173276,0.108689,0.050151,169.492082,32.000000,182.967723,171.974918,170.707467,155.686981,32.000000,152.591595,67.868041,57.528973,85.648988,99.221791,35.619964,45.821277,18.848787,22.604242,21.465271,59.539740,33.251234
54.890178,85.230738,119.234072,150.799935,111.307138,103.487951,29.148418,14.339254,118.361489,1.093574,85.014062,55.798952,149.205330,118.775171,147.560133,118.460671,70.300821,116.147516,-0.000683,0.000941,32.000000,-235.671400,118.545572,-0.626210,21.256669,0.659505,519520.219817,0.964247,40.063674,18.213754,2.171285,0.057923,0.052204,169.809963,32.000000,182.639304,171.782553,173.100707,156.001620,32.000000,152.110016,67.892392,57.532148,85.650962,99.221791,35.601065,45.821277,18.877616,22.604242,21.479418,59.536180,33.286303
54.884924,85.283166,119.162076,150.823391,111.289801,103.481621,29.480207,14.325412,118.256612,1.092919,85.139105,55.858694,149.264796,118.796890,147.588098,118.367132,70.311146,116.207785,-0.000683,0.000927,32.000000,-235.686062,118.447703,-0.626660,21.258347,0.660541,519494.694705,0.974351,40.058140,18.203991,2.168816,0.046700,0.043980,170.462640,32.000000,182.100190,171.870333,174.952084,156.121360,32.000000,152.421312,67.900872,57.515042,85.664772,99.221791,35.605216,45.821277,18.865983,22.604242,21.480665,59.535767,33.196135
54.906783,85.283166,119.241197,150.823391,111.275903,103.475263,29.502837,14.328551,118.282796,1.092442,85.170469,55.823661,149.276681,118.678990,147.566475,118.447686,70.307200,116.263488,-0.000684,0.000947,32.000000,-235.678661,118.471890,-0.626538,21.271565,0.662506,519558.086758,0.989200,40.095227,18.152533,2.172230,0.064063,0.049444,170.665780,32.000000,182.033480,172.367823,175.658255,155.454447,32.000000,153.355713,67.888499,57.515150,85.663341,99.221791,35.609760,45.821277,18.850411,22.604242,21.573168,59.542651,33.291439
54.916033,85.298894,119.201162,150.827021,111.272083,103.458743,29.882859,14.339540,118.301629,1.091882,85.222423,55.696090,149.288527,118.767790,147.496796,118.466986,70.318961,116.147311,-0.000685,0.000929,32.000000,-235.669312,118.442578,-0.627114,21.348827,0.662073,519579.720630,0.978234,40.152702,18.175020,2.171126,0.067250,0.041661,170.199608,32.000000,182.432134,172.595474,173.325560,155.145015,32.000000,153.781883,67.887315,57.511845,85.674080,99.221791,35.602564,45.821277,18.858076,22.604242,21.602047,59.532433,33.156883
54.911432,85.302205,119.282665,150.833723,111.283439,103.449904,29.719218,14.329693,118.248799,1.091443,85.199114,55.772498,149.233187,118.809328,147.514883,118.354300,70.319547,116.239980,-0.000686,0.000914,32.000000,-235.680633,118.414784,-0.627494,21.338809,0.661820,519546.385323,0.977000,40.131700,18.209281,2.171702,0.056164,0.046120,169.706412,32.000000,182.907552,172.585955,171.262312,155.442285,32.000000,153.528721,67.883347,57.520463,85.672618,99.221791,35.621509,45.821277,18.845209,22.604242,21.609414,59.541323,33.268988
54.887044,85.302481,119.180981,150.821437,111.226490,103.451414,29.610692,14.334973,118.239533,1.091221,85.124346,55.790935,149.213326,118.696667,147.529276,118.377997,70.319663,116.235302,-0.000687,0.000911,32.000000,-235.674042,118.527096,-0.627478,21.336684,0.658893,519455.696258,0.964282,40.138541,18.134280,2.170608,0.068048,0.046782,169.473547,32.000000,183.106389,171.871821,170.726753,155.944578,32.000000,152.658226,67.901970,57.504782,85.654398,99.221791,35.601044,45.821277,18.864807,22.604242,21.611047,59.536406,33.264366
54.925731,85.302481,119.267163,150.821437,111.174591,103.440228,29.664724,14.335829,118.273567,1.090438,85.011270,55.801375,149.253769,118.719220,147.576285,118.430843,70.334454,116.271092,-0.000688,0.000937,32.000000,-235.669580,118.454368,-0.626915,21.325486,0.659819,519417.989173,0.969605,40.146273,18.184142,2.172274,0.111166,0.043899,170.027246,32.000000,182.467532,171.740692,173.210092,156.109826,32.000000,152.405186,67.892968,57.523044,85.655486,99.221791,35.619206,45.821277,18.828529,22.604242,21.613161,59.535432,33.249253
54.909266,85.273508,119.198477,150.820040,111.186811,103.423716,29.640333,14.331691,118.291819,1.090058,84.999467,55.868060,149.242927,118.780005,147.598953,118.338534,70.258083,116.165581,-0.000690,0.000926,32.000000,-235.675193,118.348581,-0.626762,21.271460,0.659576,519436.788470,0.973644,40.169982,18.181481,2.171386,0.058274,0.050378,170.435844,32.000000,182.124424,171.944640,175.159656,155.974344,32.000000,152.496673,67.885267,57.476497,85.654608,99.221791,35.618592,45.821277,18.831036,22.604242,21.564416,59.541156,33.175518
54.901887,85.252261,119.247750,150.815293,111.236668,103.404588,29.672930,14.333261,118.275411,1.089658,85.101824,55.784999,149.269281,118.669670,147.514091,118.359824,70.261337,116.148868,-0.000691,0.000940,32.000000,-235.675591,118.556873,-0.626483,21.264143,0.659822,519333.823992,0.971021,40.132815,18.186165,2.171426,0.073099,0.055307,170.675242,32.000000,181.889827,172.469698,175.646786,155.187592,32.000000,153.111408,67.874163,57.479575,85.648841,99.221791,35.616039,45.821277,18.834099,22.604242,21.528988,59.520788,33.283955
54.866508,85.266334,119.215975,150.834002,111.247187,103.397037,29.834418,14.331976,118.328061,1.089169,85.152981,55.773319,149.257260,118.793015,147.508903,118.439377,70.301723,116.172233,-0.000691,0.000961,32.000000,-235.679006,118.550531,-0.626790,21.277335,0.661122,519369.741699,0.971913,40.119657,18.205107,2.170826,0.050701,0.056767,169.998956,32.000000,182.380365,172.666986,173.108041,155.122486,32.000000,153.518505,67.859348,57.490688,85.650627,99.221791,35.598501,45.821277,18.831666,22.604242,21.530351,59.536672,32.975446
54.907039,85.266334,119.241289,150.834002,111.222037,103.389428,29.501553,14.334545,118.275715,1.088889,85.187210,55.817472,149.262700,118.805371,147.501017,118.384903,70.342599,116.246138,-0.000692,0.000976,32.000000,-235.671684,118.472662,-0.626497,21.277781,0.661678,519241.662492,0.970758,40.105500,18.192753,2.172016,0.062743,0.040355,169.673460,32.000000,182.902483,172.668549,170.971706,155.363752,32.000000,153.434510,67.884435,57.519038,85.682636,99.221791,35.613573,45.821277,18.829094,22.604242,21.556210,59.532807,33.290925
54.925883,85.260815,119.218923,150.832606,111.198881,103.375504,29.529354,14.328409,118.222508,1.088568,85.055375,55.708837,149.200416,118.722565,147.515577,118.332155,70.322822,116.219760,-0.000691,0.000984,32.000000,-235.683065,118.519716,-0.626472,21.304767,0.661614,519159.646194,0.966143,40.153569,18.165088,2.172837,0.055327,0.046608,169.506582,32.000000,183.192364,171.828542,170.893042,155.955775,32.000000,152.753218,67.874953,57.476162,85.628167,99.221791,35.583425,45.821277,18.804238,22.604242,21.548053,59.529935,33.237440
54.906009,85.250053,119.211891,150.834282,111.168995,103.358361,29.419705,14.329122,118.282713,1.088248,84.996467,55.738465,149.236180,118.769117,147.544939,118.429677,70.307679,116.191253,-0.000692,0.000989,32.000000,-235.677598,118.466750,-0.626179,21.340461,0.661043,519021.473122,0.976187,40.114621,18.164441,2.171694,0.055802,0.063724,170.000208,32.000000,182.402110,171.680553,173.654011,156.044605,32.000000,152.532685,67.874558,57.477868,85.588843,99.221791,35.611013,45.821277,18.810870,22.604242,21.530770,59.527889,33.160551
54.864302,85.245087,119.184606,150.830372,111.181910,103.359555,29.635256,14.327410,118.292114,1.087683,84.999271,55.850458,149.281673,118.603952,147.590530,118.427802,70.296036,116.171258,-0.000693,0.000997,32.000000,-235.682425,118.435506,-0.625755,21.321132,0.659620,518974.754664,0.974760,40.091001,18.169862,2.170542,0.045455,0.046279,170.562287,32.000000,182.164222,171.885153,175.198234,156.000429,32.000000,152.574401,67.893544,57.467608,85.605518,99.221791,35.587782,45.821277,18.831106,22.604242,21.532121,59.542995,33.265173
54.899430,85.245087,119.238588,150.830372,111.235841,103.363297,29.516039,14.333689,118.409531,1.087120,85.061239,55.833509,149.263841,118.788855,147.549033,118.396270,70.291920,116.167089,-0.000694,0.001030,32.000000,-235.675490,118.481106,-0.625723,21.331754,0.658687,518912.688198,0.978590,40.099331,18.169488,2.171199,0.060231,0.057156,170.647963,32.000000,182.040035,172.460310,175.250822,155.411659,32.000000,153.234049,67.863220,57.456700,85.614104,99.221791,35.617512,45.821277,18.814601,22.604242,21.524827,59.537065,33.136414
54.909076,85.244535,119.291972,150.827301,111.266423,103.356965,29.780107,14.332975,118.296699,1.086625,85.140475,55.761160,149.299066,118.758289,147.516886,118.507360,70.327478,116.242772,-0.000694,0.001021,32.000000,-235.673745,118.396855,-0.625806,21.308780,0.659787,518954.914103,0.972276,40.134445,18.170245,2.172353,0.063509,0.075844,169.928942,32.000000,182.484402,172.686511,172.832928,155.014929,32.000000,153.460010,67.863902,57.483927,85.583441,99.221791,35.594066,45.821277,18.787147,22.604242,21.525192,59.533525,33.309267
54.912998,85.247846,119.148136,150.841263,111.276593,103.355616,29.648549,14.330407,118.216334,1.086298,85.125373,55.752744,149.246379,118.760451,147.550968,118.435362,70.311591,116.151401,-0.000694,0.001035,32.000000,-235.676150,118.544882,-0.625759,21.280010,0.659276,518965.243943,0.975558,40.100686,18.172091,2.171946,0.070918,0.064029,169.639254,32.000000,182.827338,172.595646,170.934423,155.299055,32.000000,153.169690,67.868244,57.469369,85.567017,99.221791,35.592285,45.821277,18.797618,22.604242,21.532265,59.533475,33.296281
54.887470,85.259435,119.256258,150.846010,111.302714,103.352994,29.793509,14.332547,118.297906,1.086003,85.109047,55.772915,149.234484,118.829637,147.562293,118.433754,70.298598,116.257362,-0.000693,0.001027,32.000000,-235.675157,118.436401,-0.625223,21.258242,0.660173,518858.637283,0.966662,40.090867,18.177730,2.172537,0.065387,0.055441,169.602975,32.000000,183.045980,172.034657,171.253799,155.817202,32.000000,152.633152,67.867710,57.470092,85.568919,99.221791,35.600113,45.821277,18.811523,22.604242,21.533604,59.543005,33.269135
54.897760,85.259435,119.199214,150.846010,111.280146,103.347927,29.977125,14.331691,118.242134,1.085690,85.118015,55.757602,149.275355,118.769402,147.552952,118.454574,70.314006,116.170315,-0.000693,0.000996,32.000000,-235.678472,118.442398,-0.624755,21.290448,0.659949,518884.377122,0.970871,40.090409,18.143877,2.169762,0.056328,0.050218,170.084881,32.000000,182.364682,171.635302,173.888037,156.107821,32.000000,152.547605,67.881225,57.463137,85.557165,99.221791,35.610026,45.821277,18.798239,22.604242,21.555116,59.533475,33.264513
54.919564,85.291720,119.228226,150.859972,111.253020,103.341461,29.637901,14.332547,118.298559,1.085091,85.205403,55.795169,149.333706,118.750520,147.611430,118.386654,70.323916,116.183251,-0.000694,0.000976,32.000000,-235.674665,118.396590,-0.624471,21.298761,0.661847,518926.678623,0.966640,40.126525,18.214550,2.172741,0.053672,0.063742,170.531462,32.000000,182.102768,171.920171,175.602703,155.869398,32.000000,152.930323,67.861033,57.463331,85.581979,99.221791,35.606252,45.821277,18.789091,22.604242,21.612655,59.534862,33.244044
54.900680,85.328143,119.173446,150.855504,111.274022,103.335061,29.574480,14.341823,118.299663,1.084534,85.250391,55.813217,149.278037,118.754250,147.548779,118.435044,70.278362,116.231215,-0.000695,0.000986,32.000000,-235.665881,118.474882,-0.624151,21.337733,0.660222,518864.224341,0.960476,40.116638,18.151762,2.171295,0.062152,0.030394,170.708028,32.000000,182.095826,172.465686,175.061903,155.298057,32.000000,153.390277,67.855870,57.449680,85.582042,99.221791,35.598783,45.821277,18.799120,22.604242,21.677500,59.534213,33.287477
54.902895,85.327316,119.323741,150.860810,111.309223,103.335853,29.771841,14.331548,118.409678,1.084203,85.171362,55.777764,149.303064,118.799112,147.530419,118.430474,70.297747,116.092633,-0.000695,0.000973,32.000000,-235.674189,118.535582,-0.624326,21.354439,0.659822,518845.726621,0.971065,40.127976,18.148893,2.170961,0.059878,0.048138,169.860864,32.000000,182.699850,172.636778,172.342754,155.217653,32.000000,153.569143,67.859124,57.459713,85.587641,99.221791,35.600275,45.821277,18.779461,22.604242,21.679273,59.540901,33.252554
54.915538,85.327316,119.210240,150.860810,111.336986,103.342249,29.755874,14.331405,118.331740,1.084079,85.124533,55.822616,149.261998,118.737797,147.561286,118.440762,70.319025,116.255894,-0.000694,0.000931,32.000000,-235.676954,118.442928,-0.624467,21.361468,0.658567,518963.030427,0.973538,40.182542,18.220556,2.170710,0.061827,0.064708,169.566541,32.000000,182.956955,172.559651,170.407587,155.441994,32.000000,153.072007,67.862036,57.469401,85.588582,99.221791,35.616885,45.821277,18.771363,22.604242,21.679605,59.532049,33.289018
54.896765,85.268541,119.350633,150.835119,111.370151,103.338139,29.649854,14.333974,118.427958,1.083971,84.841077,55.830058,149.259161,118.866136,147.583212,118.551711,70.321035,116.246710,-0.000694,0.000943,32.000000,-235.672418,118.642919,-0.624495,21.336029,0.659095,518924.493859,0.967047,40.179585,18.125714,2.173360,0.065321,0.053126,169.644760,32.000000,183.067514,172.024436,171.457911,155.978713,32.000000,152.406284,67.846452,57.468364,85.560812,99.221791,35.634744,45.821277,18.774693,22.604242,21.579176,59.532649,33.207360
54.915561,85.150718,119.250640,150.817806,111.420608,103.346810,29.720392,14.329265,118.349048,1.083861,84.609860,55.788963,149.284052,118.863710,147.565478,118.522392,70.326032,116.269262,-0.000695,0.000973,32.000000,-235.679914,118.589751,-0.624494,21.303430,0.657887,518910.274661,0.967383,40.167440,18.193325,2.170793,0.054951,0.044063,170.202608,32.000000,182.270991,171.873585,174.229717,156.055540,32.000000,152.472393,67.847892,57.474456,85.547386,99.221791,35.630394,45.821277,18.766472,22.604242,21.375967,59.522893,33.179627
54.918172,85.030138,119.342609,150.787090,111.450233,103.358276,29.676802,14.336400,118.297673,1.083601,84.589909,55.834758,149.276886,118.831206,147.616598,118.514370,70.304776,116.295170,-0.000695,0.000967,32.000000,-235.673598,118.591013,-0.624118,21.276495,0.659885,518815.191939,0.971026,40.126700,18.186317,2.174092,0.112202,0.066780,170.609609,32.000000,182.009999,172.058572,175.758405,155.732305,32.000000,152.822006,67.873747,57.446720,85.546059,99.221791,35.637485,45.821277,18.769265,22.604242,21.376782,59.547460,33.220272
54.891801,85.030138,119.315727,150.787090,111.452060,103.364715,29.625124,14.335829,118.447791,1.083504,84.671576,55.828665,149.297487,118.818890,147.576275,118.492286,70.303382,116.363323,-0.000695,0.000981,32.000000,-235.673022,118.489610,-0.623941,21.296113,0.659701,518680.472374,0.968163,39.990821,18.193591,2.171527,0.055551,0.047305,170.565904,32.000000,182.100417,172.498569,174.974934,155.284245,32.000000,153.520351,67.854270,57.485969,85.558951,99.221791,35.650946,45.821277,18.777447,22.604242,21.167713,59.531390,33.130764
54.911384,85.017169,119.317813,150.779830,111.471291,103.360360,30.057008,14.328694,118.335729,1.083285,84.792310,55.940271,149.264962,118.832961,147.526149,118.408388,70.323758,116.221841,-0.000696,0.000944,32.000000,-235.683108,118.538928,-0.623558,21.307442,0.661033,518615.987507,0.969357,39.867731,18.228944,2.173099,0.063791,0.048052,169.918520,32.000000,182.795078,172.684607,172.272373,155.360050,32.000000,153.707988,67.845726,57.473106,85.542299,99.221791,35.637867,45.821277,18.768002,22.604242,21.145326,59.535334,33.247125
54.926202,85.059386,119.222987,150.781505,111.470271,103.356745,29.447662,14.331120,118.422816,1.083463,84.829801,55.858230,149.231461,118.859367,147.569553,118.400546,70.305755,116.266056,-0.000696,0.000953,32.000000,-235.678059,118.583938,-0.623251,21.302485,0.660719,518664.569772,0.971616,39.893066,18.267407,2.173653,0.052069,0.038731,169.577724,32.000000,183.096624,172.224154,170.500144,155.673475,32.000000,153.210476,67.850260,57.497071,85.537241,99.221791,35.630053,45.821277,18.740169,22.604242,21.218749,59.528283,33.283368
54.891836,85.080080,119.310598,150.786531,111.506253,103.373261,29.517104,14.328979,118.435548,1.083256,84.774668,55.814992,149.230174,118.863588,147.550352,118.493911,70.290761,116.253958,-0.000696,0.000990,32.000000,-235.681019,118.507723,-0.623676,21.362045,0.659994,518573.247105,0.957212,39.861284,18.170060,2.172916,0.072685,0.051344,169.716322,32.000000,182.977424,171.962035,171.867940,156.013544,32.000000,152.495450,67.858004,57.485958,85.492355,99.221791,35.641253,45.821277,18.756680,22.604242,21.219070,59.526670,33.240815
54.920008,85.080080,119.221907,150.786531,111.525716,103.382199,29.584075,14.333974,118.340682,1.083111,84.885700,55.797571,149.254579,118.806431,147.548897,118.461421,70.281722,116.196595,-0.000696,0.000976,32.000000,-235.674385,118.562971,-0.623331,21.342533,0.659259,518641.875659,0.976799,39.889268,18.212125,2.170603,0.092817,0.070060,170.301754,32.000000,182.327829,171.768448,174.186424,156.160294,32.000000,152.243905,67.865150,57.495300,85.526668,99.221791,35.631152,45.821277,18.738680,22.604242,21.255412,59.538255,33.147272
54.919410,85.130851,119.336962,150.793233,111.505611,103.381111,29.535806,14.334688,118.306257,1.082816,84.888596,55.704071,149.274205,118.794421,147.600956,118.393032,70.269759,116.201879,-0.000698,0.000979,32.000000,-235.672524,118.540679,-0.623611,21.324253,0.658782,518798.273446,0.975371,39.942976,18.220534,2.173558,0.051174,0.052861,170.574815,32.000000,181.997353,172.241019,175.829796,155.502796,32.000000,152.864702,67.856670,57.475762,85.520618,99.221791,35.634779,45.821277,18.744827,22.604242,21.344126,59.536849,33.274418
54.893539,85.165066,119.228836,150.799377,111.491044,103.369837,29.617366,14.333403,118.316250,1.082696,85.084117,55.732512,149.257689,118.857572,147.539057,118.439011,70.280521,116.255280,-0.000698,0.000981,32.000000,-235.674464,118.513942,-0.623538,21.315494,0.658315,518846.931330,0.972703,39.915912,18.198352,2.170828,0.113362,0.058558,170.495844,32.000000,182.075370,172.580342,174.813239,155.251357,32.000000,153.303338,67.841513,57.508432,85.547491,99.221791,35.633490,45.821277,18.751836,22.604242,21.404265,59.549998,33.270602
54.916128,85.215838,119.320368,150.814456,111.493743,103.366887,29.989327,14.333831,118.285461,1.082357,85.130179,55.891155,149.260272,118.815261,147.502776,118.412874,70.315271,116.186331,-0.000699,0.001003,32.000000,-235.677151,118.494791,-0.623187,21.267841,0.659805,518934.472264,0.974415,39.967256,18.213191,2.172947,0.055731,0.051829,169.786054,32.000000,182.650340,172.712786,172.040656,155.164541,32.000000,153.693534,67.841011,57.495710,85.531108,99.221791,35.651554,45.821277,18.745056,22.604242,21.405157,59.534842,33.230984
54.924383,85.215838,119.195767,150.814456,111.491571,103.374461,29.282017,14.332547,118.297415,1.082227,85.186754,55.808327,149.239437,118.726704,147.536389,118.324885,70.305224,116.181619,-0.000698,0.001016,32.000000,-235.674829,118.541312,-0.622744,21.234035,0.659725,518915.611901,0.972206,40.026326,18.231494,2.172001,0.058627,0.089962,169.608930,32.000000,183.000610,172.217500,170.284153,155.663689,32.000000,153.148389,67.851497,57.498324,85.553426,99.221791,35.628303,45.821277,18.720733,22.604242,21.494423,59.542582,33.293787
54.881864,85.239568,119.249037,150.820599,111.511179,103.365565,29.704441,14.330121,118.196600,1.082144,85.147025,55.762692,149.219264,118.699156,147.552756,118.436870,70.301842,116.214943,-0.000698,0.001035,32.000000,-235.680369,118.425001,-0.622864,21.284285,0.661546,518889.373420,0.959809,40.055395,18.159216,2.172775,0.047894,0.085865,169.734107,32.000000,183.014530,171.723554,172.055684,156.036898,32.000000,152.616681,67.854804,57.532418,85.531360,99.221791,35.650326,45.821277,18.739296,22.604242,21.536852,59.532934,33.203838
54.861668,85.272404,119.138169,150.831210,111.529453,103.364402,30.138156,14.332119,118.224094,1.082241,85.153055,55.844609,149.275638,118.732637,147.569240,118.326086,70.288943,116.197515,-0.000697,0.001029,32.000000,-235.671651,118.393552,-0.622655,21.254728,0.661603,518943.655080,0.982905,40.047466,18.166698,2.170179,0.055203,0.044263,170.274715,32.000000,182.332787,171.602709,174.457841,156.197482,32.000000,152.565568,67.836190,57.492513,85.508091,99.221791,35.613123,45.821277,18.752921,22.604242,21.595183,59.546202,33.177866
54.905273,85.315726,119.131000,150.838470,111.528519,103.361895,29.538895,14.335401,118.165924,1.081844,85.271281,55.532438,149.273912,118.689755,147.571702,118.417214,70.247098,116.180882,-0.000697,0.001019,32.000000,-235.671811,118.428650,-0.622539,21.283026,0.661129,518958.064971,0.969717,40.112046,18.188220,2.172831,0.089929,0.035930,170.528770,32.000000,182.014628,172.220903,175.728970,155.494443,32.000000,152.860116,67.853022,57.487232,85.502021,99.221791,35.629364,45.821277,18.727564,22.604242,21.596655,59.537685,33.204425
54.907201,85.315726,119.075226,150.838470,111.513388,103.361936,29.516611,14.326839,118.169783,1.081530,85.369829,55.638881,149.309157,118.623283,147.524332,118.368559,70.272610,116.163994,-0.000697,0.001033,32.000000,-235.683652,118.475562,-0.622255,21.332698,0.661637,519031.709221,0.956211,40.164293,18.191631,2.171610,0.056532,0.071199,170.483154,32.000000,182.192376,172.722934,174.158295,155.192257,32.000000,153.337302,67.841662,57.478678,85.489190,99.221791,35.594158,45.821277,18.719407,22.604242,21.673534,59.535019,33.161725
54.895724,85.376433,119.133499,150.864719,111.518901,103.357593,29.747440,14.335687,118.200531,1.081296,85.475658,55.778654,149.301328,118.689062,147.506958,118.347256,70.321769,116.149335,-0.000697,0.001008,32.000000,-235.673984,118.483594,-0.622616,21.313946,0.660016,519140.060558,0.974845,40.165711,18.224422,2.169755,0.046180,0.059977,169.783694,32.000000,182.742025,172.830234,171.915347,155.020129,32.000000,153.406515,67.855977,57.527288,85.494299,99.221791,35.604769,45.821277,18.717004,22.604242,21.780798,59.532207,33.146245
54.883721,85.404027,119.109585,150.872259,111.495912,103.358884,29.713246,14.339682,118.182790,1.081040,85.409102,55.704192,149.231022,118.664021,147.532530,118.326642,70.307053,116.251928,-0.000697,0.001018,32.000000,-235.667858,118.361631,-0.622646,21.337445,0.658049,519088.543553,0.975545,40.163859,18.189716,2.168663,0.063843,0.045053,169.550188,32.000000,182.944747,172.166640,170.433223,155.591970,32.000000,152.754787,67.847699,57.525647,85.459463,99.221791,35.602368,45.821277,18.731406,22.604242,21.830763,59.545051,33.248666
54.914629,85.412857,119.212603,150.881474,111.452611,103.364043,29.621620,14.326268,118.211542,1.080787,85.358778,55.729925,149.266473,118.584703,147.558912,118.264171,70.313954,116.133550,-0.000698,0.001011,32.000000,-235.682255,118.380848,-0.623157,21.313448,0.659320,519056.549796,0.968298,40.235592,18.132574,2.170178,0.060676,0.081558,169.725985,32.000000,182.852701,171.748591,172.612336,156.043813,32.000000,152.599741,67.844883,57.523217,85.418564,99.221791,35.609738,45.821277,18.706546,22.604242,21.832947,59.542268,33.299142
54.919934,85.412857,119.107296,150.881474,111.445220,103.366096,29.768556,14.334688,118.131215,1.080454,85.300307,55.796660,149.298433,118.649728,147.549786,118.300623,70.294676,116.119606,-0.000698,0.001023,32.000000,-235.672524,118.300346,-0.623036,21.284835,0.658677,519136.755288,0.969720,40.274719,18.203138,2.170217,0.080995,0.041328,170.379690,32.000000,182.261277,171.683742,174.633621,156.219321,32.000000,152.590519,67.853225,57.513130,85.398397,99.221791,35.604522,45.821277,18.696656,22.604242,21.850500,59.544530,33.220933
54.908846,85.416996,119.100509,150.868070,111.453795,103.369888,29.597850,14.335401,118.192891,1.080017,85.279947,55.676033,149.289122,118.667896,147.569416,118.311278,70.253490,116.262665,-0.000698,0.001005,32.000000,-235.669680,118.397813,-0.623470,21.244106,0.659679,519145.015897,0.972193,40.253854,18.131794,2.170871,0.052464,0.048357,170.566537,32.000000,182.061034,172.173303,175.977580,155.622927,32.000000,153.284430,67.851774,57.511240,85.386452,99.221791,35.625641,45.821277,18.706727,22.604242,21.859928,59.546506,33.189605
54.899060,85.388574,119.088665,150.869466,111.478201,103.371176,29.650039,14.331548,118.210775,1.079567,85.253464,55.765256,149.285212,118.609559,147.536155,118.311010,70.246674,116.154828,-0.000698,0.001005,32.000000,-235.674680,118.386291,-0.623572,21.279643,0.659734,519190.926427,0.967312,40.248759,18.143476,2.168744,0.062549,0.059210,170.373081,32.000000,182.347737,172.530729,173.907334,155.372140,32.000000,153.423978,67.797575,57.513648,85.356116,99.221791,35.599659,45.821277,18.701295,22.604242,21.812813,59.536622,33.138615
54.915005,85.369258,119.117849,150.856621,111.503384,103.376211,30.028072,14.334545,118.191218,1.079449,85.350238,55.751684,149.255758,118.558724,147.545125,118.301458,70.284467,116.129910,-0.000697,0.001000,32.000000,-235.672339,118.410825,-0.623659,21.267290,0.661168,519303.783343,0.973151,40.263548,18.262543,2.169059,0.058883,0.042876,169.707311,32.000000,182.875863,172.825625,171.608691,155.218470,32.000000,153.497254,67.831912,57.542937,85.359428,99.221791,35.631673,45.821277,18.698022,22.604242,21.814912,59.535137,33.231644
54.913117,85.369258,119.065004,150.856621,111.490219,103.376620,29.481072,14.330264,118.173861,1.079144,85.438536,55.701921,149.251907,118.570103,147.580896,118.246327,70.301970,116.131832,-0.000697,0.001005,32.000000,-235.679243,118.415518,-0.623879,21.291471,0.660104,519289.084080,0.971571,40.244530,18.210660,2.169230,0.115195,0.046715,169.434529,32.000000,183.110026,172.116480,170.324873,155.718221,32.000000,152.717685,67.828115,57.555939,85.337503,99.221791,35.593699,45.821277,18.683444,22.604242,21.783391,59.529512,33.081461
54.892281,85.419756,119.066591,150.877844,111.465780,103.364038,29.604327,14.328409,118.120523,1.079054,85.374789,55.815234,149.290672,118.546552,147.605264,118.224752,70.310456,115.987631,-0.000696,0.000974,32.000000,-235.681098,118.327678,-0.623850,21.316674,0.660421,519205.157495,0.959038,40.209894,18.159298,2.169131,0.090999,0.049005,169.824212,32.000000,182.820896,171.865235,172.731856,155.988887,32.000000,152.416495,67.818941,57.558444,85.277369,99.221791,35.610825,45.821277,18.686694,22.604242,21.873192,59.544235,33.144337
54.897823,85.448178,118.945211,150.887059,111.429314,103.361582,29.651259,14.326411,118.151867,1.078590,85.300369,55.718210,149.297019,118.590392,147.590667,118.246875,70.260318,116.061704,-0.000695,0.000976,32.000000,-235.681129,118.335796,-0.624100,21.290264,0.659330,519172.982304,0.976872,40.211708,18.142842,2.168243,0.059403,0.060256,170.319033,32.000000,182.232080,171.802671,174.975108,156.278507,32.000000,152.505883,67.817149,57.544416,85.256215,99.221791,35.559611,45.821277,18.680877,22.604242,21.924830,59.531941,33.201857
54.916812,85.420859,119.054257,150.891806,111.381295,103.337469,29.762805,14.328123,118.117133,1.078276,85.284202,55.633831,149.335655,118.538599,147.590139,118.202627,70.263242,116.116959,-0.000695,0.000968,32.000000,-235.681875,118.332614,-0.624539,21.284835,0.658923,519169.427759,0.973209,40.282223,18.055786,2.169095,0.057346,0.043013,170.638972,32.000000,182.027212,172.323206,175.964682,155.474095,32.000000,153.194346,67.835710,57.566997,85.261128,99.221791,35.600315,45.821277,18.691111,22.604242,21.927252,59.533249,33.238394
54.931969,85.420859,119.033523,150.891806,111.363937,103.321029,29.600772,14.335544,118.078954,1.077979,85.355936,55.801252,149.355611,118.557928,147.545740,118.232050,70.282841,116.054839,-0.000696,0.000954,32.000000,-235.673143,118.297450,-0.624705,21.272142,0.658789,519293.845217,0.971606,40.305319,18.146293,2.166665,0.061034,0.046891,170.286369,32.000000,182.445472,172.646102,173.750454,155.280818,32.000000,153.634305,67.817192,57.604264,85.264493,99.221791,35.580837,45.821277,18.660933,22.604242,21.882123,59.545297,33.205599
54.873910,85.393265,119.045176,150.896553,111.354522,103.314698,29.626460,14.332690,118.136082,1.077872,85.339511,55.674783,149.297506,118.528321,147.606779,118.223655,70.291306,116.057046,-0.000696,0.000981,32.000000,-235.674522,118.292312,-0.624867,21.231754,0.659232,519121.459780,0.967310,40.259760,18.173470,2.167902,0.066413,0.046361,169.652332,32.000000,182.945323,172.612948,171.627932,155.403213,32.000000,153.798546,67.820595,57.613183,85.263438,99.221791,35.580174,45.821277,18.660568,22.604242,21.836416,59.540468,33.178013
54.891421,85.398232,118.996700,150.905489,111.355138,103.315987,29.438757,14.331548,118.129874,1.077544,85.281702,55.611915,149.255641,118.583785,147.594546,118.214527,70.276440,116.074840,-0.000696,0.000972,32.000000,-235.678778,118.289375,-0.624569,21.236055,0.659107,518992.097181,0.972158,40.245201,18.120029,2.166926,0.139762,0.073190,169.542056,32.000000,183.187199,171.978040,170.445820,155.816354,32.000000,152.855145,67.799335,57.609771,85.250865,99.221791,35.570042,45.821277,18.675934,22.604242,21.847169,59.539170,33.257250
54.899486,85.381400,119.057928,150.904930,111.353782,103.311994,29.572327,14.331548,118.084928,1.077516,85.159659,55.723997,149.319315,118.613800,147.618728,118.212897,70.297783,116.051986,-0.000696,0.000972,32.000000,-235.672058,118.303407,-0.625064,21.234901,0.661356,518933.277989,0.972309,40.273387,18.112766,2.169431,0.064930,0.044556,169.835928,32.000000,182.818350,171.747355,173.015398,156.140387,32.000000,152.527977,67.806599,57.628916,85.217629,99.221791,35.569527,45.821277,18.676829,22.604242,21.849321,59.529689,33.141843
54.894271,85.381400,119.009583,150.904930,111.323116,103.313582,29.964023,14.328694,118.018007,1.077272,85.158236,55.717732,149.370527,118.613230,147.636520,118.239868,70.243655,116.101532,-0.000695,0.000963,32.000000,-235.679665,118.305937,-0.625458,21.219585,0.660582,518968.046433,0.978193,40.261526,18.137327,2.167856,0.074516,0.049673,170.325672,32.000000,182.311366,171.841833,174.992272,156.092418,32.000000,152.409322,67.793158,57.597201,85.240246,99.221791,35.572622,45.821277,18.667427,22.604242,21.822174,59.533338,33.279773
54.884730,85.370914,119.058760,150.899345,111.303222,103.295793,29.712284,14.333118,118.116080,1.077223,85.164921,55.684958,149.340032,118.662024,147.660066,118.339961,70.245942,116.070533,-0.000695,0.000973,32.000000,-235.673439,118.282787,-0.625379,21.279669,0.660872,518878.798991,0.973541,40.236945,18.103534,2.168653,0.035984,0.035820,170.641685,32.000000,182.015332,172.455083,175.637403,155.402565,32.000000,153.188948,67.810130,57.619857,85.272657,99.221791,35.601901,45.821277,18.673094,22.604242,21.806003,59.537763,33.254388
54.897854,85.342492,119.050050,150.900742,111.295402,103.285597,29.420753,14.333261,118.047743,1.076954,85.182585,55.734644,149.368665,118.607030,147.614077,118.266437,70.290998,116.055331,-0.000695,0.000981,32.000000,-235.677721,118.383762,-0.625371,21.275945,0.661102,518997.539220,0.960929,40.241954,18.184653,2.167978,0.051174,0.043082,170.156235,32.000000,182.482927,172.816947,173.409103,155.202458,32.000000,153.467202,67.781968,57.639779,85.233788,99.221791,35.584991,45.821277,18.657041,22.604242,21.758638,59.545493,33.169576
54.900610,85.317934,119.146869,150.893481,111.268524,103.266569,29.712683,14.333689,118.110767,1.077171,85.165055,55.612919,149.319549,118.628827,147.646778,118.284956,70.295432,116.179496,-0.000693,0.000946,32.000000,-235.675818,118.445864,-0.625212,21.307390,0.659614,518893.275476,0.969062,40.240638,18.165480,2.169251,0.058246,0.102525,169.622121,32.000000,182.974307,172.667860,171.483485,155.256830,32.000000,153.673511,67.781477,57.667076,85.280944,99.221791,35.604679,45.821277,18.646194,22.604242,21.760489,59.534115,33.306186
54.882504,85.317934,119.058722,150.893481,111.235868,103.249982,29.889743,14.336400,118.129332,1.077141,85.082387,55.721702,149.273473,118.657802,147.648615,118.284897,70.260501,116.181064,-0.000694,0.000935,32.000000,-235.669829,118.423775,-0.625280,21.337445,0.659339,518707.756972,0.978245,40.199605,18.112140,2.168574,0.042480,0.054011,169.567615,32.000000,183.120776,171.973389,170.789712,155.996745,32.000000,152.763623,67.800124,57.649735,85.259656,99.221791,35.587026,45.821277,18.660554,22.604242,21.719593,59.537871,33.275078
54.848376,85.294755,119.010812,150.894598,111.249331,103.237225,29.726658,14.328694,118.153333,1.076880,85.019402,55.740148,149.337351,118.619428,147.659665,118.192116,70.273528,116.110511,-0.000694,0.000932,32.000000,-235.681796,118.285542,-0.625619,21.311455,0.658848,518570.927309,0.968345,40.172399,18.175332,2.170229,0.058822,0.043818,169.930399,32.000000,182.779729,171.614953,173.409542,156.235971,32.000000,152.652334,67.807196,57.668685,85.250449,99.221791,35.605244,45.821277,18.657929,22.604242,21.681008,59.535423,33.265980
54.905439,85.301653,119.069373,150.891527,111.222764,103.224430,29.695537,14.333403,118.113587,1.076752,85.066361,55.671111,149.335908,118.636372,147.639929,118.251260,70.262745,116.095304,-0.000693,0.000945,32.000000,-235.673481,118.366120,-0.625298,21.297424,0.657497,518564.879199,0.962799,40.189796,18.211119,2.169338,0.066305,0.056199,170.457908,32.000000,182.261215,171.818335,175.235069,156.252869,32.000000,152.959953,67.805202,57.647294,85.251264,99.221791,35.588175,45.821277,18.643768,22.604242,21.694583,59.538825,33.260918
54.912878,85.312139,119.006733,150.900183,111.190904,103.225547,29.716774,14.332975,118.241948,1.076458,85.096254,55.800633,149.344799,118.638228,147.631312,118.247735,70.229502,116.143359,-0.000692,0.000951,32.000000,-235.675056,118.405177,-0.625222,21.328948,0.658409,518459.509264,0.968563,40.199424,18.159671,2.169815,0.057874,0.060419,170.553190,32.000000,182.208871,172.379041,175.639420,155.564115,32.000000,153.376611,67.802033,57.668933,85.285847,99.221791,35.614704,45.821277,18.632462,22.604242,21.696213,59.535521,33.242063
54.918264,85.312139,119.111445,150.900183,111.157465,103.214070,29.624601,14.332690,118.165174,1.076430,85.123946,55.742844,149.360641,118.643489,147.607560,118.187474,70.257045,116.125933,-0.000692,0.000949,32.000000,-235.677145,118.396407,-0.624831,21.318431,0.658219,518398.424885,0.968377,40.151480,18.162172,2.168626,0.067380,0.051171,170.114185,32.000000,182.584011,172.759922,172.993642,155.149735,32.000000,153.620017,67.801063,57.665003,85.305987,99.221791,35.600805,45.821277,18.627031,22.604242,21.716095,59.539819,33.128637
54.890004,85.291720,119.098821,150.882870,111.125997,103.194813,29.601390,14.324984,118.228890,1.076187,85.112312,55.618996,149.289930,118.653237,147.632338,118.241373,70.282865,116.073009,-0.000692,0.000943,32.000000,-235.683048,118.394248,-0.624671,21.293175,0.656691,518481.112293,0.967578,40.154818,18.221587,2.167192,0.065265,0.063987,169.573551,32.000000,183.053689,172.729812,171.161853,155.374277,32.000000,153.339009,67.793169,57.691543,85.313836,99.221791,35.627279,45.821277,18.645681,22.604242,21.682276,59.538068,33.276325
54.903140,85.276267,119.124302,150.881753,111.121039,103.193329,29.846186,14.334973,118.135750,1.076079,85.005992,55.743179,149.233177,118.630275,147.614331,118.306123,70.277209,116.099976,-0.000690,0.000960,32.000000,-235.674042,118.413048,-0.624842,21.293700,0.657618,518366.448573,0.970377,40.149644,18.184554,2.168886,0.070182,0.045582,169.530445,32.000000,183.105388,172.117743,170.950238,155.781849,32.000000,152.627631,67.801383,57.667432,85.283821,99.221791,35.603499,45.821277,18.633113,22.604242,21.657012,59.531390,33.243603
54.909498,85.242051,119.016516,150.861647,111.105834,103.197961,29.673413,14.327267,118.233298,1.076153,84.932755,55.766660,149.319705,118.594837,147.629788,118.213506,70.304623,115.996774,-0.000689,0.000983,32.000000,-235.685682,118.460163,-0.624445,21.283813,0.658627,518203.281309,0.971452,40.156376,18.129905,2.169773,0.053477,0.031291,169.951258,32.000000,182.609972,171.736551,173.768935,156.201934,32.000000,152.567762,67.808274,57.666828,85.284271,99.221791,35.605483,45.821277,18.616285,22.604242,21.658505,59.535344,33.143530
54.891169,85.242051,119.133222,150.861647,111.050807,103.198451,29.631911,14.333689,118.233019,1.075995,84.954192,55.667985,149.314518,118.638126,147.622684,118.246330,70.280962,116.072083,-0.000688,0.000972,32.000000,-235.675654,118.345358,-0.624566,21.268077,0.658536,518180.634977,0.963183,40.128300,18.150252,2.169717,0.072372,0.074260,170.428829,32.000000,182.303031,171.913752,175.492160,156.149213,32.000000,152.850650,67.790950,57.626972,85.273245,99.221791,35.606043,45.821277,18.632673,22.604242,21.600441,59.538501,33.261432
54.879870,85.253917,118.999385,150.864998,111.059758,103.190862,29.844538,14.331405,118.145911,1.075969,85.045656,55.825703,149.339213,118.650034,147.570841,118.256433,70.244850,116.071596,-0.000688,0.000936,32.000000,-235.676298,118.455818,-0.624688,21.247778,0.657927,518098.642722,0.968632,40.087977,18.066604,2.167503,0.063711,0.045778,170.605328,32.000000,182.299386,172.393454,175.463288,155.596151,32.000000,153.631766,67.768879,57.616001,85.230008,99.221791,35.614776,45.821277,18.620571,22.604242,21.622380,59.541874,33.268328
54.926676,85.257504,119.126858,150.868908,111.053849,103.193381,29.671316,14.332119,118.223440,1.075637,85.080916,55.761116,149.356820,118.555645,147.602587,118.357378,70.294245,116.078839,-0.000688,0.000915,32.000000,-235.676404,118.426836,-0.624335,21.252892,0.659569,518157.537550,0.970345,40.105588,18.131304,2.170353,0.092780,0.029633,169.993728,32.000000,182.838513,172.715452,172.946953,155.465504,32.000000,153.697008,67.795633,57.656138,85.230457,99.221791,35.608290,45.821277,18.594916,22.604242,21.629984,59.537773,33.219025
54.901661,85.238740,119.060406,150.873096,111.079951,103.197284,29.644244,14.331691,118.249326,1.075621,85.057687,55.685317,149.298178,118.671037,147.596021,118.337067,70.285792,116.173253,-0.000687,0.000896,32.000000,-235.676996,118.394266,-0.624693,21.256773,0.659398,518212.448015,0.963605,40.128311,18.167150,2.168361,0.063560,0.091725,169.478143,32.000000,183.110080,172.598335,170.945306,155.551249,32.000000,153.410302,67.785968,57.641722,85.200137,99.221791,35.606368,45.821277,18.598691,22.604242,21.631375,59.517661,33.235460
54.914681,85.238740,119.148246,150.873096,111.091215,103.206216,29.447500,14.332975,118.135877,1.075708,85.061953,55.761485,149.287590,118.671342,147.612464,118.200308,70.300115,116.116424,-0.000687,0.000894,32.000000,-235.674073,118.322129,-0.624901,21.269860,0.659380,518110.047737,0.968364,40.086929,18.121702,2.168834,0.062767,0.049042,169.448146,32.000000,183.264796,172.016304,171.174395,156.040336,32.000000,152.591324,67.799761,57.644735,85.142877,99.221791,35.613811,45.821277,18.596141,22.604242,21.600107,59.537773,33.247492
54.892399,85.250605,119.075397,150.874213,111.130465,103.202392,30.173189,14.325412,118.193035,1.075916,85.043197,55.700967,149.346203,118.587925,147.651770,118.168461,70.324031,116.146080,-0.000688,0.000907,32.000000,-235.682784,118.343444,-0.625089,21.258373,0.659209,518134.018291,0.969721,40.092195,18.181574,2.168612,0.091968,0.034375,170.125556,32.000000,182.617517,171.850182,173.869353,156.177193,32.000000,152.448161,67.831442,57.682700,85.136219,99.221791,35.579683,45.821277,18.606196,22.604242,21.622028,59.541678,33.113670
54.918376,85.276819,119.157171,150.886500,111.166309,103.201134,29.492978,14.330835,118.199928,1.076002,85.026879,55.585212,149.345101,118.689430,147.649523,118.238097,70.298606,116.178111,-0.000688,0.000905,32.000000,-235.679656,118.411031,-0.625280,21.257534,0.659271,518143.593542,0.976033,40.079687,18.136305,2.169697,0.060045,0.040991,170.494581,32.000000,182.231746,172.129978,175.611666,155.999423,32.000000,152.847786,67.813596,57.625892,85.082688,99.221791,35.615061,45.821277,18.588989,22.604242,21.668916,59.536504,33.268695
54.901119,85.277095,119.120019,150.890130,111.169938,103.204935,29.561106,14.335116,118.103859,1.075963,85.115916,55.807809,149.377594,118.638411,147.572727,118.292087,70.270798,116.081672,-0.000687,0.000902,32.000000,-235.669965,118.374849,-0.625283,21.250558,0.659468,518104.014636,0.952971,40.112960,18.128539,2.169251,0.058365,0.051345,170.633467,32.000000,182.300342,172.547568,175.461655,155.476573,32.000000,153.371827,67.798811,57.634088,85.072474,99.221791,35.583585,45.821277,18.598559,22.604242,21.670412,59.534823,33.234139
54.876200,85.277095,119.116155,150.890130,111.209626,103.198564,29.991591,14.329408,118.216316,1.075934,85.100784,55.726567,149.316195,118.588658,147.553488,118.248079,70.273958,116.165910,-0.000686,0.000888,32.000000,-235.679280,118.433751,-0.625163,21.269519,0.659684,518171.576739,0.974499,40.114217,18.171406,2.169714,0.055566,0.054169,169.923333,32.000000,182.769917,172.813799,172.593419,155.311532,32.000000,153.747608,67.791120,57.617459,85.024616,99.221791,35.603462,45.821277,18.606685,22.604242,21.672388,59.539809,33.226435
54.927895,85.274612,119.147010,150.890689,111.231184,103.197442,29.593295,14.338255,118.141811,1.076091,85.096974,55.755070,149.323409,118.672544,147.599968,118.299790,70.314844,116.195652,-0.000686,0.000867,32.000000,-235.671416,118.413883,-0.625253,21.292965,0.659951,518252.931169,0.972622,40.131070,18.146692,2.169719,0.058808,0.053455,169.560546,32.000000,183.146153,172.486838,170.847034,155.668031,32.000000,153.416373,67.808582,57.633872,85.042388,99.221791,35.582981,45.821277,18.575630,22.604242,21.669568,59.537822,33.271116
54.934361,85.259987,119.184935,150.892644,111.233793,103.191321,29.401392,14.335116,118.214833,1.076191,84.982192,55.786367,149.331618,118.592246,147.655444,118.310341,70.334527,116.149744,-0.000685,0.000842,32.000000,-235.676194,118.404870,-0.625204,21.298027,0.659712,518227.528534,0.959076,40.155016,18.189411,2.170634,0.071156,0.054761,169.668814,32.000000,183.362834,171.985981,171.413481,156.127764,32.000000,152.857552,67.833373,57.628646,85.018114,99.221791,35.622582,45.821277,18.565672,22.604242,21.645648,59.538442,33.275078
54.851230,85.238740,119.173622,150.881474,111.239946,103.185970,29.409304,14.331548,118.149650,1.076370,84.965417,55.692322,149.338199,118.707108,147.648321,118.289334,70.351349,116.134586,-0.000686,0.000843,32.000000,-235.678778,118.435076,-0.624742,21.317565,0.658324,518113.460947,0.970972,40.102867,18.164718,2.169153,0.055986,0.048060,170.194058,32.000000,182.511879,171.792560,173.805159,156.266731,32.000000,152.517564,67.818940,57.595926,84.971863,99.221791,35.571175,45.821277,18.586160,22.604242,21.647053,59.534646,33.284102
54.888126,85.238740,119.226537,150.881474,111.209896,103.175821,30.008697,14.330121,118.247919,1.076164,85.043676,55.704702,149.359666,118.744179,147.643544,118.329141,70.240333,116.141974,-0.000687,0.000849,32.000000,-235.682664,118.365938,-0.624793,21.301384,0.658273,518020.345075,0.977092,40.082032,18.120040,2.169588,0.052892,0.108250,170.509661,32.000000,182.200368,172.163369,175.619375,155.929461,32.000000,152.882194,67.796667,57.586855,84.971581,99.221791,35.636294,45.821277,18.586347,22.604242,21.611476,59.535836,33.383221
54.935915,85.273232,119.143524,150.896274,111.270819,103.169224,29.392421,14.330835,118.219378,1.076167,85.113344,55.780949,149.348981,118.637882,147.617594,118.252277,70.273140,116.183987,-0.000687,0.000857,32.000000,-235.674738,118.390962,-0.624986,21.304584,0.658931,517970.599554,0.978339,40.140664,18.094963,2.172670,0.068191,0.056940,170.689191,32.000000,182.185229,172.736534,174.883062,155.378846,32.000000,153.304196,67.791216,57.596499,84.958983,99.221791,35.590332,45.821277,18.557477,22.604242,21.672741,59.534646,33.186450
54.919643,85.275164,119.186200,150.884266,111.283406,103.182994,29.360535,14.328266,118.283001,1.076172,85.108207,55.713080,149.352432,118.707904,147.592092,118.321092,70.320546,116.203130,-0.000687,0.000861,32.000000,-235.681077,118.432773,-0.625408,21.311979,0.659113,518122.171752,0.958002,40.105200,18.210001,2.172174,0.065235,0.051727,169.813899,32.000000,182.716429,172.801796,172.557253,155.162092,32.000000,153.443429,67.788752,57.606638,84.950546,99.221791,35.627775,45.821277,18.551948,22.604242,21.677572,59.539602,33.254388
54.876573,85.262195,119.196057,150.888176,111.292009,103.189147,29.674183,14.331976,118.219539,1.076206,85.072793,55.746517,149.303511,118.685514,147.633373,118.300682,70.335273,116.255649,-0.000687,0.000846,32.000000,-235.674252,118.467810,-0.625292,21.300991,0.657621,518048.917046,0.977182,40.093785,18.200071,2.168773,0.054876,0.074955,169.585992,32.000000,183.020337,172.506579,170.780059,155.549412,32.000000,153.152027,67.788474,57.627836,84.945455,99.221791,35.610460,45.821277,18.581937,22.604242,21.679059,59.539101,33.258277
54.879735,85.262195,119.206802,150.888176,111.335555,103.187695,29.680385,14.330549,118.217948,1.076256,84.957186,55.795445,149.321898,118.648526,147.656753,118.358416,70.306839,116.182559,-0.000688,0.000868,32.000000,-235.676171,118.336019,-0.625038,21.324515,0.658069,518034.393316,0.978694,40.111344,18.163085,2.170193,0.085318,0.032951,169.690519,32.000000,183.241940,171.945228,171.690441,156.141520,32.000000,152.773203,67.792784,57.618301,84.904448,99.221791,35.633139,45.821277,18.574519,22.604242,21.657972,59.530053,33.264586
54.911823,85.228255,119.186002,150.873376,111.333255,103.198831,29.468935,14.326839,118.293341,1.075978,84.862059,55.705481,149.341806,118.690654,147.642410,118.427394,70.286125,116.232882,-0.000687,0.000879,32.000000,-235.682832,118.330840,-0.625595,21.328292,0.659232,518039.819127,0.969204,40.139757,18.176942,2.172075,0.088183,0.053527,170.235304,32.000000,182.507596,171.752896,174.360901,156.236279,32.000000,152.809924,67.782533,57.615925,84.880410,99.221791,35.599796,45.821277,18.545635,22.604242,21.600374,59.541422,33.285643
54.897974,85.188244,119.276344,150.873655,111.349529,103.202963,29.423172,14.335544,118.268705,1.075641,84.835948,55.729130,149.366919,118.674727,147.675960,118.339127,70.267261,116.182493,-0.000687,0.000890,32.000000,-235.677077,118.497646,-0.625997,21.329997,0.658517,518086.222545,0.968927,40.136719,18.165594,2.172146,0.055199,0.042192,170.540917,32.000000,182.227944,172.150309,175.751255,155.985323,32.000000,153.118572,67.809596,57.583097,84.873279,99.221791,35.652536,45.821277,18.560661,22.604242,21.532110,59.533456,33.238468
54.883168,85.170585,119.231521,150.868629,111.387066,103.208023,29.537538,14.333261,118.193039,1.075499,84.955424,55.805304,149.338160,118.645854,147.620847,118.232863,70.278906,116.200779,-0.000686,0.000910,32.000000,-235.676574,118.414436,-0.625887,21.298263,0.657714,518122.784169,0.975283,40.071947,18.213701,2.170498,0.062330,0.037192,170.573346,32.000000,182.351384,172.640339,174.697674,155.491541,32.000000,153.317514,67.768974,57.597146,84.848437,99.221791,35.593762,45.821277,18.559967,22.604242,21.533127,59.531036,33.192833
54.942550,85.170585,119.220289,150.868629,111.407025,103.220704,29.472308,14.333831,118.208155,1.075333,85.083847,55.749996,149.333470,118.711675,147.610432,118.306123,70.317569,116.230733,-0.000687,0.000909,32.000000,-235.673872,118.390696,-0.625925,21.296821,0.658508,518132.525812,0.977012,40.045242,18.205137,2.172691,0.054231,0.051730,169.837684,32.000000,182.839095,172.855021,172.258089,155.339479,32.000000,153.594994,67.787141,57.639962,84.859948,99.221791,35.639646,45.821277,18.520629,22.604242,21.503406,59.532344,33.181681
54.878275,85.221632,119.175499,150.884545,111.418396,103.224856,29.555043,14.329122,118.205898,1.075239,85.093926,55.750810,149.296686,118.646283,147.625390,118.283160,70.339091,116.213617,-0.000687,0.000895,32.000000,-235.678910,118.407197,-0.625029,21.282003,0.659428,518118.673766,0.973521,40.041810,18.203445,2.172461,0.053305,0.061609,169.619988,32.000000,183.070709,172.499470,170.512277,155.580354,32.000000,152.808701,67.801808,57.635437,84.846041,99.221791,35.609789,45.821277,18.549267,22.604242,21.593089,59.532226,33.254095
54.884919,85.255020,119.182085,150.894598,111.417622,103.233751,29.503661,14.331405,118.206220,1.075330,85.048775,55.752281,149.289198,118.716264,147.622078,118.320483,70.284127,116.162684,-0.000688,0.000923,32.000000,-235.675479,118.503949,-0.624731,21.299233,0.658454,518078.056828,0.974647,39.984766,18.181086,2.169908,0.061375,0.052992,169.705515,32.000000,183.148799,171.999106,172.118104,155.949205,32.000000,152.444531,67.758669,57.609878,84.787504,99.221791,35.628997,45.821277,18.549880,22.604242,21.652282,59.537301,33.255489
54.908518,85.263574,119.162910,150.901579,111.411117,103.236443,29.944994,14.330549,118.247530,1.075124,85.003279,55.796095,149.333763,118.706272,147.667500,118.379114,70.314242,116.224349,-0.000689,0.000913,32.000000,-235.677319,118.480414,-0.624287,21.295116,0.659794,518155.184970,0.973318,40.097559,18.150250,2.171633,0.060010,0.045321,170.249386,32.000000,182.370571,171.903117,174.448789,156.201864,32.000000,152.523342,67.782052,57.612912,84.809371,99.221791,35.617950,45.821277,18.542522,22.604242,21.653661,59.535334,33.190632
54.929110,85.263574,119.186020,150.901579,111.393489,103.244163,29.491563,14.331405,118.137249,1.075001,85.000362,55.692829,149.404100,118.758024,147.669405,118.338248,70.285127,116.199740,-0.000690,0.000911,32.000000,-235.674659,118.414538,-0.624047,21.279905,0.659308,518350.069486,0.975049,40.124562,18.177485,2.171491,0.052664,0.057990,170.639630,32.000000,182.198020,172.229042,176.032747,155.888896,32.000000,153.144996,67.796197,57.628494,84.827639,99.221791,35.630033,45.821277,18.517368,22.604242,21.669928,59.537173,33.259817
54.879411,85.228531,119.235846,150.890130,111.394344,103.248165,29.609986,14.328979,118.231251,1.074567,84.978729,55.710708,149.349108,118.731455,147.589141,118.354728,70.291583,116.188662,-0.000690,0.000926,32.000000,-235.681511,118.441644,-0.624004,21.295404,0.658935,518305.013076,0.960274,40.110441,18.180939,2.170208,0.112145,0.067088,170.542275,32.000000,182.328175,172.621376,174.531847,155.546333,32.000000,153.645085,67.751414,57.610958,84.816451,99.221791,35.621231,45.821277,18.527315,22.604242,21.610418,59.537527,33.223281
54.890228,85.208939,119.174985,150.878402,111.400093,103.239418,29.643712,14.333403,118.324912,1.074536,85.073584,55.729101,149.325096,118.765405,147.600133,118.339105,70.317837,116.154398,-0.000688,0.000909,32.000000,-235.672989,118.520142,-0.623581,21.293595,0.659962,518375.024087,0.971726,40.103366,18.184173,2.172688,0.057455,0.055246,169.836434,32.000000,182.964946,172.849791,172.087765,155.372337,32.000000,153.733926,67.799611,57.647110,84.828403,99.221791,35.629085,45.821277,18.532317,22.604242,21.577623,59.524978,33.419098
54.930982,85.211423,119.220195,150.876447,111.380618,103.250875,29.693687,14.332262,118.288304,1.074550,84.991902,55.837117,149.261626,118.763122,147.621120,118.353772,70.298441,116.255608,-0.000689,0.000892,32.000000,-235.678720,118.453900,-0.623885,21.242270,0.659962,518375.024087,0.971726,40.103366,18.184173,2.172688,0.038331,0.040453,169.584569,32.000000,183.186590,172.370816,170.385983,155.815351,32.000000,152.915525,67.775513,57.623138,84.809737,99.221791,35.634110,45.821277,18.533286,22.604242,21.578752,59.540183,33.196428
54.922601,85.211423,119.155331,150.876447,111.379392,103.254660,29.410981,14.329978,118.290597,1.074305,84.865635,55.809007,149.287707,118.712064,147.661354,118.337799,70.334990,116.222309,-0.000691,0.000875,32.000000,-235.675595,118.462385,-0.624238,21.279984,0.659301,518247.223036,0.970284,40.073380,18.139263,2.171151,0.069567,0.055062,169.721782,32.000000,183.037204,171.993435,172.274546,156.055637,32.000000,152.425861,67.799888,57.626334,84.792662,99.221791,35.624874,45.821277,18.503902,22.604242,21.584204,59.537252,33.272657
54.874044,85.168377,119.343230,150.861368,111.381106,103.266057,29.526316,14.331120,118.286182,1.074212,84.787371,55.790006,149.326363,118.734575,147.630744,118.360291,70.318286,116.191619,-0.000690,0.000843,32.000000,-235.679206,118.420127,-0.624352,21.298237,0.660606,518328.323021,0.967982,40.036713,18.213753,2.170363,0.061910,0.072068,170.246685,32.000000,182.345381,171.860194,174.690514,156.225127,32.000000,152.457228,67.818054,57.606400,84.783168,99.221791,35.622683,45.821277,18.491220,22.604242,21.510498,59.537104,33.295327
54.890879,85.142440,119.175448,150.857459,111.379676,103.279698,30.023035,14.334973,118.202269,1.074072,84.904359,55.750326,149.344379,118.734350,147.664803,118.355995,70.290052,116.203797,-0.000692,0.000855,32.000000,-235.675189,118.453675,-0.624544,21.282055,0.659130,518278.149414,0.977484,40.044763,18.159081,2.169514,0.052775,0.057036,170.568085,32.000000,182.111117,172.333536,176.090558,155.635764,32.000000,152.966572,67.798245,57.574976,84.816169,99.221791,35.631347,45.821277,18.518704,22.604242,21.466355,59.535816,33.074565
54.882381,85.165618,119.260570,150.857180,111.380495,103.276262,29.600463,14.330835,118.283608,1.073869,84.954700,55.700867,149.377905,118.681763,147.589806,118.388527,70.289362,116.223492,-0.000693,0.000869,32.000000,-235.679164,118.554937,-0.624430,21.285019,0.660758,518332.978206,0.974609,40.048370,18.159080,2.174858,0.046153,0.037218,170.473617,32.000000,182.366390,172.819370,174.479823,155.364449,32.000000,153.463612,67.791664,57.603269,84.837105,99.221791,35.628783,45.821277,18.496314,22.604242,21.467124,59.528755,33.266787
54.908148,85.165618,119.131721,150.857180,111.397521,103.272425,29.448891,14.330835,118.258112,1.070727,84.990523,55.751223,149.318817,118.761368,147.584315,118.472949,70.285831,116.291726,-0.000693,0.000842,32.000000,-235.675394,118.601111,-0.624288,21.276968,0.659796,518414.334182,0.958231,40.006254,18.193943,2.171134,0.067493,0.050322,169.796493,32.000000,182.934343,172.869059,171.856390,155.386267,32.000000,153.549849,67.795653,57.610677,84.844643,99.221791,35.621478,45.821277,18.496970,22.604242,21.508238,59.534636,33.223647
54.908910,85.169481,119.237726,150.867232,111.420242,103.272385,29.497054,14.330121,118.272762,1.061207,84.893739,55.849434,149.292152,118.755109,147.619704,118.397592,70.303643,116.214290,-0.000693,0.000848,32.000000,-235.683484,118.623239,-0.624258,21.272142,0.660488,518433.992240,0.972097,40.037599,18.205353,2.173021,0.071147,0.054815,169.484496,32.000000,183.245709,172.152821,170.659586,155.814470,32.000000,152.895317,67.805168,57.623678,84.835243,99.221791,35.671479,45.821277,18.483211,22.604242,21.515850,59.531843,33.205966
54.885304,85.134438,119.188430,150.852712,111.416794,103.267378,29.768092,14.324841,118.324031,1.051561,84.840843,55.731909,149.285961,118.749339,147.643602,118.394267,70.283886,116.294548,-0.000694,0.000861,32.000000,-235.683519,118.663970,-0.624215,21.267316,0.659343,518410.713131,0.976565,40.012842,18.246014,2.169655,0.051059,0.045299,169.750768,32.000000,183.168305,171.909108,172.596561,156.232874,32.000000,152.682201,67.784666,57.605029,84.814999,99.221791,35.643823,45.821277,18.496119,22.604242,21.455896,59.547116,33.227096
54.912477,85.118986,119.220761,150.859972,111.392872,103.263541,29.482278,14.333689,118.343012,1.039466,84.809125,55.793874,149.316165,118.719363,147.653675,118.364815,70.244349,116.274175,-0.000694,0.000854,32.000000,-235.677621,118.677713,-0.624715,21.263697,0.660251,518378.800399,0.974964,40.015972,18.186063,2.171555,0.071034,0.069003,170.260363,32.000000,182.447526,171.850669,174.682869,156.228673,32.000000,152.485808,67.799824,57.600159,84.858499,99.221791,35.676031,45.821277,18.495810,22.604242,21.456622,59.529148,33.236046
54.929983,85.118986,119.116165,150.859972,111.348721,103.269879,29.417295,14.331263,118.315580,1.027068,84.869966,55.771956,149.315239,118.757718,147.667226,118.319200,70.247774,116.280238,-0.000694,0.000872,32.000000,-235.678408,118.613939,-0.624866,21.254492,0.660354,518357.744135,0.966410,40.003611,18.249495,2.171591,0.058932,0.053321,170.485059,32.000000,182.183460,172.457852,175.800248,155.563740,32.000000,153.097061,67.796314,57.604187,84.856973,99.221791,35.618555,45.821277,18.472592,22.604242,21.430453,59.532521,33.130104
54.889805,85.086151,119.247823,150.860810,111.322742,103.266068,29.769409,14.339112,118.305287,1.014310,84.959341,55.762749,149.340031,118.717771,147.609386,118.423532,70.268818,116.196345,-0.000696,0.000849,32.000000,-235.669084,118.697004,-0.624498,21.250322,0.660193,518383.052599,0.975180,39.962050,18.277948,2.171105,0.061969,0.042250,170.307671,32.000000,182.339009,172.828529,174.000243,155.186266,32.000000,153.163494,67.813457,57.609748,84.879705,99.221791,35.673600,45.821277,18.480071,22.604242,21.374001,59.536357,33.268401
54.926884,85.100775,119.151410,150.875610,111.302960,103.270122,29.736788,14.327410,118.280510,1.001661,85.031227,55.751859,149.309750,118.760064,147.610666,118.387546,70.277762,116.285853,-0.000696,0.000823,32.000000,-235.684556,118.576312,-0.624318,21.245863,0.659463,518399.845968,0.977055,39.945236,18.277821,2.168509,0.073756,0.063612,169.686004,32.000000,182.894414,172.994836,171.898238,155.061721,32.000000,153.542470,67.819014,57.638957,84.862808,99.221791,35.633556,45.821277,18.461474,22.604242,21.399869,59.535777,33.267888
54.902404,85.117054,119.123516,150.881195,111.285155,103.271361,29.577731,14.336400,118.260409,0.988923,84.991428,55.647955,149.293156,118.724847,147.633665,118.383010,70.304591,116.245708,-0.000696,0.000823,32.000000,-235.669829,118.568334,-0.624411,21.239333,0.661150,518312.778573,0.966155,39.950996,18.211121,2.172495,0.054545,0.052893,169.469318,32.000000,183.105334,172.216594,170.837009,155.768569,32.000000,152.772732,67.848284,57.613419,84.878586,99.221791,35.642791,45.821277,18.462304,22.604242,21.400414,59.543074,33.214183
54.896208,85.125332,119.091951,150.892085,111.279410,103.265036,29.964750,14.333974,118.223661,0.976278,85.034996,55.729347,149.378519,118.698931,147.633861,118.357441,70.245127,116.220754,-0.000696,0.000814,32.000000,-235.672254,118.619587,-0.624672,21.258950,0.660010,518318.155549,0.966576,39.930000,18.250888,2.169273,0.058235,0.067432,170.569454,32.000000,182.189099,172.375069,176.089343,155.636792,32.000000,153.107407,67.845169,57.604791,84.893518,99.221791,35.650430,45.821277,18.478143,22.604242,21.429295,59.540753,33.110882
54.895338,85.124780,119.127744,150.903534,111.275396,103.271285,29.647574,14.334973,118.282680,0.963882,85.107923,55.614690,149.347479,118.768769,147.580650,118.289500,70.288737,116.198573,-0.000696,0.000809,32.000000,-235.675517,118.577838,-0.624476,21.276968,0.660463,518304.283301,0.972296,39.969797,18.202215,2.169732,0.054412,0.041588,170.207104,32.000000,182.428898,172.811845,173.844005,155.176853,32.000000,153.406709,67.819526,57.621367,84.906222,99.221791,35.652521,45.821277,18.443764,22.604242,21.420827,59.539799,33.267374
54.899894,85.124780,119.231857,150.903534,111.273683,103.285227,29.632752,14.327695,118.205615,0.951301,85.118376,55.736225,149.339056,118.779109,147.609552,118.283851,70.288249,116.130080,-0.000696,0.000799,32.000000,-235.681976,118.515739,-0.624289,21.266608,0.659701,518404.626710,0.959817,39.984027,18.248098,2.169402,0.060010,0.078948,169.690211,32.000000,182.907505,172.997647,171.457626,155.114112,32.000000,153.245754,67.848999,57.619196,84.926946,99.221791,35.659151,45.821277,18.463133,22.604242,21.444004,59.535550,33.214770
54.893984,85.122297,119.044278,150.907444,111.255236,103.291582,29.741444,14.327981,118.178933,0.938476,85.061579,55.591941,149.280813,118.751989,147.665877,118.290004,70.310101,116.207741,-0.000695,0.000822,32.000000,-235.681526,118.669394,-0.624264,21.277885,0.659459,518349.069963,0.970159,39.984311,18.192413,2.170089,0.056550,0.044577,169.572684,32.000000,183.110429,172.308370,170.705520,155.798360,32.000000,152.674515,67.853084,57.630070,84.951694,99.221791,35.628574,45.821277,18.472739,22.604242,21.440361,59.528519,33.233479
