OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, June 13, 2019
6:20:31 PM
High Superheat
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.793994,95.247452,139.187234,170.824646,101.017323,99.963374,29.617554,14.291163,138.444148,1.718322,94.140501,55.817135,168.952089,139.315616,166.947683,138.797763,78.335755,137.000277,-0.000721,-2.004462,32.000000,-235.715558,138.799979,-0.465940,24.530964,0.682951,499930.093519,0.962082,50.134953,20.791040,2.535355,0.048888,0.048591,193.470469,32.000000,209.568121,195.582840,196.477756,178.920953,32.000000,173.745659,68.051435,60.196607,96.366559,45.433343,41.910971,55.904530,50.135559,25.018169,23.519318,59.546339,36.596051
54.896312,95.247452,139.028906,170.824646,101.003132,99.960842,29.675544,14.289593,138.415448,1.715626,94.112900,55.854063,168.967371,139.466080,166.954404,138.769465,78.323063,136.984995,-0.000722,-2.004468,32.000000,-235.720734,138.825657,-0.465815,24.515622,0.682609,499849.363587,0.960090,50.146373,20.766421,2.535611,0.051390,0.036360,194.088502,32.000000,208.680582,195.693275,198.744557,178.979909,32.000000,173.466648,68.055170,60.189461,96.376260,45.433343,41.893672,55.904530,50.128905,25.018169,23.567499,59.528971,36.522244
54.914861,95.248834,139.037580,170.822685,100.980574,99.958346,29.570853,14.288308,138.453389,1.712853,94.111968,55.900211,168.968831,139.467406,166.936804,138.820660,78.269109,137.060598,-0.000722,-2.006166,32.000000,-235.721690,138.758457,-0.465963,24.510009,0.685092,499923.743775,0.965020,50.204427,20.778258,2.540191,0.055323,0.041328,194.358282,32.000000,208.608056,195.949069,200.042180,178.519986,32.000000,174.374722,68.058047,60.158778,96.375323,45.433343,41.932873,55.904530,50.129638,25.018169,23.573483,59.541186,36.668025
54.900948,95.247176,138.939044,170.827728,100.976396,99.958380,29.742407,14.295016,138.539526,1.710357,94.216945,55.842917,169.010742,139.476233,166.933213,138.856540,78.326647,136.942752,-0.000722,-2.007916,32.000000,-235.717278,138.772179,-0.466153,24.490104,0.683124,499887.341132,0.961169,50.106046,20.783599,2.532573,0.044229,0.032084,194.214436,32.000000,208.670863,196.472868,198.521070,178.157241,32.000000,174.438789,68.051556,60.172378,96.401504,45.433343,41.867464,55.904530,50.122479,25.018169,23.571026,59.546251,36.394951
54.877020,95.256297,139.185436,170.836694,100.962746,99.959349,29.713027,14.286168,138.485733,1.707655,94.224389,55.853887,168.955946,139.391206,166.893235,138.813141,78.321958,136.918723,-0.000723,-2.008506,32.000000,-235.724159,138.723195,-0.466324,24.483521,0.683036,499972.827452,0.964199,50.089608,20.873913,2.531875,0.048524,0.045118,193.598912,32.000000,209.264633,196.525875,196.229602,178.042561,32.000000,174.759979,68.037852,60.171560,96.379604,45.433343,41.912629,55.904530,50.147551,25.018169,23.573163,59.539032,36.587101
54.838387,95.256297,139.097300,170.836694,100.984878,99.958055,29.497334,14.282743,138.481001,1.704954,94.183842,55.872229,168.965403,139.361517,166.893370,138.788203,78.338710,136.973248,-0.000723,-2.010268,32.000000,-235.723814,138.791396,-0.466306,24.494851,0.683265,499865.284978,0.958897,50.101317,20.759691,2.530722,0.059135,0.030265,193.395816,32.000000,209.551150,195.893383,194.710776,178.667396,32.000000,174.165388,68.070027,60.182628,96.392394,45.433343,41.921116,55.904530,50.149132,25.018169,23.600702,59.542022,36.655406
54.841795,95.262930,139.137436,170.838935,100.948968,99.950466,29.545080,14.292019,138.563987,1.701292,94.097773,55.860550,168.929996,139.397546,166.942358,138.724138,78.316589,136.903842,-0.000724,-2.011453,32.000000,-235.719783,138.780441,-0.466065,24.493041,0.685151,499901.905285,0.960327,50.133429,20.752819,2.536315,0.052143,0.033860,193.614194,32.000000,209.396985,195.726052,196.610311,178.720952,32.000000,173.643071,68.036776,60.157459,96.380785,45.433343,41.934497,55.904530,50.144722,25.018169,23.622131,59.536701,36.639485
54.849595,95.253256,139.117066,170.841737,100.934455,99.943142,29.834702,14.284313,138.499568,1.698705,94.117825,55.717046,168.969259,139.513327,166.937981,138.823835,78.309216,137.021831,-0.000723,-2.011468,32.000000,-235.728309,138.791335,-0.466235,24.465582,0.684936,499882.331068,0.968074,50.170570,20.762302,2.536495,0.050859,0.057958,194.154178,32.000000,208.835405,195.546174,198.858318,178.986051,32.000000,174.057184,68.050206,60.159680,96.384428,45.433343,41.935069,55.904530,50.116216,25.018169,23.597491,59.545631,36.585413
54.863653,95.240266,139.176665,170.833051,100.925406,99.935517,29.750558,14.290306,138.530241,1.696242,94.150627,55.795974,168.965872,139.504965,166.969723,138.801470,78.329708,136.955183,-0.000724,-2.011463,32.000000,-235.716414,138.810055,-0.466396,24.442949,0.685111,499892.688383,0.966386,50.173926,20.751025,2.537069,0.053679,0.044082,194.287809,32.000000,208.562974,196.048209,199.947836,178.390855,32.000000,174.068799,68.049339,60.138652,96.384379,45.433343,41.949500,55.904530,50.127109,25.018169,23.563577,59.551050,36.611092
54.893599,95.244412,139.131984,170.826607,100.922336,99.932936,29.498394,14.296157,138.494906,1.694044,94.200052,55.801013,168.995735,139.450459,166.917422,138.724528,78.333150,136.960054,-0.000724,-2.011487,32.000000,-235.712694,138.815579,-0.466535,24.457374,0.685588,499855.615277,0.956766,50.156753,20.815164,2.536337,0.108956,0.045089,194.214373,32.000000,208.756745,196.513893,198.283348,177.968991,32.000000,174.651682,68.059356,60.155481,96.386142,45.433343,41.917232,55.904530,50.122975,25.018169,23.565655,59.539907,36.663109
54.865136,95.244412,139.147985,170.826607,100.949937,99.932619,29.400256,14.284741,138.487739,1.691826,94.210757,55.891770,168.951668,139.452582,166.890068,138.768198,78.320301,136.990591,-0.000725,-2.011511,32.000000,-235.723619,138.786868,-0.466562,24.441664,0.686256,499753.433116,0.959104,50.130247,20.762612,2.536774,0.048134,0.029881,193.675431,32.000000,209.312113,196.479757,196.052573,178.196042,32.000000,174.961408,68.022683,60.145752,96.367920,45.433343,41.945971,55.904530,50.117085,25.018169,23.579278,59.537881,36.679470
54.889158,95.243583,139.101511,170.825486,100.959627,99.927007,29.601464,14.292732,138.483799,1.689646,94.184865,55.806035,168.929839,139.534633,166.950425,138.814816,78.327845,137.074000,-0.000725,-2.012698,32.000000,-235.717430,138.792249,-0.466662,24.487586,0.685151,499725.549761,0.966717,50.105612,20.761514,2.534576,0.063402,0.034295,193.319833,32.000000,209.519689,195.870629,194.736419,178.582930,32.000000,173.849681,68.077776,60.175336,96.364041,45.433343,41.924343,55.904530,50.118250,25.018169,23.579085,59.540507,36.632955
54.860747,95.237502,139.166972,170.830810,100.923681,99.921745,29.811874,14.290449,138.553592,1.687705,94.099488,55.896828,168.949430,139.524031,166.970810,138.858981,78.327796,136.919739,-0.000724,-2.011504,32.000000,-235.722336,138.801550,-0.466740,24.484754,0.686100,499762.478740,0.970484,50.132967,20.789052,2.536182,0.064634,0.039458,193.619762,32.000000,209.254969,195.524084,196.992881,179.109165,32.000000,173.645967,68.044727,60.160446,96.335014,45.433343,41.952263,55.904530,50.119858,25.018169,23.564292,59.533239,36.442787
54.827110,95.227276,139.175174,170.840896,100.915080,99.923397,29.556024,14.297299,138.541483,1.685960,94.108978,55.866480,169.008026,139.456332,166.947685,138.904620,78.322328,137.044775,-0.000723,-2.011504,32.000000,-235.708930,138.782458,-0.466626,24.523411,0.684171,499708.433055,0.963376,50.109051,20.821621,2.534226,0.055548,0.056064,194.185109,32.000000,208.731982,195.577581,198.981390,179.220361,32.000000,173.773706,68.051022,60.141190,96.324424,45.433343,41.940356,55.904530,50.113489,25.018169,23.566345,59.545631,36.653278
54.919601,95.227276,139.135425,170.840896,100.916515,99.918461,29.507757,14.292590,138.500000,1.684288,94.143576,55.673505,169.027024,139.481311,166.962244,138.842868,78.315493,137.022110,-0.000724,-2.011505,32.000000,-235.718556,138.713301,-0.466417,24.543893,0.684980,499685.896846,0.957048,50.130276,20.747469,2.536731,0.046894,0.033642,194.451111,32.000000,208.506796,196.296825,200.008992,178.257328,32.000000,174.249080,68.070963,60.152924,96.392589,45.433343,41.945453,55.904530,50.081338,25.018169,23.539918,59.528322,36.667144
54.803373,95.227552,139.174263,170.848181,100.921051,99.913419,29.623194,14.287167,138.541484,1.683121,94.190956,55.869668,169.002644,139.488939,166.941543,138.977607,78.327519,137.027950,-0.000725,-2.010923,32.000000,-235.718078,138.820947,-0.466509,24.570696,0.684435,499707.919107,0.965966,50.152392,20.813086,2.538437,0.048433,0.029610,194.097189,32.000000,208.811338,196.468039,197.971520,178.252516,32.000000,174.802219,68.038365,60.164100,96.376601,45.433343,41.937381,55.904530,50.105251,25.018169,23.542652,59.546762,36.540072
54.826233,95.223130,139.135183,170.851824,100.956610,99.905810,28.246534,14.291733,138.583641,1.682212,94.200558,55.849219,168.974896,139.495789,166.926810,138.904759,78.324220,137.020600,-0.000727,-2.009168,32.000000,-235.712856,138.840687,-0.466598,24.543343,0.682240,499653.250052,0.965736,50.063496,20.809022,2.533438,0.049441,0.033770,193.499963,32.000000,209.375099,196.484584,195.934124,178.278215,32.000000,174.494897,68.063563,60.173163,96.337548,45.433343,41.949125,55.904530,50.135132,25.018169,23.532329,59.544874,36.538825
54.915646,95.222024,139.152321,170.853505,100.974680,99.903262,29.821979,14.290306,138.488401,1.681124,94.190336,55.863223,168.964924,139.467772,166.941859,138.777512,78.363855,137.036640,-0.000728,-2.007405,32.000000,-235.721004,138.783297,-0.466555,24.563956,0.683398,499659.313272,0.964131,50.175502,20.799803,2.539520,0.053340,0.059761,193.390790,32.000000,209.432591,195.975582,195.151955,178.752763,32.000000,173.871803,68.092367,60.182088,96.361891,45.433343,41.933579,55.904530,50.082288,25.018169,23.534258,59.538776,36.482259
54.866438,95.222024,139.187605,170.853505,100.967325,99.905775,29.555524,14.294730,138.574053,1.680123,94.060551,55.730550,168.978148,139.474969,166.957358,138.853810,78.344973,136.988827,-0.000727,-2.006826,32.000000,-235.712318,138.800610,-0.466641,24.605079,0.683554,499611.320510,1.010577,50.149091,20.799568,2.537748,0.051699,0.037299,193.743959,32.000000,209.219459,195.603097,197.296646,179.211179,32.000000,173.789721,68.099214,60.177665,96.322864,45.433343,41.967894,55.904530,50.104714,25.018169,23.533109,59.544726,36.629287
54.816436,95.218984,139.142189,170.857988,100.964732,99.901951,29.387702,14.288166,138.537089,1.679394,94.057097,55.802118,168.981189,139.462859,166.976853,138.834207,78.325410,137.060618,-0.000726,-2.006814,32.000000,-235.720358,138.716871,-0.466910,24.591441,0.681715,499479.744701,0.955478,50.062044,20.767647,2.533929,0.052052,0.035087,194.163437,32.000000,208.803931,195.686030,199.199016,179.063795,32.000000,173.576225,68.071414,60.142883,96.318589,45.433343,41.940805,55.904530,50.103292,25.018169,23.526570,59.539917,36.619456
54.870923,95.234738,139.168247,170.872557,100.980915,99.898096,29.726219,14.293446,138.565251,1.678663,94.182104,55.784494,168.995314,139.507452,166.952511,138.874528,78.319673,137.016763,-0.000728,-2.006790,32.000000,-235.717372,138.860510,-0.466981,24.597788,0.681519,499550.568721,0.965051,50.109328,20.763532,2.536844,0.048739,0.038773,194.336458,32.000000,208.526805,196.250160,200.249064,178.363657,32.000000,174.272326,68.093405,60.155427,96.336313,45.433343,41.969283,55.904530,50.090766,25.018169,23.572248,59.549821,36.490182
54.873249,95.233909,139.210638,170.875919,100.956353,99.894303,29.950058,14.290592,138.587729,1.677969,94.218660,55.844341,169.051015,139.393835,166.923496,138.899543,78.335390,136.935063,-0.000728,-2.006761,32.000000,-235.717276,138.867119,-0.467199,24.569726,0.682369,499589.691779,0.971476,50.154368,20.817623,2.538330,0.059352,0.052604,194.049161,32.000000,208.988459,196.483563,197.692231,178.150003,32.000000,174.811013,68.077759,60.203448,96.331185,45.433343,41.935584,55.904530,50.112359,25.018169,23.574278,59.538580,36.626425
54.859449,95.233909,139.134380,170.875919,100.983420,99.887997,29.467517,14.288594,138.513983,1.677360,94.211111,55.767622,168.996728,139.445506,166.920660,138.832842,78.333811,137.053864,-0.000730,-2.006731,32.000000,-235.719766,138.782563,-0.467404,24.534006,0.681520,499575.881630,0.959380,50.117731,20.802270,2.536284,0.057483,0.034440,193.546741,32.000000,209.355683,196.734262,195.693337,178.231624,32.000000,174.571309,68.068782,60.186408,96.328027,45.433343,41.960394,55.904530,50.098433,25.018169,23.573998,59.544323,36.593263
54.854769,95.224512,139.198271,170.872277,101.017140,99.885462,29.466633,14.292732,138.555385,1.676843,94.150602,55.738948,168.949858,139.469220,166.959652,138.847737,78.350633,136.962506,-0.000730,-2.006155,32.000000,-235.710054,138.790454,-0.467443,24.496739,0.682458,499523.695846,0.952128,50.114667,20.747249,2.536949,0.048900,0.032563,193.307245,32.000000,209.569415,195.837679,195.386232,178.825115,32.000000,173.983836,68.069742,60.193256,96.316737,45.433343,41.950006,55.904530,50.093034,25.018169,23.549877,59.542120,36.488495
54.894737,95.225617,139.129295,170.870035,101.024198,99.890489,29.453538,14.289165,138.516678,1.676320,94.057995,55.802954,168.991366,139.433353,166.993408,138.943098,78.352212,137.028969,-0.000728,-2.005589,32.000000,-235.717884,138.769102,-0.467281,24.477201,0.683209,499502.907900,0.967922,50.127931,20.805973,2.536197,0.042517,0.030387,193.714305,32.000000,209.250051,195.584589,197.519687,179.183524,32.000000,173.743731,68.077357,60.192546,96.288096,45.433343,41.962612,55.904530,50.071655,25.018169,23.554890,59.533810,36.592089
54.821088,95.228934,139.148062,170.877320,101.013579,99.888190,29.382541,14.289735,138.603217,1.675924,94.122642,55.810510,169.029200,139.421363,166.985733,138.838547,78.328123,137.010767,-0.000729,-2.005561,32.000000,-235.715018,138.755641,-0.467404,24.442503,0.684629,499446.853423,0.967994,50.123033,20.745210,2.537578,0.049187,0.033710,194.110839,32.000000,208.646839,195.864280,199.676845,178.871350,32.000000,173.793826,68.099176,60.195260,96.303940,45.433343,41.950368,55.904530,50.121115,25.018169,23.556841,59.545375,36.605296
54.854510,95.228934,139.077475,170.877320,101.019187,99.888237,29.824455,14.288737,138.519192,1.675520,94.176759,55.809511,169.024687,139.513835,166.992048,138.891657,78.340894,137.012053,-0.000730,-2.004378,32.000000,-235.722901,138.789395,-0.467146,24.449139,0.684244,499452.703241,0.967713,50.085725,20.775600,2.534474,0.047104,0.030886,194.384406,32.000000,208.713623,196.249270,199.709733,178.351294,32.000000,174.697701,68.075844,60.217887,96.332955,45.433343,41.951107,55.904530,50.092119,25.018169,23.568029,59.538894,36.500160
54.836617,95.224788,139.188854,170.885726,100.998978,99.888293,29.891712,14.294873,138.542652,1.674976,94.235077,55.767566,168.995499,139.469566,166.913820,138.863079,78.342367,137.038921,-0.000729,-2.003203,32.000000,-235.718404,138.799121,-0.467482,24.456351,0.686410,499525.276774,0.971446,50.159843,20.790936,2.538221,0.050018,0.039894,193.907072,32.000000,209.104280,196.664649,197.178056,178.079840,32.000000,174.647894,68.084462,60.192161,96.315883,45.433343,41.957421,55.904530,50.054253,25.018169,23.558474,59.548001,36.624444
54.827295,95.228105,139.111042,170.880402,101.037611,99.890838,29.615177,14.292304,138.506579,1.674700,94.246064,55.857424,168.989636,139.545298,166.943455,138.759627,78.356101,136.958813,-0.000728,-2.004392,32.000000,-235.716547,138.828205,-0.467278,24.455748,0.685346,499486.148897,0.956422,50.127704,20.778784,2.535388,0.054452,0.031517,193.430566,32.000000,209.344154,196.669180,195.518693,178.129925,32.000000,174.722995,68.086241,60.207391,96.347048,45.433343,41.965329,55.904530,50.102737,25.018169,23.569636,59.536337,36.679543
54.888975,95.221471,139.175515,170.873958,101.017164,99.887009,29.373798,14.290877,138.450564,1.674531,94.189978,55.831144,168.950789,139.511409,166.961706,138.830399,78.349932,137.058595,-0.000728,-2.004962,32.000000,-235.719449,138.874257,-0.467321,24.505394,0.686000,499486.418799,0.954598,50.140763,20.790231,2.538247,0.046718,0.029445,193.325944,32.000000,209.691977,195.738442,195.127198,178.998444,32.000000,173.948262,68.069949,60.190105,96.313635,45.433343,41.971343,55.904530,50.051807,25.018169,23.571608,59.553499,36.653791
54.912593,95.221471,139.063893,170.873958,101.018489,99.885706,29.763573,14.291876,138.596205,1.674484,94.134482,55.828570,168.980422,139.490385,166.957020,138.864809,78.340264,136.996257,-0.000727,-2.006687,32.000000,-235.716320,138.754356,-0.467268,24.540222,0.685759,499480.394502,0.963721,50.153045,20.737965,2.537259,0.054033,0.027605,193.799542,32.000000,209.005027,195.657803,197.927887,178.932432,32.000000,173.492452,68.065567,60.202895,96.320665,45.433343,41.953236,55.904530,50.046680,25.018169,23.555106,59.549398,36.483873
54.885444,95.214009,139.203687,170.872837,101.052972,99.884404,29.666671,14.295444,138.421953,1.674181,94.117911,55.807122,169.001008,139.501294,167.002700,138.848330,78.328613,136.986602,-0.000728,-2.006663,32.000000,-235.714391,138.751234,-0.467192,24.568152,0.683755,499437.592694,0.970407,50.087116,20.792127,2.535582,0.053722,0.036755,194.310876,32.000000,208.566890,195.800871,199.623441,178.926641,32.000000,174.026446,68.060246,60.179891,96.300394,45.433343,41.965883,55.904530,50.076663,25.018169,23.536260,59.525804,36.618135
54.912086,95.218431,139.051583,170.875639,101.066433,99.880515,29.809928,14.290877,138.523784,1.674185,94.179432,55.735469,168.987995,139.482698,166.973957,138.833007,78.337474,136.976812,-0.000726,-2.006660,32.000000,-235.718958,138.750257,-0.467131,24.601984,0.681830,499437.431225,0.957241,50.064424,20.771816,2.532459,0.055769,0.034194,194.407959,32.000000,208.653318,196.343895,199.530053,178.303712,32.000000,174.477821,68.054882,60.166500,96.319541,45.433343,41.955103,55.904530,50.036224,25.018169,23.550401,59.551463,36.646822
54.852432,95.229763,139.239039,170.882644,101.059001,99.881767,29.627734,14.290592,138.529055,1.674072,94.233883,55.741031,169.052465,139.542607,166.954855,138.843804,78.320192,136.995789,-0.000726,-2.006672,32.000000,-235.717276,138.719950,-0.467240,24.585226,0.682181,499456.123617,0.960852,50.083047,20.778822,2.536259,0.053544,0.038334,193.713596,32.000000,208.992273,196.654612,197.360900,177.980147,32.000000,174.658051,68.061078,60.201722,96.334809,45.433343,41.980194,55.904530,50.088146,25.018169,23.552289,59.531115,36.675508
54.841633,95.229763,139.031334,170.882644,101.051422,99.880439,29.637910,14.287595,138.447118,1.674106,94.243987,55.720491,169.011372,139.547114,166.971972,138.817501,78.334251,137.075718,-0.000726,-2.006678,32.000000,-235.721420,138.688727,-0.467344,24.571614,0.680021,499412.775210,0.955706,50.061871,20.765252,2.532258,0.052209,0.041121,193.434507,32.000000,209.410013,196.349781,195.583186,178.408761,32.000000,174.619607,68.056417,60.197857,96.334496,45.433343,41.951278,55.904530,50.078770,25.018169,23.585737,59.548011,36.563476
54.852937,95.244136,139.129605,170.877880,101.022083,99.877845,29.605317,14.288737,138.522461,1.674117,94.176055,55.808212,168.977470,139.572072,166.998169,138.833963,78.347978,137.053680,-0.000725,-2.006162,32.000000,-235.720115,138.718095,-0.467448,24.534583,0.682402,499494.840377,0.962751,50.130531,20.791662,2.538430,0.040188,0.067428,193.466005,32.000000,209.579087,195.878748,195.492807,178.924101,32.000000,173.684963,68.072672,60.201671,96.340298,45.433343,41.958695,55.904530,50.099005,25.018169,23.627710,59.534567,36.666851
54.831615,95.236673,139.099985,170.870596,101.010328,99.877812,29.669927,14.290592,138.451423,1.674404,94.132024,55.838493,169.029147,139.501009,167.027543,138.930672,78.361571,137.093244,-0.000725,-2.004393,32.000000,-235.714981,138.781950,-0.467645,24.488871,0.681817,499467.226582,0.962613,50.140915,20.816041,2.535142,0.045789,0.077621,193.879653,32.000000,208.868031,195.671225,198.358664,179.001107,32.000000,173.680674,68.090383,60.197719,96.339125,45.433343,41.973999,55.904530,50.083459,25.018169,23.609080,59.542799,36.614100
54.892870,95.235567,139.164026,170.873958,101.006126,99.870500,29.846499,14.289593,138.521029,1.674259,94.118554,55.817190,169.033499,139.508656,167.037138,138.930325,78.325986,136.991199,-0.000725,-2.005130,32.000000,-235.720242,138.764962,-0.467508,24.475443,0.683216,499441.873456,0.963465,50.144420,20.791718,2.536411,0.047430,0.034337,194.246630,32.000000,208.667008,195.742834,199.919690,178.967440,32.000000,174.003966,68.090246,60.193802,96.354572,45.433343,41.971918,55.904530,50.054207,25.018169,23.611127,59.543625,36.651150
54.799100,95.235567,139.106532,170.873958,101.021024,99.867980,29.702599,14.284598,138.555095,1.674115,94.173603,55.756641,169.022513,139.457170,166.987625,138.828684,78.308490,136.978858,-0.000724,-2.003944,32.000000,-235.723925,138.786725,-0.467590,24.473608,0.684639,499415.836833,0.961754,50.157459,20.797148,2.536857,0.053687,0.059403,194.278833,32.000000,208.637747,196.302704,199.564379,178.310253,32.000000,174.333005,68.069675,60.207882,96.364801,45.433343,41.982502,55.904530,50.092277,25.018169,23.610094,59.542897,36.643153
54.844446,95.226446,139.116719,170.883484,101.071851,99.871748,29.460572,14.296015,138.638098,1.674121,94.268435,55.895084,169.018841,139.472828,166.957406,138.837655,78.337963,137.065855,-0.000725,-2.002166,32.000000,-235.716443,138.730105,-0.467792,24.484203,0.684389,499416.501186,0.954839,50.097470,20.783661,2.535193,0.042598,0.034448,193.723165,32.000000,209.134727,196.536974,197.187760,178.143327,32.000000,174.722716,68.062669,60.195352,96.355440,45.433343,41.968439,55.904530,50.079152,25.018169,23.586756,59.550844,36.624591
54.896433,95.235291,138.994184,170.888527,101.085506,99.872729,29.595426,14.287452,138.573640,1.674243,94.264595,55.817323,168.983075,139.597540,166.965287,138.849139,78.346349,137.004729,-0.000725,-2.001573,32.000000,-235.722055,138.842606,-0.467662,24.475574,0.685511,499480.670008,0.961215,50.187628,20.795220,2.538482,0.049089,0.097879,193.457635,32.000000,209.534097,196.402982,195.190717,178.332375,32.000000,174.541461,68.074765,60.208821,96.366473,45.433343,41.949701,55.904530,50.032810,25.018169,23.613295,59.531597,36.635376
54.921805,95.230592,139.203046,170.885445,101.134826,99.872717,29.830154,14.284598,138.564248,1.674220,94.155232,55.800500,168.942371,139.526499,167.001113,138.887519,78.330321,137.023260,-0.000724,-2.002165,32.000000,-235.725892,138.792762,-0.467628,24.514048,0.684608,499410.884504,0.968262,50.134893,20.807588,2.536569,0.048165,0.032288,193.396028,32.000000,209.535851,195.817523,195.826615,178.958332,32.000000,173.789163,68.068878,60.191543,96.334671,45.433343,41.985944,55.904530,50.035185,25.018169,23.615329,59.546752,36.527673
54.924299,95.230592,139.041519,170.885445,101.200183,99.872765,29.832433,14.287452,138.590964,1.674186,94.086263,55.875801,168.998679,139.553333,166.991768,138.907812,78.329436,137.080963,-0.000723,-2.002740,32.000000,-235.717137,138.782400,-0.467436,24.526348,0.683434,499386.641703,0.962892,50.093768,20.769804,2.531935,0.053303,0.058599,193.908355,32.000000,208.947435,195.527490,198.418132,179.196837,32.000000,173.535447,68.065551,60.210436,96.321728,45.433343,41.966295,55.904530,50.009451,25.018169,23.604278,59.547195,36.636990
54.888581,95.230316,139.177949,170.889648,101.192602,99.869471,29.594839,14.283599,138.497384,1.674193,94.154051,55.826628,169.042357,139.453072,167.080028,138.912923,78.341434,137.089026,-0.000723,-2.002734,32.000000,-235.725908,138.848542,-0.467698,24.563930,0.683087,499399.672949,0.954827,50.064696,20.794746,2.534568,0.056615,0.065241,194.366676,32.000000,208.689171,195.869275,199.774605,179.012746,32.000000,174.072869,68.080579,60.194959,96.383391,45.433343,41.990341,55.904530,50.054035,25.018169,23.605503,59.529473,36.685486
54.887162,95.238055,139.180472,170.888247,101.169577,99.866938,29.510319,14.291163,138.580619,1.674214,94.181243,55.885521,169.022517,139.591137,166.981276,138.935480,78.329061,137.035374,-0.000722,-2.001546,32.000000,-235.718344,138.774200,-0.467826,24.589894,0.681848,499400.923851,0.954708,50.062302,20.823378,2.531512,0.048060,0.030442,194.441652,32.000000,208.567314,196.500502,199.225453,178.313626,32.000000,174.548614,68.075918,60.215863,96.370867,45.433343,42.010994,55.904530,50.027309,25.018169,23.629002,59.547667,36.579250
54.945549,95.236949,139.050608,170.888247,101.149736,99.869783,29.598581,14.289165,138.629613,1.674147,94.242365,55.859320,169.043617,139.505129,166.966170,138.889478,78.336285,137.124138,-0.000723,-2.003289,32.000000,-235.716736,138.746586,-0.467694,24.596975,0.682046,499378.298577,0.963018,50.096339,20.815257,2.535645,0.050980,0.040250,193.664100,32.000000,209.158059,196.504231,196.913436,178.187661,32.000000,174.972655,68.067013,60.227865,96.394446,45.433343,41.952891,55.904530,50.005262,25.018169,23.631061,59.547637,36.552031
54.835925,95.236949,139.248833,170.888247,101.144017,99.870514,29.855567,14.286739,138.579137,1.674112,94.214533,55.748548,168.994935,139.558166,166.993249,138.896994,78.353752,137.051029,-0.000722,-2.005025,32.000000,-235.720965,138.883498,-0.467780,24.575260,0.681352,499398.827211,0.965796,50.105442,20.801833,2.535756,0.058575,0.040066,193.421921,32.000000,209.517646,196.314358,194.960047,178.529458,32.000000,174.148595,68.064287,60.213358,96.387410,45.433343,42.036566,55.904530,50.046399,25.018169,23.630040,59.534134,36.670813
54.911770,95.240266,139.000859,170.895812,101.119542,99.870387,29.632945,14.288594,138.578050,1.674005,94.187246,55.810343,169.014975,139.559205,167.045481,138.941386,78.363151,137.075248,-0.000722,-2.003353,32.000000,-235.719766,138.786968,-0.467808,24.546700,0.679609,499372.219751,0.961834,50.048250,20.837285,2.530698,0.058390,0.034423,193.535232,32.000000,209.459174,195.871201,196.289367,179.055706,32.000000,173.806459,68.079983,60.220387,96.401850,45.433343,41.990546,55.904530,50.028933,25.018169,23.641316,59.544628,36.466925
54.920916,95.249663,139.108717,170.892170,101.127970,99.871919,29.879825,14.286168,138.590006,1.673538,94.112146,55.868019,169.027319,139.484188,167.036175,138.856982,78.344063,137.036093,-0.000721,-2.001582,32.000000,-235.729404,138.797432,-0.467748,24.510219,0.682906,499392.141614,0.955624,50.153590,20.784669,2.539372,0.054224,0.044530,194.013865,32.000000,208.956504,195.529755,198.642436,179.390442,32.000000,173.925737,68.068797,60.220010,96.408504,45.433343,41.998422,55.904530,49.985782,25.018169,23.669511,59.539514,36.663329
54.841378,95.243306,138.964631,170.893571,101.095888,99.875771,29.537209,14.284455,138.524717,1.673542,94.128779,55.817575,169.019346,139.544953,167.030800,138.855595,78.335649,137.084495,-0.000719,-2.001591,32.000000,-235.727346,138.766351,-0.467939,24.467969,0.681246,499343.296672,0.961371,50.084010,20.786916,2.531349,0.063152,0.032915,194.277415,32.000000,208.562610,196.097658,200.242749,178.690208,32.000000,173.818608,68.075709,60.199279,96.434470,45.433343,41.965762,55.904530,49.990760,25.018169,23.671670,59.541560,36.687834
54.802251,95.243306,139.208206,170.893571,101.081433,99.879530,29.427944,14.285454,138.563960,1.673292,94.209485,55.800706,169.058967,139.550193,167.027159,138.847957,78.336662,137.046317,-0.000718,-2.001564,32.000000,-235.725036,138.823313,-0.467802,24.468939,0.682737,499395.144880,0.953292,50.084622,20.787176,2.532891,0.055937,0.035509,194.473517,32.000000,208.701670,196.416409,199.121986,178.259898,32.000000,174.498774,68.068330,60.222897,96.437072,45.433343,42.030877,55.904530,50.052638,25.018169,23.656124,59.548503,36.671106
54.856935,95.252704,139.000630,170.900015,101.086495,99.878316,29.701512,14.293160,138.609257,1.673317,94.269700,55.805488,169.032197,139.522338,166.984251,138.907001,78.380752,136.956078,-0.000717,-2.001577,32.000000,-235.714380,138.831019,-0.468372,24.460599,0.684343,499459.614120,0.965885,50.154704,20.818865,2.533938,0.043535,0.025194,193.623372,32.000000,209.247040,196.520802,196.680720,178.208952,32.000000,174.588623,68.076734,60.251111,96.430362,45.433343,42.009922,55.904530,50.033517,25.018169,23.684372,59.534951,36.646968
54.908025,95.268182,139.016080,170.903377,101.102391,99.874779,29.854073,14.289307,138.573534,1.673470,94.294334,55.784092,169.011001,139.503151,167.016081,138.755489,78.346862,137.062739,-0.000716,-2.002719,32.000000,-235.722167,138.755703,-0.467957,24.462986,0.686231,499493.707141,0.970256,50.192336,20.799493,2.540191,0.045929,0.045129,193.473762,32.000000,209.522950,196.368074,195.106640,178.389659,32.000000,174.326630,68.082621,60.233964,96.447064,45.433343,41.973628,55.904530,49.988761,25.018169,23.729574,59.544608,36.650857
54.801532,95.251598,139.159143,170.907020,101.085768,99.870995,29.784814,14.290734,138.540312,1.673620,94.146966,55.766839,168.990954,139.569176,167.047567,138.862037,78.381411,137.051923,-0.000716,-2.004491,32.000000,-235.717461,138.850294,-0.468114,24.485357,0.684548,499389.369275,0.960293,50.149143,20.711998,2.533875,0.043523,0.037161,193.574029,32.000000,209.681150,195.682738,196.473618,179.189364,32.000000,173.943013,68.069411,60.242880,96.421752,45.433343,41.961554,55.904530,50.011067,25.018169,23.731893,59.533338,36.511752
54.860014,95.251598,138.991662,170.907020,101.096620,99.867198,29.592158,14.287880,138.598910,1.673762,94.129318,55.736858,169.036742,139.524724,167.047116,138.847286,78.329218,137.100653,-0.000716,-2.006228,32.000000,-235.718021,138.851029,-0.468015,24.499309,0.683793,499434.688525,0.954425,50.115522,20.797190,2.531799,0.055603,0.049234,194.092138,32.000000,208.824406,195.678373,198.614335,179.153536,32.000000,173.325903,68.049362,60.250350,96.408852,45.433343,41.971099,55.904530,50.009238,25.018169,23.688027,59.542356,36.545868
54.900603,95.257955,139.026574,170.911503,101.077294,99.867107,29.656626,14.288737,138.568713,1.673930,94.173129,55.766465,169.085053,139.507637,167.085451,138.863136,78.326491,137.024460,-0.000715,-2.005645,32.000000,-235.718476,138.848459,-0.467828,24.535973,0.685474,499377.070841,0.958581,50.201321,20.757440,2.539329,0.043401,0.023190,194.424808,32.000000,208.663956,196.095785,200.172414,178.724148,32.000000,174.065398,68.090772,60.266121,96.463328,45.433343,41.959378,55.904530,50.020018,25.018169,23.707888,59.545543,36.579324
54.884705,95.256850,139.081255,170.920188,101.105205,99.869570,29.733067,14.286739,138.613622,1.674008,94.200155,55.774051,169.085992,139.525051,167.045652,138.862605,78.339418,136.931047,-0.000714,-2.003878,32.000000,-235.722932,138.900466,-0.467372,24.582498,0.683287,499431.238773,0.963673,50.145078,20.833062,2.533570,0.042177,0.038162,194.383826,32.000000,208.874525,196.359626,199.072594,178.308619,32.000000,174.672312,68.073103,60.241569,96.452650,45.433343,41.999576,55.904530,49.988239,25.018169,23.707046,59.535472,36.496859
54.820422,95.249111,139.034408,170.917386,101.130290,99.868275,29.876540,14.287595,138.668413,1.674153,94.243161,55.767110,169.039698,139.500296,167.027279,138.878292,78.373253,136.999648,-0.000714,-2.005616,32.000000,-235.721420,138.737185,-0.467718,24.600070,0.681862,499424.601837,0.960823,50.112427,20.799154,2.532332,0.069962,0.039351,193.691427,32.000000,209.345852,196.703241,196.474991,178.004850,32.000000,174.655012,68.092586,60.295657,96.463259,45.433343,42.003230,55.904530,50.025037,25.018169,23.709267,59.534400,36.635743
54.870622,95.249111,139.171077,170.917386,101.140599,99.868252,29.883713,14.297013,138.652008,1.674285,94.206033,55.742417,169.012805,139.549355,167.039568,138.888200,78.358592,137.021636,-0.000713,-2.006203,32.000000,-235.713149,138.805178,-0.467521,24.616251,0.681108,499416.866639,0.958674,50.126597,20.741288,2.534062,0.048444,0.044886,193.418561,32.000000,209.594769,196.097541,195.100780,178.657570,32.000000,174.221207,68.082138,60.301063,96.440848,45.433343,42.027281,55.904530,49.997590,25.018169,23.689935,59.547195,36.641833
54.843632,95.230316,139.249902,170.907020,101.152480,99.860617,29.590261,14.290021,138.654658,1.674350,94.118088,55.738348,168.998597,139.496687,167.065319,138.872732,78.375626,137.100835,-0.000713,-2.006226,32.000000,-235.721781,138.865080,-0.467911,24.599047,0.681309,499366.579115,0.955251,50.180661,20.740458,2.536179,0.054779,0.043402,193.634860,32.000000,209.552604,195.698085,196.607082,179.097093,32.000000,173.768978,68.089165,60.311514,96.411657,45.433343,41.963793,55.904530,50.016259,25.018169,23.639800,59.540350,36.645721
54.854231,95.243859,138.997943,170.924111,101.132526,99.858050,29.656930,14.289735,138.562358,1.674378,94.113661,55.812134,169.039395,139.560021,167.081919,138.965019,78.336578,137.057944,-0.000714,-2.007379,32.000000,-235.715510,138.878826,-0.467558,24.585147,0.680846,499371.288328,0.954076,50.132394,20.765694,2.536350,0.054357,0.038979,194.164597,32.000000,208.891200,195.787784,198.781132,179.179686,32.000000,173.681212,68.089752,60.288180,96.427331,45.433343,41.978160,55.904530,50.004777,25.018169,23.679431,59.539956,36.475949
54.892675,95.244965,139.238501,170.935879,101.093193,99.855037,29.629763,14.287595,138.613988,1.674588,94.148238,55.771659,169.047656,139.573377,167.051328,138.894753,78.328900,137.116855,-0.000714,-2.005621,32.000000,-235.720765,138.861675,-0.467787,24.552076,0.682056,499289.222154,0.963935,50.139544,20.786743,2.539035,0.045962,0.043891,194.351194,32.000000,208.752944,196.031242,200.234183,178.546583,32.000000,174.298642,68.090648,60.302937,96.459652,45.433343,41.966608,55.904530,49.992193,25.018169,23.681539,59.541402,36.472427
54.819485,95.244965,139.229941,170.935879,101.083077,99.849501,29.774698,14.290592,138.639376,1.674668,94.239633,55.810879,169.097163,139.633468,167.032555,138.887971,78.341699,137.055861,-0.000714,-2.005040,32.000000,-235.716620,138.859288,-0.467895,24.559157,0.680950,499363.583705,0.961573,50.142898,20.805168,2.533951,0.051562,0.043520,194.261655,32.000000,208.949001,196.444026,198.598223,178.128645,32.000000,174.542541,68.087643,60.306620,96.432751,45.433343,42.049344,55.904530,50.023779,25.018169,23.686727,59.529561,36.678003
54.848183,95.241924,139.181980,170.941482,101.049598,99.853666,29.800463,14.288737,138.668900,1.674594,94.281325,55.817958,169.038173,139.537163,166.998465,138.951308,78.368849,137.065760,-0.000714,-2.004451,32.000000,-235.721426,138.936728,-0.467750,24.528630,0.682565,499347.265471,0.961699,50.107054,20.841169,2.536559,0.045429,0.044720,193.583657,32.000000,209.375133,196.630005,196.315220,178.052729,32.000000,174.539081,68.113342,60.315768,96.453713,45.433343,41.985399,55.904530,49.990535,25.018169,23.680387,59.549958,36.662229
54.882131,95.239160,139.111885,170.948207,101.003320,99.851145,29.729811,14.287738,138.600565,1.674327,94.231256,55.770827,168.994088,139.633713,167.048092,138.970681,78.362687,137.005015,-0.000714,-2.003880,32.000000,-235.720622,138.917455,-0.467847,24.502115,0.683370,499328.318231,0.958346,50.177416,20.799046,2.539789,0.045989,0.035516,193.406520,32.000000,209.779690,195.817070,194.965661,178.629766,32.000000,174.394035,68.101603,60.324069,96.437213,45.433343,42.019000,55.904530,49.977554,25.018169,23.674797,59.543045,36.618062
54.865529,95.247729,139.053840,170.955212,101.001530,99.849929,29.551506,14.282315,138.605112,1.674293,94.166929,55.853607,169.038519,139.534330,167.044786,138.939344,78.371073,137.029955,-0.000714,-2.003280,32.000000,-235.727192,138.861127,-0.467892,24.487114,0.683555,499280.578841,0.957009,50.146779,20.776656,2.537586,0.052341,0.037189,193.625719,32.000000,209.512403,195.695942,197.001029,178.900973,32.000000,173.702933,68.124125,60.362751,96.431746,45.433343,41.981743,55.904530,49.979009,25.018169,23.676865,59.544067,36.612486
54.878158,95.247729,139.104732,170.955212,100.957143,99.848611,29.708248,14.284027,138.623332,1.674294,94.148439,55.851746,169.058589,139.632124,167.080976,138.855982,78.383333,137.079823,-0.000714,-2.003844,32.000000,-235.719087,138.853213,-0.467891,24.468074,0.683396,499259.400578,0.958611,50.111382,20.753606,2.534739,0.048574,0.046429,194.215888,32.000000,208.904378,195.653439,199.157101,179.066162,32.000000,173.906061,68.129459,60.347567,96.435305,45.433343,42.020943,55.904530,49.970690,25.018169,23.702795,59.539681,36.685853
54.850941,95.251322,139.210098,170.944845,100.959798,99.842343,29.854141,14.292019,138.613999,1.674297,94.185881,55.834722,169.052032,139.639789,167.099444,138.910749,78.330531,137.069858,-0.000713,-2.003833,32.000000,-235.716177,138.843583,-0.467704,24.465163,0.683757,499256.401570,0.964718,50.135906,20.757215,2.534448,0.055950,0.031009,194.411272,32.000000,208.867419,196.015758,200.076015,178.630628,32.000000,174.380059,68.112996,60.356555,96.439115,45.433343,42.050077,55.904530,49.978209,25.018169,23.714933,59.553302,36.560101
54.903397,95.247452,139.269534,170.940082,100.994062,99.841107,29.730146,14.297727,138.659422,1.674167,94.263294,55.812329,169.101738,139.614014,167.034152,138.977248,78.341729,137.104297,-0.000714,-2.002637,32.000000,-235.711616,138.831833,-0.467804,24.490418,0.684361,499221.567470,0.959377,50.123768,20.768934,2.534792,0.060462,0.042803,194.284263,32.000000,208.849128,196.563676,198.380951,178.034057,32.000000,174.489183,68.096489,60.370536,96.431572,45.433343,42.070429,55.904530,49.958896,25.018169,23.706352,59.545366,36.611972
54.889002,95.253256,139.247630,170.942883,101.001672,99.837326,29.567378,14.289593,138.637233,1.674004,94.291644,55.887363,169.033580,139.606206,167.055907,138.951023,78.365464,137.120322,-0.000714,-2.002661,32.000000,-235.716964,138.927468,-0.467759,24.517562,0.685380,499307.901121,0.955149,50.153525,20.816945,2.537971,0.054553,0.034080,193.616005,32.000000,209.524366,196.535990,196.169186,178.058398,32.000000,175.107769,68.104477,60.398325,96.452007,45.433343,42.048793,55.904530,49.929778,25.018169,23.708492,59.547854,36.658340
54.889490,95.253256,139.279871,170.942883,100.972467,99.841103,29.476179,14.296015,138.665392,1.673854,94.232148,55.853175,169.000786,139.607897,167.076109,138.969831,78.388660,137.257010,-0.000713,-2.001930,32.000000,-235.711362,138.952490,-0.467875,24.533324,0.684189,499251.355390,0.958121,50.099239,20.822303,2.536629,0.048032,0.041221,193.433576,32.000000,209.697207,195.910315,195.157971,178.675361,32.000000,174.050171,68.117806,60.385755,96.443341,45.433343,42.079891,55.904530,49.957240,25.018169,23.726796,59.534823,36.669932
54.899110,95.261272,139.331557,170.938681,100.985101,99.847429,29.751329,14.294587,138.673117,1.673625,94.141850,55.835017,169.042638,139.540567,167.092644,139.010289,78.390544,137.151109,-0.000712,-2.000785,32.000000,-235.716723,138.916310,-0.468050,24.605341,0.683519,499202.005016,0.963646,50.118876,20.806272,2.536895,0.041455,0.030569,193.724257,32.000000,209.475137,195.749150,197.449376,178.978658,32.000000,173.976264,68.122896,60.411878,96.415003,45.433343,42.055458,55.904530,49.926097,25.018169,23.751286,59.549919,36.586807
54.925089,95.255744,139.316000,170.942603,100.988466,99.851274,30.035980,14.283456,138.616387,1.673181,94.148108,55.827297,169.096292,139.682122,167.094474,138.901860,78.366973,137.146997,-0.000710,-2.000797,32.000000,-235.724739,138.894247,-0.468070,24.580190,0.683269,499178.083140,0.966654,50.118406,20.848756,2.537460,0.046347,0.035121,194.299359,32.000000,208.995386,195.636406,199.326130,179.333634,32.000000,173.928028,68.139072,60.396725,96.430949,45.433343,42.098849,55.904530,49.922124,25.018169,23.738181,59.540222,36.658487
54.951881,95.251322,139.356432,170.949608,100.983490,99.855079,29.497715,14.294873,138.674873,1.673088,94.146672,55.810612,169.108023,139.615075,167.103991,138.972601,78.342906,137.196938,-0.000710,-2.000793,32.000000,-235.714306,138.971090,-0.468177,24.610507,0.681459,499210.707019,0.957612,50.117177,20.795990,2.537957,0.048434,0.038273,194.493982,32.000000,208.793976,196.223637,200.004169,178.421337,32.000000,174.240430,68.117640,60.399858,96.405761,45.433343,42.084467,55.904530,49.916810,25.018169,23.740393,59.548818,36.649023
54.841222,95.251322,139.299777,170.949608,100.946690,99.856382,29.471396,14.286168,138.630049,1.673089,94.239227,55.808080,169.127116,139.594461,167.028943,138.991928,78.357305,137.148892,-0.000711,-2.000808,32.000000,-235.723011,138.959938,-0.468075,24.624801,0.681702,499255.366455,0.948075,50.086694,20.817584,2.536473,0.046703,0.036045,194.202645,32.000000,209.029510,196.602129,198.197615,178.116804,32.000000,174.847806,68.125627,60.428066,96.387671,45.433343,42.100437,55.904530,49.965132,25.018169,23.730288,59.543979,36.650417
54.929806,95.239160,139.184375,170.950448,100.946819,99.856330,29.514619,14.297156,138.705104,1.672983,94.260181,55.839373,169.096580,139.626982,167.048417,138.924035,78.373454,137.150902,-0.000712,-2.001376,32.000000,-235.710548,139.021506,-0.467994,24.588583,0.680702,499303.075197,0.964893,50.056544,20.865651,2.535972,0.053102,0.036435,193.620907,32.000000,209.586355,196.585981,196.129386,178.089655,32.000000,174.751214,68.116937,60.436923,96.401077,45.433343,42.104512,55.904530,49.935796,25.018169,23.698627,59.541392,36.603902
54.935090,95.250769,139.081934,170.952410,100.925778,99.859668,29.917532,14.286311,138.747049,1.672950,94.209517,55.811633,169.040573,139.617442,167.081979,139.002338,78.382704,137.171072,-0.000712,-2.003128,32.000000,-235.724180,138.989613,-0.468221,24.562907,0.681650,499332.821108,0.967875,50.162868,20.828163,2.540056,0.040608,0.045654,193.442872,32.000000,209.620033,195.997295,195.259202,178.560866,32.000000,173.837912,68.121010,60.415011,96.384785,45.433343,42.042710,55.904530,49.894768,25.018169,23.732958,59.538993,36.608817
54.853307,95.261272,139.119294,170.956052,100.935661,99.863436,29.788128,14.293303,138.677390,1.672594,94.175992,55.771194,169.082116,139.709750,167.126608,139.015198,78.402550,137.185737,-0.000712,-2.003721,32.000000,-235.715220,138.935257,-0.468036,24.539094,0.680702,499244.416499,0.964744,50.065580,20.812981,2.533859,0.096894,0.035890,193.793209,32.000000,209.390501,195.632914,197.552313,179.041624,32.000000,173.855789,68.128251,60.441207,96.377263,45.433343,42.102134,55.904530,49.898776,25.018169,23.735126,59.541274,36.663843
54.854769,95.261272,139.203623,170.956052,100.925211,99.864707,29.771745,14.287880,138.710701,1.672575,94.136568,55.842929,169.073932,139.655063,167.109062,138.948496,78.352263,137.190599,-0.000712,-2.003163,32.000000,-235.720971,138.998524,-0.468100,24.520762,0.680833,499256.562732,0.951711,50.072114,20.813423,2.531750,0.049763,0.032655,194.389385,32.000000,208.969017,195.756314,199.404310,179.214580,32.000000,173.857364,68.123282,60.420662,96.384341,45.433343,42.083253,55.904530,49.937895,25.018169,23.766545,59.541304,36.587321
54.945555,95.268182,139.121079,170.956052,100.913665,99.865944,29.463148,14.292875,138.616980,1.672650,94.218053,55.787984,169.116803,139.640808,167.090367,138.956098,78.350790,137.165394,-0.000712,-2.001406,32.000000,-235.715976,138.946414,-0.467962,24.488609,0.682953,499289.640972,0.957446,50.161199,20.800625,2.536206,0.060548,0.036768,194.541754,32.000000,208.637204,196.336328,200.351585,178.308956,32.000000,174.232997,68.127849,60.425691,96.415094,45.433343,42.107153,55.904530,49.923093,25.018169,23.788028,59.546733,36.616154
54.924036,95.260443,139.268325,170.958294,100.914147,99.864627,29.457316,14.289878,138.727736,1.672536,94.258186,55.829983,169.110265,139.633733,167.035598,138.965813,78.375516,137.182802,-0.000711,-2.000736,32.000000,-235.719629,138.929875,-0.468023,24.482708,0.683908,499391.324074,0.957957,50.159794,20.853248,2.537676,0.051880,0.039346,194.048315,32.000000,209.098267,196.517549,197.827838,178.112477,32.000000,174.581593,68.127626,60.442674,96.417988,45.433343,42.102141,55.904530,49.898250,25.018169,23.768838,59.536219,36.680937
54.897679,95.256020,139.117468,170.972023,100.918971,99.865359,29.677208,14.289878,138.675926,1.672952,94.222495,55.871080,169.055255,139.676472,167.048854,138.994498,78.363150,137.130075,-0.000712,-2.000745,32.000000,-235.722415,138.974906,-0.467804,24.455485,0.683024,499366.580832,0.966289,50.079477,20.842609,2.531981,0.082961,0.036195,193.586619,32.000000,209.578049,196.568855,195.773314,178.275571,32.000000,174.597232,68.136968,60.438252,96.418752,45.433343,42.123730,55.904530,49.910578,25.018169,23.771090,59.538383,36.671546
54.905167,95.256020,139.262166,170.972023,100.895746,99.865723,29.806346,14.288023,138.683387,1.673090,94.234022,55.788493,169.049874,139.632694,167.080462,138.976345,78.380312,137.210330,-0.000712,-2.001131,32.000000,-235.720500,138.914314,-0.467538,24.491310,0.684279,499312.902753,0.966860,50.092404,20.826249,2.535653,0.056425,0.037932,193.475375,32.000000,209.605217,195.869923,195.553102,178.734831,32.000000,174.043467,68.155917,60.447304,96.413832,45.433343,42.108323,55.904530,49.896628,25.018169,23.761026,59.553214,36.671106
54.876264,95.238884,139.367405,170.974545,100.922548,99.865752,29.764278,14.280888,138.667916,1.673227,94.130988,55.857378,169.078392,139.676780,167.113906,138.994145,78.399944,137.163364,-0.000713,-2.001143,32.000000,-235.729275,138.839305,-0.467661,24.525666,0.684623,499346.103663,0.960191,50.113301,20.813275,2.534123,0.072286,0.042593,193.983274,32.000000,209.210148,195.619499,197.701960,179.194592,32.000000,173.932305,68.162356,60.460518,96.408115,45.433343,42.129571,55.904530,49.917729,25.018169,23.715564,59.549211,36.570153
54.871567,95.246347,139.250611,170.972023,100.954807,99.868320,29.717322,14.283599,138.667359,1.673379,94.122747,55.846120,169.078096,139.585204,167.078851,139.005168,78.379992,137.113186,-0.000713,-2.001121,32.000000,-235.723777,138.871711,-0.467901,24.564455,0.684282,499312.681364,0.955893,50.106108,20.834680,2.536413,0.053484,0.037942,194.401586,32.000000,208.790606,195.852592,199.609742,179.171998,32.000000,173.572859,68.144145,60.410660,96.401849,45.433343,42.113918,55.904530,49.906022,25.018169,23.738370,59.526660,36.696491
54.835192,95.250769,139.360753,170.974545,100.980542,99.871997,29.688752,14.291448,138.751042,1.672919,94.205726,55.753258,169.116962,139.647538,167.088658,138.972924,78.348007,137.248199,-0.000713,-1.999392,32.000000,-235.716256,138.946129,-0.467704,24.602718,0.684293,499265.500205,0.957751,50.116744,20.792479,2.539666,0.047704,0.037438,194.429678,32.000000,208.713765,196.263593,200.056671,178.487460,32.000000,174.497899,68.170443,60.419154,96.402710,45.433343,42.141411,55.904530,49.942953,25.018169,23.740500,59.551571,36.552251
54.882975,95.250769,139.254300,170.974545,101.006567,99.875673,29.607539,14.283599,138.760191,1.672672,94.230390,55.765714,169.110000,139.622560,167.009543,139.030104,78.381516,137.215864,-0.000713,-1.997617,32.000000,-235.725416,138.869590,-0.467514,24.641297,0.682691,499327.850906,0.959395,50.128721,20.788313,2.537755,0.055247,0.052183,193.973488,32.000000,209.161265,196.522012,197.419799,178.258982,32.000000,174.913291,68.138559,60.429365,96.394085,45.433343,42.119417,55.904530,49.899673,25.018169,23.754946,59.529650,36.669859
54.863564,95.253256,139.339777,170.978467,101.047614,99.875887,29.685306,14.290021,138.761546,1.672679,94.294858,55.793902,169.046022,139.614953,167.066883,138.979809,78.409017,137.220817,-0.000713,-1.995895,32.000000,-235.718339,138.968686,-0.467530,24.608960,0.682783,499431.753862,0.961052,50.168115,20.885177,2.541447,0.049583,0.033952,193.621480,32.000000,209.554438,196.738680,195.641740,178.190277,32.000000,174.629980,68.162434,60.454721,96.422236,45.433343,42.072460,55.904530,49.898947,25.018169,23.764035,59.539809,36.643447
