OSU 80 Ton Compressor Load Stand
54.819431,95.257955,139.019819,170.979588,101.105476,99.878431,29.744205,14.283456,138.757107,1.672618,94.184323,55.814627,169.065250,139.655859,167.090268,139.039577,78.387267,137.176544,-0.000713,-1.995307,32.000000,-235.723100,138.981700,-0.467750,24.626479,0.680472,499363.678568,0.962817,50.122179,20.836134,2.537295,0.059472,0.042373,193.441817,32.000000,209.676207,195.827954,195.731205,178.951934,32.000000,174.101220,68.165165,60.435653,96.383621,45.433343,42.056365,55.904530,49.928767,25.018169,23.779284,59.541619,36.632662
54.870726,95.247729,139.314957,170.977346,101.110970,99.874662,29.756691,14.291020,138.791637,1.672620,94.105929,55.800911,169.072977,139.573050,167.106983,139.082996,78.410399,137.133176,-0.000714,-1.995329,32.000000,-235.716684,138.897569,-0.468005,24.551997,0.682116,499324.334910,0.960670,50.143324,20.811012,2.539751,0.051843,0.038538,193.912394,32.000000,209.109789,195.776916,197.885582,179.216295,32.000000,173.410551,68.170872,60.415810,96.379721,45.433343,42.151690,55.904530,49.950182,25.018169,23.781514,59.545041,36.655919
54.898179,95.247729,138.950964,170.977346,101.089088,99.870875,29.637799,14.284313,138.643883,1.672306,94.157077,55.802976,169.073465,139.566669,167.112331,139.030329,78.356451,137.193724,-0.000715,-1.994172,32.000000,-235.724047,138.891677,-0.467799,24.521759,0.680605,499404.888960,0.959637,50.190459,20.811490,2.535959,0.049876,0.030523,194.371612,32.000000,208.745492,195.929154,199.925229,179.153352,32.000000,174.005929,68.178901,60.394114,96.387236,45.433343,42.038669,55.904530,49.880654,25.018169,23.755264,59.535560,36.646161
54.822061,95.260166,139.016793,170.977346,101.104785,99.867629,29.578031,14.290021,138.650899,1.672132,94.218856,55.783668,169.111946,139.679551,167.085125,138.947703,78.363115,137.081572,-0.000716,-1.993001,32.000000,-235.720142,138.938665,-0.467928,24.495585,0.683442,499304.014551,0.958205,50.130911,20.767517,2.538967,0.054715,0.030914,194.566152,32.000000,208.737068,196.344960,199.779394,178.409774,32.000000,174.574624,68.162769,60.411409,96.402217,45.433343,42.179805,55.904530,49.890936,25.018169,23.792009,59.544716,36.631781
54.883315,95.256850,139.233041,170.972863,101.111236,99.871968,29.673882,14.293446,138.719536,1.671958,94.325816,55.784982,169.133468,139.648720,167.048019,138.955202,78.404620,137.128583,-0.000715,-1.992975,32.000000,-235.715405,138.941600,-0.467705,24.471850,0.681893,499376.283089,0.961493,50.104530,20.850561,2.531067,0.057252,0.035380,193.933865,32.000000,209.160218,196.684506,197.235319,178.127032,32.000000,174.586552,68.146436,60.428501,96.418330,45.433343,42.125276,55.904530,49.888887,25.018169,23.785040,59.537576,36.638017
54.827844,95.267629,138.939424,170.978747,101.078720,99.877109,29.967287,14.280888,138.764017,1.672052,94.310445,55.904810,169.102110,139.611693,167.077134,138.963505,78.395838,137.213806,-0.000715,-1.992393,32.000000,-235.729603,138.857579,-0.467885,24.503899,0.684117,499397.310421,0.964879,50.190140,20.789992,2.535782,0.062994,0.039258,193.484049,32.000000,209.534517,196.591329,195.590650,178.457002,32.000000,174.693245,68.150967,60.415447,96.414958,45.433343,42.149190,55.904530,49.924518,25.018169,23.787261,59.545769,36.654085
54.908416,95.267629,138.987005,170.978747,101.093841,99.877115,29.570383,14.288879,138.732130,1.672113,94.214858,55.804456,169.058562,139.682977,167.084686,138.937760,78.423098,137.169887,-0.000714,-1.991821,32.000000,-235.722759,138.898691,-0.467666,24.531305,0.685044,499307.498266,0.960636,50.127934,20.771087,2.536892,0.053608,0.042414,193.455751,32.000000,209.726433,195.904626,195.668208,179.088547,32.000000,173.783036,68.145647,60.416373,96.390151,45.433343,42.055186,55.904530,49.869274,25.018169,23.819502,59.546900,36.593630
54.863356,95.271222,138.984594,170.984071,101.058726,99.875528,29.607794,14.287452,138.708966,1.671719,94.144313,55.784024,169.113269,139.571440,167.114108,138.944808,78.402928,137.155727,-0.000714,-1.992405,32.000000,-235.721563,138.850601,-0.467632,24.600646,0.683450,499391.177330,0.952344,50.192040,20.820824,2.534103,0.047704,0.031860,194.046031,32.000000,208.992658,195.898438,198.326982,179.063792,32.000000,173.783401,68.142621,60.414578,96.388902,45.433343,42.072208,55.904530,49.883836,25.018169,23.831813,59.540183,36.530901
54.879801,95.266800,138.951805,170.986873,101.060914,99.871372,29.556263,14.292161,138.730999,1.671368,94.161477,55.801403,169.132008,139.608938,167.129154,138.920344,78.378627,137.101996,-0.000713,-1.993005,32.000000,-235.714395,138.975884,-0.467786,24.592175,0.681749,499301.060500,0.963596,50.114593,20.772460,2.531251,0.056586,0.044889,194.481221,32.000000,208.543213,195.914038,200.035178,179.098107,32.000000,174.138591,68.121103,60.384885,96.409768,45.433343,42.047288,55.904530,49.878817,25.018169,23.821867,59.537360,36.677489
54.869438,95.256850,139.202844,170.987994,101.074114,99.866230,29.709868,14.284027,138.722375,1.671210,94.243879,55.753309,169.139915,139.580413,167.091110,138.916610,78.385491,137.152628,-0.000712,-1.993006,32.000000,-235.725971,138.969708,-0.467795,24.613760,0.680480,499357.045167,0.963226,50.161489,20.785825,2.533286,0.043070,0.037892,194.522991,32.000000,208.613444,196.482069,199.597513,178.453084,32.000000,174.387702,68.121189,60.402601,96.426956,45.433343,42.087636,55.904530,49.848268,25.018169,23.824174,59.548139,36.554159
54.867564,95.256850,139.337072,170.987994,101.070310,99.868801,29.741896,14.290021,138.740463,1.671256,94.230308,55.778958,169.131255,139.669274,167.072338,139.046793,78.412652,137.155357,-0.000711,-1.994184,32.000000,-235.718666,138.994302,-0.467428,24.568284,0.680258,499368.299659,0.964542,50.141259,20.784299,2.531930,0.049507,0.037488,193.906013,32.000000,209.054346,196.696294,197.101432,178.303905,32.000000,174.641244,68.105708,60.406703,96.411711,45.433343,42.165140,55.904530,49.881855,25.018169,23.798770,59.533908,36.500820
54.805429,95.242201,138.966890,170.992477,101.091846,99.871178,29.680444,14.287452,138.627737,1.670833,94.261738,55.751699,169.108292,139.718417,167.082583,138.994516,78.429685,137.118834,-0.000710,-1.993619,32.000000,-235.722710,138.922717,-0.467614,24.522283,0.681102,499322.075239,0.959679,50.141270,20.801773,2.536983,0.055330,0.037698,193.532669,32.000000,209.533465,196.354721,195.434965,178.508772,32.000000,174.585326,68.090076,60.397642,96.416728,45.433343,42.068963,55.904530,49.917802,25.018169,23.760236,59.539986,36.586587
54.851286,95.245517,139.281614,170.999201,101.114240,99.876253,29.405378,14.283742,138.634160,1.670460,94.199036,55.760009,169.106544,139.601170,167.096528,138.968478,78.409338,137.197071,-0.000709,-1.993052,32.000000,-235.724618,138.985086,-0.468017,24.517457,0.683121,499283.827576,0.958706,50.143072,20.775923,2.539516,0.059654,0.085260,193.555071,32.000000,209.561031,196.007394,196.003394,178.925484,32.000000,173.805530,68.088957,60.385600,96.387536,45.433343,42.153390,55.904530,49.885945,25.018169,23.771548,59.535806,36.670666
54.779354,95.273986,139.236984,171.000602,101.117542,99.882622,29.313077,14.291733,138.622703,1.670066,94.119442,55.829889,169.117529,139.582409,167.108288,138.931650,78.382765,137.052106,-0.000707,-1.993053,32.000000,-235.713184,138.820945,-0.467934,24.468493,0.683345,499272.889337,0.961859,50.188174,20.741336,2.535641,0.060272,0.040823,194.016856,32.000000,208.832795,195.756700,198.556408,179.144426,32.000000,173.726336,68.073763,60.369845,96.353049,45.433343,42.149209,55.904530,49.909761,25.018169,23.773671,59.534272,36.671400
54.836231,95.273986,139.222173,171.000602,101.074211,99.883908,29.386578,14.286881,138.653643,1.669745,94.166333,55.669746,169.123772,139.663851,167.166120,138.906589,78.396753,137.172949,-0.000706,-1.993052,32.000000,-235.718856,138.934709,-0.467676,24.447093,0.684520,499320.990458,0.970035,50.147387,20.799283,2.539259,0.049568,0.047052,194.385854,32.000000,208.613774,195.924668,200.013883,179.005841,32.000000,174.103789,68.107342,60.366379,96.387682,45.433343,42.141345,55.904530,49.893113,25.018169,23.855079,59.541914,36.619235
54.824809,95.273433,138.867447,171.005085,101.090138,99.878813,29.645424,14.291163,138.608076,1.669247,94.250766,55.762881,169.144708,139.544972,167.122077,138.888542,78.372425,137.100997,-0.000705,-1.994779,32.000000,-235.717525,138.827390,-0.467731,24.474316,0.686815,499472.739180,0.974599,50.245050,20.756175,2.541779,0.049089,0.041891,194.567121,32.000000,208.669451,196.654626,199.350195,178.471476,32.000000,174.404310,68.101168,60.363086,96.405301,45.433343,42.146910,55.904530,49.900131,25.018169,23.855910,59.549526,36.638531
54.875935,95.264865,138.952086,171.008167,101.102647,99.871150,29.812826,14.285312,138.680512,1.669126,94.311268,55.715608,169.121650,139.686261,167.078033,139.023016,78.354371,137.146240,-0.000705,-1.996517,32.000000,-235.724195,138.891697,-0.467321,24.498942,0.686496,499427.454370,0.971083,50.190331,20.800277,2.538872,0.052623,0.040872,193.786183,32.000000,209.233617,196.718026,197.055221,178.251337,32.000000,175.075460,68.058396,60.360213,96.403712,45.433343,42.062738,55.904530,49.866318,25.018169,23.834461,59.547588,36.663476
54.846861,95.273157,139.154141,171.012090,101.080055,99.862242,29.895742,14.291020,138.689489,1.669314,94.293279,55.720180,169.108374,139.550865,167.108080,138.857759,78.397129,137.162396,-0.000705,-1.997692,32.000000,-235.718979,138.925632,-0.467264,24.573293,0.683966,499452.044083,0.962771,50.200764,20.790021,2.532931,0.042724,0.032818,193.565742,32.000000,209.556565,196.345377,195.105753,178.592405,32.000000,174.317191,68.085592,60.371291,96.432321,45.433343,42.157087,55.904530,49.885029,25.018169,23.836751,59.548129,36.596492
54.848164,95.273157,139.005293,171.012090,101.040107,99.853266,29.593529,14.286881,138.650702,1.669045,94.186157,55.771270,169.102466,139.544769,167.151865,138.953853,78.424885,137.092308,-0.000705,-1.998828,32.000000,-235.721970,138.902567,-0.467021,24.617536,0.682893,499413.374826,0.956308,50.143041,20.829823,2.532113,0.043827,0.029313,193.599843,32.000000,209.582768,196.002849,196.295183,179.029847,32.000000,173.670575,68.070685,60.356665,96.414440,45.433343,42.080175,55.904530,49.883711,25.018169,23.862134,59.541304,36.663843
54.812556,95.265694,139.191594,171.018534,101.046631,99.854511,29.584347,14.288023,138.561462,1.668603,94.149282,55.685832,169.137687,139.475113,167.129241,139.020186,78.366533,137.082186,-0.000704,-1.999978,32.000000,-235.719189,138.856882,-0.467108,24.618664,0.682294,499312.377488,0.954136,50.179282,20.794829,2.537140,0.050673,0.040113,194.215561,32.000000,208.915257,195.714282,198.696583,179.303014,32.000000,173.940310,68.070462,60.332095,96.379003,45.433343,42.080021,55.904530,49.901894,25.018169,23.843734,59.531813,36.614980
54.840620,95.256573,139.303044,171.014331,101.029869,99.855764,29.629794,14.288451,138.606345,1.668334,94.177537,55.676352,169.176024,139.550417,167.160943,138.954119,78.383595,137.016012,-0.000703,-1.998798,32.000000,-235.724170,138.894674,-0.467221,24.612868,0.680196,499212.757596,0.963768,50.178029,20.733385,2.534365,0.053753,0.061141,194.590858,32.000000,208.615784,196.231417,200.085836,178.884885,32.000000,174.039057,68.079539,60.313552,96.421878,45.433343,42.171878,55.904530,49.887350,25.018169,23.820682,59.551335,36.651370
54.815973,95.254362,139.188422,171.020496,100.992350,99.853238,29.610731,14.287309,138.598176,1.667996,94.232956,55.737099,169.151179,139.582879,167.089694,138.966993,78.382915,137.124405,-0.000701,-1.998805,32.000000,-235.717772,138.920290,-0.467248,24.567785,0.681688,499336.886107,0.964739,50.204810,20.786870,2.539411,0.053374,0.038605,194.537822,32.000000,208.703405,196.683859,199.243758,178.287189,32.000000,174.854066,68.045170,60.312025,96.402700,45.433343,42.146818,55.904530,49.889963,25.018169,23.822900,59.547382,36.628700
54.784250,95.254362,139.235192,171.020496,101.000076,99.850671,29.847466,14.289450,138.612574,1.667935,94.273895,55.687097,169.144956,139.509166,167.113356,138.927574,78.405594,137.154133,-0.000699,-1.998815,32.000000,-235.722516,138.866793,-0.467444,24.522099,0.682014,499284.936110,0.962718,50.168699,20.737986,2.540143,0.069729,0.036463,193.782792,32.000000,209.364759,196.700194,196.610789,178.480857,32.000000,174.688996,68.047378,60.330624,96.388697,45.433343,42.156726,55.904530,49.920087,25.018169,23.818961,59.542189,36.674188
54.794308,95.261548,139.167303,171.029462,101.004627,99.849403,29.722958,14.285740,138.628640,1.667741,94.277625,55.758108,169.083790,139.526499,167.120438,138.849872,78.402435,137.127243,-0.000699,-1.998225,32.000000,-235.722456,138.884783,-0.467437,24.462829,0.683003,499283.026168,0.963777,50.190191,20.790784,2.539195,0.050365,0.032007,193.451267,32.000000,209.557477,196.472075,195.100490,178.539386,32.000000,174.017900,68.070231,60.324726,96.393249,45.433343,42.137463,55.904530,49.898512,25.018169,23.841153,59.547224,36.494438
54.823843,95.274815,139.269192,171.035346,101.038189,99.848124,29.527173,14.292590,138.615877,1.667221,94.188257,55.866644,169.125818,139.503823,167.130799,138.842216,78.392534,137.043494,-0.000699,-1.998816,32.000000,-235.713803,138.885923,-0.467439,24.492307,0.684981,499242.361938,0.956707,50.220713,20.782394,2.541519,0.050173,0.031766,193.712539,32.000000,209.643509,195.886502,196.509321,179.151032,32.000000,174.211435,68.085920,60.338461,96.371877,45.433343,42.171875,55.904530,49.893613,25.018169,23.880286,59.550588,36.628113
54.766289,95.281725,139.147838,171.034225,101.045235,99.848133,29.608657,14.285454,138.585534,1.666676,94.163145,55.743853,169.132818,139.454764,167.146411,138.901087,78.352403,137.031298,-0.000699,-1.998810,32.000000,-235.719955,138.850561,-0.467302,24.478958,0.686132,499246.549023,0.960528,50.218221,20.772627,2.539813,0.051498,0.028327,194.276608,32.000000,208.848133,195.846778,198.810223,179.151319,32.000000,173.917770,68.057961,60.302267,96.365160,45.433343,42.144645,55.904530,49.907280,25.018169,23.882662,59.545926,36.590622
54.864143,95.281725,139.267800,171.034225,101.037737,99.850653,29.701335,14.292304,138.692734,1.666211,94.217431,55.727312,169.186641,139.463898,167.158505,138.833945,78.378497,137.058553,-0.000697,-1.998810,32.000000,-235.714744,138.775505,-0.467225,24.502797,0.685425,499261.150579,0.966351,50.203075,20.742264,2.540303,0.054513,0.069244,194.627848,32.000000,208.522683,196.345241,200.321707,178.654351,32.000000,174.160823,68.071836,60.314592,96.418494,45.433343,42.176291,55.904530,49.867219,25.018169,23.904282,59.534852,36.660174
54.802965,95.269840,138.767963,171.026660,101.049259,99.845528,29.958739,14.291020,138.579005,1.665637,94.229483,55.810333,169.148470,139.557390,167.088848,138.824838,78.351420,137.031640,-0.000697,-1.999200,32.000000,-235.714881,138.865590,-0.467368,24.557793,0.686012,499374.229585,0.964802,50.265363,20.776530,2.540757,0.048888,0.041214,194.545954,32.000000,208.884876,196.540574,198.826621,178.600162,32.000000,174.919250,68.042980,60.298900,96.376270,45.433343,42.147302,55.904530,49.914653,25.018169,23.873653,59.539681,36.579250
54.784687,95.260719,138.948777,171.028061,101.048067,99.837953,29.562261,14.287167,138.614540,1.665081,94.281072,55.776591,169.156969,139.484697,167.075315,138.874605,78.367356,137.141729,-0.000697,-2.000754,32.000000,-235.720865,138.880337,-0.467466,24.559891,0.684552,499291.565810,0.959962,50.171236,20.763543,2.538412,0.049751,0.038952,193.905187,32.000000,209.390886,196.815649,196.457298,178.271907,32.000000,174.723013,68.044142,60.328617,96.391883,45.433343,42.083100,55.904530,49.914711,25.018169,23.850637,59.539140,36.642933
54.861223,95.264589,139.091221,171.023578,101.035809,99.837869,29.587912,14.289450,138.582665,1.664552,94.287895,55.753047,169.095107,139.526784,167.132903,138.866946,78.416254,137.063698,-0.000696,-2.000743,32.000000,-235.717598,138.764493,-0.467493,24.566369,0.681197,499330.006440,0.952787,50.218184,20.777678,2.532125,0.053203,0.050549,193.608586,32.000000,209.554214,196.337544,195.106646,178.689763,32.000000,174.390828,68.056238,60.342924,96.411618,45.433343,42.086598,55.904530,49.882634,25.018169,23.852891,59.540822,36.499133
54.828249,95.264589,139.198831,171.023578,101.006346,99.840440,29.547275,14.283456,138.564250,1.664241,94.198722,55.661124,169.102134,139.436943,167.134714,138.869753,78.390531,137.033708,-0.000696,-2.000738,32.000000,-235.730476,138.687525,-0.467514,24.584229,0.682316,499259.788035,0.965820,50.226649,20.814670,2.536270,0.051118,0.072181,193.763964,32.000000,209.606018,195.779807,196.790126,179.159765,32.000000,173.924031,68.063660,60.341600,96.365085,45.433343,42.161279,55.904530,49.882142,25.018169,23.865922,59.547677,36.644547
54.764542,95.251875,138.826459,171.026099,100.966427,99.840422,29.938578,14.288166,138.540195,1.663978,94.177829,55.673143,169.141867,139.399892,167.144643,138.896628,78.357192,136.898683,-0.000697,-2.002504,32.000000,-235.720358,138.822598,-0.467610,24.514809,0.681755,499134.348075,0.963535,50.156906,20.728258,2.535328,0.044669,0.031244,194.318004,32.000000,208.876447,195.924521,199.065830,179.057778,32.000000,173.846779,68.079700,60.330505,96.381926,45.433343,42.115736,55.904530,49.914683,25.018169,23.832838,59.546438,36.543447
54.778651,95.260443,138.890447,171.024418,100.891892,99.840218,29.249781,14.281459,138.448010,1.663337,94.193253,55.639471,169.123180,139.463003,167.124042,138.831248,78.335626,136.990900,-0.000695,-2.004249,32.000000,-235.728540,138.746875,-0.467495,24.491756,0.682350,499211.592492,0.965512,50.188611,20.739562,2.538816,0.046010,0.030670,194.569823,32.000000,208.669889,196.218863,200.402983,178.797494,32.000000,174.444833,68.034316,60.324577,96.372871,45.433343,42.073041,55.904530,49.907568,25.018169,23.858829,59.531971,36.678516
54.857526,95.259614,138.829735,171.031703,100.870462,99.837659,0.000000,14.288737,138.561849,1.662709,94.254602,55.709450,169.153553,139.439939,167.097306,138.807072,78.373894,137.032295,-0.000695,-2.006015,32.000000,-235.721754,138.787764,-0.467401,24.451184,0.683211,499285.769055,0.954063,50.237194,20.707940,2.534970,0.075426,0.035100,194.493048,32.000000,209.012643,196.589072,198.621823,178.364889,32.000000,174.835225,68.047402,60.351216,96.391447,45.433343,42.116441,55.904530,49.930500,25.018169,23.861081,59.535708,36.647775
54.839261,95.259614,138.847286,171.031703,100.842975,99.835099,29.830407,14.294730,138.525185,1.662131,94.290188,55.767423,169.170953,139.518850,167.114749,138.793834,78.405050,136.946711,-0.000695,-2.007759,32.000000,-235.716416,138.873379,-0.467124,24.422414,0.684002,499332.005912,0.976276,50.232181,20.773877,2.535485,0.055895,0.032438,193.877410,32.000000,209.423834,196.844245,196.437194,178.308390,32.000000,174.587505,68.093014,60.399348,96.393397,45.433343,42.053340,55.904530,49.883471,25.018169,23.861023,59.542799,36.614613
54.806949,95.250769,138.865142,171.028341,100.845084,99.838935,29.582632,14.285169,138.526901,1.662189,94.236066,55.780603,169.098975,139.377809,167.112488,138.820617,78.358171,137.052398,-0.000694,-2.008342,32.000000,-235.721224,138.745691,-0.467024,24.444234,0.683612,NaN,Inf,50.155484,20.755518,2.530733,0.050447,0.029777,193.476871,32.000000,209.700989,196.084331,195.178543,178.841462,32.000000,174.227765,68.060137,60.348958,96.381275,45.433343,42.015287,55.904530,49.888472,25.018169,23.838662,59.541264,36.551884
54.795519,95.253533,139.124728,171.029462,100.833563,99.840176,29.713320,14.292590,138.610484,1.662307,94.105832,55.763009,169.107782,139.467119,167.144860,138.846617,78.390581,137.004153,-0.000693,-2.010120,32.000000,-235.717081,138.688990,-0.467113,24.520946,0.684770,499144.381697,0.956078,50.173047,20.683192,2.531896,0.052232,0.039312,193.770204,32.000000,209.689804,195.827536,196.875238,179.252555,32.000000,173.722533,68.033777,60.351317,96.358695,45.433343,42.138268,55.904530,49.903168,25.018169,23.848512,59.530594,36.523491
54.824657,95.257402,139.168944,171.032824,100.842369,99.838890,29.598248,14.281601,138.565827,1.662629,94.137964,55.785157,169.158842,139.439655,167.170628,138.803848,78.343425,136.967210,-0.000695,-2.010695,32.000000,-235.726758,138.730212,-0.467342,24.591625,0.684745,499257.893867,0.964718,50.195279,20.780909,2.533714,0.059891,0.053152,194.261363,32.000000,208.933178,195.898632,199.307981,179.197332,32.000000,173.862302,68.048312,60.335344,96.338251,45.433343,42.031799,55.904530,49.914552,25.018169,23.850704,59.533662,36.665017
54.838403,95.257402,139.084094,171.032824,100.876564,99.835022,29.745681,14.288594,138.495841,1.662612,94.140175,55.662850,169.157774,139.468017,167.160962,138.803995,78.369929,136.976161,-0.000694,-2.012443,32.000000,-235.719110,138.809321,-0.467369,24.605629,0.684177,499210.257526,0.960710,50.209039,20.725297,2.538980,0.059338,0.036257,194.606054,32.000000,208.828585,196.306626,200.154626,178.744434,32.000000,174.560361,68.039218,60.318191,96.368646,45.433343,42.127763,55.904530,49.875800,25.018169,23.863672,59.540950,36.556506
54.774679,95.249387,139.158409,171.028621,100.886670,99.828666,29.723405,14.289878,138.581296,1.662625,94.195913,55.731383,169.141627,139.472564,167.101796,138.858900,78.348624,136.986097,-0.000693,-2.014209,32.000000,-235.720776,138.790211,-0.467836,24.607728,0.682010,499284.840925,0.963887,50.184879,20.754682,2.538437,0.048379,0.077404,194.352291,32.000000,208.961744,196.770930,198.586777,178.316243,32.000000,174.716314,68.034515,60.322678,96.347773,45.433343,42.133871,55.904530,49.873439,25.018169,23.843598,59.530299,36.670593
54.751724,95.230039,138.707938,171.020215,100.917543,99.827417,29.726811,14.288166,138.544771,1.662933,94.228277,55.666645,169.110204,139.495158,167.115147,138.802263,78.359220,137.013278,-0.000692,-2.014773,32.000000,-235.722653,138.719319,-0.468127,24.554226,0.680946,499208.604225,0.958812,50.171660,20.732484,2.536254,0.051613,0.042953,193.804695,32.000000,209.449996,196.757328,196.191006,178.391122,32.000000,174.930525,68.047292,60.363698,96.345275,45.433343,42.019732,55.904530,49.924445,25.018169,23.791984,59.550480,36.636623
54.781764,95.230592,138.822119,171.026099,100.954055,99.831242,29.627603,14.283456,138.465698,1.663395,94.164198,55.787987,169.075637,139.366472,167.142165,138.808148,78.371148,137.016241,-0.000694,-2.014195,32.000000,-235.726051,138.730925,-0.467972,24.509039,0.682172,499237.038291,0.960659,50.224949,20.758567,2.540561,0.050965,0.059799,193.498226,32.000000,209.782502,195.965754,195.147943,179.000292,32.000000,174.311227,68.040759,60.335276,96.345692,45.433343,42.159239,55.904530,49.910930,25.018169,23.793973,59.543231,36.591282
54.833468,95.230592,138.703988,171.026099,100.972985,99.837625,29.580339,14.287167,138.471696,1.663849,94.114074,55.729322,169.138610,139.300691,167.131662,138.793604,78.366991,136.910580,-0.000693,-2.013600,32.000000,-235.722012,138.787989,-0.467805,24.468546,0.681545,499195.885374,0.960928,50.227698,20.761046,2.533399,0.054167,0.033970,193.889926,32.000000,209.422931,195.820332,197.305443,179.143299,32.000000,173.654288,68.035309,60.345307,96.309419,45.433343,42.017978,55.904530,49.875322,25.018169,23.797501,59.538216,36.671326
54.807624,95.230869,139.058304,171.027220,100.958592,99.835144,29.838285,14.287024,138.483648,1.663917,94.065260,55.746560,169.132599,139.454702,167.127505,138.836162,78.302146,137.098817,-0.000694,-2.014768,32.000000,-235.726089,138.753583,-0.467873,24.455512,0.682994,499179.408402,0.963612,50.199336,20.750544,2.534094,0.053696,0.029009,194.390117,32.000000,208.932163,195.808862,199.326898,179.212171,32.000000,174.141862,68.029019,60.306218,96.332827,45.433343,42.071195,55.904530,49.889100,25.018169,23.800264,59.530456,36.493924
54.742965,95.239437,138.694728,171.021056,100.946701,99.830280,29.859056,14.286881,138.516683,1.664329,94.169447,55.685016,169.151434,139.430743,167.173292,138.829989,78.332164,136.992731,-0.000694,-2.015915,32.000000,-235.718692,138.723092,-0.467960,24.475915,0.682759,499193.786331,0.964230,50.149596,20.703867,2.529550,0.065843,0.037943,194.616639,32.000000,208.712597,196.426730,200.111290,178.567567,32.000000,174.419523,68.053772,60.338756,96.334061,45.433343,42.015840,55.904530,49.928590,25.018169,23.826073,59.548365,36.553352
54.798336,95.246070,139.050385,171.018534,100.944104,99.825227,29.469913,14.284883,138.487881,1.664544,94.246331,55.805171,169.178393,139.436086,167.112490,138.737864,78.371574,136.990734,-0.000695,-2.016220,32.000000,-235.722820,138.716852,-0.468023,24.559157,0.685399,499320.028751,0.956358,50.174731,20.859252,2.537207,0.057039,0.049455,194.278308,32.000000,209.063928,196.691082,198.313294,178.356638,32.000000,174.838073,68.026035,60.328392,96.361403,45.433343,42.059909,55.904530,49.905915,25.018169,23.828143,59.542553,36.537651
54.819745,95.246070,138.735386,171.018534,100.939029,99.817546,29.594127,14.290164,138.512284,1.665066,94.219618,55.786410,169.108787,139.399606,167.116717,138.825937,78.368004,136.994218,-0.000696,-2.017396,32.000000,-235.719671,138.717238,-0.467901,24.571536,0.683828,499277.827843,0.956886,50.245528,20.778219,2.533563,0.047488,0.041037,193.760016,32.000000,209.577688,196.718225,195.979161,178.576068,32.000000,174.944765,68.017014,60.327683,96.342209,45.433343,42.025689,55.904530,49.884955,25.018169,23.848688,59.542582,36.397226
54.744157,95.229487,139.032329,171.011249,100.993984,99.813850,29.476626,14.289450,138.539518,1.665342,94.159295,55.686122,169.075738,139.422219,167.121337,138.820660,78.363656,136.966570,-0.000697,-2.019129,32.000000,-235.716779,138.666434,-0.468035,24.587350,0.682562,499160.488211,0.968429,50.198867,20.737848,2.537493,0.044189,0.038944,193.522194,32.000000,209.692401,196.047275,195.167295,178.751341,32.000000,173.942760,68.025067,60.313143,96.317421,45.433343,42.056111,55.904530,49.903673,25.018169,23.804678,59.544746,36.637577
54.819446,95.223682,139.095972,171.009008,101.051552,99.810063,29.718975,14.282029,138.479307,1.665806,94.084270,55.790621,169.121046,139.217089,167.131620,138.770539,78.369294,137.038484,-0.000698,-2.018552,32.000000,-235.726494,138.723951,-0.468198,24.576414,0.680156,499119.345768,0.963883,50.178272,20.743095,2.530756,0.041872,0.106061,193.819096,32.000000,209.270750,195.772868,197.664065,179.192239,32.000000,173.911381,68.009476,60.342743,96.319726,45.433343,42.136989,55.904530,49.878962,25.018169,23.790531,59.532571,36.639191
54.762270,95.225341,138.688921,171.012370,101.027128,99.811321,29.647117,14.288451,138.472490,1.665979,94.093734,55.683012,169.164841,139.388432,167.153470,138.765227,78.351063,136.849996,-0.000697,-2.017388,32.000000,-235.724498,138.719441,-0.468386,24.512999,0.682384,499122.180129,0.969096,50.234432,20.734143,2.539674,0.052500,0.032516,194.426925,32.000000,208.965005,195.816269,199.384312,179.307960,32.000000,174.003557,68.028386,60.349234,96.350163,45.433343,42.146919,55.904530,49.871909,25.018169,23.792465,59.536298,36.535377
54.762447,95.225341,138.826824,171.012370,100.998944,99.812555,29.436161,14.289022,138.556414,1.665923,94.137629,55.700151,169.164011,139.396017,167.156002,138.811268,78.348422,136.977242,-0.000697,-2.017363,32.000000,-235.723927,138.805181,-0.468359,24.489658,0.681871,499050.538719,0.959717,50.156172,20.763096,2.537347,0.053162,0.072245,194.578616,32.000000,208.669488,196.520185,200.138500,178.342515,32.000000,174.560913,68.031619,60.323954,96.349989,45.433343,42.054559,55.904530,49.918976,25.018169,23.799018,59.537930,36.497812
54.810520,95.222577,138.718619,171.016293,101.025030,99.808843,29.417127,14.287167,138.545406,1.666105,94.202525,55.745403,169.171699,139.237724,167.102416,138.796864,78.343081,136.955145,-0.000698,-2.017357,32.000000,-235.719718,138.702657,-0.468418,24.434872,0.682311,499118.035602,0.963145,50.212847,20.690635,2.532563,0.053951,0.034582,194.188211,32.000000,209.121491,196.749648,197.897402,178.307163,32.000000,174.983505,68.033956,60.329671,96.350794,45.433343,42.054438,55.904530,49.920017,25.018169,23.793277,59.537891,36.496052
54.808314,95.229487,139.093838,171.017694,101.040560,99.802520,29.486844,14.282600,138.499654,1.666576,94.217264,55.675049,169.132274,139.408192,167.127553,138.732321,78.345872,136.937193,-0.000699,-2.017345,32.000000,-235.724776,138.837754,-0.468490,24.409800,0.683711,499130.617375,0.970056,50.212676,20.754511,2.535073,0.050478,0.029970,193.690825,32.000000,209.657741,196.648386,195.637937,178.475848,32.000000,174.572311,68.018675,60.326841,96.334612,45.433343,42.134242,55.904530,49.888871,25.018169,23.814405,59.539150,36.626939
54.770789,95.231421,138.696827,171.025819,101.021061,99.796211,29.680561,14.285169,138.471006,1.666347,94.225331,55.566673,169.103604,139.462961,167.134692,138.804971,78.404673,137.035747,-0.000699,-2.019115,32.000000,-235.723518,138.775875,-0.468515,24.466107,0.683912,499096.187861,0.969721,50.163652,20.749221,2.530876,0.043133,0.029860,193.531615,32.000000,209.767435,196.015595,195.335372,178.979626,32.000000,173.989485,68.029532,60.343674,96.339095,45.433343,42.152873,55.904530,49.884914,25.018169,23.816389,59.543763,36.592603
54.802548,95.231421,139.203248,171.025819,101.032156,99.792324,29.892384,14.293160,138.540123,1.666705,94.092035,55.709813,169.163335,139.384332,167.176627,138.827630,78.365343,136.946447,-0.000699,-2.019710,32.000000,-235.716019,138.760535,-0.468303,24.529023,0.686643,499068.888961,0.967424,50.172684,20.737792,2.537824,0.051548,0.040850,194.053865,32.000000,209.361381,195.720202,197.917556,179.254734,32.000000,173.959342,68.045838,60.350057,96.319880,45.433343,42.165400,55.904530,49.898287,25.018169,23.823762,59.544284,36.639705
54.814819,95.237226,139.041466,171.031983,101.029976,99.792325,29.715578,14.297727,138.494841,1.666956,94.095627,55.742156,169.136922,139.386941,167.184159,138.775480,78.340269,136.984641,-0.000700,-2.018531,32.000000,-235.709485,138.702448,-0.468156,24.572558,0.683443,498946.242514,0.961766,50.210727,20.726399,2.532314,0.051927,0.042165,194.506211,32.000000,208.940872,196.008605,199.390064,179.215948,32.000000,173.956367,68.041327,60.317381,96.302960,45.433343,42.149140,55.904530,49.916692,25.018169,23.841911,59.538589,36.635963
54.859742,95.236120,139.188172,171.033384,101.049934,99.792361,29.768140,14.288166,138.525485,1.667164,94.159235,55.762970,169.165469,139.473951,167.179139,138.804545,78.353324,136.924802,-0.000700,-2.019692,32.000000,-235.719210,138.820804,-0.468190,24.591572,0.683904,498986.335094,0.954315,50.180165,20.722774,2.540087,0.059884,0.049599,194.581504,32.000000,208.785254,196.443847,200.069294,178.529534,32.000000,174.480031,68.058200,60.348681,96.335070,45.433343,42.166200,55.904530,49.858124,25.018169,23.840889,59.550312,36.560835
54.810616,95.228658,139.073387,171.036466,101.061418,99.785822,29.673330,14.286739,138.474046,1.667743,94.170893,55.792569,169.155653,139.373996,167.127816,138.809963,78.375139,136.965981,-0.000701,-2.020250,32.000000,-235.723096,138.759824,-0.468216,24.562881,0.681660,499036.576708,0.959774,50.174165,20.766222,2.536567,0.050313,0.084496,193.981312,32.000000,209.249994,196.612475,197.510551,178.405323,32.000000,174.841303,68.057647,60.341408,96.319012,45.433343,42.134173,55.904530,49.886551,25.018169,23.842931,59.537812,36.580791
54.782545,95.228658,138.866505,171.036466,101.072936,99.783316,29.645785,14.287024,138.551147,1.668312,94.211539,55.715209,169.119937,139.488633,167.144711,138.761355,78.397923,136.963001,-0.000701,-2.020843,32.000000,-235.723466,138.749504,-0.468439,24.543447,0.681242,498988.475419,0.957229,50.129861,20.724378,2.537164,0.051020,0.038323,193.673591,32.000000,209.623396,196.800436,195.538769,178.490040,32.000000,174.637377,68.078943,60.365000,96.320810,45.433343,42.074203,55.904530,49.900818,25.018169,23.824189,59.550008,36.441833
54.796541,95.209034,139.091104,171.032824,101.080055,99.780862,29.603795,14.284170,138.547476,1.668905,94.156107,55.712030,169.095817,139.478601,167.169492,138.865904,78.383390,137.005365,-0.000700,-2.020839,32.000000,-235.725009,138.834429,-0.468994,24.462173,0.682099,498927.697227,0.961138,50.169640,20.722376,2.537344,0.041563,0.038201,193.572869,32.000000,209.888613,195.982635,195.535977,178.979760,32.000000,174.046409,68.052871,60.354636,96.296507,45.433343,42.078736,55.904530,49.901279,25.018169,23.771571,59.544058,36.667658
54.786616,95.205441,139.181642,171.025259,101.077607,99.773320,29.732344,14.290734,138.534428,1.669759,94.090005,55.767651,169.140912,139.420567,167.152655,138.894470,78.403108,137.004420,-0.000700,-2.020800,32.000000,-235.720084,138.703287,-0.468759,24.458475,0.681928,498884.940405,0.962540,50.196649,20.698158,2.534868,0.044677,0.044386,194.036719,32.000000,209.307660,195.791312,197.829884,179.395255,32.000000,173.727138,68.088200,60.350417,96.285237,45.433343,42.169144,55.904530,49.899873,25.018169,23.763393,59.541569,36.468906
54.803053,95.207652,139.061478,171.026099,101.122051,99.780815,29.768179,14.291305,138.567686,1.670349,94.114823,55.749704,169.152148,139.425869,167.165039,138.893248,78.343522,137.009725,-0.000701,-2.020214,32.000000,-235.718366,138.794575,-0.468909,24.470775,0.685147,498868.559813,0.963571,50.163557,20.733069,2.538319,0.050042,0.035992,194.356872,32.000000,208.832041,196.017427,199.883823,179.129245,32.000000,173.773450,68.084098,60.333264,96.296486,45.433343,42.163868,55.904530,49.915445,25.018169,23.765169,59.540320,36.645868
54.787756,95.207652,139.180634,171.026099,101.153302,99.783380,29.709350,14.291448,138.466988,1.670889,94.122511,55.733765,169.148773,139.500560,167.115687,138.810435,78.340314,137.029293,-0.000701,-2.019641,32.000000,-235.720026,138.806628,-0.468708,24.504187,0.685828,498793.261112,0.959512,50.169515,20.712898,2.540431,0.046411,0.035936,194.642067,32.000000,208.820537,196.430084,199.849760,178.562478,32.000000,174.859923,68.056627,60.343317,96.311859,45.433343,42.171992,55.904530,49.900510,25.018169,23.773103,59.543753,36.630461
54.832488,95.187199,139.068893,171.031703,101.151715,99.782140,29.436516,14.288023,138.594313,1.671504,94.183444,55.763315,169.171297,139.474950,167.126680,138.848081,78.373631,137.006116,-0.000700,-2.019630,32.000000,-235.723615,138.740713,-0.468567,24.580557,0.684648,498939.935585,0.958123,50.155909,20.775035,2.537477,0.050109,0.032766,193.949008,32.000000,209.298181,196.764054,197.247266,178.395006,32.000000,174.722277,68.054719,60.349367,96.302643,45.433343,42.175493,55.904530,49.873227,25.018169,23.717997,59.539170,36.660321
54.785129,95.186093,139.118148,171.034785,101.158725,99.780834,29.517692,14.293018,138.497486,1.672101,94.195047,55.673771,169.121421,139.482881,167.135734,138.802063,78.376081,137.074285,-0.000700,-2.018446,32.000000,-235.715670,138.780297,-0.468630,24.570355,0.684593,498965.631293,0.960335,50.170630,20.787655,2.540360,0.064247,0.028642,193.601007,32.000000,209.672099,196.703978,195.569535,178.419286,32.000000,174.640185,68.078519,60.372547,96.319936,45.433343,42.154272,55.904530,49.905949,25.018169,23.716543,59.540291,36.642860
54.753762,95.182500,139.084704,171.034225,101.158446,99.780837,29.823746,14.289450,138.507321,1.672760,94.070637,55.640965,169.117563,139.454029,167.139715,138.839403,78.379553,137.021092,-0.000700,-2.016662,32.000000,-235.716943,138.803651,-0.468742,24.558291,0.681164,498848.369536,0.968323,50.107144,20.743190,2.536250,0.046063,0.033546,193.519168,32.000000,209.969022,195.886583,195.635611,179.219445,32.000000,174.051561,68.067977,60.362747,96.302407,45.433343,42.053431,55.904530,49.877628,25.018169,23.718152,59.530545,36.514540
54.801709,95.182500,138.867902,171.034225,101.156053,99.780877,29.812772,14.286453,138.524100,1.673097,94.055448,55.738192,169.126826,139.415308,167.159464,138.761925,78.384518,136.988549,-0.000701,-2.014902,32.000000,-235.720431,138.695906,-0.468649,24.535055,0.682401,498858.788740,0.966547,50.151598,20.773524,2.539341,0.046202,0.076530,194.017682,32.000000,209.148579,195.836538,198.190820,179.140550,32.000000,173.615137,68.058763,60.381151,96.304052,45.433343,42.084143,55.904530,49.887712,25.018169,23.709754,59.543261,36.399207
54.787655,95.173932,138.629745,171.030022,101.142033,99.782157,29.853589,14.283742,138.491643,1.673676,94.080840,55.716800,169.171913,139.420589,167.193820,138.761006,78.365366,137.043461,-0.000700,-2.014874,32.000000,-235.721667,138.702169,-0.468726,24.492464,0.683024,498860.741769,0.957213,50.178197,20.744472,2.540185,0.056894,0.043230,194.461818,32.000000,208.873228,196.029271,200.041290,179.142384,32.000000,174.325945,68.040850,60.360554,96.296557,45.433343,42.156374,55.904530,49.862815,25.018169,23.687495,59.540222,36.674114
54.812429,95.178631,138.864237,171.033664,101.102650,99.778339,29.548686,14.293731,138.456360,1.673882,94.167201,55.807359,169.159552,139.363371,167.144057,138.777841,78.358617,136.933306,-0.000699,-2.014872,32.000000,-235.713645,138.740711,-0.469003,24.474421,0.681798,498829.278375,0.956660,50.132052,20.723854,2.534007,0.052088,0.029102,194.596755,32.000000,208.909928,196.602613,199.548089,178.422275,32.000000,174.543767,68.040785,60.368464,96.337841,45.433343,42.078659,55.904530,49.887704,25.018169,23.702057,59.544303,36.409185
54.759426,95.192727,138.681076,171.040109,101.122871,99.775777,29.498299,14.287738,138.485342,1.673832,94.185165,55.692207,169.147659,139.439756,167.102611,138.783256,78.361018,136.973999,-0.000698,-2.013086,32.000000,-235.722261,138.721664,-0.468800,24.441507,0.681907,498867.755355,0.955610,50.137006,20.769416,2.530310,0.053231,0.043378,193.737785,32.000000,209.288565,196.857531,197.042469,178.089739,32.000000,174.821769,68.013794,60.371865,96.305982,45.433343,42.016416,55.904530,49.936206,25.018169,23.703602,59.540566,36.544988
54.828539,95.192727,139.154572,171.040109,101.097510,99.775787,29.633227,14.287024,138.471717,1.673747,94.220416,55.734377,169.116379,139.383416,167.138155,138.788572,78.373752,136.984059,-0.000696,-2.012508,32.000000,-235.726253,138.686198,-0.468757,24.418638,0.683280,498854.854566,0.964972,50.117869,20.723177,2.533444,0.046188,0.030370,193.538806,32.000000,209.711684,196.534683,195.360405,178.691731,32.000000,174.734102,68.020491,60.369390,96.326106,45.433343,42.166555,55.904530,49.872787,25.018169,23.744403,59.540674,36.628847
54.822771,95.201848,138.683184,171.052717,101.058307,99.779466,29.787362,14.292304,138.513770,1.673538,94.133944,55.736571,169.109507,139.432577,167.172750,138.786029,78.398457,136.974974,-0.000695,-2.011348,32.000000,-235.715728,138.819721,-0.468118,24.454043,0.684017,498881.549084,0.967639,50.182971,20.740354,2.532552,0.057167,0.044470,193.627418,32.000000,209.827932,195.940835,196.092110,179.066961,32.000000,173.859349,68.024887,60.391454,96.323748,45.433343,42.009026,55.904530,49.899607,25.018169,23.771445,59.540143,36.475509
54.725166,95.212350,138.736745,171.049075,101.087839,99.783234,29.775358,14.284883,138.445224,1.673320,94.050489,55.708520,169.171391,139.417816,167.198529,138.831577,78.351910,136.972287,-0.000696,-2.010158,32.000000,-235.722657,138.725174,-0.467876,24.491756,0.686163,498824.969464,0.961921,50.116470,20.732460,2.537995,0.049784,0.036110,194.202232,32.000000,209.044094,195.864650,198.492480,179.295413,32.000000,173.754108,68.016144,60.376336,96.303900,45.433343,42.041785,55.904530,49.931654,25.018169,23.802380,59.542336,36.571987
54.855494,95.207099,139.051344,171.045713,101.096087,99.778163,29.572006,14.293589,138.540061,1.673332,94.136970,55.700819,169.166602,139.375136,167.213909,138.802960,78.381432,136.967933,-0.000697,-2.009001,32.000000,-235.718541,138.756721,-0.467796,24.580243,0.682769,498811.126913,0.957108,50.131139,20.703385,2.529664,0.050080,0.038515,194.511382,32.000000,208.859767,196.055654,200.157066,178.888434,32.000000,174.230784,68.049482,60.387734,96.362207,45.433343,42.064860,55.904530,49.933709,25.018169,23.804216,59.536475,36.474775
54.818743,95.207099,138.789316,171.045713,101.087370,99.768046,29.596288,14.290734,138.505827,1.673351,94.114038,55.665965,169.151811,139.495606,167.155358,138.809558,78.365311,136.964753,-0.000697,-2.007842,32.000000,-235.718445,138.836262,-0.467736,24.607413,0.683508,498977.795041,0.959400,50.235583,20.748640,2.535154,0.059094,0.043013,194.603417,32.000000,208.860257,196.639258,199.299696,178.350134,32.000000,174.528493,68.003452,60.373181,96.331118,45.433343,42.054010,55.904530,49.880482,25.018169,23.791427,59.533652,36.526279
54.783822,95.196596,138.796210,171.038428,101.098260,99.765378,29.599179,14.289022,138.562298,1.673306,94.184054,55.737512,169.140600,139.335171,167.076846,138.736461,78.368095,137.061964,-0.000696,-2.007849,32.000000,-235.718682,138.786418,-0.468063,24.619818,0.680747,498828.028989,0.963456,50.104924,20.717023,2.534866,0.049791,0.035955,193.855562,32.000000,209.348063,196.754901,196.918419,178.314355,32.000000,174.935094,68.001759,60.356781,96.341493,45.433343,42.124427,55.904530,49.885614,25.018169,23.763997,59.544677,36.594804
54.801065,95.192450,138.730130,171.031703,101.124275,99.767929,29.550699,14.284170,138.509722,1.673252,94.263008,55.664599,169.134088,139.390513,167.165249,138.890676,78.399357,137.071967,-0.000696,-2.006712,32.000000,-235.728287,138.763618,-0.468076,24.581947,0.679073,498825.525673,0.963265,50.140264,20.731613,2.531786,0.040706,0.033009,193.637692,32.000000,209.761833,196.334975,195.259468,178.549679,32.000000,174.510270,68.025273,60.384709,96.397478,45.433343,42.036691,55.904530,49.888662,25.018169,23.754175,59.535039,36.662082
54.816720,95.208757,139.170046,171.028341,101.127487,99.771725,29.774455,14.290449,138.524336,1.673226,94.123895,55.755508,169.113517,139.454212,167.162941,138.779937,78.408692,136.916964,-0.000696,-2.004962,32.000000,-235.718566,138.743465,-0.468238,24.543159,0.679246,498811.035597,0.963785,50.163360,20.775585,2.533526,0.046241,0.029419,193.665652,32.000000,209.561455,196.005278,196.453563,178.995004,32.000000,173.815621,68.015635,60.350217,96.351486,45.433343,42.137342,55.904530,49.901252,25.018169,23.755839,59.552348,36.650930
54.807207,95.208757,139.102025,171.028341,101.102857,99.770417,29.694556,14.296443,138.454495,1.672935,94.068464,55.724141,169.108670,139.457759,167.174527,138.849818,78.363357,137.014373,-0.000696,-2.005231,32.000000,-235.705196,138.737712,-0.467998,24.522099,0.679692,498750.496993,0.965053,50.142621,20.749131,2.531523,0.046849,0.050361,194.241156,32.000000,209.024090,195.753844,198.722617,179.241989,32.000000,173.798416,68.021873,60.318735,96.351340,45.433343,42.145573,55.904530,49.893614,25.018169,23.802918,59.531636,36.600967
54.828695,95.210139,139.154359,171.037027,101.101350,99.769159,29.677382,14.292590,138.539225,1.672876,94.118646,55.723861,169.185724,139.392897,167.223733,138.845639,78.379484,136.965139,-0.000697,-2.004643,32.000000,-235.716426,138.756048,-0.468168,24.473975,0.682942,498763.383529,0.957578,50.143868,20.665237,2.538825,0.053556,0.025450,194.567916,32.000000,208.901196,196.068106,200.187949,178.938768,32.000000,174.197475,68.038373,60.343783,96.432339,45.433343,42.142620,55.904530,49.926903,25.018169,23.808568,59.546978,36.410065
54.765382,95.206270,139.175095,171.036186,101.079324,99.767752,29.491614,14.280745,138.495837,1.672802,94.161511,55.770657,169.153918,139.368165,167.145885,138.747253,78.371268,137.045852,-0.000696,-2.002893,32.000000,-235.726959,138.807183,-0.468243,24.468677,0.683297,498849.242227,0.960323,50.153019,20.757436,2.538024,0.054793,0.051038,194.601051,32.000000,208.810621,196.669399,199.354418,178.241428,32.000000,174.742506,68.009130,60.339455,96.432339,45.433343,42.176267,55.904530,49.908560,25.018169,23.799631,59.552545,36.498913
54.805439,95.205717,138.764544,171.039268,101.046851,99.767793,29.602756,14.282315,138.532709,1.672483,94.136715,55.736490,169.126225,139.451624,167.136064,138.774410,78.409514,136.948824,-0.000695,-2.001745,32.000000,-235.728176,138.758010,-0.468129,24.456980,0.684597,498803.772292,0.960462,50.133733,20.717626,2.537984,0.052981,0.076227,193.913796,32.000000,209.419626,196.732426,196.639027,178.210164,32.000000,175.069018,68.006103,60.325067,96.441637,45.433343,42.013271,55.904530,49.894701,25.018169,23.801414,59.541373,36.650710
54.770624,95.205717,138.810830,171.039268,101.032779,99.770344,29.990734,14.287167,138.523342,1.672477,94.133020,55.672468,169.089351,139.372956,167.133860,138.838097,78.393402,137.097981,-0.000695,-2.001748,32.000000,-235.717915,138.802020,-0.468050,24.467680,0.685782,498837.667391,0.967698,50.190781,20.764664,2.541297,0.061130,0.039217,193.569360,32.000000,209.671872,196.330093,195.007468,178.566151,32.000000,174.247042,68.024031,60.316715,96.447987,45.433343,42.064632,55.904530,49.907901,25.018169,23.801658,59.527938,36.523564
54.824148,95.196320,139.078125,171.040389,101.044531,99.770377,29.600278,14.289878,138.462477,1.672599,94.053150,55.687525,169.117630,139.363922,167.180145,138.756060,78.393664,137.014991,-0.000695,-1.999972,32.000000,-235.721268,138.739958,-0.468208,24.523988,0.683305,498744.264874,0.963302,50.151681,20.679746,2.531948,0.055560,0.043868,193.745973,32.000000,209.671420,195.903120,196.645870,179.088495,32.000000,173.889899,68.004834,60.313711,96.412828,45.433343,42.135992,55.904530,49.899688,25.018169,23.777293,59.548768,36.459441
54.815754,95.186646,139.178882,171.047394,101.054223,99.772970,29.655970,14.289450,138.470057,1.672452,94.063733,55.694407,169.119468,139.474583,167.181987,138.824572,78.375759,136.960040,-0.000694,-1.999386,32.000000,-235.719237,138.787825,-0.468237,24.551656,0.683797,498805.641799,0.951518,50.185183,20.767595,2.534403,0.063798,0.050466,194.388729,32.000000,208.976338,195.759357,198.841288,179.236507,32.000000,174.103595,68.041821,60.284297,96.420641,45.433343,42.178054,55.904530,49.876556,25.018169,23.752105,59.528932,36.665457
54.723762,95.184988,139.097430,171.051036,101.081410,99.774343,29.492992,14.293446,138.601044,1.672458,94.114357,55.812921,169.171273,139.433393,167.192431,138.767125,78.356190,137.002561,-0.000693,-1.998264,32.000000,-235.717372,138.792799,-0.468231,24.574656,0.682843,498767.176227,0.963031,50.124286,20.727426,2.536804,0.052805,0.045027,194.572029,32.000000,208.655916,196.204734,200.238942,178.585439,32.000000,174.062667,68.021836,60.281757,96.428434,45.433343,42.152711,55.904530,49.887985,25.018169,23.753719,59.534990,36.664210
54.820395,95.184988,139.136198,171.051036,101.121544,99.770588,29.836159,14.293731,138.500161,1.672690,94.129809,55.709084,169.153865,139.459778,167.130509,138.685758,78.356013,137.026516,-0.000692,-1.997131,32.000000,-235.712170,138.700084,-0.468155,24.600096,0.682737,498804.522846,0.961385,50.122687,20.718897,2.539031,0.054786,0.049816,194.611561,32.000000,208.796360,196.548491,199.006437,178.360951,32.000000,174.820147,68.032778,60.272652,96.424639,45.433343,42.163188,55.904530,49.885721,25.018169,23.750714,59.539632,36.661568
54.761111,95.181947,138.716867,171.053278,101.141807,99.769358,29.712915,14.293160,138.543718,1.672926,94.151863,55.745549,169.133179,139.384496,167.140793,138.782159,78.371234,137.037046,-0.000692,-1.997133,32.000000,-235.718477,138.746340,-0.468432,24.573896,0.683043,498890.187795,0.968464,50.209573,20.758922,2.541810,0.044551,0.071873,193.917006,32.000000,209.391036,196.747847,196.445819,178.294242,32.000000,174.690157,68.035488,60.290499,96.459269,45.433343,42.134133,55.904530,49.923215,25.018169,23.743855,59.534085,36.441686
54.757615,95.173103,138.720731,171.047114,101.123569,99.768139,29.707817,14.290877,138.606156,1.672595,94.153038,55.725235,169.087164,139.403419,167.149608,138.814101,78.383941,136.992320,-0.000692,-1.998310,32.000000,-235.713221,138.772120,-0.468545,24.559340,0.681078,498827.225034,0.955465,50.116563,20.770620,2.538037,0.049515,0.036282,193.644059,32.000000,209.563712,196.235544,195.190509,178.541734,32.000000,174.351288,68.051953,60.268077,96.431876,45.433343,42.042179,55.904530,49.919394,25.018169,23.720848,59.544254,36.568759
