OSU 80 Ton Compressor Load Stand
54.747419,95.186646,138.810393,171.042070,101.098549,99.766815,29.478417,14.288451,138.487526,1.672534,94.067326,55.700068,169.141593,139.506699,167.164176,138.831396,78.417646,136.984344,-0.000691,-1.999450,32.000000,-235.722039,138.703778,-0.468296,24.472060,0.680436,498815.792438,0.960532,50.170570,20.760463,2.533127,0.048960,0.039092,193.886032,32.000000,209.579817,195.784561,196.581911,179.251389,32.000000,173.958208,68.067749,60.288639,96.450812,45.433343,42.013112,55.904530,49.935718,25.018169,23.722344,59.549142,36.601260
54.805421,95.186646,139.087879,171.042070,101.057739,99.767070,29.532232,14.285740,138.501486,1.672200,94.035909,55.710189,169.154423,139.411658,167.198338,138.774250,78.377630,136.996161,-0.000691,-1.999461,32.000000,-235.721964,138.638740,-0.468047,24.441533,0.680882,498774.494544,0.960732,50.165090,20.726244,2.533360,0.056039,0.035120,194.430811,32.000000,208.850001,195.818117,198.820451,179.210858,32.000000,173.506839,68.046294,60.243055,96.406376,45.433343,42.151467,55.904530,49.889138,25.018169,23.761559,59.532394,36.516521
54.832240,95.193279,139.180509,171.051316,101.034881,99.762019,29.534810,14.295872,138.559505,1.671989,94.118123,55.644463,169.197395,139.358334,167.208151,138.707619,78.357586,136.961728,-0.000690,-1.999477,32.000000,-235.713471,138.782173,-0.468258,24.414940,0.683961,498726.199013,0.968421,50.188450,20.688703,2.535469,0.056210,0.034907,194.684682,32.000000,208.632408,196.172601,200.516262,178.626689,32.000000,174.235469,68.069692,60.256177,96.439058,45.433343,41.995237,55.904530,49.907839,25.018169,23.781627,59.548188,36.421951
54.785010,95.207375,138.706572,171.061684,100.995621,99.754390,29.809901,14.290734,138.547667,1.671828,94.131316,55.827753,169.168783,139.472115,167.143968,138.778918,78.357147,136.927860,-0.000691,-1.999497,32.000000,-235.714675,138.705735,-0.467864,24.435999,0.685443,498776.946029,0.965553,50.132627,20.734403,2.537849,0.061461,0.041814,194.573606,32.000000,208.889979,196.528287,198.641327,178.283847,32.000000,174.778390,68.061897,60.260903,96.435408,45.433343,42.035334,55.904530,49.905103,25.018169,23.822474,59.539484,36.604709
54.794081,95.179184,139.183649,171.063085,100.939904,99.751722,29.893969,14.291020,138.553018,1.671549,94.173628,55.681032,169.136951,139.469791,167.137099,138.869657,78.405876,137.002257,-0.000692,-1.999516,32.000000,-235.717504,138.793637,-0.468033,24.440877,0.686265,498786.146888,0.964924,50.113464,20.737882,2.538297,0.053378,0.027648,193.972141,32.000000,209.392239,196.828283,196.288174,178.151671,32.000000,174.704381,68.078790,60.274596,96.431232,45.433343,42.149467,55.904530,49.891524,25.018169,23.824267,59.539081,36.432809
54.839614,95.179184,139.092329,171.063085,100.886240,99.751820,29.636928,14.293018,138.575773,1.671198,94.140482,55.753366,169.100411,139.426113,167.179330,138.896916,78.408858,136.946631,-0.000692,-1.999520,32.000000,-235.714522,138.726129,-0.468008,24.484439,0.683801,498788.420486,0.956869,50.172996,20.722025,2.531834,0.047832,0.030587,193.732486,32.000000,209.632982,196.154033,195.076165,178.741956,32.000000,174.400567,68.107902,60.285511,96.444214,45.433343,42.152770,55.904530,49.870807,25.018169,23.747546,59.551089,36.399500
54.737238,95.176143,139.181831,171.059442,100.812613,99.746722,29.634693,14.293874,138.555055,1.670875,94.097595,55.644089,169.123940,139.495809,167.186843,138.895817,78.405550,137.044452,-0.000692,-2.001274,32.000000,-235.712683,138.760596,-0.468404,24.515412,0.686027,498641.631354,0.953919,50.136074,20.709090,2.540122,0.049182,0.030153,194.000269,32.000000,209.438283,195.835144,196.847592,179.236643,32.000000,173.813460,68.097132,60.270861,96.397509,45.433343,42.157296,55.904530,49.904323,25.018169,23.740637,59.536200,36.655699
54.797380,95.176420,138.618627,171.054399,100.783795,99.741588,29.737155,14.286025,138.574010,1.670837,94.085362,55.694231,169.159436,139.447505,167.186920,138.812509,78.378630,136.938985,-0.000693,-2.003028,32.000000,-235.722334,138.737084,-0.468454,24.522309,0.683636,498614.476450,0.961329,50.092276,20.679347,2.536348,0.051475,0.037223,194.536937,32.000000,208.789995,195.859611,199.182422,179.374497,32.000000,173.752677,68.102209,60.246180,96.387635,45.433343,42.017395,55.904530,49.889690,25.018169,23.742928,59.546565,36.409552
54.815586,95.183606,138.683956,171.056080,100.799459,99.741583,29.731347,14.293446,138.520959,1.670532,94.122261,55.734626,169.163795,139.483146,167.178582,138.839976,78.346630,136.946243,-0.000695,-2.003045,32.000000,-235.715569,138.754457,-0.468584,24.574158,0.684738,498640.515972,0.963290,50.187750,20.729708,2.542727,0.043274,0.036983,194.808220,32.000000,208.640742,196.347175,200.098303,178.564299,32.000000,174.327562,68.100832,60.232196,96.392104,45.433343,42.040584,55.904530,49.891024,25.018169,23.744454,59.546221,36.379984
54.905543,95.183606,138.687155,171.056080,100.812271,99.739089,29.826045,14.289022,138.542849,1.670235,94.203010,55.712821,169.216767,139.448381,167.144605,138.842234,78.398624,137.086287,-0.000695,-2.003062,32.000000,-235.715076,138.810891,-0.468468,24.591835,0.680593,498637.000137,0.958783,50.130137,20.705896,2.529658,0.052671,0.034627,194.609642,32.000000,208.916626,196.701696,198.173648,178.233987,32.000000,174.673837,68.123740,60.254481,96.410041,45.433343,42.032048,55.904530,49.825568,25.018169,23.765993,59.532531,36.661715
54.761136,95.198254,139.139357,171.064486,100.809743,99.739081,29.627937,14.289022,138.555270,1.669998,94.164007,55.675623,169.167889,139.503355,167.132980,138.763679,78.373828,136.939207,-0.000695,-2.003090,32.000000,-235.716223,138.873055,-0.468740,24.587796,0.679257,498699.214130,0.958642,50.119807,20.741388,2.530010,0.059112,0.034013,193.861741,32.000000,209.362632,196.875378,196.195321,178.182580,32.000000,174.875218,68.096665,60.254438,96.394200,45.433343,42.162940,55.904530,49.886138,25.018169,23.808334,59.546300,36.616374
54.813262,95.184435,138.602938,171.055800,100.782278,99.736546,29.674837,14.284598,138.490211,1.667499,94.126620,55.717169,169.113731,139.406438,167.168388,138.783213,78.379856,136.970533,-0.000694,-2.001946,32.000000,-235.718844,138.829310,-0.469106,24.573214,0.677430,498547.651392,0.953882,50.033331,20.756749,2.525923,0.042872,0.043628,193.796400,32.000000,209.718885,196.101719,194.919335,178.836961,32.000000,174.110796,68.143551,60.261466,96.410971,45.433343,42.010070,55.904530,49.877088,25.018169,23.771641,59.536209,36.519382
54.757611,95.166746,139.107472,171.052157,100.809616,99.740369,29.669199,14.285169,138.544389,1.661538,94.073648,55.712217,169.160206,139.475848,167.175359,138.939917,78.404822,136.960167,-0.000696,-2.000783,32.000000,-235.722863,138.847339,-0.469057,24.567103,0.682129,498679.287896,0.963031,50.186852,20.710806,2.540841,0.050147,0.042490,194.006545,32.000000,209.313886,195.926725,197.220279,179.176001,32.000000,173.840492,68.137584,60.270975,96.399613,45.433343,42.067424,55.904530,49.879476,25.018169,23.773236,59.549250,36.516008
54.768024,95.166746,139.033249,171.052157,100.833657,99.739892,29.439612,14.289878,138.492712,1.651671,94.100663,55.666733,169.159756,139.441244,167.192472,138.864767,78.351185,137.043884,-0.000696,-2.000783,32.000000,-235.717498,138.843890,-0.469107,24.530203,0.678845,498613.480286,0.960465,50.122872,20.719849,2.528639,0.051045,0.031688,194.552300,32.000000,208.683555,195.970880,199.407922,179.151038,32.000000,173.833963,68.159539,60.252837,96.375236,45.433343,42.136002,55.904530,49.910901,25.018169,23.725567,59.539966,36.636110
54.802132,95.160113,139.074023,171.059442,100.838272,99.737331,29.781023,14.290449,138.587260,1.640774,94.142321,55.641314,169.178629,139.397281,167.160938,138.773255,78.347481,136.964794,-0.000697,-2.001376,32.000000,-235.720041,138.893735,-0.469202,24.501197,0.682540,498586.967528,0.961700,50.158738,20.689895,2.540423,0.046196,0.040741,194.650968,32.000000,208.745130,196.300399,200.111104,178.647941,32.000000,174.402265,68.149400,60.227069,96.380059,45.433343,42.174399,55.904530,49.937876,25.018169,23.708554,59.546093,36.581598
54.846446,95.149057,139.098130,171.056920,100.875306,99.734860,29.676726,14.288737,138.546159,1.630596,94.191276,55.656333,169.193895,139.449074,167.110838,138.772357,78.377555,136.972059,-0.000699,-2.003126,32.000000,-235.721426,138.837690,-0.469934,24.470670,0.683008,498683.540001,0.968996,50.148714,20.783800,2.538584,0.045333,0.030507,194.523603,32.000000,208.920060,196.755682,198.041370,178.231604,32.000000,174.555708,68.132328,60.267349,96.387789,45.433343,42.158294,55.904530,49.863408,25.018169,23.679213,59.545975,36.406837
54.737035,95.123077,138.743935,171.058041,100.836999,99.735370,29.646417,14.285312,138.587516,1.620426,94.220373,55.648034,169.171468,139.574030,167.140679,138.854659,78.388087,136.963901,-0.000698,-2.003121,32.000000,-235.723212,138.851397,-0.469730,24.444129,0.683501,498651.965452,0.957203,50.109258,20.749463,2.537748,0.051508,0.038239,193.884225,32.000000,209.524820,196.839907,196.012926,178.235219,32.000000,175.140124,68.135591,60.282396,96.391668,45.433343,42.047816,55.904530,49.874282,25.018169,23.680502,59.531036,36.686660
54.792683,95.123077,138.645772,171.058041,100.777853,99.739174,29.657976,14.291163,138.558555,1.610166,94.140967,55.720972,169.116711,139.411860,167.186324,138.841441,78.410588,137.069981,-0.000697,-2.003121,32.000000,-235.712116,138.885801,-0.469588,24.447958,0.683785,498547.595267,0.959680,50.055582,20.722885,2.536138,0.056417,0.034792,193.812000,32.000000,209.699098,196.110416,195.198098,178.886809,32.000000,173.985685,68.146875,60.264402,96.382321,45.433343,42.021215,55.904530,49.896668,25.018169,23.609435,59.542917,36.584533
54.779336,95.092674,138.829182,171.057201,100.746938,99.746740,29.844988,14.292732,138.561759,1.599611,94.081648,55.779233,169.152800,139.530229,167.179894,138.882778,78.432742,137.074653,-0.000699,-2.003105,32.000000,-235.717594,138.932892,-0.469907,24.459577,0.684223,498546.747541,0.962683,50.134880,20.708427,2.534736,0.047018,0.040941,193.987953,32.000000,209.387255,195.867145,197.588251,179.156491,32.000000,173.624478,68.163008,60.306294,96.360561,45.433343,42.188268,55.904530,49.890663,25.018169,23.525916,59.541353,36.663843
54.788465,95.057573,138.654554,171.062804,100.722132,99.746852,29.695233,14.288879,138.556925,1.589045,94.052802,55.624800,169.196337,139.472544,167.178315,138.748053,78.362498,137.004361,-0.000698,-2.004259,32.000000,-235.722267,138.907991,-0.469879,24.456429,0.682782,498498.087771,0.961288,50.081313,20.736947,2.530370,0.047227,0.035620,194.487679,32.000000,208.913957,195.800625,199.588399,179.341194,32.000000,174.257777,68.137131,60.235254,96.367000,45.433343,42.024923,55.904530,49.896819,25.018169,23.429165,59.545316,36.673894
54.750381,95.055086,139.181928,171.068969,100.671613,99.739072,29.666979,14.291020,138.541905,1.578501,94.173285,55.663651,169.217214,139.419385,167.207090,138.821089,78.380056,136.996707,-0.000698,-2.005416,32.000000,-235.721274,138.858084,-0.469671,24.524591,0.683637,498460.447108,0.955521,50.063754,20.717039,2.534335,0.056120,0.063118,194.732994,32.000000,208.658277,196.539020,199.957635,178.532060,32.000000,174.428027,68.157508,60.320471,96.401106,45.433343,42.187323,55.904530,49.915918,25.018169,23.429662,59.543585,36.614100
54.767542,95.055086,139.050110,171.068969,100.670455,99.734009,29.501155,14.294445,138.579978,1.568238,94.197418,55.695990,169.195687,139.470932,167.138796,138.838367,78.370297,136.957852,-0.000697,-2.005416,32.000000,-235.716046,138.848293,-0.469427,24.567418,0.682597,498543.397639,0.960088,50.019867,20.753479,2.530725,0.050502,0.040458,194.414113,32.000000,209.053253,196.739889,197.961708,178.164519,32.000000,174.766231,68.109375,60.275244,96.348882,45.433343,42.145064,55.904530,49.913230,25.018169,23.423233,59.544628,36.378737
54.727055,95.057297,138.661760,171.084379,100.691102,99.736562,29.719539,14.282315,138.515222,1.558040,94.250673,55.560895,169.178415,139.484576,167.182025,138.845143,78.404782,136.938540,-0.000697,-2.004801,32.000000,-235.724078,138.794232,-0.469901,24.581161,0.684030,498485.802910,0.961645,50.054037,20.732240,2.542118,0.052592,0.036636,193.736887,32.000000,209.646031,196.634722,195.785764,178.478954,32.000000,174.769058,68.141676,60.316244,96.369388,45.433343,42.172447,55.904530,49.925338,25.018169,23.429860,59.548660,36.600673
54.666279,95.050111,138.646016,171.092225,100.708199,99.736550,29.850958,14.287595,138.546979,1.547828,94.236501,55.651617,169.138206,139.481700,167.177225,138.803811,78.399286,136.975489,-0.000697,-2.004241,32.000000,-235.722240,138.820396,-0.470138,24.574499,0.681842,498470.538270,0.966674,50.037516,20.723308,2.538915,0.059377,0.046038,193.686826,32.000000,209.657205,196.125463,195.086511,178.702945,32.000000,173.754557,68.133007,60.332260,96.345489,45.433343,42.023325,55.904530,49.981415,25.018169,23.410384,59.537793,36.406470
54.706032,95.065312,139.134591,171.108196,100.795555,99.739072,29.752477,14.287452,138.487508,1.537770,94.174370,55.572530,169.151963,139.468507,167.192135,138.907486,78.409924,136.923272,-0.000697,-2.004249,32.000000,-235.718285,138.817969,-0.469968,24.545362,0.680014,498438.710705,0.960367,50.078710,20.679530,2.533697,0.052823,0.036234,194.109063,32.000000,209.313752,195.746193,197.873795,179.045104,32.000000,173.999600,68.129221,60.305351,96.342630,45.433343,42.022331,55.904530,49.986497,25.018169,23.410818,59.536200,36.495758
54.712705,95.065312,138.977538,171.108196,100.791843,99.741588,29.574780,14.288879,138.539928,1.528025,94.213248,55.509632,169.200250,139.453948,167.209892,138.818949,78.386941,137.008768,-0.000697,-2.004270,32.000000,-235.719480,138.852191,-0.470014,24.487586,0.681012,498468.323505,0.957272,50.130083,20.702802,2.536226,0.051916,0.045177,194.602563,32.000000,208.894850,196.018051,199.341474,179.144284,32.000000,174.042842,68.165200,60.301790,96.349896,45.433343,42.121287,55.904530,49.960679,25.018169,23.453586,59.545434,36.543594
54.687977,95.074709,139.045388,171.125568,100.770147,99.739031,29.310843,14.284313,138.544514,1.515933,94.306170,55.568253,169.187786,139.452480,167.137976,138.909399,78.363519,137.022974,-0.000697,-2.004834,32.000000,-235.724539,138.852682,-0.469966,24.470460,0.683879,498461.445426,0.959745,50.106975,20.667042,2.543313,0.044147,0.045317,194.724528,32.000000,208.626648,196.546303,200.069609,178.257809,32.000000,174.633939,68.114285,60.273483,96.347877,45.433343,42.185696,55.904530,49.940717,25.018169,23.480294,59.548906,36.395685
54.695399,95.091016,139.057728,171.138176,100.770393,99.736392,29.419495,14.287309,138.516784,1.501537,94.338143,55.610073,169.220079,139.493649,167.128117,138.854212,78.367146,136.970469,-0.000697,-2.006586,32.000000,-235.722361,138.885048,-0.469712,24.434164,0.684569,498516.327889,0.965409,50.100547,20.731156,2.540133,0.044730,0.031164,194.177131,32.000000,209.197949,196.758637,197.602127,178.318525,32.000000,174.911093,68.097908,60.311523,96.353845,45.433343,42.150993,55.904530,49.970560,25.018169,23.526260,59.543831,36.501554
54.680090,95.095438,139.018172,171.154708,100.757510,99.737644,29.714166,14.284883,138.549334,1.487644,94.370522,55.629901,169.191249,139.417327,167.168731,138.787247,78.386800,136.877934,-0.000698,-2.006569,32.000000,-235.722820,138.790437,-0.469783,24.391022,0.685780,498572.045546,0.974574,50.133769,20.761411,2.542522,0.050486,0.030218,193.810576,32.000000,209.692628,196.740009,195.440434,178.328409,32.000000,174.623176,68.122307,60.325657,96.362637,45.433343,42.169162,55.904530,50.009426,25.018169,23.527047,59.535550,36.580938
54.729289,95.095438,139.054541,171.154708,100.724528,99.738825,29.856740,14.285597,138.487451,1.473527,94.299230,55.574898,169.158145,139.451970,167.200947,138.868797,78.397070,136.959615,-0.000699,-2.006573,32.000000,-235.719648,138.821172,-0.469780,24.422021,0.686767,498568.845258,0.970844,50.142923,20.732528,2.542403,0.058359,0.032750,193.771587,32.000000,209.674264,196.015825,195.640481,178.801044,32.000000,174.258419,68.104095,60.321546,96.327621,45.433343,42.154125,55.904530,49.953681,25.018169,23.540150,59.549939,36.489742
54.629853,95.073603,138.675651,171.177124,100.725035,99.742523,29.734099,14.286739,138.556255,1.459417,94.223000,55.518862,169.217327,139.449360,167.227758,138.773130,78.423232,136.978387,-0.000699,-2.005408,32.000000,-235.725883,138.842708,-0.469923,24.418454,0.688016,498549.820133,0.961529,50.162098,20.668346,2.542391,0.051158,0.037448,194.135072,32.000000,209.313264,195.783891,197.956797,179.152093,32.000000,173.912608,68.144742,60.357117,96.358890,45.433343,42.036165,55.904530,49.985516,25.018169,23.480229,59.540222,36.500527
54.639675,95.052875,138.975285,171.193655,100.704503,99.741247,29.448674,14.288594,138.458577,1.445026,94.273589,55.474260,169.209787,139.445506,167.241126,138.678339,78.373238,137.018767,-0.000700,-2.004197,32.000000,-235.720913,138.850927,-0.469809,24.430649,0.686604,498514.101976,0.956019,50.114700,20.697383,2.540770,0.082939,0.038707,194.594422,32.000000,208.808429,195.982270,199.756376,179.059920,32.000000,173.971802,68.133836,60.311689,96.348947,45.433343,42.126608,55.904530,50.021659,25.018169,23.423256,59.543251,36.572867
54.680605,95.055362,138.607501,171.209347,100.703640,99.737373,29.787804,14.290021,138.387928,1.430862,94.377324,55.608073,169.264063,139.377604,167.213318,138.762722,78.371595,136.857606,-0.000701,-2.002434,32.000000,-235.721617,138.774037,-0.469970,24.502771,0.686146,498500.515180,0.961838,50.188696,20.680251,2.538459,0.045646,0.031777,194.845268,32.000000,208.748594,196.609240,199.937415,178.500348,32.000000,174.878427,68.160695,60.366923,96.380742,45.433343,42.138953,55.904530,49.995951,25.018169,23.423713,59.530800,36.476903
54.668622,95.055362,138.981376,171.209347,100.689344,99.725946,29.780703,14.283742,138.494911,1.416760,94.405753,55.528535,169.241430,139.378666,167.162228,138.802077,78.395003,136.842186,-0.000702,-2.000692,32.000000,-235.726421,138.804632,-0.469996,24.522572,0.687225,498558.251633,0.970912,50.158495,20.749668,2.543487,0.047491,0.030269,194.232428,32.000000,209.347000,196.771996,197.279178,178.305868,32.000000,174.938818,68.126716,60.352774,96.355782,45.433343,42.130618,55.904530,50.005799,25.018169,23.431098,59.553519,36.413293
54.695663,95.050387,138.583153,171.220835,100.683303,99.724629,29.879260,14.282886,138.486537,1.402798,94.387924,55.501851,169.224442,139.404562,167.202003,138.707508,78.408346,136.877406,-0.000702,-1.998960,32.000000,-235.726294,138.746671,-0.470118,24.534845,0.682590,498523.819611,0.959050,50.121527,20.673767,2.534857,0.051436,0.034868,193.767014,32.000000,209.629762,196.798154,195.528117,178.527265,32.000000,174.723331,68.132717,60.376461,96.365233,45.433343,42.005383,55.904530,50.021507,25.018169,23.417736,59.536829,36.513146
54.625871,95.032146,138.956538,171.229241,100.691457,99.720724,29.613963,14.288166,138.438210,1.388817,94.409378,55.490888,169.234527,139.340024,167.206881,138.739354,78.394614,136.920721,-0.000702,-1.997183,32.000000,-235.718555,138.926367,-0.470011,24.582918,0.684148,498427.602627,0.959396,50.133076,20.642935,2.542251,0.049992,0.038705,193.778518,32.000000,209.741541,195.958470,195.778806,179.062341,32.000000,174.255926,68.151453,60.372285,96.361841,45.433343,42.117586,55.904530,50.045926,25.018169,23.367475,59.538668,36.518795
54.663749,95.050387,138.593094,171.241570,100.709990,99.714348,29.601801,14.286311,138.468879,1.374956,94.329865,55.540038,169.288948,139.360681,167.258444,138.731468,78.417809,136.917560,-0.000703,-1.997761,32.000000,-235.720410,138.778159,-0.470141,24.582000,0.681250,498377.420130,0.955697,50.102040,20.646544,2.533714,0.053155,0.034084,194.253742,32.000000,209.193106,195.919420,198.238687,179.324439,32.000000,173.801108,68.169742,60.378573,96.365248,45.433343,42.151775,55.904530,50.027598,25.018169,23.367753,59.538294,36.670813
54.580922,95.050387,138.531791,171.241570,100.744565,99.710537,29.764463,14.284883,138.385733,1.360794,94.340085,55.479808,169.275997,139.369530,167.281709,138.665828,78.386392,137.058805,-0.000704,-1.999507,32.000000,-235.723640,138.770532,-0.470407,24.568887,0.682903,498393.145635,0.965511,50.151078,20.681124,2.543786,0.056111,0.029473,194.686546,32.000000,208.765121,196.235177,200.045381,179.076003,32.000000,174.217326,68.145314,60.352657,96.359822,45.433343,41.990157,55.904530,50.081472,25.018169,23.418832,59.544303,36.483653
54.686966,95.055362,139.025156,171.253618,100.774747,99.709261,29.800666,14.285597,138.421422,1.347031,94.417250,55.462491,169.262807,139.390309,167.221776,138.783723,78.360788,136.964349,-0.000703,-2.000682,32.000000,-235.722435,138.772714,-0.470456,24.554987,0.680407,498322.876854,0.965164,50.132799,20.656408,2.535375,0.057226,0.036701,194.739218,32.000000,208.831290,196.576536,199.757315,178.551358,32.000000,175.082390,68.136007,60.341584,96.379009,45.433343,42.017193,55.904530,49.993984,25.018169,23.433109,59.537783,36.502801
54.656961,95.061443,138.543667,171.265667,100.817552,99.705491,29.792042,14.290734,138.368539,1.333184,94.426758,55.512949,169.294687,139.389410,167.181982,138.798639,78.389027,136.882806,-0.000704,-1.999505,32.000000,-235.722379,138.720093,-0.470165,24.553623,0.681649,498404.339793,0.961427,50.212685,20.755768,2.538099,0.044974,0.045041,193.976142,32.000000,209.182641,196.920484,197.173707,178.290210,32.000000,174.818155,68.132063,60.340541,96.359586,45.433343,41.989811,55.904530,50.044390,25.018169,23.450486,59.538835,36.513146
54.622053,95.056191,138.521780,171.274633,100.872652,99.695298,29.648403,14.287167,138.418252,1.314477,94.414655,55.458701,169.289783,139.314230,167.239101,138.709833,78.411939,136.916457,-0.000701,-1.999494,32.000000,-235.722504,138.842810,-0.470010,24.551263,0.683091,498402.679986,0.958245,50.115396,20.735942,2.542199,0.053048,0.033153,193.772387,32.000000,209.865378,196.067840,196.007113,179.247304,32.000000,174.279587,68.174415,60.368599,96.325285,45.433343,41.980569,55.904530,50.071223,25.018169,23.436600,59.553056,36.550930
54.585776,95.056191,138.456762,171.274633,100.870021,99.687635,29.609956,14.282886,138.397300,1.305633,94.414655,55.552044,169.289783,139.323978,167.239101,138.742385,78.411939,136.890628,-0.000700,-2.000657,32.000000,-235.725146,138.774734,-0.469784,24.562855,0.680983,498351.005741,0.959069,50.150397,20.668463,2.534785,0.049959,0.059617,193.772387,32.000000,209.865378,196.067840,196.007113,179.247304,32.000000,174.279587,68.174415,60.368599,96.325285,45.433343,41.961531,55.904530,50.092573,25.018169,23.436924,59.546487,36.364944
54.661951,95.060061,138.921632,171.283039,100.865968,99.672424,29.667289,14.290021,138.324024,1.287418,94.423969,55.490469,169.313472,139.331113,167.252385,138.686611,78.349194,136.796228,-0.000700,-2.001805,32.000000,-235.719322,138.794432,-0.470038,24.531121,0.681371,498266.201832,0.964271,50.178806,20.661747,2.536005,0.052632,0.043099,194.491909,32.000000,208.778393,196.191881,200.297862,179.082991,32.000000,174.541215,68.180465,60.366731,96.317742,45.433343,42.095352,55.904530,50.061185,25.018169,23.448348,59.534537,36.496932
54.579679,95.061995,138.899398,171.297330,100.891289,99.664741,29.790634,14.290164,138.428604,1.277963,94.423969,55.494997,169.313472,139.321794,167.252385,138.610154,78.349194,136.913414,-0.000700,-2.002957,32.000000,-235.722294,138.761943,-0.470132,24.507413,0.681196,498244.070546,0.966142,50.213805,20.649317,2.536499,0.052043,0.044357,194.491909,32.000000,208.778393,196.191881,200.297862,179.082991,32.000000,174.541215,68.180465,60.366731,96.317742,45.433343,42.089489,55.904530,50.114411,25.018169,23.454071,59.544284,36.441760
54.583156,95.074156,138.955555,171.308818,100.924235,99.653301,29.749816,14.288166,138.408791,1.265756,94.485468,55.552939,169.327914,139.195820,167.220898,138.714581,78.376541,136.935576,-0.000700,-2.004707,32.000000,-235.719866,138.834509,-0.469981,24.478276,0.683333,498256.496086,0.962684,50.144204,20.666615,2.541469,0.047091,0.037129,194.664709,32.000000,208.877271,196.743316,199.443382,178.508820,32.000000,174.791612,68.147922,60.368302,96.295431,45.433343,42.110379,55.904530,50.099185,25.018169,23.454607,59.549811,36.534643
54.644577,95.074156,138.849150,171.308818,100.904031,99.639400,29.614688,14.294873,138.432005,1.256209,94.529324,55.552661,169.315671,139.314759,167.199281,138.661312,78.380862,136.916980,-0.000700,-2.005300,32.000000,-235.712339,138.732063,-0.469779,24.458816,0.685050,498260.326536,0.960191,50.225493,20.723027,2.544892,0.056632,0.050640,193.954328,32.000000,209.296584,197.054935,197.020421,178.162320,32.000000,175.150066,68.147570,60.370045,96.290407,45.433343,42.074221,55.904530,50.088263,25.018169,23.489011,59.530692,36.504782
54.559878,95.076920,138.929217,171.324790,100.829243,99.628444,29.655924,14.285312,138.338928,1.249912,94.494506,55.507039,169.310264,139.320205,167.259633,138.625348,78.386223,136.828737,-0.000700,-2.005286,32.000000,-235.726162,138.788418,-0.469551,24.421024,0.686058,498165.599661,0.961359,50.234299,20.706345,2.545759,0.057809,0.038942,193.740831,32.000000,209.835339,196.229413,196.121063,179.163599,32.000000,173.857724,68.150272,60.378649,96.284793,45.433343,42.101371,55.904530,50.142791,25.018169,23.497564,59.550322,36.401628
54.546277,95.079960,139.054710,171.334036,100.803348,99.624601,29.829329,14.288594,138.351689,1.246759,94.508937,55.470686,169.341834,139.271939,167.290159,138.629119,78.377201,136.823204,-0.000699,-2.004702,32.000000,-235.719274,138.838363,-0.469199,24.397001,0.685014,498058.906735,0.964438,50.175050,20.693077,2.540950,0.051908,0.039995,194.294951,32.000000,209.063070,196.011498,198.669453,179.324882,32.000000,174.004604,68.160124,60.391950,96.272732,45.433343,42.119240,55.904530,50.149619,25.018169,23.506687,59.546251,36.485707
54.578036,95.099307,138.923590,171.343563,100.794644,99.620814,29.695515,14.291733,138.311027,1.242869,94.559073,55.468628,169.380929,139.172635,167.302071,138.685064,78.327167,136.802021,-0.000698,-2.002956,32.000000,-235.716462,138.668228,-0.468730,24.393225,0.687660,498060.253771,0.965469,50.253056,20.658569,2.546172,0.039769,0.038196,194.633328,32.000000,208.859818,196.305127,200.125598,179.055467,32.000000,174.514684,68.178370,60.368394,96.274425,45.433343,42.096453,55.904530,50.156518,25.018169,23.561148,59.539868,36.497666
54.644083,95.118654,138.543230,171.352810,100.797387,99.608860,29.607004,14.292019,138.284836,1.239241,94.615171,55.476223,169.398506,139.257910,167.258034,138.628470,78.344875,136.807530,-0.000697,-2.002357,32.000000,-235.717160,138.762493,-0.469052,24.380977,0.687987,498023.834379,0.961958,50.255029,20.655050,2.547183,0.057678,0.037890,194.680334,32.000000,208.909347,196.902921,199.348118,178.361429,32.000000,174.852151,68.148909,60.376853,96.257963,45.433343,42.090520,55.904530,50.135195,25.018169,23.562006,59.543585,36.451224
54.645686,95.118654,138.449269,171.352810,100.816289,99.596199,29.591882,14.293589,138.359789,1.235371,94.615144,55.445143,169.363794,139.233542,167.208287,138.647478,78.306230,136.822812,-0.000696,-2.004118,32.000000,-235.716246,138.757373,-0.469310,24.385409,0.688175,498130.614118,0.962958,50.264391,20.691432,2.545412,0.069186,0.036813,193.873929,32.000000,209.361274,197.028421,196.840211,178.285803,32.000000,175.224596,68.123907,60.358333,96.266389,45.433343,41.953860,55.904530,50.121525,25.018169,23.616746,59.543940,36.500747
54.576746,95.139660,138.945914,171.372985,100.808946,99.586127,29.883440,14.294017,138.279806,1.231781,94.678210,55.477896,169.320450,139.210969,167.255269,138.572610,78.357795,136.694770,-0.000694,-2.005878,32.000000,-235.714015,138.661864,-0.469223,24.402797,0.685429,498031.644022,0.964503,50.220024,20.676377,2.535375,0.054700,0.046197,193.607744,32.000000,209.755777,196.585476,195.236594,178.864192,32.000000,174.820799,68.137931,60.369970,96.264988,45.433343,42.110492,55.904530,50.171629,25.018169,23.676212,59.551021,36.473161
54.678969,95.145188,138.801664,171.385034,100.769690,99.581089,29.736084,14.288451,138.231910,1.228185,94.580496,55.497508,169.344088,139.243086,167.310354,138.600129,78.360239,136.773763,-0.000696,-2.005311,32.000000,-235.720564,138.614856,-0.469374,24.385226,0.684685,498041.712202,0.964842,50.218479,20.722380,2.533581,0.053415,0.035500,193.786287,32.000000,209.786174,196.237093,196.635494,179.238253,32.000000,174.127617,68.132280,60.393229,96.279055,45.433343,42.058153,55.904530,50.113686,25.018169,23.692782,59.549870,36.509478
54.577448,95.139660,138.801661,171.390638,100.767038,99.573568,29.514826,14.284883,138.209547,1.224585,94.521365,55.448783,169.401416,139.225979,167.374173,138.611556,78.341476,136.805945,-0.000696,-2.004638,32.000000,-235.726263,138.630541,-0.469799,24.440091,0.687872,497950.840944,0.956684,50.305987,20.609144,2.545881,0.057088,0.031427,194.461033,32.000000,209.037967,196.048284,198.912905,179.521761,32.000000,174.180585,68.165047,60.399018,96.270331,45.433343,41.961158,55.904530,50.161375,25.018169,23.694037,59.541520,36.464137
54.643460,95.139660,138.338834,171.390638,100.747188,99.563362,29.553873,14.287167,138.269197,1.220728,94.558702,55.475757,169.409789,139.147678,167.348564,138.577495,78.339522,136.726118,-0.000697,-2.006285,32.000000,-235.725455,138.667088,-0.470019,24.463511,0.686032,497881.804314,0.959446,50.212927,20.644752,2.538484,0.048468,0.049334,194.644278,32.000000,208.837400,196.384975,200.342826,179.013592,32.000000,174.579103,68.145279,60.363116,96.275662,45.433343,41.915367,55.904530,50.147667,25.018169,23.679898,59.554482,36.377050
54.694661,95.136343,138.413162,171.399605,100.746855,99.553177,29.929447,14.285882,138.347343,1.216937,94.607779,55.617092,169.444961,139.254709,167.296386,138.582404,78.327842,136.743280,-0.000697,-2.008055,32.000000,-235.721658,138.566440,-0.469800,24.514573,0.685954,497920.086683,0.968496,50.305311,20.679013,2.543205,0.050506,0.038313,194.580766,32.000000,208.921063,196.972897,199.469780,178.561234,32.000000,174.995888,68.137944,60.370403,96.262608,45.433343,42.063167,55.904530,50.141696,25.018169,23.671878,59.544913,36.519896
54.651498,95.129157,138.353798,171.408011,100.721721,99.545547,29.875530,14.286025,138.279006,1.213174,94.616712,55.499143,169.430244,139.195474,167.274532,138.621172,78.349743,136.730037,-0.000696,-2.009800,32.000000,-235.720695,138.670189,-0.469490,24.511583,0.681751,497841.275031,0.965855,50.241630,20.642521,2.531663,0.047240,0.036079,193.938387,32.000000,209.539270,196.980603,196.760769,178.520657,32.000000,175.664346,68.136080,60.386990,96.257903,45.433343,41.916728,55.904530,50.145475,25.018169,23.653086,59.543743,36.372281
54.684730,95.123906,138.953813,171.413615,100.671863,99.534142,29.747845,14.296015,138.286380,1.209105,94.563397,55.574107,169.337114,139.182789,167.317936,138.538101,78.350501,136.815933,-0.000696,-2.010979,32.000000,-235.711034,138.637757,-0.469711,24.561334,0.679888,497784.542898,0.952665,50.188963,20.662466,2.530652,0.063266,0.034001,193.630792,32.000000,209.843256,196.600574,195.140352,178.902445,32.000000,174.726048,68.142798,60.397128,96.266696,45.433343,42.038401,55.904530,50.161845,25.018169,23.654202,59.546703,36.365164
54.635600,95.100689,138.849607,171.415296,100.650454,99.525192,29.454011,14.293731,138.407492,1.205028,94.470240,55.558667,169.362712,139.346568,167.345838,138.678098,78.351882,136.810222,-0.000696,-2.012713,32.000000,-235.715284,138.728311,-0.469404,24.534268,0.681478,497635.996311,0.958457,50.186094,20.674798,2.540998,0.062559,0.039627,193.867780,32.000000,209.644356,196.332785,196.996408,179.304071,32.000000,174.152561,68.150146,60.399928,96.243898,45.433343,42.053593,55.904530,50.146996,25.018169,23.640694,59.538412,36.485047
54.701092,95.100689,138.906975,171.415296,100.671475,99.525162,29.753439,14.287167,138.363827,1.203025,94.443341,55.554214,169.436650,139.267739,167.327664,138.598845,78.322644,136.746197,-0.000698,-2.012725,32.000000,-235.720865,138.761557,-0.469780,24.494326,0.681478,497635.996311,0.958457,50.186094,20.674798,2.540998,0.055142,0.045898,194.479663,32.000000,209.128717,196.062643,199.074830,179.554434,32.000000,174.256470,68.146970,60.393364,96.261138,45.433343,42.078294,55.904530,50.130312,25.018169,23.577108,59.553056,36.396419
54.634050,95.079684,138.489778,171.415296,100.668152,99.515096,29.853190,14.294017,138.335375,1.203618,94.483215,55.514282,169.448616,139.324669,167.367310,138.649373,78.304802,136.853277,-0.000699,-2.010978,32.000000,-235.713523,138.771833,-0.469867,24.456508,0.682315,497580.816483,0.968820,50.210239,20.670666,2.541376,0.042348,0.043334,194.703801,32.000000,208.785087,196.561810,200.493317,178.955034,32.000000,174.393411,68.142438,60.386272,96.281493,45.433343,42.063217,55.904530,50.143156,25.018169,23.519540,59.547077,36.445722
54.684190,95.074433,138.453713,171.418379,100.625545,99.502449,29.751057,14.290164,138.383168,1.203827,94.519945,55.570043,169.433089,139.378562,167.319236,138.705659,78.300581,136.893662,-0.000698,-2.011009,32.000000,-235.721146,138.722785,-0.469978,24.438648,0.682746,497604.929088,0.957829,50.147112,20.669070,2.539382,0.044828,0.044005,194.743021,32.000000,208.969239,196.990708,199.036503,178.620001,32.000000,175.341076,68.125946,60.393971,96.258841,45.433343,41.937627,55.904530,50.152492,25.018169,23.505634,59.547441,36.485413
54.671615,95.077196,138.557101,171.421741,100.597284,99.491031,29.591354,14.288308,138.386706,1.204312,94.550523,55.587681,169.402601,139.278831,167.309597,138.628671,78.342222,136.870585,-0.000698,-2.011012,32.000000,-235.719068,138.711956,-0.469981,24.388740,0.682470,497593.473417,0.955751,50.190728,20.738475,2.534862,0.048001,0.044390,194.017333,32.000000,209.568906,197.034914,196.647923,178.623576,32.000000,175.213796,68.119794,60.415043,96.253754,45.433343,42.068470,55.904530,50.160034,25.018169,23.506278,59.534960,36.651884
54.713096,95.077196,138.543195,171.421741,100.558037,99.485927,29.726721,14.290877,138.477041,1.204382,94.489512,55.578879,169.378649,139.278301,167.333042,138.663998,78.325230,136.871358,-0.000698,-2.011000,32.000000,-235.719449,138.691030,-0.469942,24.384911,0.681930,497508.737444,0.957948,50.137141,20.762135,2.531878,0.087786,0.058104,193.695472,32.000000,209.617383,196.581025,195.220128,178.820872,32.000000,174.486487,68.126756,60.400245,96.253608,45.433343,41.967228,55.904530,50.163134,25.018169,23.514396,59.544569,36.473161
54.673618,95.060613,138.994601,171.420620,100.526834,99.483385,29.609931,14.294017,138.351065,1.204587,94.434835,55.546444,169.392768,139.235112,167.375966,138.695659,78.384988,136.882170,-0.000698,-2.010965,32.000000,-235.715162,138.713912,-0.470040,24.366238,0.683995,497382.014965,0.963253,50.152025,20.709387,2.534352,0.056237,0.051831,193.975839,32.000000,209.691512,196.115827,197.105859,179.410155,32.000000,174.465097,68.135439,60.441326,96.253393,45.433343,42.095067,55.904530,50.169796,25.018169,23.468928,59.540261,36.492677
54.637735,95.050111,138.448523,171.413055,100.495492,99.477082,29.891306,14.287309,138.376718,1.204753,94.416028,55.510661,169.420955,139.293329,167.371340,138.662223,78.295035,136.872688,-0.000699,-2.012697,32.000000,-235.716952,138.771163,-0.469745,24.378800,0.683368,497369.610209,0.958031,50.112056,20.726750,2.532176,0.050970,0.068002,194.629974,32.000000,209.118297,196.207359,199.282243,179.501635,32.000000,174.251277,68.175202,60.425217,96.277157,45.433343,42.083036,55.904530,50.192177,25.018169,23.440232,59.548011,36.514467
54.705926,95.051493,138.984693,171.414456,100.482829,99.469512,29.719580,14.288166,138.356001,1.205380,94.450489,55.648290,169.436667,139.327627,167.371398,138.612393,78.283553,136.862281,-0.000698,-2.013258,32.000000,-235.722489,138.721277,-0.469873,24.419687,0.686871,497239.243112,0.962499,50.133510,20.672197,2.542261,0.056439,0.030972,194.779992,32.000000,208.786037,196.644547,200.640222,178.770170,32.000000,174.717885,68.119542,60.394223,96.290863,45.433343,42.090848,55.904530,50.157943,25.018169,23.444506,59.532226,36.666777
54.684080,95.047623,138.787127,171.406330,100.512182,99.464444,29.520300,14.290021,138.429932,1.205421,94.498433,55.535951,169.458966,139.330297,167.316406,138.659231,78.300285,136.841119,-0.000698,-2.013246,32.000000,-235.718666,138.722479,-0.469882,24.491572,0.684052,497381.732031,0.954032,50.157602,20.757585,2.533936,0.071206,0.034251,194.679409,32.000000,209.006966,196.918024,198.883436,178.660265,32.000000,175.075232,68.106162,60.405062,96.289947,45.433343,42.081208,55.904530,50.146761,25.018169,23.444952,59.536170,36.487394
54.644357,95.047623,138.501144,171.406330,100.496670,99.461896,29.591273,14.287309,138.414799,1.205513,94.492213,55.543961,169.395774,139.344877,167.325921,138.687322,78.299654,136.870729,-0.000698,-2.013258,32.000000,-235.720722,138.736736,-0.470459,24.486694,0.684713,497336.342864,0.958182,50.093259,20.764058,2.540578,0.054018,0.031127,193.978127,32.000000,209.632343,197.076539,196.541277,178.543594,32.000000,175.111679,68.115088,60.422886,96.285305,45.433343,41.947555,55.904530,50.197702,25.018169,23.434621,59.542002,36.510505
54.698863,95.043754,138.444044,171.404648,100.506116,99.464448,29.894092,14.289593,138.364129,1.205624,94.490149,55.518792,169.392554,139.424156,167.366037,138.606486,78.309861,136.916924,-0.000697,-2.013256,32.000000,-235.718603,138.721399,-0.470210,24.543788,0.681931,497283.731924,0.965009,50.110438,20.737139,2.537980,0.049920,0.039489,193.948196,32.000000,209.814334,196.578577,195.403981,179.089177,32.000000,174.509216,68.121892,60.421778,96.292085,45.433343,42.085009,55.904530,50.198304,25.018169,23.424267,59.541943,36.442273
54.722256,95.039608,139.042072,171.409132,100.496135,99.466981,29.777590,14.291448,138.469113,1.205908,94.400948,55.515774,169.408563,139.340370,167.351819,138.670273,78.326811,136.934124,-0.000695,-2.011492,32.000000,-235.713633,138.649180,-0.470218,24.562593,0.681114,497290.853559,0.963426,50.148730,20.752023,2.534592,0.054957,0.058145,194.096561,32.000000,209.657732,196.103453,197.324886,179.406082,32.000000,174.490314,68.118960,60.432249,96.307887,45.433343,42.106293,55.904530,50.157222,25.018169,23.413124,59.538757,36.411973
54.708925,95.052045,138.910514,171.416697,100.512471,99.464451,29.776722,14.284313,138.400362,1.206007,94.413591,55.590832,169.429371,139.321816,167.357359,138.621905,78.268297,136.866916,-0.000696,-2.009720,32.000000,-235.725194,138.718892,-0.470213,24.565661,0.678420,497254.592403,0.952655,50.092326,20.764050,2.531022,0.060415,0.037238,194.577876,32.000000,209.051525,196.211442,199.360639,179.620609,32.000000,174.106628,68.108906,60.399438,96.300469,45.433343,42.065628,55.904530,50.192057,25.018169,23.413466,59.541933,36.614907
54.696784,95.052045,138.590150,171.416697,100.473516,99.458111,29.646540,14.289022,138.454429,1.206450,94.406715,55.583196,169.434886,139.260459,167.349809,138.719186,78.262885,136.986873,-0.000696,-2.008560,32.000000,-235.720157,138.740407,-0.470200,24.563825,0.680756,497218.647277,0.955955,50.065644,20.755376,2.540869,0.050434,0.030528,194.775512,32.000000,208.853912,196.626302,200.644132,178.816281,32.000000,174.745258,68.114227,60.372069,96.290337,45.433343,41.969622,55.904530,50.181983,25.018169,23.448446,59.549093,36.378590
54.690895,95.044583,138.960365,171.418098,100.450877,99.459346,29.563211,14.289165,138.443948,1.206541,94.478737,55.576354,169.444596,139.333193,167.292657,138.713950,78.280488,136.827203,-0.000697,-2.007385,32.000000,-235.720506,138.723418,-0.470392,24.543238,0.680175,497339.122569,0.956239,50.090922,20.781545,2.539083,0.047603,0.129439,194.649122,32.000000,209.161843,196.983026,198.488710,178.619209,32.000000,175.268362,68.094286,60.372510,96.278602,45.433343,41.946453,55.904530,50.171974,25.018169,23.428135,59.541491,36.498473
54.754396,95.028829,139.050545,171.426785,100.453476,99.464391,29.639297,14.289593,138.448953,1.206468,94.497047,55.588153,169.411473,139.274896,167.331943,138.738336,78.371987,136.876440,-0.000698,-2.005631,32.000000,-235.719422,138.841647,-0.470639,24.507256,0.678655,497325.265753,0.960607,50.102619,20.844681,2.533790,0.058606,0.035990,194.045550,32.000000,209.591730,197.226916,196.424944,178.485922,32.000000,175.064201,68.133019,60.390616,96.308277,45.433343,42.106038,55.904530,50.149672,25.018169,23.384737,59.547136,36.514320
54.717739,95.008101,138.936460,171.432950,100.482135,99.469467,29.727077,14.283456,138.465207,1.206397,94.430420,55.560575,169.401048,139.349181,167.372683,138.661467,78.351292,136.879282,-0.000698,-2.005057,32.000000,-235.724084,138.745447,-0.470650,24.476991,0.681282,497288.485747,0.963422,50.100832,20.750236,2.540832,0.053367,0.037557,193.810052,32.000000,209.892228,196.364430,195.450868,179.180731,32.000000,174.527345,68.110991,60.400703,96.320200,45.433343,42.071924,55.904530,50.219421,25.018169,23.384987,59.536298,36.425252
54.734806,95.008101,138.622118,171.432950,100.515414,99.475854,29.705945,14.292590,138.504740,1.206517,94.329764,55.582216,169.427025,139.396812,167.397228,138.799516,78.349514,136.981789,-0.000699,-2.004500,32.000000,-235.718556,138.709385,-0.470640,24.468625,0.681831,497090.455868,0.959757,50.023916,20.682439,2.539532,0.052736,0.046088,194.115236,32.000000,209.648498,196.105015,197.435768,179.589705,32.000000,174.026569,68.140805,60.382525,96.295918,45.433343,41.976018,55.904530,50.171902,25.018169,23.327507,59.543005,36.492237
54.708563,94.989859,138.989411,171.429587,100.522060,99.483446,29.570172,14.291163,138.500207,1.206603,94.415513,55.595245,169.468802,139.310069,167.378577,138.756041,78.314227,136.942327,-0.000701,-2.003335,32.000000,-235.717033,138.811237,-0.470662,24.437757,0.682603,497145.267988,0.957618,50.038487,20.704502,2.539148,0.053296,0.033149,194.844669,32.000000,208.831841,196.691576,200.448061,178.867492,32.000000,174.988772,68.180345,60.362832,96.338222,45.433343,42.085816,55.904530,50.185301,25.018169,23.276799,59.535639,36.652984
54.621413,95.000915,138.440773,171.430988,100.528547,99.488419,29.690825,14.288166,138.428894,1.206925,94.527053,55.584614,169.462961,139.323712,167.331246,138.728760,78.386337,136.929046,-0.000701,-2.002751,32.000000,-235.719046,138.784582,-0.470616,24.405472,0.680949,497173.586935,0.958038,50.022049,20.755605,2.532614,0.052176,0.043040,194.635890,32.000000,209.110418,197.136672,198.052834,178.455825,32.000000,174.922758,68.174244,60.387315,96.356549,45.433343,42.084577,55.904530,50.228837,25.018169,23.307468,59.553548,36.502435
54.690806,95.008101,138.531787,171.436032,100.548898,99.492226,29.811471,14.293731,138.430047,1.206865,94.528842,55.575235,169.431336,139.320305,167.324578,138.711997,78.407890,136.932000,-0.000701,-2.002741,32.000000,-235.714956,138.770243,-0.470722,24.433692,0.684141,497244.123553,0.963576,50.026061,20.768786,2.540454,0.048852,0.036294,193.994693,32.000000,209.503949,197.161775,196.257598,178.637325,32.000000,175.137125,68.175556,60.371850,96.384910,45.433343,41.944057,55.904530,50.210296,25.018169,23.327447,59.544874,36.396199
54.604721,95.014457,138.917263,171.432950,100.538348,99.496087,29.765460,14.286881,138.400642,1.207156,94.490337,55.534274,169.397352,139.329442,167.367857,138.654787,78.381536,136.884340,-0.000702,-2.003341,32.000000,-235.721150,138.751645,-0.470884,24.401906,0.683502,497209.179494,0.960783,50.124147,20.693406,2.534551,0.053728,0.041426,193.888616,32.000000,209.773573,196.320682,195.470026,179.139237,32.000000,174.473052,68.166335,60.328962,96.360296,45.433343,42.080232,55.904530,50.240028,25.018169,23.327517,59.544313,36.613439
54.593997,95.014457,138.945635,171.432950,100.489610,99.493549,29.580657,14.288451,138.377860,1.207135,94.443926,55.484188,169.405475,139.413880,167.411496,138.686671,78.389794,136.913497,-0.000702,-2.003948,32.000000,-235.718761,138.741304,-0.471221,24.391336,0.682204,497164.397677,0.955634,50.064434,20.673276,2.533000,0.043484,0.047360,194.199034,32.000000,209.416903,196.249506,197.880715,179.374950,32.000000,174.185193,68.153774,60.343567,96.362753,45.433343,42.067689,55.904530,50.280286,25.018169,23.345291,59.548464,36.445428
54.643109,95.031593,138.893468,171.440235,100.477951,99.494882,29.546043,14.291733,138.349272,1.207133,94.516167,55.458069,169.451875,139.334457,167.425875,138.698265,78.375169,136.918901,-0.000703,-2.003939,32.000000,-235.719413,138.761066,-0.470852,24.377594,0.686496,497281.581256,0.958794,50.153792,20.676694,2.544052,0.046683,0.027820,194.698809,32.000000,208.875428,196.230387,199.795649,179.609573,32.000000,174.319309,68.169778,60.307251,96.364121,45.433343,42.071334,55.904530,50.242802,25.018169,23.393089,59.547047,36.411606
54.634617,95.056468,138.971604,171.453125,100.488444,99.496107,29.825171,14.291305,138.412911,1.207192,94.574966,55.510433,169.472156,139.385250,167.376709,138.683658,78.358673,136.877990,-0.000704,-2.002168,32.000000,-235.718366,138.704185,-0.470723,24.388452,0.687086,497258.064463,0.964965,50.164139,20.682469,2.545072,0.052419,0.045282,194.907714,32.000000,208.816110,196.763256,200.355062,178.823246,32.000000,174.751137,68.182009,60.296930,96.386999,45.433343,42.076887,55.904530,50.263347,25.018169,23.462494,59.551542,36.401628
54.605072,95.074709,138.878664,171.465734,100.469114,99.499884,29.727868,14.289593,138.431792,1.207203,94.660015,55.425228,169.479584,139.370977,167.335207,138.762457,78.328855,136.875624,-0.000703,-2.001971,32.000000,-235.717292,138.707367,-0.470801,24.410114,0.686496,497292.344683,0.965208,50.133902,20.699692,2.541830,0.046248,0.048168,194.486625,32.000000,209.079036,197.161988,198.206975,178.495257,32.000000,175.053544,68.131245,60.302357,96.384349,45.433343,42.053461,55.904530,50.273623,25.018169,23.462982,59.547018,36.481818
54.624294,95.074709,139.003967,171.465734,100.514663,99.499831,29.472483,14.289735,138.390258,1.207190,94.677693,55.517960,169.446611,139.324303,167.333539,138.691867,78.357264,136.912496,-0.000702,-2.001365,32.000000,-235.718460,138.706041,-0.470532,24.457505,0.686783,497365.837087,0.956403,50.166966,20.696500,2.543655,0.042788,0.038570,194.016464,32.000000,209.533317,197.114819,196.190970,178.654967,32.000000,175.217483,68.171806,60.323151,96.399302,45.433343,42.087624,55.904530,50.279489,25.018169,23.514273,59.544028,36.459148
54.643161,95.087976,138.422164,171.475822,100.503546,99.502381,29.509336,14.288737,138.379289,1.207248,94.594814,55.489672,169.434246,139.259358,167.391390,138.708633,78.387663,136.875258,-0.000702,-2.001364,32.000000,-235.721262,138.766553,-0.470501,24.493697,0.686180,497479.069229,0.960172,50.213705,20.725179,2.543329,0.063019,0.037332,193.993148,32.000000,209.773405,196.373952,195.635748,179.270182,32.000000,174.388657,68.187119,60.304188,96.379582,45.433343,42.047278,55.904530,50.288564,25.018169,23.551827,59.540468,36.511679
54.632233,95.095714,138.536674,171.480866,100.500496,99.508724,29.752061,14.283742,138.242074,1.207305,94.554981,55.452189,169.420635,139.266108,167.379240,138.571299,78.368980,136.897687,-0.000701,-1.999785,32.000000,-235.726421,138.642942,-0.470254,24.511819,0.685230,497415.965247,0.968124,50.195162,20.714516,2.544728,0.047184,0.034119,194.257796,32.000000,209.175401,196.254946,198.213913,179.360534,32.000000,174.135821,68.143241,60.292217,96.370131,45.433343,41.944832,55.904530,50.284946,25.018169,23.574096,59.532944,36.502068
54.594348,95.110916,138.431999,171.477223,100.505677,99.516351,29.796170,14.288737,138.330258,1.207338,94.576078,55.377915,169.488883,139.335212,167.432709,138.552173,78.330647,136.718873,-0.000699,-1.999196,32.000000,-235.723721,138.701616,-0.470109,24.537311,0.680859,497379.063610,0.966609,50.190234,20.666194,2.533202,0.056154,0.032101,194.783134,32.000000,208.922291,196.230519,199.998709,179.474570,32.000000,174.592881,68.176136,60.275050,96.393751,45.433343,41.909499,55.904530,50.303351,25.018169,23.574923,59.545582,36.393337
