OSU 80 Ton Compressor Load Stand
54.657138,95.014457,138.560655,171.609204,100.791232,99.452114,29.663089,14.286453,138.461013,1.220255,94.544267,55.499734,169.654094,139.305686,167.541914,138.695756,78.318139,136.927497,-0.000705,-1.996493,32.000000,-235.720923,138.649243,-0.473155,24.562042,0.681712,497192.877582,0.960230,50.156044,20.768512,2.543817,0.057703,0.039224,195.075266,32.000000,209.181366,197.106303,199.740977,178.764551,32.000000,175.391555,67.997015,60.160566,96.441866,45.433343,41.992126,55.904530,50.731375,25.018169,23.394372,59.552142,36.410579
54.642816,95.011141,138.562339,171.607523,100.804261,99.449579,29.813453,14.289735,138.434059,1.220116,94.562472,55.489858,169.660211,139.366063,167.504709,138.724137,78.306005,136.867605,-0.000705,-1.995906,32.000000,-235.720099,138.720399,-0.473085,24.580426,0.681186,497222.362290,0.960836,50.127963,20.781630,2.543747,0.045875,0.048056,194.331990,32.000000,209.620140,197.347535,197.325379,178.614932,32.000000,175.008979,67.995523,60.146465,96.440041,45.433343,41.862766,55.904530,50.700712,25.018169,23.385279,59.542228,36.663182
54.558929,95.012523,138.546295,171.611446,100.817888,99.450038,29.738772,14.285740,138.440850,1.220097,94.562935,55.422187,169.624551,139.308725,167.517154,138.698791,78.329486,136.911602,-0.000706,-1.997671,32.000000,-235.726062,138.758009,-0.472654,24.578564,0.679030,497158.195573,0.960681,50.103241,20.760859,2.535088,0.062641,0.031268,194.149567,32.000000,209.832193,196.904812,195.704375,178.872962,32.000000,174.771744,68.001891,60.160450,96.412737,45.433343,41.864658,55.904530,50.730281,25.018169,23.385375,59.539002,36.497446
54.557142,95.012523,138.919759,171.611446,100.820993,99.445433,29.673449,14.291591,138.397997,1.220096,94.515892,55.432261,169.607658,139.287170,167.521888,138.684432,78.276702,137.015397,-0.000706,-1.999406,32.000000,-235.721195,138.740854,-0.472284,24.562697,0.678718,497170.104675,0.956075,50.113732,20.744169,2.535783,0.053652,0.040729,194.252836,32.000000,210.021464,196.322202,196.933511,179.481652,32.000000,174.532108,67.974303,60.114967,96.379541,45.433343,41.965093,55.904530,50.767620,25.018169,23.389320,59.540674,36.460395
54.546169,95.012523,138.562221,171.615929,100.770333,99.434001,29.553969,14.288879,138.426829,1.220120,94.527677,55.403722,169.656907,139.347589,167.538010,138.662163,78.300296,136.927311,-0.000706,-2.001154,32.000000,-235.721775,138.796064,-0.472359,24.558790,0.679941,497169.312803,0.960077,50.196047,20.741864,2.539388,0.044497,0.052021,194.767161,32.000000,209.124271,196.511133,199.174055,179.255922,32.000000,174.169866,68.009305,60.139804,96.396618,45.433343,41.863807,55.904530,50.765012,25.018169,23.389429,59.549772,36.589962
54.535355,95.034081,138.925962,171.626017,100.715143,99.425097,29.742238,14.284883,138.416623,1.220142,94.604716,55.337513,169.688107,139.365289,167.568914,138.634536,78.251570,136.903237,-0.000707,-2.002904,32.000000,-235.728557,138.743774,-0.472344,24.549899,0.682368,497249.137751,0.962180,50.197774,20.844583,2.546317,0.058154,0.034514,194.982806,32.000000,209.064056,196.701387,200.669337,179.048512,32.000000,175.009166,68.007110,60.138428,96.431792,45.433343,41.967319,55.904530,50.789372,25.018169,23.449451,59.546231,36.581965
54.555213,95.060061,138.941060,171.628259,100.716822,99.429801,29.779551,14.285597,138.398704,1.220421,94.695242,55.406450,169.654119,139.191620,167.528116,138.693433,78.286534,136.800129,-0.000707,-2.004068,32.000000,-235.727516,138.711040,-0.472182,24.534321,0.680654,497151.095412,0.966169,50.208367,20.778613,2.540274,0.050660,0.035125,195.023609,32.000000,209.191194,197.117691,199.209665,178.640890,32.000000,175.184452,67.978741,60.105172,96.427809,45.433343,41.978879,55.904530,50.819310,25.018169,23.449746,59.532669,36.426573
54.542849,95.060061,138.880818,171.628259,100.674692,99.437411,29.573195,14.289165,138.487423,1.220081,94.696671,55.438445,169.633204,139.327810,167.489216,138.727966,78.314294,136.842548,-0.000708,-2.002912,32.000000,-235.718703,138.753765,-0.471931,24.540746,0.682978,497231.678884,0.960221,50.240368,20.815753,2.547448,0.057895,0.034585,194.349899,32.000000,209.647320,197.366298,197.147267,178.516131,32.000000,175.308802,67.961637,60.149206,96.419587,45.433343,41.953769,55.904530,50.803109,25.018169,23.522394,59.539888,36.545575
54.499859,95.075538,138.883290,171.636385,100.643327,99.441220,29.665046,14.286596,138.354104,1.219102,94.726145,55.368302,169.582264,139.233238,167.542756,138.706329,78.275521,136.860221,-0.000708,-2.002917,32.000000,-235.723567,138.677123,-0.471801,24.506626,0.683271,497212.405868,0.958744,50.247173,20.731154,2.546797,0.044878,0.032608,194.133044,32.000000,209.898457,196.777809,195.872591,179.020177,32.000000,174.878368,67.975076,60.158993,96.440362,45.433343,41.983611,55.904530,50.802368,25.018169,23.565974,59.534242,36.647042
54.464876,95.079408,138.867647,171.653759,100.611061,99.447217,29.695072,14.288166,138.345868,1.217815,94.601148,55.383029,169.602972,139.308867,167.543341,138.606852,78.289404,136.845793,-0.000709,-2.002948,32.000000,-235.721013,138.691256,-0.471668,24.493303,0.683014,497203.761919,0.965745,50.259112,20.723817,2.546270,0.041882,0.033582,194.258634,32.000000,209.843769,196.379728,197.065121,179.363576,32.000000,174.315891,67.988206,60.139918,96.406875,45.433343,41.949092,55.904530,50.871355,25.018169,23.577381,59.527250,36.482479
54.496168,95.095714,138.545722,171.663286,100.594977,99.451028,29.794900,14.289593,138.413650,1.216286,94.619097,55.295278,169.669376,139.212255,167.539676,138.623925,78.293442,136.886398,-0.000709,-2.004733,32.000000,-235.724504,138.762351,-0.471440,24.462540,0.684671,497336.965041,0.963647,50.316112,20.771099,2.548324,0.042077,0.041835,194.810962,32.000000,209.134305,196.308626,199.420208,179.598941,32.000000,174.187278,67.992443,60.134958,96.400367,45.433343,41.972025,55.904530,50.865452,25.018169,23.578067,59.540812,36.640952
54.509742,95.095714,138.550084,171.663286,100.581340,99.447236,29.679603,14.290021,138.328274,1.214657,94.646516,55.460418,169.647332,139.281033,167.545222,138.610663,78.314181,136.882419,-0.000709,-2.005357,32.000000,-235.716536,138.648242,-0.471644,24.452889,0.685536,497361.676364,0.963408,50.353789,20.750270,2.549673,0.063998,0.047195,195.172571,32.000000,209.118701,196.651611,200.749376,179.107628,32.000000,174.969872,67.997370,60.120198,96.415050,45.433343,41.850049,55.904530,50.866837,25.018169,23.624168,59.547008,36.450931
54.565044,95.102348,138.404856,171.676176,100.552113,99.443451,29.575446,14.287167,138.340783,1.212903,94.726919,55.520427,169.668258,139.264803,167.529962,138.615306,78.290694,136.835816,-0.000709,-2.004787,32.000000,-235.721521,138.678020,-0.471318,24.415753,0.684251,497380.324917,0.959657,50.339854,20.765778,2.542302,0.046279,0.038498,195.053136,32.000000,209.319665,197.168000,199.209116,178.589333,32.000000,175.381486,67.980797,60.141256,96.439933,45.433343,41.830562,55.904530,50.835849,25.018169,23.643450,59.544785,36.495318
54.557824,95.109257,138.482535,171.687385,100.535066,99.439586,29.707664,14.287880,138.420273,1.211373,94.714847,55.491089,169.684301,139.313475,167.505698,138.533226,78.318156,136.922231,-0.000709,-2.003019,32.000000,-235.720971,138.709733,-0.471557,24.417903,0.684310,497315.548203,0.963090,50.326739,20.743123,2.541749,0.077598,0.032450,194.425795,32.000000,209.670035,197.343499,197.069607,178.587173,32.000000,175.230663,67.985394,60.136240,96.400832,45.433343,41.824796,55.904530,50.849419,25.018169,23.663539,59.544726,36.483212
54.603354,95.105111,138.861126,171.691869,100.535006,99.433268,29.830171,14.289022,138.366827,1.210014,94.680914,55.507500,169.584678,139.323589,167.512673,138.669966,78.303466,136.893173,-0.000708,-2.001325,32.000000,-235.719502,138.698638,-0.471729,24.432616,0.683733,497323.433516,0.965401,50.279970,20.744177,2.536511,0.043563,0.036924,194.176035,32.000000,210.019126,196.669144,195.533209,179.215940,32.000000,174.970333,68.000230,60.124346,96.413809,45.433343,41.952850,55.904530,50.832096,25.018169,23.664483,59.540094,36.436184
54.638325,95.105111,138.916339,171.691869,100.561497,99.419297,29.721837,14.287309,138.340599,1.208629,94.576248,55.543473,169.604468,139.314210,167.558663,138.653260,78.293436,136.879707,-0.000708,-2.000779,32.000000,-235.720231,138.748158,-0.471673,24.391599,0.684179,497265.482176,0.961220,50.293849,20.758308,2.538271,0.051297,0.032923,194.418085,32.000000,209.907883,196.388272,197.303602,179.451280,32.000000,174.338341,67.959927,60.132786,96.379030,45.433343,41.953602,55.904530,50.811471,25.018169,23.653882,59.546015,36.375582
54.672787,95.092674,138.544200,171.688786,100.649517,99.412946,29.661350,14.286596,138.358190,1.206867,94.590007,55.469825,169.659519,139.211053,167.537266,138.661510,78.277151,136.892053,-0.000707,-2.001382,32.000000,-235.725370,138.685117,-0.471844,24.412055,0.685068,497235.362426,0.956340,50.245764,20.759015,2.543088,0.049906,0.037359,194.921387,32.000000,209.411184,196.336425,199.489980,179.641940,32.000000,174.519541,67.989344,60.113776,96.386823,45.433343,41.965312,55.904530,50.839568,25.018169,23.620189,59.538226,36.463110
54.724994,95.078302,139.000510,171.680660,100.686707,99.409107,29.642404,14.280745,138.411177,1.205231,94.612767,55.528625,169.666849,139.322163,167.572633,138.670327,78.261475,136.814213,-0.000707,-2.003154,32.000000,-235.726303,138.725114,-0.471821,24.406207,0.685896,497167.963749,0.959027,50.212034,20.762564,2.542471,0.049198,0.076226,195.199031,32.000000,209.222141,196.782372,200.641399,179.165919,32.000000,174.995761,67.978393,60.137990,96.400444,45.433343,41.980378,55.904530,50.760919,25.018169,23.581047,59.545739,36.460468
54.638186,95.071116,138.606765,171.672814,100.688940,99.408821,29.787205,14.285597,138.388734,1.204007,94.641927,55.488644,169.725431,139.356541,167.512563,138.721465,78.300845,136.827390,-0.000708,-2.004929,32.000000,-235.723418,138.814972,-0.472017,24.398208,0.682739,497134.875202,0.960238,50.166374,20.784790,2.534061,0.052470,0.041894,195.039928,32.000000,209.293483,197.221086,199.228385,178.495882,32.000000,175.108306,67.966416,60.150672,96.397961,45.433343,41.849625,55.904530,50.796831,25.018169,23.581724,59.539130,36.492530
54.649722,95.071116,138.959686,171.672814,100.680406,99.411348,29.739714,14.289593,138.403681,1.202693,94.661421,55.521066,169.669850,139.275711,167.519977,138.606486,78.292090,136.863218,-0.000709,-2.006682,32.000000,-235.719095,138.725151,-0.472539,24.408042,0.684519,497101.453302,0.959792,50.101701,20.762995,2.539982,0.044015,0.057007,194.442020,32.000000,209.910397,197.282535,196.955219,178.822245,32.000000,175.666250,67.968432,60.141370,96.401055,45.433343,41.961436,55.904530,50.823901,25.018169,23.562388,59.546556,36.471840
54.632083,95.068352,138.621800,171.670011,100.667658,99.415196,29.630417,14.286739,138.377291,1.201018,94.634533,55.630456,169.638804,139.332398,167.582997,138.618626,78.293670,136.856936,-0.000711,-2.008154,32.000000,-235.721457,138.747750,-0.472638,24.410455,0.683920,497056.156272,0.956748,50.178173,20.729968,2.536811,0.055757,0.047156,194.207416,32.000000,210.100813,196.675128,195.654882,179.257109,32.000000,174.803247,67.953329,60.150897,96.410652,45.433343,41.936117,55.904530,50.809229,25.018169,23.555314,59.542336,36.432222
54.650996,95.071116,138.693452,171.665808,100.633599,99.419028,29.647774,14.283885,138.372313,1.199340,94.506541,55.532576,169.625189,139.319430,167.553284,138.659939,78.305316,136.863223,-0.000711,-2.008457,32.000000,-235.727098,138.737717,-0.472794,24.394615,0.685382,497080.682167,0.958081,50.167049,20.755971,2.542734,0.060924,0.032414,194.403852,32.000000,209.824819,196.496139,197.860184,179.525034,32.000000,174.495561,67.945619,60.139756,96.366118,45.433343,41.883283,55.904530,50.825314,25.018169,23.563586,59.540340,36.491943
54.621210,95.067523,138.634483,171.669451,100.579682,99.413012,29.774042,14.286881,138.363379,1.197746,94.529028,55.566924,169.658464,139.346407,167.539570,138.621866,78.284838,136.889074,-0.000710,-2.006711,32.000000,-235.721150,138.779545,-0.473182,24.408226,0.683784,497101.620301,0.961982,50.181294,20.751368,2.537370,0.052627,0.038538,194.968965,32.000000,209.371535,196.318851,199.714224,179.813844,32.000000,174.513107,67.968201,60.143237,96.390329,45.433343,41.960584,55.904530,50.832953,25.018169,23.564201,59.541117,36.440586
54.661855,95.067523,139.066655,171.669451,100.534538,99.416796,29.834681,14.280745,138.435365,1.196172,94.610987,55.537071,169.709066,139.365718,167.599639,138.695589,78.246501,136.856492,-0.000710,-2.004961,32.000000,-235.727778,138.702761,-0.473204,24.402194,0.684366,497093.355537,0.961102,50.165820,20.742749,2.537803,0.050015,0.033142,195.206511,32.000000,209.088821,196.930281,200.779018,178.954275,32.000000,174.812206,67.946070,60.141891,96.405899,45.433343,41.992623,55.904530,50.830371,25.018169,23.554809,59.539671,36.392530
54.635350,95.061166,138.919952,171.663286,100.531892,99.418075,29.644086,14.293874,138.401915,1.194517,94.612630,55.580089,169.730910,139.373790,167.549811,138.704480,78.260102,136.941937,-0.000711,-2.004966,32.000000,-235.716289,138.711322,-0.473169,24.416015,0.684069,497111.895331,0.957524,50.190951,20.775669,2.538107,0.049653,0.038420,194.972894,32.000000,209.366505,197.261844,199.189299,178.611265,32.000000,175.645140,67.947991,60.163143,96.402319,45.433343,41.959105,55.904530,50.857192,25.018169,23.537708,59.539691,36.493190
54.665679,95.050111,138.992801,171.671973,100.548964,99.411721,29.508893,14.285454,138.341849,1.192806,94.648851,55.517577,169.675683,139.323284,167.535911,138.652056,78.281658,136.877036,-0.000711,-2.004939,32.000000,-235.726184,138.599133,-0.473580,24.439409,0.685967,497184.527097,0.954847,50.151760,20.798324,2.544126,0.061244,0.041653,194.453894,32.000000,209.880543,197.437216,196.718257,178.670334,32.000000,175.537975,67.944162,60.163057,96.403312,45.433343,41.970062,55.904530,50.841012,25.018169,23.507511,59.545926,36.501481
54.612372,95.047900,138.930072,171.671132,100.532389,99.415515,29.706232,14.282600,138.399793,1.191000,94.595173,55.546886,169.619327,139.297266,167.566087,138.662404,78.269305,136.836800,-0.000711,-2.005524,32.000000,-235.723465,138.699885,-0.473196,24.473162,0.685196,497169.763589,0.961488,50.170958,20.825844,2.542675,0.054943,0.043307,194.214954,32.000000,209.946914,196.790135,195.688518,179.105846,32.000000,174.580491,67.969857,60.160863,96.370282,45.433343,41.922028,55.904530,50.837728,25.018169,23.507945,59.541766,36.503168
54.613239,95.047900,138.999763,171.671132,100.547066,99.419310,29.889164,14.290449,138.383453,1.189260,94.576781,55.518836,169.660204,139.244268,167.601834,138.662429,78.278782,136.942266,-0.000712,-2.007238,32.000000,-235.715944,138.722255,-0.472816,24.462252,0.684413,497067.832537,0.965227,50.130661,20.773057,2.542597,0.042513,0.036601,194.471737,32.000000,209.808081,196.484652,198.175400,179.672126,32.000000,174.658936,67.973888,60.167870,96.360650,45.433343,41.971965,55.904530,50.884327,25.018169,23.502220,59.539632,36.657973
54.612504,95.047623,138.579728,171.672533,100.562662,99.421322,29.613895,14.287452,138.395493,1.187479,94.516400,55.464671,169.671069,139.251875,167.620197,138.676545,78.280099,136.911519,-0.000711,-2.007253,32.000000,-235.722383,138.731984,-0.473355,24.528210,0.683948,497131.611857,0.959858,50.179853,20.766040,2.543930,0.052128,0.031159,195.033195,32.000000,209.301617,196.597810,199.695533,179.676677,32.000000,174.455390,67.984766,60.159958,96.384077,45.433343,41.933360,55.904530,50.906787,25.018169,23.501865,59.537055,36.492237
54.640625,95.039885,138.943688,171.677017,100.583519,99.418763,29.548384,14.288594,138.380454,1.185846,94.582277,55.504798,169.712786,139.276344,167.603741,138.657152,78.238406,136.832836,-0.000710,-2.007266,32.000000,-235.724683,138.753358,-0.473000,24.538674,0.684645,497133.667700,0.954003,50.179018,20.807323,2.545166,0.060871,0.036501,195.101080,32.000000,209.090445,197.093235,200.578955,178.922325,32.000000,174.990410,67.963532,60.147761,96.393945,45.433343,41.954212,55.904530,50.878530,25.018169,23.480770,59.536672,36.364210
54.651612,95.034633,138.891857,171.677858,100.641163,99.416199,29.480602,14.294302,138.391392,1.184311,94.589160,55.461125,169.705718,139.211744,167.577229,138.655526,78.230678,136.863356,-0.000709,-2.007251,32.000000,-235.717172,138.790229,-0.473223,24.539907,0.680575,497140.833879,0.962904,50.179449,20.791211,2.537509,0.061022,0.027353,194.789204,32.000000,209.368717,197.232842,198.690303,178.667493,32.000000,175.403172,67.939004,60.125102,96.373093,45.433343,41.932031,55.904530,50.872392,25.018169,23.481114,59.528420,36.500894
54.589643,95.034633,138.896085,171.677858,100.649835,99.416167,29.900203,14.284883,138.378868,1.182590,94.617126,55.447483,169.692618,139.284541,167.578666,138.596562,78.300458,136.895075,-0.000709,-2.008469,32.000000,-235.724787,138.724358,-0.473461,24.552600,0.681785,497183.185971,0.964460,50.144589,20.795031,2.542864,0.050694,0.033427,194.296114,32.000000,209.921395,197.510481,196.834812,178.657675,32.000000,175.371082,67.957658,60.151908,96.388325,45.433343,41.940725,55.904530,50.918357,25.018169,23.466835,59.544018,36.484606
54.617350,95.023025,138.983835,171.678698,100.643359,99.416080,29.802074,14.283742,138.364325,1.180843,94.588090,55.402321,169.633147,139.249306,167.596004,138.592161,78.278471,136.848389,-0.000708,-2.009633,32.000000,-235.723142,138.669047,-0.473303,24.542897,0.681279,497173.502152,0.966430,50.128745,20.817450,2.541405,0.051273,0.035704,194.220895,32.000000,210.009003,196.836968,195.892884,179.150127,32.000000,174.777414,67.984866,60.158799,96.359541,45.433343,41.926791,55.904530,50.890960,25.018169,23.434839,59.544343,36.666264
54.580811,95.026895,138.930456,171.679819,100.641106,99.418560,29.619319,14.291591,138.349783,1.179115,94.483579,55.475632,169.689598,139.280319,167.633541,138.643362,78.283401,136.858033,-0.000706,-2.010794,32.000000,-235.714310,138.680323,-0.473464,24.524302,0.681874,497069.908097,0.954037,50.188516,20.762938,2.544367,0.044855,0.037717,194.499137,32.000000,209.813958,196.512045,198.047046,179.428202,32.000000,174.778136,67.992138,60.153124,96.357528,45.433343,41.949422,55.904530,50.939228,25.018169,23.445792,59.546428,36.494511
54.541169,95.024131,138.871114,171.682902,100.667895,99.421086,29.536261,14.287452,138.342539,1.177463,94.533482,55.490986,169.681708,139.256932,167.581551,138.619177,78.248324,136.941229,-0.000704,-2.012586,32.000000,-235.724350,138.649263,-0.473662,24.485488,0.682181,497082.401528,0.956627,50.150178,20.762453,2.544683,0.049313,0.035907,194.924239,32.000000,209.283495,196.643084,199.922240,179.466802,32.000000,174.146872,67.987074,60.104347,96.365425,45.433343,41.935842,55.904530,50.932048,25.018169,23.446025,59.544008,36.415641
54.608502,95.024131,138.966864,171.682902,100.644342,99.421069,29.499763,14.284598,138.378256,1.175844,94.588001,55.448172,169.671351,139.158812,167.604789,138.567918,78.222092,136.840756,-0.000704,-2.013170,32.000000,-235.725892,138.650325,-0.473950,24.449244,0.682979,497107.468346,0.963258,50.189300,20.762166,2.545408,0.057591,0.063079,195.127755,32.000000,209.078523,197.111700,200.876903,178.760803,32.000000,175.117532,67.986328,60.110312,96.375952,45.433343,41.961773,55.904530,50.933115,25.018169,23.438560,59.544077,36.388128
54.609439,95.025513,138.448773,171.684303,100.643096,99.418467,29.828817,14.286453,138.292019,1.174096,94.631457,55.478779,169.704516,139.291658,167.552863,138.597643,78.284350,136.850284,-0.000704,-2.013174,32.000000,-235.721742,138.693948,-0.474124,24.378853,0.684350,497202.398467,0.966744,50.224804,20.837282,2.546170,0.054943,0.031065,194.715531,32.000000,209.590988,197.389977,198.430395,178.625226,32.000000,175.504222,67.990488,60.132145,96.381399,45.433343,41.937895,55.904530,50.928037,25.018169,23.442613,59.549339,36.389816
54.621531,95.032422,138.666450,171.689347,100.631665,99.420976,29.918587,14.294873,138.425468,1.172335,94.651256,55.508641,169.660068,139.293389,167.571438,138.638006,78.287822,136.830953,-0.000704,-2.011984,32.000000,-235.717421,138.657989,-0.473973,24.400017,0.684874,497219.925313,0.966650,50.159817,20.815156,2.544784,0.054314,0.044801,194.283820,32.000000,209.948178,197.460935,196.642051,178.617605,32.000000,175.084710,67.993700,60.132868,96.363469,45.433343,41.867205,55.904530,50.940758,25.018169,23.462037,59.547018,36.506617
54.641042,95.039885,138.549131,171.693550,100.647844,99.418416,30.018082,14.284027,138.384059,1.170794,94.536217,55.551074,169.614127,139.237357,167.585904,138.710116,78.267974,136.903360,-0.000704,-2.010252,32.000000,-235.723349,138.668191,-0.474142,24.413288,0.684029,497089.766954,0.955947,50.160295,20.757485,2.535254,0.048713,0.040716,194.121254,32.000000,210.164027,196.628622,196.109869,179.138192,32.000000,174.770993,68.001487,60.125194,96.370589,45.433343,41.919456,55.904530,50.955742,25.018169,23.462317,59.543733,36.496712
54.615707,95.039885,138.674593,171.693550,100.654801,99.415786,29.671633,14.285312,138.378479,1.169213,94.498679,55.520034,169.679799,139.265231,167.623344,138.644254,78.316559,136.894523,-0.000703,-2.009678,32.000000,-235.722720,138.667028,-0.474079,24.430938,0.684458,497099.258265,0.952890,50.155541,20.744707,2.538677,0.061014,0.038424,194.572222,32.000000,209.582916,196.565783,198.365999,179.449193,32.000000,174.320288,68.031111,60.147542,96.361436,45.433343,41.869315,55.904530,50.949469,25.018169,23.483380,59.547982,36.430094
54.626683,95.031593,138.627023,171.695231,100.650249,99.411934,29.587829,14.279175,138.451937,1.168095,94.499287,55.455095,169.695957,139.198412,167.617129,138.632250,78.276510,136.924953,-0.000701,-2.010246,32.000000,-235.729512,138.691076,-0.473818,24.535553,0.683156,497125.949875,0.949357,50.144188,20.799408,2.535624,0.092393,0.032380,195.002354,32.000000,209.194345,196.659051,200.282709,179.385908,32.000000,174.582456,68.005475,60.088492,96.346350,45.433343,41.827113,55.904530,50.901743,25.018169,23.460657,59.546025,36.490843
54.624421,95.026618,138.586261,171.698034,100.616513,99.408112,29.767428,14.284027,138.430312,1.167532,94.514062,55.573003,169.692719,139.251549,167.594084,138.668394,78.237026,136.878547,-0.000701,-2.011990,32.000000,-235.726791,138.696907,-0.474317,24.563038,0.683701,497031.888473,0.960898,50.168621,20.746572,2.539097,0.058037,0.035890,195.164274,32.000000,209.221962,197.010377,200.733196,178.838064,32.000000,175.428608,67.999365,60.086523,96.347516,45.433343,41.839934,55.904530,50.949985,25.018169,23.447104,59.529187,36.483653
54.666933,95.017221,138.475575,171.705600,100.647722,99.404826,29.682906,14.294445,138.313902,1.167304,94.591660,55.546548,169.713099,139.317104,167.563709,138.723468,78.292816,136.813221,-0.000699,-2.012052,32.000000,-235.712440,138.734082,-0.474329,24.530256,0.680323,497073.566666,0.963355,50.149742,20.801264,2.537716,0.066678,0.034723,194.687354,32.000000,209.506613,197.449232,198.284939,178.400205,32.000000,175.314123,68.024607,60.137617,96.374399,45.433343,41.838336,55.904530,50.945995,25.018169,23.447334,59.545100,36.519823
54.659593,95.017221,138.931593,171.705600,100.661217,99.407289,29.748065,14.285597,138.433353,1.167214,94.585737,55.457293,169.686307,139.337292,167.567483,138.709079,78.290847,136.903624,-0.000698,-2.010870,32.000000,-235.722271,138.733882,-0.474201,24.525745,0.679344,497122.982309,0.957537,50.146949,20.818415,2.537075,0.148011,0.037200,194.262463,32.000000,209.913996,197.346106,196.496604,178.701057,32.000000,175.320444,68.000526,60.106590,96.342686,45.433343,41.934894,55.904530,50.945098,25.018169,23.421394,59.532748,36.441833
54.650314,95.002849,138.601878,171.696913,100.655156,99.409781,29.728288,14.287595,138.376023,1.167516,94.527042,55.533688,169.643748,139.261316,167.614849,138.665768,78.290196,136.926843,-0.000698,-2.010257,32.000000,-235.724043,138.735717,-0.474556,24.456167,0.678991,496967.556842,0.959404,50.096562,20.731176,2.533077,0.041422,0.030899,194.167183,32.000000,210.199589,196.676972,196.067339,179.247164,32.000000,174.580345,68.012502,60.125817,96.330376,45.433343,41.930708,55.904530,50.953475,25.018169,23.381559,59.544146,36.411019
54.619610,94.999809,138.920604,171.694391,100.633391,99.417391,29.559008,14.290592,138.418735,1.167802,94.477408,55.445395,169.679696,139.255830,167.624362,138.590699,78.282000,136.941103,-0.000697,-2.010817,32.000000,-235.723013,138.788477,-0.474883,24.425430,0.681677,496988.299287,0.957465,50.103638,20.776663,2.541760,0.059080,0.030444,194.623883,32.000000,209.555686,196.574581,198.714377,179.241356,32.000000,174.411642,68.026837,60.125173,96.319932,45.433343,41.931590,55.904530,50.976731,25.018169,23.373134,59.528922,36.504049
54.622817,95.004508,138.878256,171.695512,100.643741,99.421200,29.534398,14.289307,138.398819,1.167756,94.493274,55.434364,169.703641,139.307236,167.618107,138.708226,78.256373,136.876645,-0.000697,-2.010820,32.000000,-235.716757,138.659929,-0.474874,24.398706,0.681982,496987.732679,0.958269,50.098212,20.788487,2.536159,0.070650,0.030702,195.020183,32.000000,209.138180,196.581901,200.293839,179.462245,32.000000,174.783029,68.037342,60.096730,96.332257,45.433343,41.815667,55.904530,50.957456,25.018169,23.373132,59.549142,36.446822
54.648351,95.004508,138.959282,171.695512,100.672778,99.425049,29.723923,14.288451,138.387176,1.167685,94.575596,55.468269,169.712841,139.284520,167.615750,138.582854,78.258256,136.875299,-0.000696,-2.010799,32.000000,-235.721220,138.767083,-0.474559,24.419582,0.685064,497051.844966,0.964410,50.124780,20.803546,2.543420,0.054359,0.033148,195.217287,32.000000,209.129158,197.244974,200.418406,178.708289,32.000000,174.873486,68.047195,60.115494,96.357447,45.433343,41.940227,55.904530,50.971406,25.018169,23.386216,59.543841,36.486734
54.561567,95.000638,138.906580,171.696072,100.657993,99.428827,29.898122,14.284313,138.398237,1.167548,94.587609,55.476639,169.730156,139.291148,167.572590,138.604955,78.248396,136.965677,-0.000696,-2.012435,32.000000,-235.726669,138.723787,-0.474400,24.507570,0.685563,497123.660997,0.965200,50.126386,20.798153,2.542495,0.064417,0.044644,194.559146,32.000000,209.561014,197.394906,198.191095,178.425862,32.000000,175.374330,68.053211,60.126606,96.361472,45.433343,41.976217,55.904530,51.004454,25.018169,23.375490,59.545179,36.493924
54.559974,95.014734,138.900053,171.701396,100.607742,99.432674,29.673258,14.282457,138.391152,1.167501,94.648364,55.414194,169.704225,139.252590,167.591050,138.583379,78.288142,136.918277,-0.000696,-2.014197,32.000000,-235.723443,138.709205,-0.474219,24.552679,0.685056,497127.479010,0.958598,50.101764,20.795621,2.542790,0.042775,0.030166,194.195230,32.000000,209.984973,197.219202,196.341975,178.813246,32.000000,175.339210,68.062948,60.143993,96.366197,45.433343,41.926638,55.904530,51.033220,25.018169,23.414670,59.536652,36.499647
54.554694,95.004508,138.666516,171.692990,100.579669,99.435167,29.534446,14.282029,138.422431,1.167424,94.588768,55.417015,169.666627,139.255424,167.637036,138.630378,78.312444,136.867245,-0.000696,-2.013558,32.000000,-235.725183,138.608924,-0.474615,24.532039,0.683639,497201.680971,0.954680,50.181618,20.848973,2.545869,0.046536,0.029040,194.273233,32.000000,209.976558,196.825579,196.279288,179.050268,32.000000,174.490171,68.056753,60.114226,96.342513,45.433343,41.900883,55.904530,51.040450,25.018169,23.414797,59.536524,36.502141
54.577700,95.004508,138.875772,171.692990,100.586471,99.437933,29.429264,14.290021,138.404926,1.167100,94.528196,55.481047,169.735815,139.264394,167.635792,138.630872,78.320959,136.877521,-0.000696,-2.011776,32.000000,-235.718666,138.682505,-0.475106,24.488294,0.682420,497163.924118,0.962013,50.197251,20.786421,2.545823,0.044955,0.028704,194.736323,32.000000,209.457706,196.565965,198.913983,179.336748,32.000000,174.429932,68.044139,60.141799,96.352465,45.433343,41.916261,55.904530,51.040283,25.018169,23.386445,59.545749,36.519529
54.578100,95.016668,138.915228,171.693270,100.596311,99.434077,29.576369,14.296157,138.270833,1.166860,94.600146,55.438452,169.736817,139.262048,167.648377,138.619570,78.282624,136.846929,-0.000695,-2.010013,32.000000,-235.710071,138.718173,-0.474771,24.414940,0.681818,497118.079196,0.966637,50.192122,20.737556,2.541789,0.051715,0.049338,195.104583,32.000000,209.221635,196.648851,200.553974,179.269553,32.000000,174.668863,68.071459,60.106401,96.361597,45.433343,41.817899,55.904530,51.080214,25.018169,23.420317,59.533790,36.509404
54.545147,95.037674,138.761554,171.710083,100.600753,99.432676,29.762920,14.290021,138.332360,1.166490,94.638838,55.417697,169.744508,139.207463,167.603789,138.618975,78.285762,136.856300,-0.000694,-2.008267,32.000000,-235.720633,138.597173,-0.474836,24.378040,0.683837,497105.417016,0.969677,50.169915,20.733987,2.544552,0.055870,0.036324,195.314427,32.000000,209.043956,197.353558,200.223868,178.600734,32.000000,175.088547,68.029719,60.105409,96.355414,45.433343,41.877375,55.904530,51.081649,25.018169,23.478839,59.542779,36.419750
54.602841,95.036844,138.865326,171.714847,100.648366,99.424132,29.807445,14.289165,138.299960,1.166738,94.690224,55.435033,169.698532,139.201387,167.540139,138.636372,78.280563,136.828672,-0.000693,-2.008224,32.000000,-235.716900,138.678875,-0.474937,24.360416,0.686087,497174.392947,0.964836,50.181689,20.757597,2.545256,0.055935,0.033352,194.597486,32.000000,209.562352,197.346138,197.926389,178.517791,32.000000,175.401288,67.997535,60.096012,96.335429,45.433343,41.913527,55.904530,51.076312,25.018169,23.479164,59.547215,36.459001
54.477152,95.036844,138.767895,171.714847,100.693151,99.418052,29.722279,14.284313,138.286609,1.167021,94.734221,55.509938,169.690269,139.178917,167.583036,138.575130,78.282986,136.655030,-0.000693,-2.008729,32.000000,-235.724211,138.590649,-0.474591,24.398339,0.686828,497204.367560,0.959449,50.234506,20.758970,2.543976,0.048390,0.031864,194.279532,32.000000,210.007673,197.283207,196.000637,178.774896,32.000000,175.099415,68.012436,60.107276,96.375635,45.433343,41.879463,55.904530,51.136814,25.018169,23.477181,59.542956,36.434276
54.579949,95.050387,138.871792,171.715688,100.765552,99.409088,29.520227,14.287024,138.347014,1.167301,94.686772,55.450923,169.687295,139.140521,167.589394,138.551928,78.311120,136.834041,-0.000695,-2.008728,32.000000,-235.720516,138.662051,-0.474300,24.474604,0.686951,497143.131186,0.956837,50.177992,20.750868,2.543189,0.042907,0.029890,194.299011,32.000000,209.930983,196.726410,196.649728,179.199533,32.000000,174.443462,68.019930,60.141293,96.358120,45.433343,41.869890,55.904530,51.084285,25.018169,23.515177,59.534665,36.531561
54.556569,95.062272,138.547983,171.714006,100.805716,99.397625,29.660663,14.288166,138.321352,1.167633,94.662682,55.492350,169.724006,139.091909,167.614615,138.464246,78.300369,136.755195,-0.000695,-2.008697,32.000000,-235.718719,138.602823,-0.474076,24.503348,0.687206,497163.876440,0.961913,50.299360,20.664805,2.547268,0.050544,0.030586,194.795257,32.000000,209.463399,196.459046,199.085466,179.452645,32.000000,174.648755,68.024304,60.113799,96.352014,45.433343,41.813127,55.904530,51.099885,25.018169,23.548642,59.534488,36.453132
54.573599,95.071669,138.812852,171.716528,100.820800,99.398852,29.695928,14.296443,138.283540,1.167930,94.715384,55.353783,169.734144,139.226772,167.679316,138.575362,78.241880,136.750902,-0.000694,-2.008698,32.000000,-235.716670,138.613874,-0.473697,24.552469,0.684045,497038.039097,0.966469,50.213624,20.722896,2.544374,0.056609,0.032972,195.179855,32.000000,209.173080,196.853408,200.591600,179.263975,32.000000,174.746348,68.028133,60.102549,96.370785,45.433343,41.771238,55.904530,51.110967,25.018169,23.549181,59.541914,36.421951
54.580489,95.071669,138.744188,171.716528,100.829938,99.397557,29.736050,14.288023,138.249951,1.168216,94.736809,55.410176,169.733495,139.132058,167.615163,138.472252,78.271263,136.717996,-0.000693,-2.009864,32.000000,-235.722631,138.610512,-0.474006,24.522676,0.681801,497026.476153,0.962255,50.248075,20.695680,2.539529,0.051243,0.118430,195.160392,32.000000,209.064835,197.305283,200.132605,178.586724,32.000000,175.053354,67.996215,60.075365,96.373006,45.433343,41.866796,55.904530,51.101586,25.018169,23.575890,59.531823,36.481085
54.587508,95.090739,138.763273,171.722693,100.802814,99.389969,29.799918,14.286453,138.263907,1.168516,94.767786,55.516952,169.735166,139.164582,167.561176,138.513872,78.271419,136.777479,-0.000693,-2.009314,32.000000,-235.721742,138.642553,-0.474197,24.484911,0.681614,497148.286692,0.960821,50.241035,20.752101,2.543590,0.050015,0.036986,194.472858,32.000000,209.648080,197.367066,197.729116,178.522826,32.000000,175.619826,67.983522,60.102860,96.368328,45.433343,41.882379,55.904530,51.111735,25.018169,23.629566,59.542956,36.434276
54.623133,95.114509,138.721510,171.732221,100.781483,99.382889,29.711577,14.286739,138.303908,1.168809,94.818957,55.491247,169.680838,139.135994,167.593007,138.520024,78.312432,136.736301,-0.000692,-2.009811,32.000000,-235.722604,138.645776,-0.474090,24.463537,0.681968,497082.604429,0.959381,50.234386,20.706866,2.542011,0.055223,0.029024,194.278321,32.000000,209.947919,197.260550,195.883398,178.793230,32.000000,174.779979,67.991926,60.091190,96.381944,45.433343,41.858161,55.904530,51.088134,25.018169,23.696410,59.546929,36.497225
54.533841,95.126393,138.825024,171.733342,100.789555,99.371440,29.637202,14.288451,138.268030,1.169158,94.735712,55.431558,169.698590,139.199694,167.632843,138.532493,78.296020,136.804452,-0.000693,-2.009781,32.000000,-235.719089,138.564277,-0.474458,24.404581,0.682998,497066.300220,0.957162,50.246681,20.735362,2.542033,0.046930,0.033695,194.367569,32.000000,210.130961,196.667843,196.844092,179.295132,32.000000,174.618510,67.996351,60.077602,96.348961,45.433343,41.859902,55.904530,51.134444,25.018169,23.697401,59.541038,36.522537
54.535931,95.126393,138.768968,171.733342,100.768257,99.362528,29.674167,14.286739,138.277595,1.170043,94.691122,55.489136,169.713392,139.185911,167.595383,138.601677,78.315173,136.823961,-0.000694,-2.009796,32.000000,-235.722768,138.652955,-0.474213,24.402220,0.682829,496967.146908,0.959316,50.236083,20.674516,2.539611,0.048931,0.045985,194.771607,32.000000,209.405320,196.507522,199.040630,179.472349,32.000000,174.429267,67.981678,60.073287,96.362493,45.433343,41.869532,55.904530,51.159179,25.018169,23.731489,59.544667,36.391870
54.593590,95.132474,138.878427,171.736144,100.741526,99.358728,29.893001,14.287880,138.323518,1.171830,94.733372,55.500511,169.748246,139.208259,167.660955,138.498838,78.273488,136.775804,-0.000695,-2.008026,32.000000,-235.713431,138.626686,-0.473784,24.393802,0.686317,496999.105800,0.963341,50.334142,20.723749,2.545667,0.054066,0.046734,195.139435,32.000000,209.038708,197.002066,200.605413,179.103358,32.000000,174.600622,67.980653,60.070573,96.354659,45.433343,41.801057,55.904530,51.116092,25.018169,23.749499,59.532108,36.504489
54.608334,95.136343,138.723956,171.738666,100.755947,99.357307,29.805130,14.281316,138.326760,1.173623,94.769678,55.456423,169.749813,139.140848,167.650199,138.504171,78.261856,136.850207,-0.000695,-2.006253,32.000000,-235.725732,138.606905,-0.473976,24.399939,0.685987,496916.959139,0.962015,50.332125,20.713990,2.544542,0.055240,0.027160,195.289616,32.000000,209.222478,197.240127,200.083195,178.761372,32.000000,175.497341,67.971589,60.066040,96.346886,45.433343,41.855565,55.904530,51.122864,25.018169,23.761398,59.538776,36.446015
54.648225,95.142700,138.555028,171.740347,100.719913,99.359875,29.642895,14.284883,138.319214,1.175495,94.820380,55.549332,169.743537,139.213092,167.592730,138.493722,78.296637,136.756646,-0.000696,-2.006247,32.000000,-235.723968,138.667905,-0.473593,24.489474,0.685930,496958.123595,0.953860,50.282547,20.732486,2.543860,0.053002,0.040292,194.529076,32.000000,209.676516,197.509851,197.427775,178.643730,32.000000,175.390826,67.972901,60.082481,96.353591,45.433343,41.762741,55.904530,51.135613,25.018169,23.762577,59.546172,36.380645
54.642014,95.142700,138.881766,171.740347,100.707518,99.359916,29.463906,14.296015,138.346689,1.177323,94.825949,55.513356,169.723710,139.155873,167.646445,138.586017,78.330289,136.736109,-0.000698,-2.005047,32.000000,-235.713492,138.572004,-0.473271,24.517930,0.684706,496972.207722,0.956388,50.272191,20.779943,2.540344,0.053564,0.045256,194.248988,32.000000,209.966608,197.220970,196.143054,178.967259,32.000000,175.110412,67.976974,60.098350,96.344701,45.433343,41.894281,55.904530,51.120650,25.018169,23.781460,59.534882,36.499793
54.612830,95.137725,138.597586,171.744831,100.689346,99.359908,29.692004,14.289450,138.261347,1.179419,94.707578,55.534893,169.677741,139.177203,167.650792,138.542619,78.323432,136.862749,-0.000698,-2.003281,32.000000,-235.720876,138.569681,-0.473400,24.547434,0.680725,496907.389829,0.960902,50.240077,20.700110,2.535399,0.051943,0.032323,194.352537,32.000000,210.142484,196.633713,196.948770,179.567683,32.000000,174.649703,67.943132,60.078884,96.307797,45.433343,41.873667,55.904530,51.111683,25.018169,23.768853,59.530014,36.462009
54.674442,95.140489,138.869904,171.739226,100.700150,99.359905,29.957128,14.287595,138.294468,1.181476,94.682694,55.612307,169.766132,139.264578,167.645266,138.535875,78.301595,136.791353,-0.000698,-2.002687,32.000000,-235.720273,138.679753,-0.473433,24.517484,0.681772,496846.581889,0.966859,50.246066,20.656566,2.541666,0.050264,0.049825,194.879707,32.000000,209.322611,196.615409,199.166038,179.422436,32.000000,174.383938,67.991052,60.064274,96.321016,45.433343,41.890285,55.904530,51.106836,25.018169,23.777725,59.545995,36.603388
54.696523,95.143253,138.591627,171.733622,100.735199,99.359893,29.878353,14.284598,138.290163,1.183347,94.659645,55.534589,169.757677,139.224389,167.677133,138.558954,78.266439,136.774644,-0.000698,-2.003305,32.000000,-235.723106,138.641188,-0.473221,24.466290,0.679868,496867.928219,0.959974,50.269237,20.724404,2.537821,0.057187,0.034124,195.229266,32.000000,209.084957,196.971065,200.705241,179.131310,32.000000,175.013672,67.982030,60.046349,96.352181,45.433343,41.841413,55.904530,51.087726,25.018169,23.778940,59.541137,36.452251
54.709746,95.143253,138.623703,171.733622,100.770996,99.364924,29.663788,14.287167,138.301885,1.185293,94.712003,55.591737,169.756263,139.194006,167.648821,138.528601,78.284836,136.847243,-0.000698,-2.005080,32.000000,-235.718734,138.647672,-0.472917,24.420500,0.681236,496883.897887,0.950325,50.212594,20.711867,2.539942,0.052252,0.035235,195.213537,32.000000,209.231841,197.285187,199.695111,178.648687,32.000000,175.286442,67.954248,60.050634,96.339212,45.433343,41.813825,55.904530,51.090021,25.018169,23.787852,59.540743,36.519603
54.728419,95.130815,138.840504,171.724094,100.772516,99.364972,29.635178,14.286596,138.258657,1.187093,94.779486,55.437663,169.739200,139.313822,167.605566,138.606260,78.305612,136.777948,-0.000698,-2.006248,32.000000,-235.721108,138.701596,-0.473139,24.381082,0.680848,496943.273202,0.952421,50.194078,20.738976,2.533829,0.048175,0.031599,194.436525,32.000000,209.634764,197.477812,197.232287,178.400092,32.000000,175.376658,67.955997,60.078854,96.339039,45.433343,41.866222,55.904530,51.150160,25.018169,23.754488,59.537645,36.444988
54.706534,95.129710,138.886164,171.719330,100.783385,99.365026,29.533947,14.289593,138.323760,1.188803,94.789474,55.669209,169.703845,139.162664,167.654547,138.608768,78.276421,136.756458,-0.000699,-2.006266,32.000000,-235.717292,138.595440,-0.473292,24.392569,0.682132,496928.569780,0.959108,50.181338,20.755536,2.533803,0.055097,0.032420,194.245303,32.000000,209.976534,197.059181,195.783625,179.256347,32.000000,175.108053,67.973934,60.052032,96.349483,45.433343,41.889414,55.904530,51.101620,25.018169,23.752547,59.549486,36.430461
54.628474,95.131092,138.615749,171.714006,100.816031,99.372633,29.765279,14.283885,138.294516,1.190495,94.690612,55.589267,169.693251,139.287784,167.660362,138.595400,78.280962,136.767891,-0.000700,-2.004597,32.000000,-235.725458,138.634600,-0.472807,24.473503,0.684102,496863.715151,0.959653,50.150915,20.701395,2.536900,0.053130,0.033066,194.389183,32.000000,209.992528,196.709098,197.245732,179.406481,32.000000,174.508894,67.966683,60.059829,96.332599,45.433343,41.784859,55.904530,51.143690,25.018169,23.753668,59.544343,36.494511
54.669084,95.131092,138.861743,171.714006,100.833577,99.380917,29.725655,14.284598,138.334945,1.192585,94.670138,55.545960,169.732673,139.203672,167.634884,138.563355,78.266114,136.827860,-0.000700,-2.005086,32.000000,-235.723106,138.570866,-0.472644,24.549952,0.684355,496927.963904,0.963356,50.170891,20.720236,2.538749,0.053254,0.041947,194.887947,32.000000,209.186063,196.664849,199.491265,179.350070,32.000000,174.500822,67.960358,60.032028,96.314431,45.433343,41.879213,55.904530,51.132803,25.018169,23.758639,59.540153,36.645061
54.663980,95.142977,138.832901,171.717929,100.830882,99.382233,29.742688,14.286739,138.292631,1.194412,94.717083,55.560283,169.798710,139.136810,167.701085,138.564029,78.214041,136.821676,-0.000702,-2.006847,32.000000,-235.722440,138.600091,-0.473262,24.562986,0.681864,496995.343278,0.957422,50.247513,20.721202,2.537427,0.048849,0.039315,195.071490,32.000000,209.086185,196.853491,200.939289,179.026557,32.000000,175.097256,67.990399,60.029604,96.338684,45.433343,41.779105,55.904530,51.108880,25.018169,23.792836,59.546457,36.496272
54.672484,95.150992,138.845800,171.723254,100.879054,99.383551,29.678972,14.284883,138.333106,1.196194,94.787665,55.575647,169.786041,139.191070,167.586779,138.584338,78.240053,136.881036,-0.000700,-2.007441,32.000000,-235.725115,138.702494,-0.473343,24.529967,0.680498,497046.688519,0.958009,50.208359,20.764927,2.540042,0.054135,0.040180,195.125468,32.000000,209.247009,197.433812,199.375470,178.676849,32.000000,175.231651,67.980417,60.029604,96.343237,45.433343,41.872694,55.904530,51.136382,25.018169,23.816349,59.551257,36.480718
54.629433,95.158731,138.675001,171.736424,100.893873,99.388628,29.567007,14.285597,138.238372,1.197773,94.787997,55.553781,169.760619,139.250998,167.623677,138.562724,78.245324,136.901175,-0.000700,-2.008041,32.000000,-235.724402,138.726377,-0.472956,24.477305,0.680089,497170.248052,0.957596,50.225165,20.814022,2.539751,0.046769,0.035796,194.382358,32.000000,209.656603,197.563803,197.291055,178.515333,32.000000,175.619724,67.977828,60.057643,96.344778,45.433343,41.769615,55.904530,51.151817,25.018169,23.817654,59.534597,36.492677
54.668749,95.158731,138.804147,171.736424,100.885077,99.391094,29.603338,14.287738,138.305234,1.199656,94.731530,55.589871,169.708632,139.207300,167.638427,138.640975,78.242838,136.773702,-0.000700,-2.008621,32.000000,-235.721769,138.707633,-0.472982,24.450109,0.680970,497134.537588,0.959521,50.224983,20.816585,2.539592,0.043512,0.049537,194.292746,32.000000,210.011687,196.908722,195.634082,179.000698,32.000000,175.107638,67.977197,60.042309,96.329463,45.433343,41.856393,55.904530,51.148499,25.018169,23.840513,59.546261,36.490622
54.704297,95.153479,138.594876,171.738105,100.822870,99.397400,29.650382,14.290306,138.368601,1.201595,94.676786,55.596988,169.726042,139.186216,167.652144,138.562544,78.283618,136.804185,-0.000701,-2.008639,32.000000,-235.713300,138.595501,-0.473274,24.410062,0.682217,497180.641657,0.964042,50.274228,20.821007,2.538467,0.046766,0.037454,194.320156,32.000000,209.918803,196.688647,197.552527,179.393824,32.000000,174.223458,67.990808,60.038414,96.321517,45.433343,41.848797,55.904530,51.159997,25.018169,23.827275,59.541648,36.496712
54.704521,95.139107,138.607116,171.730539,100.796193,99.401164,29.821702,14.289022,138.355223,1.203490,94.669538,55.594079,169.741070,139.259154,167.647411,138.557348,78.257692,136.856117,-0.000700,-2.007488,32.000000,-235.720649,138.680691,-0.473765,24.406180,0.683096,497177.645238,0.962134,50.236322,20.762124,2.539004,0.050655,0.030358,194.893226,32.000000,209.218767,196.572534,199.704397,179.477100,32.000000,174.437009,67.998847,60.042331,96.351260,45.433343,41.794436,55.904530,51.133313,25.018169,23.788659,59.533859,36.465237
54.641377,95.141871,138.903737,171.726896,100.779458,99.399908,29.748054,14.283314,138.389066,1.205395,94.682370,55.608026,169.760389,139.112831,167.663789,138.659369,78.212519,136.849593,-0.000702,-2.006351,32.000000,-235.725865,138.614451,-0.473874,24.405813,0.682593,497108.298476,0.959982,50.196815,20.736023,2.533528,0.049441,0.037085,195.087248,32.000000,209.199720,196.933755,200.959525,179.001768,32.000000,174.915145,67.995871,60.008253,96.353695,45.433343,41.841700,55.904530,51.148609,25.018169,23.789862,59.546674,36.580718
54.724811,95.141871,138.812314,171.726896,100.814990,99.398723,29.531505,14.293446,138.369126,1.207433,94.739896,55.572188,169.783921,139.203384,167.653014,138.541237,78.278128,136.881273,-0.000701,-2.006372,32.000000,-235.712619,138.601414,-0.473620,24.425929,0.682767,497158.529230,0.954467,50.182227,20.786953,2.533742,0.046927,0.032919,195.090046,32.000000,209.259451,197.512481,199.329289,178.525561,32.000000,175.098778,68.020891,60.028054,96.364437,45.433343,41.850920,55.904530,51.134695,25.018169,23.798762,59.549093,36.443447
54.713036,95.142424,138.631010,171.718490,100.799815,99.394899,29.460003,14.284883,138.307446,1.209357,94.738674,55.551443,169.733579,139.286825,167.612258,138.662242,78.282215,136.868466,-0.000701,-2.006397,32.000000,-235.720362,138.714242,-0.473328,24.479692,0.685308,497271.283617,0.958019,50.245850,20.828985,2.542098,0.053648,0.038311,194.369536,32.000000,209.810289,197.431189,197.290993,178.552967,32.000000,175.804946,67.992565,60.038508,96.354757,45.433343,41.864523,55.904530,51.132251,25.018169,23.801526,59.538609,36.487027
54.694520,95.135514,138.650401,171.710083,100.791421,99.396169,29.764052,14.283742,138.375275,1.211455,94.742084,55.504169,169.693880,139.230384,167.640822,138.547667,78.293110,136.863733,-0.000699,-2.006389,32.000000,-235.725109,138.683242,-0.473529,24.526269,0.683001,497101.747622,0.963442,50.165446,20.778625,2.536552,0.050675,0.052742,194.167217,32.000000,210.063103,196.910964,195.615592,179.060974,32.000000,174.666376,68.015634,60.050881,96.368650,45.433343,41.804486,55.904530,51.149193,25.018169,23.783554,59.555751,36.446382
54.663855,95.149333,138.939675,171.705600,100.748989,99.401333,29.867478,14.288023,138.370404,1.213613,94.659846,55.596492,169.715969,139.247062,167.691727,138.703682,78.293761,136.886787,-0.000699,-2.006971,32.000000,-235.720337,138.624055,-0.473386,24.540431,0.680679,497080.898793,0.965969,50.177341,20.768373,2.533784,0.044966,0.041936,194.419102,32.000000,209.889067,196.669098,197.689134,179.303423,32.000000,174.525935,68.026147,60.060235,96.333869,45.433343,41.858321,55.904530,51.178122,25.018169,23.784726,59.528489,36.498473
54.752445,95.149333,138.860426,171.705600,100.771462,99.408927,29.637899,14.285740,138.380052,1.215445,94.650403,55.576503,169.713380,139.314597,167.711917,138.630014,78.266816,136.913398,-0.000699,-2.007546,32.000000,-235.722620,138.663866,-0.473263,24.556429,0.679764,497065.969400,0.956448,50.188269,20.755200,2.534996,0.040331,0.059663,194.916599,32.000000,209.318541,196.498981,199.703178,179.553029,32.000000,174.637577,68.018682,60.041361,96.364222,45.433343,41.864455,55.904530,51.124451,25.018169,23.824384,59.544894,36.472647
54.751180,95.140489,138.963133,171.708122,100.759961,99.415807,29.518649,14.288737,138.350688,1.216952,94.690212,55.622383,169.752345,139.265883,167.713623,138.657131,78.234535,136.948390,-0.000699,-2.007824,32.000000,-235.715853,138.671105,-0.473069,24.530256,0.681430,497123.328773,0.953795,50.231642,20.765645,2.541710,0.046214,0.062788,195.081638,32.000000,209.131149,197.054453,200.781831,178.736201,32.000000,174.741649,68.023494,60.026903,96.352723,45.433343,41.780244,55.904530,51.143814,25.018169,23.801070,59.537281,36.652764
