OSU 80 Ton Compressor Load Stand
54.702173,95.139936,138.656105,171.714847,100.733063,99.426008,29.772454,14.282315,138.318606,1.218634,94.770955,55.608327,169.770610,139.350649,167.619872,138.668474,78.236873,136.917971,-0.000697,-2.008422,32.000000,-235.728503,138.727500,-0.473693,24.495795,0.679293,497172.004296,0.959575,50.146299,20.805398,2.536150,0.052841,0.033468,194.888977,32.000000,209.296583,197.342269,199.219910,178.541943,32.000000,175.310967,67.981909,60.042867,96.325632,45.433343,41.804266,55.904530,51.153290,25.018169,23.800748,59.542484,36.517402
54.730274,95.150163,138.958299,171.717649,100.741639,99.442386,29.709437,14.288451,138.361189,1.220295,94.743140,55.576290,169.761552,139.287130,167.617515,138.727742,78.289263,136.915619,-0.000698,-2.010195,32.000000,-235.718269,138.698067,-0.473496,24.462907,0.680621,497257.231115,0.963522,50.138671,20.854516,2.538085,0.045855,0.041299,194.439150,32.000000,209.924414,197.499007,196.905815,178.657085,32.000000,175.367154,68.025452,60.080108,96.370516,45.433343,41.877451,55.904530,51.144780,25.018169,23.801958,59.531518,36.484973
54.760112,95.150163,138.880372,171.717649,100.715554,99.456411,29.800077,14.292161,138.368986,1.222003,94.714882,55.600955,169.686293,139.260336,167.659738,138.713687,78.293542,136.876071,-0.000698,-2.011968,32.000000,-235.719149,138.729841,-0.473737,24.460468,0.680732,497325.192322,0.956331,50.185316,20.837542,2.534746,0.051316,0.041431,194.205846,32.000000,210.113490,196.940144,195.636076,178.885243,32.000000,174.626429,68.012988,60.075923,96.346936,45.433343,41.867212,55.904530,51.129174,25.018169,23.831648,59.547116,36.407424
54.747311,95.141318,138.961970,171.711484,100.739136,99.461501,29.465720,14.283885,138.488844,1.223783,94.671057,55.679257,169.738192,139.217313,167.676651,138.741429,78.293351,136.913991,-0.000700,-2.012566,32.000000,-235.723819,138.841159,-0.473618,24.410036,0.682984,497308.294904,0.958008,50.168476,20.784020,2.538966,0.054823,0.042784,194.448235,32.000000,209.870651,196.518528,197.905053,179.402293,32.000000,174.500234,68.030156,60.071420,96.337492,45.433343,41.893380,55.904530,51.117342,25.018169,23.808341,59.538658,36.437945
54.740786,95.150992,138.914723,171.712045,100.790205,99.464054,29.659359,14.290734,138.491771,1.225402,94.610572,55.697640,169.745683,139.315025,167.645685,138.774029,78.259223,136.903864,-0.000701,-2.010796,32.000000,-235.717625,138.814072,-0.473849,24.418507,0.682282,497355.984253,0.954666,50.139746,20.760708,2.536159,0.047999,0.026864,194.969203,32.000000,209.363044,196.590519,199.748063,179.459554,32.000000,174.341460,68.007324,60.037032,96.300435,45.433343,41.878128,55.904530,51.143278,25.018169,23.836447,59.537960,36.415934
54.772703,95.133027,138.846039,171.704198,100.828328,99.471345,29.527559,14.290164,138.360287,1.227190,94.655249,55.620724,169.750039,139.364370,167.681056,138.688872,78.240564,136.939532,-0.000702,-2.010275,32.000000,-235.722294,138.821986,-0.473504,24.392648,0.684337,497376.530240,0.965773,50.143225,20.779149,2.538243,0.055382,0.042062,195.146664,32.000000,209.211622,197.118360,200.876299,178.835562,32.000000,174.915931,68.037557,60.054958,96.322808,45.433343,41.819564,55.904530,51.113172,25.018169,23.837753,59.527358,36.505663
54.737735,95.133027,138.878304,171.704198,100.826853,99.485346,29.789885,14.287880,138.395594,1.228937,94.758877,55.630298,169.748748,139.269757,167.635684,138.651712,78.265562,136.913253,-0.000702,-2.009760,32.000000,-235.715398,138.726376,-0.473058,24.396267,0.683980,497469.651819,0.959637,50.159182,20.808403,2.537682,0.050110,0.034473,194.962080,32.000000,209.536684,197.345250,198.876920,178.629605,32.000000,175.410761,68.019479,60.092133,96.322745,45.433343,41.868368,55.904530,51.141850,25.018169,23.789026,59.541992,36.432736
54.726599,95.129434,138.756390,171.701116,100.845950,99.496768,29.843559,14.290021,138.412444,1.229868,94.712293,55.678084,169.708831,139.314474,167.638253,138.641955,78.282258,136.959468,-0.000702,-2.010968,32.000000,-235.719814,138.786764,-0.473438,24.402010,0.683881,497503.803384,0.963344,50.110491,20.844226,2.534950,0.049602,0.039230,194.409269,32.000000,209.987574,197.643846,196.732795,178.430484,32.000000,175.338929,68.037729,60.113075,96.328637,45.433343,41.831423,55.904530,51.154926,25.018169,23.780180,59.544972,36.629433
54.742246,95.145188,138.865561,171.692149,100.851566,99.505630,29.708899,14.287309,138.396004,1.230162,94.690888,55.629240,169.686281,139.265435,167.646652,138.676892,78.322738,136.977652,-0.000700,-2.011019,32.000000,-235.720886,138.694478,-0.473569,24.387980,0.684573,497541.853300,0.955654,50.144155,20.806581,2.537158,0.058864,0.037503,194.188387,32.000000,210.127835,196.826758,195.832475,179.071044,32.000000,174.650151,68.033355,60.109919,96.304299,45.433343,41.862028,55.904530,51.144964,25.018169,23.825083,59.543340,36.492457
54.728151,95.143529,138.952143,171.691308,100.859909,99.519718,29.428377,14.290164,138.375486,1.230230,94.618960,55.642328,169.718000,139.245777,167.658651,138.711200,78.298642,136.920923,-0.000701,-2.012803,32.000000,-235.716229,138.746770,-0.473552,24.463248,0.683995,497568.523644,0.954247,50.151286,20.812123,2.535447,0.042405,0.034760,194.558163,32.000000,209.947616,196.563704,197.956707,179.449666,32.000000,174.398312,68.037981,60.121727,96.296791,45.433343,41.895691,55.904530,51.139300,25.018169,23.826338,59.529433,36.476976
54.648462,95.143529,138.899585,171.691308,100.883288,99.526152,29.732940,14.281744,138.367067,1.230522,94.614037,55.692873,169.717171,139.288090,167.662676,138.715493,78.276336,136.803948,-0.000701,-2.014585,32.000000,-235.727927,138.687934,-0.473577,24.503374,0.684829,497549.244145,0.958397,50.151972,20.780390,2.536717,0.044231,0.039079,195.040052,32.000000,209.387572,196.764694,199.975734,179.482174,32.000000,174.433203,68.051612,60.124151,96.306735,45.433343,41.873924,55.904530,51.204946,25.018169,23.822975,59.547903,36.645721
54.706508,95.128052,138.907434,171.690468,100.891789,99.523612,29.705731,14.281601,138.382451,1.230690,94.679250,55.545562,169.731454,139.250102,167.646362,138.637773,78.289845,136.914483,-0.000702,-2.013420,32.000000,-235.729381,138.657770,-0.473596,24.554646,0.683494,497669.359201,0.967935,50.163888,20.777193,2.538952,0.049093,0.029804,195.270375,32.000000,209.230068,197.135916,200.891985,178.788019,32.000000,175.113326,68.027210,60.134366,96.334862,45.433343,41.891066,55.904530,51.166326,25.018169,23.781156,59.545434,36.448656
54.804858,95.134685,138.650646,171.697753,100.849747,99.526095,29.822410,14.291733,138.408600,1.230800,94.743603,55.628141,169.759008,139.286171,167.608988,138.704621,78.263855,136.952692,-0.000703,-2.013420,32.000000,-235.715807,138.838566,-0.473574,24.549716,0.683322,497779.483488,0.959593,50.240678,20.743192,2.541692,0.053566,0.041041,194.948555,32.000000,209.565245,197.371944,198.550255,178.516332,32.000000,175.268966,68.048400,60.151559,96.325903,45.433343,41.795467,55.904530,51.120790,25.018169,23.800698,59.527614,36.456066
54.723560,95.150439,138.901027,171.703078,100.832830,99.531175,29.598960,14.292161,138.330741,1.230772,94.720321,55.579188,169.713548,139.191986,167.616832,138.639695,78.306518,136.891089,-0.000704,-2.012855,32.000000,-235.720788,138.761657,-0.473491,24.555957,0.681031,497695.173637,0.959311,50.169256,20.782891,2.539139,0.060715,0.040011,194.411109,32.000000,209.992794,197.599376,196.733353,178.589234,32.000000,175.035479,68.045904,60.159956,96.338720,45.433343,41.899516,55.904530,51.157169,25.018169,23.801863,59.537596,36.643227
54.667214,95.150439,138.676336,171.703078,100.821147,99.536315,29.660771,14.289022,138.359472,1.230918,94.735830,55.575074,169.664379,139.182648,167.625070,138.617487,78.324899,136.939370,-0.000704,-2.011098,32.000000,-235.719010,138.745628,-0.473435,24.549952,0.678361,497721.030226,0.953742,50.081207,20.827266,2.529897,0.055356,0.032867,194.245667,32.000000,210.174733,196.704148,196.043622,179.099708,32.000000,174.830638,68.028458,60.167954,96.313661,45.433343,41.803280,55.904530,51.208053,25.018169,23.846902,59.544569,36.583946
54.741480,95.150715,138.684775,171.703358,100.814036,99.541509,29.647213,14.289593,138.310358,1.230914,94.662759,55.615767,169.720005,139.233135,167.660287,138.687976,78.330848,136.867462,-0.000704,-2.009318,32.000000,-235.721389,138.741793,-0.473467,24.507806,0.680792,497721.998704,0.962571,50.175218,20.754958,2.538231,0.059673,0.047064,194.631857,32.000000,209.837617,196.644659,198.159151,179.381993,32.000000,174.383004,68.041466,60.176887,96.312647,45.433343,41.826434,55.904530,51.156424,25.018169,23.848972,59.540202,36.489595
54.691346,95.155967,138.953980,171.705319,100.815187,99.541631,29.672480,14.287452,138.327176,1.230938,94.669414,55.682663,169.707766,139.136218,167.655489,138.608257,78.260441,136.938127,-0.000704,-2.007562,32.000000,-235.720088,138.688747,-0.473489,24.498391,0.680637,497740.028484,0.961685,50.229510,20.759812,2.536737,0.056150,0.107519,195.077289,32.000000,209.235044,196.786334,200.015428,179.221286,32.000000,174.239344,68.013664,60.151342,96.290357,45.433343,41.886130,55.904530,51.192934,25.018169,23.864870,59.530545,36.652984
54.683285,95.163982,138.728760,171.711484,100.806403,99.546672,29.850876,14.295586,138.369305,1.231070,94.710947,55.696807,169.752147,139.259193,167.689146,138.627637,78.275946,136.894677,-0.000704,-2.007147,32.000000,-235.709823,138.727882,-0.473588,24.458659,0.680774,497719.687046,0.960764,50.158238,20.719256,2.533450,0.053535,0.033738,195.216580,32.000000,209.247417,197.089515,200.875068,178.846129,32.000000,175.296949,68.056130,60.186652,96.320038,45.433343,41.821455,55.904530,51.181262,25.018169,23.866219,59.542140,36.429287
54.772822,95.163982,139.017498,171.711484,100.793342,99.546682,29.674294,14.292447,138.395584,1.231303,94.752457,55.682947,169.728184,139.248550,167.628890,138.661657,78.270067,136.921574,-0.000704,-2.006648,32.000000,-235.719355,138.758027,-0.474096,24.421523,0.683235,497884.921168,0.960911,50.211780,20.823673,2.540694,0.051765,0.037918,194.840850,32.000000,209.597963,197.438795,198.532139,178.466462,32.000000,175.097331,68.043524,60.184003,96.299788,45.433343,41.902371,55.904530,51.150871,25.018169,23.889890,59.541028,36.447482
54.734742,95.165917,138.944825,171.710083,100.837932,99.545396,29.660184,14.290592,138.343717,1.231204,94.802897,55.622451,169.733735,139.311946,167.657988,138.636984,78.311972,136.940450,-0.000704,-2.006648,32.000000,-235.715965,138.757477,-0.473717,24.415019,0.683308,497894.145424,0.955386,50.227562,20.787258,2.536950,0.070149,0.031093,194.453452,32.000000,210.023400,197.426960,196.685826,178.547185,32.000000,175.502306,68.070515,60.202852,96.319913,45.433343,41.887625,55.904530,51.173424,25.018169,23.896690,59.549152,36.458047
54.701933,95.178631,138.788679,171.706440,100.865251,99.544117,29.577008,14.287024,138.332305,1.231107,94.700731,55.649422,169.707927,139.251447,167.667230,138.664546,78.339001,136.961695,-0.000705,-2.005479,32.000000,-235.721827,138.703003,-0.473362,24.398339,0.684560,497864.922225,0.959373,50.141331,20.806082,2.538074,0.042476,0.039699,194.224660,32.000000,210.229955,196.666640,196.056637,179.187910,32.000000,174.658087,68.070407,60.207781,96.305742,45.433343,41.834951,55.904530,51.197616,25.018169,23.933459,59.541294,36.376316
54.713448,95.173379,138.919867,171.705319,100.842965,99.551726,29.771033,14.274609,138.342280,1.231107,94.620215,55.642042,169.729759,139.361213,167.681270,138.632247,78.322936,136.932629,-0.000705,-2.004310,32.000000,-235.739980,138.786525,-0.473085,24.444156,0.684919,497798.816011,0.960544,50.179927,20.773259,2.538512,0.044661,0.032642,194.666716,32.000000,209.690500,196.643367,198.440918,179.156871,32.000000,174.144934,68.054016,60.221462,96.299663,45.433343,41.834488,55.904530,51.213776,25.018169,23.935004,59.534724,36.495685
54.838374,95.173379,138.964462,171.705319,100.833911,99.554252,30.002252,14.289450,138.444561,1.231252,94.644051,55.701067,169.706829,139.330868,167.681444,138.780405,78.280019,136.924780,-0.000705,-2.003118,32.000000,-235.719237,138.782277,-0.473248,24.484177,0.685051,497773.194397,0.963886,50.224243,20.756453,2.537181,0.050834,0.031149,195.073159,32.000000,209.390183,196.635051,200.287405,179.372600,32.000000,174.699662,68.044643,60.171698,96.301085,45.433343,41.884285,55.904530,51.122998,25.018169,23.921923,59.536032,36.643153
54.754443,95.160665,138.929733,171.703358,100.858286,99.555500,29.424160,14.292590,138.431683,1.231373,94.691081,55.623150,169.740687,139.323242,167.645907,138.673371,78.269939,136.905882,-0.000704,-2.001949,32.000000,-235.717245,138.800591,-0.473048,24.552023,0.684336,497829.245677,0.957447,50.207898,20.758531,2.539044,0.056793,0.034487,195.263297,32.000000,209.264126,197.238998,200.226621,178.554761,32.000000,174.970110,68.052905,60.179617,96.337498,45.433343,41.903188,55.904530,51.107809,25.018169,23.888051,59.542976,36.669419
54.775319,95.155138,138.843156,171.697473,100.915159,99.559366,29.503414,14.288879,138.467525,1.231395,94.773005,55.642018,169.760056,139.423769,167.601820,138.629894,78.291154,136.968448,-0.000705,-2.001919,32.000000,-235.722267,138.857738,-0.473118,24.552522,0.681618,497865.279425,0.947753,50.087666,20.797673,2.534073,0.046724,0.036409,194.759787,32.000000,209.655108,197.541593,198.302839,178.351904,32.000000,175.245660,68.045410,60.190945,96.324472,45.433343,41.851124,55.904530,51.156448,25.018169,23.874078,59.547028,36.475876
54.798770,95.153203,138.821693,171.704198,100.939450,99.563238,29.517480,14.286596,138.366852,1.231164,94.745507,55.674822,169.702467,139.348731,167.621040,138.719367,78.257592,136.944453,-0.000703,-2.001914,32.000000,-235.720288,138.822171,-0.472880,24.570906,0.680785,497913.202591,0.967958,50.155707,20.798659,2.537323,0.052983,0.033366,194.345523,32.000000,210.026303,197.331107,196.430704,178.679885,32.000000,175.298462,68.026050,60.165524,96.341502,45.433343,41.910210,55.904530,51.149437,25.018169,23.875419,59.540556,36.417769
54.835828,95.153203,138.829854,171.704198,100.947265,99.567060,29.966088,14.289593,138.409074,1.231096,94.628540,55.683179,169.684780,139.345203,167.632073,138.737358,78.321619,136.959530,-0.000702,-2.001887,32.000000,-235.715652,138.768878,-0.472499,24.532039,0.680013,497876.052938,0.964985,50.130084,20.807547,2.534776,0.055619,0.029621,194.310139,32.000000,210.062407,196.787440,196.265853,179.010389,32.000000,174.447151,68.045821,60.166589,96.337817,45.433343,41.846857,55.904530,51.119212,25.018169,23.871372,59.546506,36.408965
54.791464,95.146293,138.930620,171.710083,100.907642,99.577165,29.801908,14.287452,138.481951,1.230978,94.569889,55.676977,169.747479,139.437676,167.684839,138.707022,78.319778,137.002281,-0.000701,-2.000143,32.000000,-235.719924,138.797737,-0.472668,24.494877,0.679068,497945.338754,0.964112,50.105583,20.829565,2.533299,0.062894,0.039612,194.727995,32.000000,209.640632,196.592916,198.739568,179.309475,32.000000,174.278970,68.034699,60.166697,96.337220,45.433343,41.902316,55.904530,51.130038,25.018169,23.853473,59.529591,36.673967
54.727956,95.131368,138.833156,171.696913,100.875345,99.582283,29.663963,14.293018,138.478691,1.231091,94.640537,55.724127,169.749149,139.390715,167.701829,138.784787,78.269428,137.019599,-0.000701,-1.999554,32.000000,-235.716981,138.841971,-0.472821,24.472034,0.679659,497825.665760,0.949022,50.069937,20.772793,2.531736,0.055529,0.042360,195.155855,32.000000,209.332503,196.748250,200.231430,179.246844,32.000000,174.635668,68.052784,60.146328,96.333777,45.433343,41.846664,55.904530,51.188842,25.018169,23.813258,59.547244,36.444108
54.819190,95.139660,138.982669,171.688786,100.889165,99.587504,29.644565,14.283314,138.391845,1.231074,94.643375,55.623295,169.729124,139.350017,167.636182,138.824955,78.265767,137.000917,-0.000702,-1.999559,32.000000,-235.724062,138.843852,-0.472839,24.421837,0.681944,497891.313721,0.955167,50.105702,20.795199,2.535625,0.053365,0.033335,195.221392,32.000000,209.173003,197.299456,200.365159,178.575251,32.000000,174.964713,68.008388,60.127962,96.339448,45.433343,41.842858,55.904530,51.126079,25.018169,23.814394,59.545808,36.553572
54.816720,95.139660,138.854964,171.688786,100.891546,99.587613,29.502848,14.288023,138.497395,1.231058,94.720229,55.709711,169.774468,139.411820,167.634572,138.748012,78.313820,137.008565,-0.000702,-2.000719,32.000000,-235.723451,138.885109,-0.472847,24.407780,0.683021,498023.257945,0.960828,50.151914,20.853879,2.536787,0.043250,0.036611,194.636427,32.000000,209.709055,197.442876,198.050299,178.550816,32.000000,175.333213,68.040285,60.150504,96.350703,45.433343,41.854859,55.904530,51.128738,25.018169,23.838622,59.547864,36.664136
54.751606,95.146293,139.008936,171.688786,100.872461,99.595194,29.692878,14.283885,138.486555,1.231160,94.703863,55.635887,169.706657,139.447159,167.638315,138.805153,78.280180,137.016996,-0.000703,-2.000693,32.000000,-235.723655,138.825822,-0.472630,24.425247,0.683907,498024.400144,0.959796,50.072396,20.848554,2.535292,0.046378,0.037665,194.275952,32.000000,210.177318,197.363626,196.347651,178.674909,32.000000,175.323127,68.005356,60.157650,96.362423,45.433343,41.851785,55.904530,51.135719,25.018169,23.858284,59.551345,36.369566
54.821980,95.136896,139.099006,171.687105,100.837570,99.605381,29.967720,14.281744,138.521352,1.231252,94.601450,55.617990,169.689586,139.398853,167.649965,138.776447,78.318473,137.098271,-0.000703,-1.999912,32.000000,-235.728091,138.889598,-0.472823,24.408278,0.683658,497934.677040,0.964454,50.074772,20.804179,2.533077,0.042063,0.034943,194.308079,32.000000,210.294187,196.851570,196.379090,179.066346,32.000000,174.524498,68.016664,60.145133,96.329502,45.433343,41.929650,55.904530,51.122807,25.018169,23.833432,59.549683,36.447262
54.856094,95.129710,138.902604,171.686825,100.824166,99.610527,29.834927,14.288451,138.455656,1.231456,94.563744,55.689347,169.734566,139.367878,167.692813,138.770116,78.317581,136.977161,-0.000704,-1.999916,32.000000,-235.718597,138.853558,-0.472592,24.478879,0.685032,498075.517795,0.959602,50.144065,20.841874,2.538902,0.054851,0.039944,194.748620,32.000000,209.641487,196.513090,198.722293,179.319955,32.000000,174.499507,68.043161,60.158866,96.328226,45.433343,41.901816,55.904530,51.116510,25.018169,23.834616,59.534833,36.657900
54.790494,95.129710,138.908110,171.686825,100.771004,99.615819,29.511812,14.285597,138.475683,1.231266,94.539063,55.715244,169.731662,139.328973,167.671226,138.860975,78.264732,136.980510,-0.000703,-1.998741,32.000000,-235.720796,138.826067,-0.472643,24.527318,0.684994,498010.262041,0.949558,50.066948,20.842663,2.537285,0.045770,0.034506,195.083639,32.000000,209.430476,196.799362,200.364247,179.216430,32.000000,174.489004,68.013717,60.130403,96.347691,45.433343,41.874921,55.904530,51.137012,25.018169,23.815787,59.543585,36.484680
54.817021,95.125288,139.055300,171.687385,100.770229,99.622109,29.477479,14.289307,138.549999,1.231171,94.588548,55.778732,169.761402,139.445730,167.656961,138.764942,78.279352,137.011971,-0.000703,-1.996966,32.000000,-235.717085,138.846582,-0.472818,24.555066,0.681484,498010.768261,0.953176,50.026957,20.785312,2.532127,0.050445,0.061311,195.283279,32.000000,209.301628,197.366618,200.385773,178.506847,32.000000,175.123014,68.015719,60.125706,96.361611,45.433343,41.853769,55.904530,51.090199,25.018169,23.804605,59.534547,36.637724
54.785600,95.115338,138.967590,171.680940,100.790712,99.636071,29.912912,14.290734,138.490137,1.231091,94.713845,55.797215,169.728881,139.391694,167.610910,138.812818,78.257556,136.988912,-0.000701,-1.996366,32.000000,-235.715986,138.848172,-0.472861,24.563773,0.681180,498168.440052,0.964911,50.090053,20.839772,2.535259,0.060712,0.031550,194.669578,32.000000,209.910724,197.470275,197.712480,178.533610,32.000000,175.519825,68.029329,60.144903,96.352333,45.433343,41.892143,55.904530,51.140271,25.018169,23.778035,59.538157,36.372721
54.785418,95.122247,138.920640,171.680940,100.762887,99.650018,29.812036,14.291733,138.447825,1.231177,94.734559,55.694091,169.715447,139.418304,167.677009,138.772746,78.330167,137.003297,-0.000701,-1.997531,32.000000,-235.712856,138.830245,-0.473083,24.581134,0.680838,498154.442271,0.965580,50.060110,20.840286,2.536718,0.106822,0.066845,194.316625,32.000000,210.235858,197.414120,196.091341,178.765820,32.000000,174.761366,68.049271,60.168812,96.392879,45.433343,41.848034,55.904530,51.142774,25.018169,23.779033,59.540989,36.634863
54.765793,95.122247,139.051877,171.680940,100.729816,99.657976,29.791646,14.289450,138.474306,1.231220,94.645300,55.707239,169.698190,139.456150,167.668676,138.793443,78.313756,136.912211,-0.000701,-1.997529,32.000000,-235.720221,138.753072,-0.473305,24.568493,0.680674,498266.852100,0.952226,50.080389,20.850991,2.536571,0.054447,0.035293,194.345780,32.000000,210.279471,196.750191,196.476516,179.197848,32.000000,174.540456,68.023772,60.135094,96.354665,45.433343,41.914997,55.904530,51.158572,25.018169,23.799273,59.541402,36.455553
54.780123,95.134961,139.056422,171.685424,100.724455,99.650362,29.678178,14.290306,138.465847,1.231132,94.576563,55.662126,169.696661,139.351300,167.671999,138.785661,78.306906,136.972323,-0.000700,-1.998121,32.000000,-235.716742,138.839750,-0.473180,24.563642,0.680044,498207.453043,0.955601,50.087474,20.785299,2.535723,0.044226,0.039568,194.723505,32.000000,209.685623,196.468331,198.782095,179.530017,32.000000,174.291675,68.007924,60.150166,96.375323,45.433343,41.881386,55.904530,51.175980,25.018169,23.835702,59.545297,36.391797
54.861289,95.138554,139.052795,171.687105,100.717818,99.650374,29.684197,14.294302,138.502693,1.231173,94.640377,55.756112,169.745675,139.468179,167.700214,138.756898,78.279124,136.929469,-0.000698,-1.998688,32.000000,-235.710943,138.832161,-0.473453,24.594510,0.681448,498286.600235,0.956702,50.106363,20.757887,2.539028,0.053905,0.038751,195.125867,32.000000,209.298016,196.903423,200.717854,179.070301,32.000000,174.488031,68.028111,60.096228,96.375475,45.433343,41.918788,55.904530,51.096775,25.018169,23.846854,59.539258,36.484826
54.794748,95.125011,138.944937,171.685704,100.742026,99.650358,29.593279,14.288737,138.532103,1.231310,94.663219,55.670140,169.731592,139.355276,167.653599,138.736502,78.287773,136.953776,-0.000698,-1.999159,32.000000,-235.715689,138.883864,-0.473272,24.557033,0.681360,498272.210962,0.960043,50.105283,20.793660,2.538447,0.054542,0.043296,195.272179,32.000000,209.384017,197.290080,200.113455,178.656621,32.000000,175.355197,68.025701,60.106392,96.366641,45.433343,41.850731,55.904530,51.184539,25.018169,23.848052,59.533770,36.473675
54.820387,95.125011,138.871722,171.685704,100.778061,99.650338,29.794792,14.284741,138.539875,1.231464,94.662157,55.683850,169.744050,139.493201,167.599221,138.786289,78.290792,137.059968,-0.000698,-1.999662,32.000000,-235.722635,138.939911,-0.473639,24.564219,0.679286,498291.907351,0.958321,50.030809,20.800822,2.534625,0.046225,0.029803,194.561036,32.000000,209.853361,197.407188,197.588403,178.520043,32.000000,175.155532,68.009244,60.108672,96.365574,45.433343,41.865325,55.904530,51.121484,25.018169,23.811533,59.535885,36.503388
54.874814,95.106770,138.929465,171.681781,100.778708,99.652193,29.695184,14.288879,138.496290,1.231450,94.685557,55.690262,169.722830,139.301261,167.610821,138.814222,78.315214,136.983303,-0.000696,-1.997907,32.000000,-235.720464,138.899181,-0.473592,24.558816,0.680711,498288.387650,0.962497,50.081261,20.803870,2.535735,0.051677,0.036553,194.236716,32.000000,210.201864,197.258786,196.099459,178.727882,32.000000,175.078935,67.997204,60.102816,96.371790,45.433343,41.888254,55.904530,51.132055,25.018169,23.761864,59.528873,36.497666
54.773904,95.113956,139.036006,171.687385,100.769549,99.661636,29.605778,14.287595,138.575417,1.231433,94.657344,55.680856,169.694252,139.483331,167.658751,138.788654,78.342547,136.965857,-0.000696,-1.998486,32.000000,-235.720601,138.806201,-0.473695,24.543447,0.679741,498272.070042,0.955504,50.056596,20.851928,2.533213,0.060655,0.030729,194.412456,32.000000,210.299429,196.628294,196.858692,179.348378,32.000000,174.593723,68.019376,60.134436,96.366773,45.433343,41.913921,55.904530,51.150359,25.018169,23.782759,59.548041,36.589888
54.857667,95.122524,138.920062,171.688506,100.803867,99.671773,29.644178,14.288451,138.493900,1.231428,94.604342,55.745388,169.746536,139.423830,167.689497,138.774679,78.343624,136.970795,-0.000694,-1.998814,32.000000,-235.720892,138.914253,-0.473462,24.522467,0.679373,498184.676765,0.957657,49.986023,20.790635,2.531753,0.047965,0.032455,194.897291,32.000000,209.633086,196.609632,199.064179,179.281774,32.000000,174.268949,68.036558,60.137925,96.371048,45.433343,41.928034,55.904530,51.151474,25.018169,23.783745,59.540035,36.428480
54.800141,95.122524,138.939143,171.688506,100.816418,99.676816,29.690712,14.287738,138.527509,1.231454,94.626509,55.815010,169.765539,139.506801,167.698836,138.894733,78.290777,137.006647,-0.000692,-1.998783,32.000000,-235.722097,138.889718,-0.473380,24.533219,0.681942,498235.537607,0.962571,50.090265,20.754908,2.538362,0.053246,0.032783,195.144924,32.000000,209.339706,196.815131,200.729085,179.124975,32.000000,174.865278,68.024496,60.113153,96.395744,45.433343,41.887287,55.904530,51.131423,25.018169,23.808592,59.550814,36.405957
54.783663,95.129710,138.951458,171.692990,100.833536,99.684429,29.692661,14.287880,138.518662,1.231500,94.645748,55.690076,169.744442,139.377095,167.644067,138.901558,78.298193,137.103265,-0.000693,-1.998750,32.000000,-235.722938,138.986777,-0.473571,24.510272,0.680746,498257.114712,0.959853,50.018259,20.756207,2.532373,0.046251,0.041030,195.238833,32.000000,209.437370,197.226689,199.913984,178.639431,32.000000,175.041349,67.993460,60.105335,96.351896,45.433343,41.940076,55.904530,51.108421,25.018169,23.829643,59.536996,36.541539
54.825185,95.133027,138.918306,171.698594,100.856403,99.689484,29.643541,14.287309,138.509593,1.231338,94.677184,55.679109,169.712903,139.478152,167.582939,138.867902,78.328807,137.019605,-0.000693,-1.998761,32.000000,-235.723673,138.961896,-0.473985,24.517510,0.681436,498409.884071,0.959486,50.073584,20.826300,2.535379,0.054936,0.037479,194.618397,32.000000,209.839334,197.623607,197.420607,178.324126,32.000000,175.354225,68.000265,60.131938,96.369411,45.433343,41.885308,55.904530,51.108837,25.018169,23.839983,59.542395,36.404342
54.885739,95.124459,138.953399,171.706720,100.835099,99.700697,29.592643,14.293018,138.587377,1.231353,94.697547,55.811031,169.704436,139.494626,167.645053,138.860246,78.331625,136.947610,-0.000692,-1.999922,32.000000,-235.715834,138.950798,-0.474236,24.508252,0.682454,498452.041294,0.959824,50.096625,20.865344,2.536367,0.045679,0.044315,194.362350,32.000000,210.217174,197.069029,195.713463,178.814949,32.000000,174.983131,68.000381,60.148009,96.363720,45.433343,41.913322,55.904530,51.112514,25.018169,23.841133,59.548041,36.627966
54.842965,95.124459,138.913866,171.706720,100.820287,99.707037,29.672426,14.289878,138.571162,1.231150,94.607373,55.775241,169.721140,139.546787,167.660304,138.867700,78.317977,137.092204,-0.000691,-1.998750,32.000000,-235.717990,138.944233,-0.474243,24.472742,0.681499,498403.308723,0.960683,50.059996,20.794502,2.533841,0.039708,0.033175,194.338960,32.000000,210.355085,196.645381,196.749683,179.313669,32.000000,174.320292,67.988246,60.143738,96.366045,45.433343,41.881609,55.904530,51.100888,25.018169,23.818421,59.533328,36.445355
54.873694,95.125840,139.062809,171.714006,100.829096,99.708283,29.856527,14.287595,138.561198,1.231183,94.528899,55.796512,169.719322,139.435698,167.648769,138.873892,78.291279,137.007810,-0.000691,-1.999531,32.000000,-235.716831,138.890391,-0.474168,24.463012,0.681104,498413.557882,0.961277,49.993212,20.757051,2.531685,0.047938,0.039021,194.855642,32.000000,209.584889,196.476909,199.202644,179.441989,32.000000,174.202837,67.995368,60.121117,96.324595,45.433343,41.966698,55.904530,51.121785,25.018169,23.823342,59.550912,36.654892
54.889725,95.110916,139.098341,171.708962,100.828715,99.712074,29.667193,14.287595,138.648473,1.231151,94.596990,55.809019,169.734266,139.495402,167.692885,138.929631,78.333205,137.104449,-0.000690,-1.999518,32.000000,-235.725026,138.905565,-0.474179,24.465923,0.682553,498493.209094,0.959561,50.034329,20.840243,2.532939,0.049240,0.038704,195.233820,32.000000,209.353095,196.815225,200.701297,179.002062,32.000000,174.826062,67.998739,60.148031,96.364462,45.433343,41.941021,55.904530,51.065068,25.018169,23.782951,59.552142,36.567218
54.859848,95.102624,138.971997,171.700275,100.792547,99.724750,29.557519,14.282600,138.597062,1.231149,94.672552,55.780471,169.747134,139.429888,167.639669,138.903286,78.315016,137.131123,-0.000689,-1.998353,32.000000,-235.727562,138.912644,-0.474525,24.462435,0.683185,498536.720662,0.953082,50.006170,20.826358,2.534235,0.044628,0.042489,195.350526,32.000000,209.449320,197.357180,199.552740,178.544920,32.000000,175.243145,68.013519,60.136920,96.353887,45.433343,41.928807,55.904530,51.084188,25.018169,23.783910,59.543792,36.558341
54.909302,95.102624,139.075437,171.700275,100.795173,99.734909,29.670698,14.286453,138.634093,1.231164,94.643912,55.803329,169.748149,139.490672,167.613790,138.908443,78.308634,137.098083,-0.000689,-1.998349,32.000000,-235.722398,138.983392,-0.474602,24.451027,0.683051,498450.116862,0.958865,49.975840,20.830901,2.534142,0.051015,0.031017,194.529150,32.000000,209.943759,197.442667,197.431408,178.494426,32.000000,175.284807,67.979297,60.129666,96.341598,45.433343,41.938050,55.904530,51.043813,25.018169,23.761777,59.536141,36.658854
54.936345,95.101795,139.141827,171.694671,100.804263,99.743748,29.916007,14.290877,138.605666,1.231170,94.674809,55.832606,169.677625,139.582369,167.676824,138.929164,78.323905,137.134013,-0.000689,-1.998372,32.000000,-235.719122,138.986347,-0.474648,24.427869,0.682990,498551.077893,0.963093,49.996262,20.861911,2.533219,0.052589,0.034670,194.277202,32.000000,210.268692,196.947856,195.743829,178.987291,32.000000,174.971443,68.032428,60.149291,96.357363,45.433343,41.980262,55.904530,51.079454,25.018169,23.760357,59.547106,36.405736
54.891304,95.104006,139.124403,171.688506,100.801568,99.755216,29.761768,14.284027,138.550602,1.231387,94.562404,55.761106,169.698171,139.449422,167.654462,138.918403,78.303470,137.063662,-0.000689,-1.998378,32.000000,-235.724168,139.065319,-0.474619,24.416120,0.683193,498591.173027,0.958582,49.948739,20.852411,2.532821,0.051086,0.043578,194.416054,32.000000,210.161386,196.664837,196.945006,179.283952,32.000000,174.285980,68.011273,60.153966,96.330099,45.433343,41.955292,55.904530,51.050478,25.018169,23.767383,59.541451,36.645648
54.794792,95.093503,139.012422,171.682621,100.770155,99.755253,29.700501,14.291305,138.552814,1.231441,94.496629,55.717541,169.714555,139.499765,167.663041,138.908242,78.326781,137.118117,-0.000689,-1.998386,32.000000,-235.718038,138.993955,-0.474578,24.424591,0.683852,498592.883641,0.950298,49.921936,20.854412,2.532783,0.046562,0.033510,195.034879,32.000000,209.470804,196.461085,199.434126,179.483518,32.000000,174.460153,68.003773,60.149754,96.307052,45.433343,41.976436,55.904530,51.076184,25.018169,23.768282,59.538570,36.650050
54.909712,95.093503,139.003186,171.682621,100.736873,99.757717,29.545633,14.290306,138.520925,1.231653,94.594077,55.748218,169.739398,139.482454,167.709984,138.873181,78.308443,137.045782,-0.000690,-1.999535,32.000000,-235.712972,138.930140,-0.474970,24.446726,0.684848,498712.230926,0.956186,49.967413,20.841026,2.534544,0.062848,0.039145,195.316686,32.000000,209.294521,196.884265,200.730627,178.973247,32.000000,174.657296,68.003636,60.135341,96.313638,45.433343,41.918236,55.904530,51.043185,25.018169,23.739931,59.539858,36.447262
54.790301,95.089910,138.942753,171.681781,100.772190,99.765296,29.585235,14.279175,138.538722,1.232054,94.655004,55.744884,169.766388,139.445059,167.616386,138.944028,78.297010,137.117577,-0.000690,-2.000124,32.000000,-235.729840,138.903019,-0.475421,24.473660,0.685434,498699.479405,0.959960,50.049710,20.843895,2.536964,0.044366,0.049598,195.187565,32.000000,209.328399,197.396217,199.542403,178.539924,32.000000,175.071288,67.997993,60.150217,96.307267,45.433343,41.963068,55.904530,51.048537,25.018169,23.730744,59.549565,36.403095
54.862671,95.106493,139.037679,171.684863,100.802861,99.767821,29.918819,14.281030,138.571794,1.232259,94.677715,55.799531,169.719695,139.496668,167.636442,138.840273,78.335103,137.070950,-0.000690,-2.001862,32.000000,-235.729788,138.869305,-0.475336,24.502797,0.683059,498692.327216,0.962832,49.939224,20.827455,2.531486,0.053873,0.037947,194.523844,32.000000,209.966554,197.395986,197.231812,178.516404,32.000000,175.693805,68.010757,60.171079,96.326074,45.433343,41.935291,55.904530,51.058278,25.018169,23.777609,59.536593,36.610431
54.855583,95.110086,139.055965,171.690468,100.815060,99.770302,29.685817,14.291448,138.532363,1.232681,94.715583,55.675450,169.698808,139.468261,167.676392,138.942610,78.364100,137.079245,-0.000690,-2.001832,32.000000,-235.721173,138.938786,-0.475150,24.558580,0.683815,498804.024794,0.963874,50.050438,20.873407,2.535901,0.051961,0.047888,194.400244,32.000000,210.114005,197.142300,195.635870,178.889097,32.000000,174.704858,68.017807,60.191210,96.354886,45.433343,41.931637,55.904530,51.090922,25.018169,23.778530,59.528351,36.481011
54.824528,95.110086,139.128175,171.690468,100.802402,99.777879,29.558873,14.291733,138.543762,1.232760,94.614352,55.631390,169.703909,139.566912,167.677024,138.864829,78.356770,137.141399,-0.000688,-2.001812,32.000000,-235.711873,138.866629,-0.475292,24.551368,0.682472,498731.224917,0.951829,49.997419,20.812898,2.534286,0.047119,0.039661,194.496075,32.000000,210.137755,196.741588,197.375547,179.295472,32.000000,174.521286,68.014350,60.192339,96.316712,45.433343,41.962574,55.904530,51.083268,25.018169,23.789457,59.544894,36.464284
54.875302,95.124459,139.061090,171.692429,100.825433,99.786536,29.629394,14.283171,138.535363,1.232910,94.592814,55.698361,169.700260,139.563244,167.652820,138.837198,78.321114,137.026240,-0.000688,-2.001239,32.000000,-235.727647,138.924146,-0.475374,24.590759,0.681152,498696.100145,0.959466,50.007825,20.787888,2.534946,0.052831,0.044737,194.914475,32.000000,209.439222,196.392783,199.580976,179.751965,32.000000,174.317342,67.993224,60.173533,96.290633,45.433343,41.952522,55.904530,51.033684,25.018169,23.830394,59.546339,36.661128
54.887175,95.125011,139.168535,171.692429,100.824265,99.787774,29.727185,14.289307,138.510120,1.233180,94.623244,55.746244,169.699315,139.507881,167.643282,138.888969,78.279210,137.119547,-0.000687,-1.999515,32.000000,-235.718397,138.979557,-0.475042,24.597106,0.682253,498763.543588,0.964250,50.037687,20.825096,2.537699,0.036174,0.029620,195.203095,32.000000,209.075408,197.028990,200.912143,178.842214,32.000000,174.619951,67.985931,60.158194,96.297475,45.433343,41.976146,55.904530,51.041918,25.018169,23.833006,59.533298,36.669419
54.925596,95.130263,139.015318,171.698594,100.847396,99.783979,29.730368,14.282029,138.543047,1.233435,94.667561,55.841139,169.788821,139.533555,167.635888,138.909723,78.355495,137.096271,-0.000686,-1.999509,32.000000,-235.727641,138.967384,-0.475402,24.562802,0.680126,498868.439095,0.961108,50.003243,20.805386,2.534129,0.064234,0.031859,195.170957,32.000000,209.355214,197.347774,199.302998,178.522044,32.000000,175.527499,67.995167,60.207401,96.313853,45.433343,41.922316,55.904530,51.062085,25.018169,23.834087,59.541855,36.644767
54.919369,95.130263,139.199430,171.698594,100.872016,99.785235,29.711169,14.282457,138.548052,1.233609,94.700556,55.779841,169.694432,139.415390,167.614853,138.868266,78.352379,137.018834,-0.000684,-1.998341,32.000000,-235.725738,138.895206,-0.475461,24.571116,0.680361,498951.352589,0.957736,49.992386,20.892154,2.535538,0.042926,0.047740,194.464871,32.000000,209.896815,197.525938,197.008696,178.537038,32.000000,175.364618,67.988799,60.210210,96.319252,45.433343,41.991408,55.904530,51.007763,25.018169,23.849793,59.528735,36.634936
54.898119,95.122524,139.079958,171.690187,100.897494,99.780322,29.603691,14.288023,138.561626,1.234001,94.695924,55.805874,169.661171,139.540038,167.648376,138.913109,78.324620,137.133770,-0.000684,-1.998332,32.000000,-235.724598,138.909582,-0.475304,24.534636,0.679907,498775.718414,0.956884,49.960726,20.804680,2.530975,0.054005,0.033919,194.240320,32.000000,209.940237,197.039176,195.807970,178.991853,32.000000,174.745711,67.992851,60.221017,96.321840,45.433343,41.957542,55.904530,51.006230,25.018169,23.829389,59.542445,36.483653
54.911606,95.118654,139.150921,171.675896,100.934788,99.776641,29.558952,14.283742,138.512726,1.234190,94.563777,55.856496,169.651809,139.507373,167.671117,138.854393,78.369788,137.054235,-0.000683,-1.998333,32.000000,-235.725273,139.022123,-0.475198,24.497814,0.680759,498789.218208,0.957632,49.966706,20.770559,2.534614,0.045941,0.033783,194.542572,32.000000,210.012010,196.613242,197.537101,179.471931,32.000000,174.523825,67.981154,60.191998,96.291229,45.433343,41.979707,55.904530,51.005575,25.018169,23.819695,59.537262,36.630461
54.871345,95.112298,139.135737,171.670852,100.939701,99.774102,29.979971,14.287738,138.612987,1.234513,94.576750,55.858543,169.730674,139.528823,167.666126,138.908097,78.360092,137.140668,-0.000683,-1.998357,32.000000,-235.714557,139.010455,-0.474753,24.468415,0.681399,498819.195266,0.961446,49.979383,20.853579,2.533419,0.047118,0.035711,195.001790,32.000000,209.366242,196.602113,199.567164,179.510842,32.000000,174.281681,68.006376,60.224592,96.337275,45.433343,41.953516,55.904530,51.003752,25.018169,23.820721,59.546683,36.649903
54.947954,95.112298,139.269475,171.670852,100.961268,99.771521,0.000000,14.289307,138.546566,1.234658,94.650304,55.844356,169.730912,139.451929,167.637975,138.919609,78.311906,137.110242,-0.000683,-1.998337,32.000000,-235.720527,138.939909,-0.474327,24.471221,0.682577,498702.182253,0.962601,49.962555,20.770176,2.534089,0.056430,0.036792,195.223323,32.000000,209.207473,197.074567,201.031412,178.863440,32.000000,175.101880,67.966711,60.196732,96.309786,45.433343,42.015981,55.904530,50.981278,25.018169,23.804043,59.539681,36.493117
54.869606,95.121142,139.168717,171.670572,100.995090,99.779164,29.769813,14.289735,138.575433,1.234803,94.690631,55.869475,169.732241,139.602923,167.627354,138.831865,78.340961,137.184129,-0.000684,-1.998895,32.000000,-235.715838,138.943274,-0.474069,24.412816,0.683880,498719.326352,0.949798,49.994886,20.821423,2.535672,0.061056,0.033001,195.134063,32.000000,209.424844,197.320090,199.114367,178.575919,32.000000,175.306124,67.967364,60.211665,96.320141,45.433343,41.978276,55.904530,51.036693,25.018169,23.829620,59.551394,36.607056
54.956018,95.133579,139.065481,171.668610,100.950886,99.791831,29.595022,14.282029,138.591261,1.235095,94.706354,55.806053,169.727854,139.584287,167.624450,138.909071,78.315603,137.056114,-0.000684,-1.999452,32.000000,-235.727805,138.974726,-0.474128,24.428892,0.683364,NaN,Inf,49.921291,20.854984,2.534571,0.055849,0.033744,194.486168,32.000000,209.856793,197.559191,196.967484,178.515443,32.000000,175.276601,67.952483,60.229392,96.324679,45.433343,41.962291,55.904530,50.962802,25.018169,23.865234,59.539966,36.571987
54.952441,95.131645,139.179851,171.664967,100.922531,99.809607,29.478396,14.288451,138.633639,1.235305,94.697271,55.880536,169.677721,139.502947,167.650398,138.872141,78.353115,137.143340,-0.000685,-1.997104,32.000000,-235.720400,138.958306,-0.473948,24.432249,0.685693,498794.536292,0.956604,50.005401,20.861441,2.536354,0.055301,0.038215,194.297271,32.000000,210.021118,196.855040,195.975704,179.148551,32.000000,174.809583,67.978465,60.221190,96.316351,45.433343,41.943829,55.904530,50.931542,25.018169,23.866389,59.533751,36.387908
54.959368,95.131645,139.097502,171.664967,100.923827,99.827405,29.891052,14.283314,138.544168,1.235357,94.606365,55.821307,169.674624,139.580188,167.671575,138.836689,78.359667,137.110452,-0.000684,-1.995944,32.000000,-235.725701,138.957573,-0.474100,24.429495,0.683510,498880.229759,0.960768,49.934829,20.825264,2.530487,0.041059,0.033379,194.567464,32.000000,210.042679,196.507619,197.770723,179.519711,32.000000,174.489471,67.991230,60.230296,96.325588,45.433343,41.973368,55.904530,50.951639,25.018169,23.862155,59.540537,36.680204
54.926354,95.133303,139.042632,171.662165,100.895160,99.833627,29.814949,14.290164,138.576841,1.235583,94.575908,55.814512,169.718731,139.511674,167.645562,138.921932,78.323488,137.080246,-0.000682,-1.994251,32.000000,-235.718852,138.929181,-0.473526,24.496214,0.684200,498898.222480,0.964804,49.936329,20.829685,2.532733,0.072433,0.044337,195.018131,32.000000,209.319269,196.638923,199.731457,179.527930,32.000000,174.101056,67.963097,60.205259,96.308656,45.433343,41.952985,55.904530,50.974671,25.018169,23.867907,59.540419,36.476756
54.974660,95.133856,139.212474,171.660484,100.885473,99.833599,29.512491,14.284313,138.639144,1.235671,94.616244,55.844235,169.698043,139.584939,167.647237,138.996592,78.295034,137.084353,-0.000683,-1.994845,32.000000,-235.723883,138.974562,-0.473638,24.548221,0.683847,498970.980405,0.951525,49.929680,20.807324,2.530915,0.054220,0.047335,195.197825,32.000000,209.135793,196.958871,200.704314,178.876576,32.000000,174.885895,67.967457,60.197066,96.334714,45.433343,42.011909,55.904530,50.929299,25.018169,23.870596,59.546005,36.645868
54.976282,95.131921,139.204530,171.659083,100.908001,99.839046,29.528753,14.282886,138.683643,1.235626,94.700343,55.852716,169.740870,139.515815,167.619567,138.907972,78.330797,137.191154,-0.000682,-1.994237,32.000000,-235.725638,138.938219,-0.472958,24.581501,0.682228,499088.151129,0.954637,49.963038,20.828983,2.531437,0.046898,0.081946,194.984205,32.000000,209.501916,197.423784,198.795392,178.661102,32.000000,175.199169,67.945383,60.220546,96.318232,45.433343,41.984027,55.904530,50.928399,25.018169,23.871754,59.541156,36.501114
54.896017,95.131921,139.127912,171.659083,100.950857,99.849279,29.523514,14.287167,138.616665,1.235638,94.728871,55.858622,169.691091,139.577027,167.596934,138.930832,78.325974,137.106469,-0.000682,-1.994470,32.000000,-235.719226,138.927000,-0.473047,24.597631,0.680981,499120.445165,0.963505,49.917212,20.859411,2.532303,0.048089,0.048967,194.441829,32.000000,209.842438,197.461516,196.887198,178.480346,32.000000,175.421558,67.932244,60.195110,96.308274,45.433343,41.986180,55.904530,50.976062,25.018169,23.867523,59.548405,36.560835
54.969803,95.139383,139.273122,171.662445,100.961627,99.865818,29.613162,14.285454,138.599916,1.235732,94.666188,55.917499,169.656184,139.431600,167.677744,138.926023,78.364356,137.115694,-0.000683,-1.996229,32.000000,-235.717496,138.962651,-0.473192,24.594457,0.680017,499077.978839,0.962992,49.913720,20.874980,2.532083,0.042039,0.032209,194.263167,32.000000,210.042631,196.695838,195.826923,179.271137,32.000000,174.712740,67.948187,60.208263,96.310057,45.433343,41.983150,55.904530,50.908511,25.018169,23.889425,59.540173,36.600380
54.907196,95.131092,139.040463,171.662445,100.953381,99.879813,29.633476,14.289593,138.725979,1.235850,94.630658,55.809068,169.683619,139.602617,167.677229,138.910604,78.331187,137.155256,-0.000682,-1.998017,32.000000,-235.719422,138.980332,-0.473015,24.558396,0.680434,499174.346422,0.964785,49.990800,20.839104,2.534390,0.039825,0.040343,194.520737,32.000000,209.746656,196.593694,198.042921,179.467579,32.000000,173.934978,67.955932,60.198447,96.286011,45.433343,41.965942,55.904530,50.954226,25.018169,23.867586,59.549437,36.547409
54.996171,95.139936,139.217659,171.664407,100.953310,99.890019,29.765180,14.288023,138.612618,1.236132,94.635967,55.905935,169.694194,139.556840,167.680359,138.877417,78.334169,137.110753,-0.000682,-1.998620,32.000000,-235.721812,139.002257,-0.472979,24.528656,0.680316,499158.909617,0.960644,49.927401,20.805155,2.533630,0.150734,0.043553,194.965718,32.000000,209.258810,196.587590,199.810739,179.600948,32.000000,174.401548,67.963161,60.199027,96.303021,45.433343,41.975971,55.904530,50.898823,25.018169,23.868719,59.543045,36.597739
54.960620,95.139936,139.009428,171.664407,100.958201,99.895164,29.594305,14.291876,138.619250,1.236435,94.675073,55.972652,169.695055,139.534919,167.666654,138.966019,78.290077,137.071837,-0.000683,-1.998035,32.000000,-235.713205,139.050652,-0.472654,24.491808,0.681088,499311.322490,0.961285,49.979230,20.857339,2.532281,0.054740,0.034233,195.247291,32.000000,209.225655,196.993401,200.705413,178.857747,32.000000,175.010511,67.944988,60.173967,96.314562,45.433343,41.960423,55.904530,50.907746,25.018169,23.894484,59.536790,36.488128
54.980108,95.146017,139.248339,171.668050,101.035550,99.904112,29.623444,14.283171,138.655817,1.236672,94.738375,55.875743,169.695723,139.517242,167.606435,138.956988,78.323403,137.134795,-0.000683,-1.998029,32.000000,-235.726336,138.944378,-0.472480,24.468834,0.681623,499326.127910,0.955475,49.902650,20.832968,2.531406,0.044674,0.038190,194.899030,32.000000,209.444571,197.520167,198.664221,178.528578,32.000000,174.918992,67.945318,60.173880,96.297302,45.433343,41.991203,55.904530,50.906750,25.018169,23.912611,59.543133,36.629140
54.945145,95.145188,139.147594,171.666369,101.102039,99.917035,29.652322,14.289022,138.649083,1.236753,94.749350,55.873310,169.714843,139.574478,167.614022,138.981907,78.367940,137.116323,-0.000683,-1.996882,32.000000,-235.720813,139.012882,-0.472104,24.457977,0.682099,499452.131225,0.961713,49.936769,20.858351,2.529255,0.057441,0.033142,194.424406,32.000000,209.983337,197.464892,196.816086,178.709211,32.000000,175.324917,67.969988,60.218092,96.337316,45.433343,42.005557,55.904530,50.905740,25.018169,23.911569,59.540910,36.509551
54.960552,95.154585,139.249674,171.664967,101.123796,99.929755,29.833863,14.286596,138.679998,1.236821,94.688816,55.868934,169.645139,139.576293,167.643513,138.875990,78.358407,137.081739,-0.000683,-1.998091,32.000000,-235.721272,139.010945,-0.472044,24.457033,0.683801,499432.967673,0.960499,49.924144,20.855290,2.532704,0.055111,0.031009,194.263720,32.000000,210.153967,196.728922,195.803659,179.201347,32.000000,174.422652,67.959984,60.179866,96.309863,45.433343,42.030171,55.904530,50.900777,25.018169,23.912824,59.550362,36.629507
54.990903,95.154585,139.160359,171.664967,101.156541,99.934875,29.688216,14.285312,138.630827,1.237084,94.614195,55.876097,169.688578,139.561143,167.655679,139.004599,78.358251,137.142812,-0.000684,-1.998116,32.000000,-235.726490,139.017003,-0.471966,24.445519,0.684169,499427.484828,0.960346,49.956877,20.801873,2.532482,0.044425,0.039387,194.632478,32.000000,209.756975,196.577602,198.026851,179.460462,32.000000,174.275952,67.974778,60.197318,96.288781,45.433343,42.014221,55.904530,50.866087,25.018169,23.940251,59.539701,36.560028
54.963362,95.154308,139.314450,171.668330,101.176109,99.938649,29.557898,14.282029,138.616267,1.237069,94.656662,55.824408,169.737908,139.534207,167.684584,138.925369,78.318841,137.097577,-0.000684,-1.998110,32.000000,-235.724691,139.047332,-0.471842,24.469936,0.684617,499514.310621,0.954355,49.951482,20.794782,2.533629,0.052569,0.051535,195.116650,32.000000,209.359368,196.532645,200.058169,179.681738,32.000000,174.460106,67.950812,60.174806,96.299676,45.433343,42.031012,55.904530,50.888381,25.018169,23.940818,59.551729,36.576756
54.991499,95.149057,139.133791,171.669731,101.194622,99.939923,29.626844,14.291448,138.629772,1.237290,94.648441,55.820182,169.719353,139.602678,167.646559,138.963798,78.288631,137.130992,-0.000684,-1.998100,32.000000,-235.714125,139.045819,-0.471627,24.467628,0.684047,499526.521244,0.958514,49.922353,20.824295,2.530607,0.053474,0.030021,195.241280,32.000000,209.198863,197.085481,200.683850,178.741526,32.000000,174.691727,67.945490,60.163138,96.297448,45.433343,42.010188,55.904530,50.856222,25.018169,23.927558,59.531253,36.675288
