OSU 80 Ton Compressor Load Stand
54.954102,95.156520,139.306713,171.661885,101.225441,99.943714,29.857147,14.288308,138.648043,1.237460,94.760221,55.867073,169.765732,139.584694,167.622079,138.909646,78.331442,137.144830,-0.000685,-1.998077,32.000000,-235.722182,139.037458,-0.472111,24.508803,0.684627,499632.963839,0.963298,49.948509,20.841962,2.534678,0.045239,0.040577,194.770005,32.000000,209.467878,197.363227,198.559688,178.648266,32.000000,175.218917,67.954002,60.193141,96.320474,45.433343,42.015073,55.904530,50.854862,25.018169,23.928847,59.539268,36.632442
55.007296,95.156520,139.099928,171.661885,101.231743,99.948735,30.045579,14.285740,138.696957,1.237372,94.792792,55.876525,169.685205,139.589303,167.619052,138.968031,78.309407,137.116306,-0.000685,-1.998081,32.000000,-235.720981,139.022979,-0.471928,24.528131,0.683294,499677.168882,0.960524,49.916253,20.888235,2.530096,0.050524,0.040795,194.412941,32.000000,209.962953,197.293552,196.793281,178.700063,32.000000,175.387284,67.927338,60.175465,96.314180,45.433343,42.005139,55.904530,50.832632,25.018169,23.950919,59.538078,36.454379
54.943629,95.160665,139.234281,171.660484,101.248208,99.954485,29.434255,14.287309,138.652927,1.237251,94.732260,55.818480,169.683837,139.597234,167.651673,138.903758,78.352047,137.133710,-0.000685,-1.999250,32.000000,-235.720886,139.030749,-0.471651,24.569936,0.683674,499641.646373,0.953870,49.959611,20.852075,2.534965,0.047363,0.040576,194.371349,32.000000,210.092537,196.859717,196.025114,179.126342,32.000000,174.441920,67.936626,60.176862,96.314902,45.433343,42.041614,55.904530,50.852809,25.018169,23.963806,59.550165,36.398546
55.002259,95.165364,139.200027,171.660764,101.236074,99.960280,29.550967,14.285882,138.639243,1.237012,94.632025,55.830210,169.696899,139.612609,167.691661,138.978930,78.365865,137.210965,-0.000685,-1.999266,32.000000,-235.724772,139.003379,-0.471059,24.567471,0.681265,499683.951371,0.946944,49.908559,20.860399,2.528754,0.053937,0.038613,194.623934,32.000000,209.669999,196.520131,198.426016,179.391365,32.000000,174.277763,67.938727,60.189479,96.313548,45.433343,42.040110,55.904530,50.822783,25.018169,23.978254,59.532069,36.669786
54.995537,95.165917,139.237065,171.658242,101.250201,99.971680,29.483082,14.287880,138.653498,1.237155,94.635836,55.792574,169.711920,139.674475,167.689536,139.001301,78.328283,137.251324,-0.000685,-1.997506,32.000000,-235.721299,139.043883,-0.471174,24.610271,0.681826,499666.067009,0.967888,49.973811,20.826124,2.534130,0.048844,0.029145,195.041670,32.000000,209.353198,196.540579,200.172594,179.500024,32.000000,174.434071,67.945512,60.172816,96.327844,45.433343,42.050311,55.904530,50.814211,25.018169,23.979684,59.523532,36.647555
55.000994,95.165917,139.129198,171.658242,101.266950,99.980589,30.048161,14.284027,138.677103,1.237039,94.693151,55.858731,169.706626,139.579271,167.656587,138.959962,78.298768,137.163729,-0.000686,-1.996951,32.000000,-235.723185,139.049982,-0.471349,24.607832,0.680880,499648.664343,0.963020,49.922237,20.849431,2.530806,0.049599,0.028065,195.225878,32.000000,208.985533,197.182645,200.848769,178.704377,32.000000,174.822088,67.921300,60.160973,96.329114,45.433343,42.024405,55.904530,50.808090,25.018169,23.982653,59.531115,36.672280
54.932489,95.165640,139.301187,171.654319,101.298017,99.988038,29.785622,14.291020,138.649610,1.236835,94.765903,55.824627,169.732415,139.558532,167.618189,138.922951,78.357813,137.219694,-0.000686,-1.997522,32.000000,-235.715045,138.956306,-0.471195,24.577935,0.680072,499781.779795,0.965476,49.929239,20.906402,2.531788,0.050241,0.037728,194.754421,32.000000,209.567779,197.353076,198.284302,178.596179,32.000000,175.399844,67.932617,60.189189,96.341079,45.433343,42.064039,55.904530,50.826280,25.018169,23.983318,59.533190,36.652251
54.994735,95.173932,139.317212,171.659363,101.299325,99.993149,29.704761,14.286881,138.719018,1.236751,94.782488,55.918276,169.680169,139.625190,167.639031,138.954505,78.344433,137.155319,-0.000687,-1.999266,32.000000,-235.721314,139.009599,-0.471099,24.603479,0.679541,499879.439618,0.947302,49.924003,20.893832,2.529576,0.055343,0.039015,194.262986,32.000000,209.966217,197.410173,196.438954,178.566321,32.000000,175.190465,67.912981,60.167691,96.316297,45.433343,42.084311,55.904530,50.804113,25.018169,24.007795,59.551414,36.625105
55.017787,95.177525,139.292866,171.664127,101.289976,100.000776,29.653181,14.283314,138.648932,1.236532,94.761105,55.871175,169.653261,139.585082,167.676308,138.918830,78.346317,137.206111,-0.000687,-2.001025,32.000000,-235.726685,139.013700,-0.471009,24.576283,0.682362,499836.116000,0.957012,49.989484,20.861677,2.535862,0.052788,0.031663,194.138992,32.000000,209.964688,196.703095,196.460306,179.146657,32.000000,174.421143,67.923294,60.178940,96.325790,45.433343,42.013490,55.904530,50.764404,25.018169,24.009299,59.540950,36.629287
54.966195,95.177525,139.259317,171.664127,101.301555,100.006031,29.759416,14.292304,138.668219,1.236433,94.661329,55.850439,169.705842,139.668622,167.684564,138.894084,78.340474,137.229956,-0.000688,-2.001639,32.000000,-235.714252,139.074086,-0.471291,24.561779,0.680862,499868.207636,0.958510,49.938025,20.844124,2.533283,0.055661,0.040167,194.578854,32.000000,209.576606,196.372562,198.550481,179.515080,32.000000,174.411356,67.895467,60.173525,96.319663,45.433343,42.072809,55.904530,50.805074,25.018169,24.020810,59.529001,36.521804
54.988186,95.180013,139.254934,171.669731,101.286414,100.005984,29.736980,14.283742,138.588888,1.236234,94.670434,55.960294,169.733571,139.663485,167.685466,138.926266,78.331740,137.208987,-0.000688,-2.001664,32.000000,-235.724618,139.114308,-0.471094,24.537730,0.681195,499897.449734,0.959824,49.919501,20.866648,2.531779,0.050063,0.032728,195.008336,32.000000,209.156188,196.710595,200.323580,179.465607,32.000000,174.279638,67.923093,60.182935,96.373894,45.433343,42.045690,55.904530,50.778118,25.018169,24.029265,59.546359,36.626939
55.005331,95.173932,139.283794,171.661325,101.296376,100.010919,29.625615,14.286168,138.669764,1.236248,94.731246,55.914476,169.713829,139.538509,167.673520,138.899519,78.339914,137.263651,-0.000688,-2.001667,32.000000,-235.721044,139.043965,-0.471226,24.523489,0.682226,499959.271097,0.957418,49.969006,20.883946,2.533545,0.047219,0.035641,195.152423,32.000000,209.201844,197.143714,200.677439,178.768608,32.000000,175.165407,67.913117,60.203935,96.374255,45.433343,42.086660,55.904530,50.764445,25.018169,24.013922,59.533397,36.655626
54.995286,95.170892,139.273879,171.661325,101.277575,100.020353,29.535360,14.285597,138.609375,1.235829,94.758718,55.990413,169.737381,139.566322,167.595151,138.934967,78.325791,137.171828,-0.000689,-2.001694,32.000000,-235.722926,138.982209,-0.471401,24.497237,0.682551,499968.710146,0.957732,49.950389,20.882605,2.532452,0.052614,0.064927,194.542536,32.000000,209.617296,197.376622,198.157944,178.686284,32.000000,175.189584,67.889909,60.199823,96.347942,45.433343,42.048303,55.904530,50.788570,25.018169,24.015426,59.547765,36.689081
54.944757,95.170892,139.243983,171.661325,101.246564,100.022180,29.405516,14.285454,138.749788,1.235624,94.810482,55.912463,169.689273,139.390655,167.632468,138.976709,78.362481,137.220821,-0.000690,-2.001689,32.000000,-235.722086,138.920066,-0.471224,24.508173,0.682868,499962.236363,0.961041,49.927856,20.900692,2.532187,0.052505,0.040251,194.215975,32.000000,209.863403,197.480171,196.481025,178.639767,32.000000,175.032416,67.892778,60.221610,96.382680,45.433343,42.080165,55.904530,50.788826,25.018169,24.008463,59.546015,36.659441
54.968399,95.168681,139.240596,171.664127,101.263814,100.037414,29.422268,14.286739,138.680795,1.235720,94.705099,55.886945,169.639100,139.600742,167.641195,138.857390,78.332392,137.158278,-0.000689,-1.999939,32.000000,-235.719326,139.052367,-0.471567,24.455354,0.683756,500036.104018,0.964253,49.934455,20.870700,2.532469,0.044271,0.061905,194.148864,32.000000,210.099850,196.606190,196.325572,179.379466,32.000000,174.804107,67.882112,60.206649,96.315769,45.433343,42.061837,55.904530,50.789439,25.018169,24.003789,59.532551,36.672280
54.955585,95.167852,139.291246,171.663286,101.275577,100.042482,29.568998,14.287595,138.644714,1.235877,94.696161,55.908269,169.727712,139.541730,167.702378,138.997756,78.398396,137.194558,-0.000689,-1.999367,32.000000,-235.718306,139.065624,-0.471873,24.452417,0.684050,499998.590986,0.969491,49.982954,20.857551,2.534254,0.047135,0.035643,194.676069,32.000000,209.483967,196.564544,198.782712,179.434272,32.000000,174.266702,67.919048,60.241826,96.334958,45.433343,42.096745,55.904530,50.776706,25.018169,24.002943,59.532974,36.647995
55.000487,95.182777,139.398250,171.661605,101.332643,100.045034,29.998730,14.287880,138.560993,1.235743,94.673133,55.874929,169.701121,139.588018,167.707099,138.981417,78.313147,137.242346,-0.000688,-1.998214,32.000000,-235.720971,139.087772,-0.472117,24.433823,0.685257,500117.973091,0.968631,49.958047,20.857587,2.533103,0.048778,0.023552,195.046094,32.000000,209.141615,196.814327,200.270856,179.322124,32.000000,174.512815,67.900595,60.190877,96.302147,45.433343,42.086250,55.904530,50.754966,25.018169,24.004394,59.538580,36.664797
54.978966,95.182777,139.210337,171.661605,101.392095,100.045036,29.775188,14.289307,138.681893,1.235956,94.736430,55.994773,169.703768,139.572479,167.630562,139.074764,78.338660,137.101264,-0.000688,-1.998248,32.000000,-235.721183,139.037967,-0.471905,24.432669,0.685840,500022.331020,0.964115,49.969519,20.809017,2.534615,0.049044,0.027416,195.187705,32.000000,209.116400,197.098761,200.346508,178.934226,32.000000,175.079854,67.920605,60.209392,96.309434,45.433343,42.078405,55.904530,50.750179,25.018169,24.047412,59.547942,36.391063
54.969259,95.173932,139.282479,171.667209,101.384721,100.043743,29.469042,14.290877,138.659600,1.236017,94.774793,55.902129,169.716714,139.620540,167.595724,138.931609,78.371454,137.212042,-0.000689,-2.000055,32.000000,-235.715515,139.056995,-0.471810,24.459944,0.686306,500197.293732,0.949522,49.941348,20.917226,2.534491,0.047321,0.038551,194.394745,32.000000,209.577721,197.396905,198.000723,178.512165,32.000000,175.162831,67.858100,60.211383,96.292057,45.433343,42.092344,55.904530,50.720312,25.018169,24.024386,59.546841,36.551517
54.966634,95.171445,139.203274,171.653478,101.369896,100.043920,29.606994,14.288023,138.640076,1.236136,94.782108,55.890179,169.680741,139.621438,167.617564,138.975204,78.365405,137.133934,-0.000691,-2.001819,32.000000,-235.720173,139.114510,-0.472526,24.506547,0.685655,500156.678488,0.957056,49.962000,20.823915,2.532065,0.047124,0.055551,194.253899,32.000000,209.911149,197.320344,196.415207,178.805284,32.000000,175.324549,67.870773,60.220814,96.282910,45.433343,42.082159,55.904530,50.743797,25.018169,24.018976,59.528676,36.664503
54.943313,95.178631,139.172303,171.653759,101.369084,100.049923,30.004027,14.289878,138.655006,1.236337,94.684192,55.953760,169.642949,139.557553,167.644680,138.986512,78.368862,137.127137,-0.000692,-2.002991,32.000000,-235.716023,139.110818,-0.472482,24.560285,0.685402,500081.617686,0.967151,49.962472,20.844360,2.533825,0.044915,0.033356,194.230739,32.000000,210.055258,196.687175,196.539979,179.384203,32.000000,174.570727,67.869769,60.212244,96.271404,45.433343,42.064446,55.904530,50.711286,25.018169,24.020459,59.544687,36.625325
54.982750,95.178631,139.274718,171.653759,101.314509,100.058508,29.819443,14.289878,138.689655,1.236649,94.679111,55.910065,169.707179,139.591647,167.679180,138.974125,78.389940,137.288092,-0.000693,-2.004158,32.000000,-235.719957,139.048817,-0.472811,24.574656,0.683704,500091.301026,0.962690,49.962505,20.812874,2.532505,0.049623,0.032954,194.608134,32.000000,209.356786,196.626350,199.012319,179.546911,32.000000,174.257073,67.889471,60.214915,96.279177,45.433343,42.107927,55.904530,50.721433,25.018169,24.041954,59.544805,36.594657
54.959648,95.181671,139.185943,171.654880,101.274091,100.066094,29.728619,14.287167,138.620914,1.236815,94.657112,55.871779,169.735698,139.593992,167.714866,138.893184,78.331217,137.223186,-0.000693,-2.003584,32.000000,-235.723324,139.061280,-0.472918,24.584360,0.682445,500135.104116,0.950460,49.992081,20.806150,2.533016,0.053775,0.033191,195.008236,32.000000,209.140710,196.678590,200.540150,179.479614,32.000000,174.508542,67.896766,60.173577,96.297311,45.433343,42.051450,55.904530,50.712117,25.018169,24.051957,59.541048,36.443007
54.966949,95.179736,139.146361,171.651237,101.242135,100.058567,29.626790,14.289878,138.653862,1.236776,94.738155,55.869943,169.665193,139.560489,167.630742,139.042739,78.335912,137.239447,-0.000693,-2.001843,32.000000,-235.717334,139.059749,-0.473013,24.586170,0.682063,500121.326282,0.955684,49.954223,20.862405,2.533062,0.053656,0.053385,195.135049,32.000000,209.100053,197.169062,200.245630,178.738966,32.000000,175.104889,67.858825,60.186505,96.278566,45.433343,42.074885,55.904530,50.716325,25.018169,24.048151,59.547608,36.419896
54.996322,95.186093,139.290086,171.651797,101.267956,100.053463,29.614720,14.289878,138.576719,1.236851,94.790488,55.940440,169.744372,139.564731,167.606642,138.944137,78.375237,137.244834,-0.000693,-2.000089,32.000000,-235.721760,138.966096,-0.473237,24.589579,0.681725,500285.404269,0.959119,49.979438,20.889951,2.532512,0.061151,0.057665,194.454181,32.000000,209.584827,197.507228,197.890288,178.546085,32.000000,175.175355,67.881906,60.209379,96.292543,45.433343,42.087190,55.904530,50.701711,25.018169,24.049705,59.532079,36.636183
54.954981,95.186093,139.223947,171.651797,101.283731,100.053523,29.644587,14.284598,138.677510,1.236791,94.809958,55.881231,169.704982,139.503824,167.636635,138.937390,78.368926,137.169034,-0.000694,-1.999483,32.000000,-235.724417,139.026569,-0.473104,24.581475,0.681292,500233.149935,0.962200,49.970494,20.893067,2.531455,0.047276,0.038930,194.187087,32.000000,210.048230,197.200364,196.022795,178.802952,32.000000,175.132390,67.885770,60.240147,96.305277,45.433343,42.101376,55.904530,50.714467,25.018169,24.068963,59.542809,36.609404
54.943374,95.184435,139.150398,171.654599,101.290545,100.058469,29.714334,14.281744,138.726956,1.236892,94.719526,55.862133,169.684095,139.463125,167.660149,138.829741,78.372665,137.080315,-0.000693,-1.998314,32.000000,-235.727927,139.025999,-0.473319,24.571981,0.681507,500127.099609,0.962002,49.948663,20.856331,2.532716,0.046983,0.033333,194.185667,32.000000,209.952961,196.714124,196.660338,179.218071,32.000000,174.463197,67.891157,60.231729,96.296464,45.433343,42.080159,55.904530,50.709093,25.018169,24.065959,59.539583,36.661202
54.950376,95.183882,139.088591,171.654039,101.282559,100.060965,29.665811,14.290877,138.645381,1.236830,94.693634,55.874515,169.710617,139.509451,167.678891,138.936824,78.366227,137.155724,-0.000694,-1.999488,32.000000,-235.716171,139.025995,-0.473546,24.544156,0.682065,500177.471662,0.959820,49.997826,20.779837,2.532615,0.047650,0.039280,194.771707,32.000000,209.284557,196.628167,199.167889,179.515526,32.000000,174.414030,67.894141,60.225085,96.288143,45.433343,42.066271,55.904530,50.703652,25.018169,24.066017,59.548267,36.517475
54.930489,95.182777,139.201509,171.663566,101.266186,100.064016,29.604527,14.288594,138.550429,1.237149,94.697300,55.909917,169.716932,139.535552,167.729672,138.931770,78.365880,137.193924,-0.000693,-1.999496,32.000000,-235.723700,139.020449,-0.473999,24.520185,0.682065,500177.471662,0.959820,49.997826,20.779837,2.532615,0.049038,0.032525,195.151771,32.000000,209.298132,196.812699,200.505757,179.316406,32.000000,174.708874,67.913670,60.205752,96.292230,45.433343,42.085593,55.904530,50.712493,25.018169,24.067607,59.549349,36.431488
54.927972,95.182777,139.121404,171.663566,101.268804,100.064612,29.690334,14.285454,138.598772,1.237384,94.742704,55.876727,169.742348,139.519525,167.657657,138.813731,78.340991,137.047296,-0.000694,-1.998304,32.000000,-235.724053,138.954167,-0.474142,24.460468,0.682423,500198.982859,0.961280,49.990550,20.822524,2.531167,0.048698,0.032079,195.246539,32.000000,209.118892,197.276370,200.135648,178.626783,32.000000,174.762011,67.883806,60.210457,96.314535,45.433343,42.080599,55.904530,50.706709,25.018169,24.066118,59.537419,36.469933
55.021032,95.207099,139.181565,171.680940,101.246651,100.067146,29.805808,14.285740,138.536625,1.237655,94.792240,55.853296,169.736585,139.514264,167.652254,138.846938,78.348690,137.145852,-0.000694,-1.999466,32.000000,-235.723767,139.085305,-0.473890,24.445808,0.684013,500223.480756,0.963674,50.008541,20.841230,2.534139,0.059658,0.032072,194.503843,32.000000,209.616671,197.349113,197.611679,178.477207,32.000000,175.316841,67.906491,60.214460,96.308393,45.433343,42.099299,55.904530,50.646257,25.018169,24.135963,59.534292,36.655919
54.939880,95.203782,139.182812,171.681781,101.260879,100.064669,29.755342,14.282315,138.530258,1.237955,94.794076,55.897953,169.702695,139.579516,167.656009,138.814666,78.379330,137.189930,-0.000694,-1.999494,32.000000,-235.725553,138.851337,-0.474033,24.443579,0.685289,500273.209041,0.960943,50.010958,20.795636,2.532797,0.044422,0.039079,194.208696,32.000000,210.005568,197.129966,195.983596,178.884682,32.000000,174.979326,67.897361,60.226656,96.328351,45.433343,42.089092,55.904530,50.677744,25.018169,24.128526,59.542730,36.500820
54.935119,95.196872,139.131363,171.675336,101.266803,100.064737,29.469550,14.285454,138.614789,1.238065,94.718008,55.795508,169.702914,139.461942,167.658469,138.813079,78.378913,137.095126,-0.000695,-2.000652,32.000000,-235.723561,138.897387,-0.474158,24.457269,0.684697,500260.836066,0.955548,49.945963,20.835318,2.529607,0.058799,0.029267,194.362754,32.000000,210.092005,196.785776,196.827565,179.189325,32.000000,174.455469,67.910917,60.243275,96.307415,45.433343,42.089388,55.904530,50.686000,25.018169,24.111084,59.538422,36.379324
54.975312,95.198254,139.113259,171.661885,101.243185,100.067704,29.561588,14.283456,138.617694,1.238063,94.655594,55.873429,169.723820,139.544933,167.692873,138.856063,78.364166,137.078926,-0.000696,-2.001867,32.000000,-235.724084,138.927532,-0.474150,24.484780,0.685957,500223.963125,0.958666,50.020528,20.825861,2.533366,0.040361,0.036710,194.964269,32.000000,209.385948,196.532270,199.160331,179.532937,32.000000,174.463063,67.918863,60.230724,96.302224,45.433343,42.079561,55.904530,50.707618,25.018169,24.112787,59.548365,36.572060
54.956115,95.198254,139.198475,171.661885,101.255538,100.068133,29.663679,14.288879,138.581114,1.238443,94.713183,55.891035,169.715995,139.485105,167.688017,138.892452,78.309054,137.048925,-0.000695,-2.003070,32.000000,-235.719316,138.975539,-0.474412,24.529941,0.685355,500217.429569,0.968039,50.018190,20.780711,2.532649,0.047501,0.040720,195.144373,32.000000,209.153251,196.840628,200.606024,179.219223,32.000000,174.438012,67.898064,60.215191,96.289684,45.433343,42.112671,55.904530,50.663522,25.018169,24.118338,59.548798,36.460395
54.923911,95.202124,139.099024,171.662726,101.266864,100.066434,29.888121,14.286311,138.571354,1.238692,94.743208,55.802050,169.728253,139.413860,167.641660,138.875052,78.335346,136.998364,-0.000695,-2.002496,32.000000,-235.719590,138.946865,-0.474337,24.568231,0.683908,500242.870710,0.964294,49.980986,20.787669,2.530468,0.043783,0.039129,195.244814,32.000000,209.213023,197.280334,199.977645,178.673682,32.000000,175.262581,67.909253,60.249572,96.296929,45.433343,42.068359,55.904530,50.633049,25.018169,24.130817,59.543615,36.650123
54.942998,95.194385,139.174472,171.663006,101.282463,100.066381,29.368556,14.290449,138.577944,1.238900,94.797403,55.863204,169.731806,139.532513,167.620194,138.881798,78.354399,137.120689,-0.000695,-2.002867,32.000000,-235.717583,138.948230,-0.474777,24.564717,0.683390,500359.568042,0.961342,49.999412,20.828356,2.532902,0.046762,0.032189,194.449546,32.000000,209.819782,197.360523,197.403743,178.537603,32.000000,175.403737,67.897828,60.259872,96.283396,45.433343,42.110015,55.904530,50.657901,25.018169,24.111056,59.545238,36.566924
55.005970,95.198254,139.062561,171.664687,101.252442,100.065130,29.512808,14.292019,138.536693,1.238926,94.809620,55.805971,169.670398,139.565566,167.668459,138.811332,78.365703,137.044719,-0.000694,-2.004631,32.000000,-235.716013,138.845867,-0.474767,24.568441,0.682276,500319.781348,0.954721,50.034206,20.777748,2.532577,0.046006,0.036293,194.243600,32.000000,210.063994,197.169086,195.781273,178.664348,32.000000,174.807873,67.922872,60.276750,96.295277,45.433343,42.093427,55.904530,50.634857,25.018169,24.112737,59.545366,36.471327
54.945526,95.198254,139.169558,171.664687,101.228753,100.063871,29.462232,14.281601,138.553243,1.239085,94.702546,55.819757,169.686184,139.478806,167.659629,138.911740,78.358117,137.124247,-0.000692,-2.006383,32.000000,-235.725283,138.908871,-0.474733,24.553387,0.682470,500265.729735,0.971228,50.008136,20.817514,2.533070,0.049022,0.036184,194.281674,32.000000,210.125550,196.644923,197.141628,179.245987,32.000000,174.532420,67.900976,60.255912,96.245177,45.433343,42.112419,55.904530,50.642939,25.018169,24.125194,59.541333,36.565090
54.930107,95.193279,139.013854,171.669451,101.226311,100.061527,29.545355,14.283885,138.584781,1.239410,94.667569,55.807583,169.703486,139.443570,167.660911,138.835630,78.349752,137.077068,-0.000694,-2.005832,32.000000,-235.729228,138.888312,-0.474644,24.496634,0.680834,500212.844877,0.965281,49.951567,20.769683,2.528136,0.044417,0.055060,194.762932,32.000000,209.412786,196.525978,199.220410,179.425371,32.000000,174.298947,67.898660,60.264490,96.234968,45.433343,42.104894,55.904530,50.660956,25.018169,24.113068,59.545002,36.467805
54.951485,95.186093,139.164763,171.664407,101.223344,100.064065,29.884881,14.289593,138.587875,1.239733,94.712320,55.836845,169.722291,139.401808,167.707402,138.920057,78.374719,137.009482,-0.000695,-2.004097,32.000000,-235.722373,138.903321,-0.474787,24.492700,0.682712,500249.861837,0.968076,50.009579,20.815505,2.532864,0.055187,0.027262,195.148684,32.000000,209.142129,196.945656,200.849375,179.011652,32.000000,174.780427,67.930467,60.244534,96.261445,45.433343,42.113906,55.904530,50.630379,25.018169,24.094767,59.550903,36.384093
54.967282,95.197149,139.108491,171.660764,101.270700,100.067892,29.805768,14.286311,138.541281,1.239965,94.732972,55.791491,169.701000,139.492976,167.657298,138.836263,78.349901,137.043581,-0.000695,-2.004085,32.000000,-235.722541,138.883396,-0.474726,24.455433,0.683669,500253.966649,0.965612,50.019411,20.801190,2.530741,0.055871,0.036345,195.139071,32.000000,209.355783,197.216498,199.687462,178.731792,32.000000,175.204471,67.884654,60.222228,96.257655,45.433343,42.098328,55.904530,50.599738,25.018169,24.096376,59.548690,36.629800
54.905476,95.197149,139.151257,171.660764,101.282222,100.072380,29.835995,14.286168,138.541629,1.240200,94.768477,55.908953,169.728356,139.453520,167.645872,138.830905,78.366206,137.082453,-0.000695,-2.004058,32.000000,-235.719241,138.965649,-0.474678,24.425299,0.684278,500198.785734,0.954248,49.991695,20.743720,2.532502,0.050265,0.034036,194.435250,32.000000,209.847104,197.482213,197.223612,178.357628,32.000000,175.119783,67.885657,60.276555,96.261556,45.433343,42.111997,55.904530,50.650068,25.018169,24.128775,59.552063,36.558120
54.907061,95.198807,139.186808,171.661605,101.291090,100.081282,29.514311,14.286311,138.621366,1.240355,94.802103,55.786456,169.654496,139.556432,167.609934,138.750211,78.367027,137.091248,-0.000695,-2.005803,32.000000,-235.722049,138.839180,-0.474776,24.429889,0.684817,500272.856972,0.956544,49.987586,20.784938,2.530751,0.046425,0.030022,194.097616,32.000000,210.029537,197.059031,195.762378,178.847270,32.000000,174.850915,67.891811,60.258418,96.243442,45.433343,42.075666,55.904530,50.644264,25.018169,24.135093,59.542936,36.407717
54.935763,95.201018,139.132261,171.664407,101.311903,100.087593,29.604944,14.290164,138.555268,1.240422,94.725573,55.760907,169.685465,139.418365,167.665258,138.764983,78.378048,137.118118,-0.000695,-2.006368,32.000000,-235.719999,138.942071,-0.474972,24.444418,0.686849,500293.673833,0.956782,50.046939,20.787325,2.534378,0.053295,0.025506,194.268022,32.000000,210.145968,196.563095,197.018784,179.286930,32.000000,174.418469,67.898510,60.252584,96.230894,45.433343,42.109136,55.904530,50.624346,25.018169,24.142957,59.538491,36.605956
54.983527,95.207099,139.153597,171.653198,101.358946,100.085052,29.813666,14.285312,138.482589,1.240959,94.727326,55.813071,169.725260,139.413187,167.656963,138.815544,78.344107,137.031482,-0.000693,-2.006935,32.000000,-235.718950,138.838997,-0.475015,24.505498,0.686953,500338.173239,0.967269,50.047075,20.790732,2.534953,0.046371,0.042987,194.888255,32.000000,209.453333,196.652041,199.301209,179.395402,32.000000,174.305198,67.908407,60.240743,96.228631,45.433343,42.093414,55.904530,50.628076,25.018169,24.144695,59.545464,36.451738
54.936550,95.207099,139.141359,171.653198,101.379680,100.085029,29.736494,14.290164,138.547586,1.241274,94.729665,55.841476,169.765779,139.416245,167.673676,138.949638,78.367870,137.010542,-0.000694,-2.008687,32.000000,-235.715573,138.884149,-0.475250,24.541638,0.685867,500338.284734,0.963829,50.021717,20.792629,2.532635,0.049081,0.035684,195.091664,32.000000,209.147860,196.930740,200.813874,178.872355,32.000000,174.913181,67.909132,60.251549,96.235412,45.433343,42.114569,55.904530,50.614835,25.018169,24.163368,59.545533,36.463110
54.944468,95.208205,139.161753,171.650956,101.354595,100.078749,29.712518,14.289165,138.558518,1.241431,94.736471,55.815949,169.716985,139.406274,167.588899,138.876603,78.337470,137.034519,-0.000693,-2.008713,32.000000,-235.716900,138.886087,-0.475062,24.597578,0.683558,500375.035006,0.956172,49.981946,20.784915,2.530823,0.050979,0.040155,195.047990,32.000000,209.382547,197.190155,199.423024,178.568634,32.000000,175.096386,67.845923,60.229741,96.204819,45.433343,42.099668,55.904530,50.604441,25.018169,24.168234,59.538049,36.667878
54.939159,95.197149,139.147338,171.645632,101.347713,100.074926,29.490488,14.287167,138.572864,1.241228,94.796837,55.872267,169.712732,139.443589,167.627221,138.758075,78.377644,137.063210,-0.000693,-2.008722,32.000000,-235.719881,138.931405,-0.475245,24.572296,0.683183,500351.191845,0.959540,50.027042,20.751081,2.532765,0.051634,0.047003,194.333222,32.000000,209.786270,197.543817,197.305571,178.380412,32.000000,175.142266,67.858231,60.265670,96.203528,45.433343,42.120359,55.904530,50.602237,25.018169,24.139308,59.547775,36.520630
54.909082,95.205993,139.179043,171.644231,101.336780,100.072367,29.608959,14.286168,138.518911,1.241392,94.796499,55.808080,169.650880,139.453520,167.639182,138.876213,78.383870,137.131099,-0.000693,-2.008740,32.000000,-235.720061,138.929754,-0.475003,24.595191,0.681584,500376.171455,0.960106,50.020546,20.793011,2.532771,0.048265,0.040301,194.184311,32.000000,210.147498,196.954934,195.848026,178.840428,32.000000,174.918590,67.865727,60.267358,96.196747,45.433343,42.096108,55.904530,50.579294,25.018169,24.141013,59.536259,36.453719
54.937718,95.205993,139.085431,171.644231,101.319174,100.067287,29.689255,14.287595,138.548613,1.241149,94.698949,55.892512,169.656662,139.387413,167.631157,138.831843,78.374966,137.106408,-0.000694,-2.008753,32.000000,-235.722240,138.957612,-0.475202,24.577909,0.682240,500268.293332,0.967374,50.014588,20.766635,2.532753,0.045160,0.035991,194.327934,32.000000,210.059102,196.684523,197.200464,179.168781,32.000000,174.356173,67.853462,60.232311,96.148168,45.433343,42.105791,55.904530,50.592176,25.018169,24.167350,59.545139,36.357534
54.909444,95.209863,139.131554,171.645072,101.309748,100.062224,29.760531,14.284170,138.577712,1.241288,94.662006,55.870569,169.698810,139.455600,167.637172,138.838197,78.337470,137.102819,-0.000693,-2.009868,32.000000,-235.722878,138.938035,-0.475571,24.558003,0.682223,500270.285234,0.964069,50.052319,20.793047,2.534718,0.043950,0.033404,194.770979,32.000000,209.301471,196.614017,199.543151,179.226029,32.000000,174.162096,67.861825,60.246628,96.160537,45.433343,42.111490,55.904530,50.548406,25.018169,24.179896,59.535885,36.396272
54.904228,95.215667,139.109059,171.642270,101.325719,100.062221,29.729641,14.283314,138.535016,1.241209,94.736430,55.878160,169.728428,139.470078,167.672466,138.795293,78.325514,137.079762,-0.000692,-2.008719,32.000000,-235.726357,138.926084,-0.475547,24.559498,0.681735,500248.200746,0.960871,50.024815,20.790081,2.531693,0.049598,0.044941,195.117831,32.000000,209.204068,196.940694,200.781067,178.935677,32.000000,175.052388,67.896553,60.279575,96.209205,45.433343,42.116673,55.904530,50.601549,25.018169,24.197842,59.539327,36.634643
54.985438,95.202677,139.179491,171.646193,101.324460,100.063820,29.508495,14.294730,138.628968,1.240954,94.734600,55.888764,169.748923,139.511673,167.651548,138.804101,78.340891,137.081384,-0.000694,-2.008745,32.000000,-235.713629,138.984979,-0.475432,24.539487,0.682926,500312.746418,0.959064,50.055841,20.825852,2.533837,0.051531,0.045206,195.095423,32.000000,209.362677,197.424687,199.108199,178.505696,32.000000,174.963155,67.861194,60.249769,96.190458,45.433343,42.099464,55.904530,50.563432,25.018169,24.199707,59.531194,36.480131
54.969195,95.202677,139.041717,171.646193,101.340386,100.058829,29.703558,14.288879,138.558723,1.240958,94.794014,55.845715,169.712309,139.456231,167.636509,138.826935,78.366120,137.071616,-0.000693,-2.007595,32.000000,-235.720136,138.895428,-0.475615,24.501433,0.682852,500345.939168,0.960172,50.066656,20.826724,2.533668,0.051764,0.055488,194.347407,32.000000,209.871348,197.459514,197.172210,178.455762,32.000000,175.499206,67.871903,60.269811,96.205520,45.433343,42.098296,55.904530,50.552818,25.018169,24.165393,59.541884,36.393557
54.981173,95.207375,139.122603,171.660204,101.334907,100.047373,29.726047,14.291448,138.569790,1.240839,94.766205,55.904325,169.657480,139.469566,167.661486,138.813206,78.374556,137.103078,-0.000693,-2.007609,32.000000,-235.716092,138.861123,-0.475917,24.473686,0.682567,500269.415999,0.965809,49.975690,20.812127,2.531206,0.042728,0.047372,194.080249,32.000000,210.096698,196.811964,195.635435,178.930773,32.000000,174.517823,67.848966,60.253382,96.193255,45.433343,42.104625,55.904530,50.517577,25.018169,24.180218,59.546369,36.567071
54.950141,95.192174,139.177493,171.658803,101.337003,100.051111,29.798656,14.284741,138.568803,1.241093,94.654529,55.896805,169.698406,139.514244,167.683460,138.887173,78.370058,137.083801,-0.000693,-2.007593,32.000000,-235.721652,139.002727,-0.475921,24.458947,0.683094,500203.548434,0.959725,49.991278,20.782201,2.529448,0.051366,0.048683,194.336330,32.000000,209.863050,196.598795,197.655207,179.163284,32.000000,174.221518,67.888829,60.281855,96.217429,45.433343,42.143127,55.904530,50.549092,25.018169,24.139763,59.536760,36.475582
54.961817,95.173656,139.118476,171.648715,101.325906,100.049849,29.668084,14.281173,138.594001,1.241009,94.633772,55.857826,169.707645,139.560430,167.678527,138.836015,78.330684,137.123982,-0.000693,-2.008072,32.000000,-235.728498,138.899306,-0.476151,24.427686,0.684051,500130.974347,0.958674,49.984482,20.788891,2.530368,0.047823,0.034802,194.860708,32.000000,209.288539,196.501348,199.688504,179.381146,32.000000,174.618478,67.888743,60.241048,96.188508,45.433343,42.113194,55.904530,50.589586,25.018169,24.141424,59.533574,36.640512
55.038860,95.173656,139.234099,171.648715,101.327357,100.043444,29.518180,14.286881,138.598238,1.241034,94.689747,55.836407,169.720810,139.457659,167.719738,138.927124,78.363060,137.008892,-0.000692,-2.009730,32.000000,-235.718036,138.925572,-0.476408,24.453099,0.685227,500152.779502,0.956924,49.999067,20.784121,2.532796,0.062419,0.037759,195.104144,32.000000,209.168637,197.035308,200.639633,178.779176,32.000000,174.845613,67.877649,60.241606,96.229491,45.433343,42.163070,55.904530,50.484875,25.018169,24.091513,59.549398,36.544327
54.915146,95.178354,139.062185,171.648715,101.339275,100.038333,29.655620,14.281316,138.580415,1.241092,94.717730,55.910436,169.724182,139.516366,167.643556,138.798021,78.357677,137.078581,-0.000692,-2.009756,32.000000,-235.724749,138.872691,-0.476122,24.485514,0.685568,500192.633803,0.960861,49.969340,20.842812,2.531184,0.060557,0.034072,195.026947,32.000000,209.216497,197.462175,199.109731,178.357933,32.000000,175.235765,67.874342,60.235331,96.225424,45.433343,42.119647,55.904530,50.514274,25.018169,24.106087,59.540301,36.508744
54.963125,95.185264,139.167314,171.647314,101.352170,100.033267,29.991998,14.287595,138.588492,1.241200,94.728070,55.919639,169.687080,139.482352,167.636246,138.794847,78.379379,137.012544,-0.000692,-2.008704,32.000000,-235.724043,138.987471,-0.476338,24.512894,0.684283,500061.137184,0.964216,49.895421,20.755097,2.529742,0.052001,0.060413,194.257547,32.000000,209.743833,197.287722,197.052327,178.466481,32.000000,175.251957,67.855386,60.259861,96.220927,45.433343,42.147226,55.904530,50.518466,25.018169,24.126833,59.534980,36.450637
54.925797,95.185817,139.035633,171.641149,101.348594,100.028132,29.785587,14.280460,138.515981,1.241215,94.705002,55.839245,169.663096,139.472281,167.669357,138.819004,78.395144,137.062543,-0.000693,-2.010400,32.000000,-235.725605,139.028141,-0.476292,24.539776,0.684277,500110.158215,0.962048,50.018855,20.793993,2.532310,0.046748,0.031570,194.115263,32.000000,209.924319,196.847581,195.879867,178.812181,32.000000,174.511521,67.874788,60.253412,96.231948,45.433343,42.135411,55.904530,50.493441,25.018169,24.128434,59.550283,36.416742
54.954732,95.185817,139.178044,171.641149,101.302254,100.030608,29.558456,14.285169,138.524940,1.241238,94.611508,55.821213,169.697810,139.458557,167.631313,138.894283,78.407665,137.028238,-0.000693,-2.010955,32.000000,-235.722535,138.901181,-0.476237,24.555879,0.683335,500029.653225,0.950327,49.979692,20.740535,2.532012,0.058278,0.041090,194.400991,32.000000,209.794766,196.523157,197.968121,179.144778,32.000000,174.561349,67.850308,60.246340,96.210807,45.433343,42.156424,55.904530,50.506562,25.018169,24.131576,59.540989,36.365164
54.901565,95.174761,139.065937,171.642550,101.333697,100.029259,29.475554,14.288879,138.525872,1.241244,94.621912,55.846852,169.652039,139.450196,167.687036,138.805259,78.346862,137.000443,-0.000693,-2.010951,32.000000,-235.718825,138.879765,-0.476557,24.563274,0.682404,499992.427422,0.957568,50.016088,20.748814,2.531336,0.050937,0.038970,194.877955,32.000000,209.310534,196.482159,199.652697,179.263045,32.000000,174.279817,67.874924,60.231300,96.227707,45.433343,42.140611,55.904530,50.513211,25.018169,24.102425,59.550086,36.538972
54.973359,95.166746,139.126919,171.642550,101.323805,100.028664,29.800810,14.288879,138.525382,1.241275,94.651905,55.841004,169.704755,139.437635,167.687957,138.876480,78.359149,137.066229,-0.000693,-2.012086,32.000000,-235.720792,138.797370,-0.476688,24.573109,0.682304,499966.753740,0.964401,49.988301,20.719796,2.532594,0.051487,0.036284,195.031164,32.000000,208.985068,197.033955,200.769006,178.490294,32.000000,174.769311,67.874286,60.205887,96.247799,45.433343,42.138527,55.904530,50.497681,25.018169,24.081660,59.546457,36.526206
54.976091,95.165088,139.159520,171.643110,101.297512,100.026089,29.947576,14.289022,138.532716,1.241205,94.736228,55.828964,169.743136,139.491120,167.645747,138.898462,78.386928,137.131178,-0.000693,-2.013267,32.000000,-235.718846,138.876808,-0.477057,24.522598,0.682261,500086.635216,0.968088,50.028308,20.767231,2.533005,0.046869,0.035285,194.900718,32.000000,209.302480,197.333700,199.034395,178.377250,32.000000,175.244388,67.880941,60.240311,96.245231,45.433343,42.153850,55.904530,50.483578,25.018169,24.083101,59.548178,36.381232
54.938842,95.165088,138.965395,171.643110,101.320364,100.020992,29.874377,14.287309,138.508285,1.241126,94.727083,55.950217,169.672419,139.560368,167.633504,138.852419,78.394797,137.158849,-0.000692,-2.013259,32.000000,-235.719903,138.881948,-0.476979,24.508016,0.681230,500016.587967,0.956146,49.951351,20.786582,2.530806,0.050252,0.040499,194.357898,32.000000,209.834637,197.337771,196.762662,178.538474,32.000000,175.437230,67.871468,60.215217,96.240061,45.433343,42.097910,55.904530,50.498386,25.018169,24.079925,59.544648,36.435010
54.980791,95.170063,139.117312,171.641149,101.328297,100.021433,29.582429,14.284313,138.605966,1.241053,94.688525,55.861616,169.636625,139.415288,167.653282,138.832636,78.402063,137.106717,-0.000692,-2.012632,32.000000,-235.723227,138.901304,-0.476759,24.467943,0.682753,499948.193897,0.951381,49.947070,20.790026,2.531273,0.060198,0.045009,194.095536,32.000000,209.909389,196.779421,195.728718,178.803472,32.000000,174.191093,67.868534,60.210578,96.225042,45.433343,42.156703,55.904530,50.514250,25.018169,24.095193,59.544323,36.624078
55.006274,95.175038,139.056809,171.646473,101.350193,100.021890,29.565764,14.286881,138.555908,1.240985,94.637616,55.869870,169.671301,139.481802,167.662267,138.769850,78.413091,137.098838,-0.000693,-2.012076,32.000000,-235.721478,138.937483,-0.477044,24.443316,0.682630,499925.584092,0.954363,49.982829,20.795457,2.529456,0.055054,0.049900,194.478270,32.000000,209.683507,196.471278,198.084012,179.253467,32.000000,174.360733,67.896427,60.230331,96.232225,45.433343,42.127074,55.904530,50.448080,25.018169,24.110490,59.544864,36.405149
54.920770,95.179460,139.113094,171.646193,101.347607,100.020628,29.585185,14.287595,138.512984,1.241093,94.633280,55.904045,169.726497,139.512531,167.649612,138.886930,78.372904,137.120936,-0.000694,-2.011595,32.000000,-235.716339,138.877991,-0.477112,24.411688,0.683950,499899.628875,0.963001,49.947534,20.763133,2.530289,0.049545,0.034876,194.938160,32.000000,209.258265,196.634287,199.671018,179.302026,32.000000,174.414712,67.879838,60.200995,96.229476,45.433343,42.149821,55.904530,50.467741,25.018169,24.112004,59.545248,36.640805
54.937855,95.179460,139.063020,171.646193,101.338306,100.016851,29.819695,14.286453,138.592417,1.240704,94.644781,55.884061,169.714496,139.491325,167.650656,138.811470,78.378542,137.076536,-0.000696,-2.009948,32.000000,-235.725021,138.928897,-0.476802,24.433403,0.683949,499875.626579,0.963077,49.928058,20.748319,2.528017,0.055927,0.033304,195.152435,32.000000,208.967795,197.140017,200.521291,178.553843,32.000000,174.927656,67.886824,60.198809,96.268411,45.433343,42.130436,55.904530,50.482966,25.018169,24.125833,59.529954,36.478737
55.043490,95.166746,139.140839,171.630781,101.358897,100.020637,29.848896,14.283742,138.596733,1.240712,94.723169,55.903603,169.725791,139.423362,167.586519,138.945987,78.389138,137.051623,-0.000695,-2.009378,32.000000,-235.724946,138.803001,-0.477046,24.433429,0.686420,499992.285475,0.964063,50.014559,20.799127,2.532978,0.049789,0.035650,194.799291,32.000000,209.362379,197.297629,198.713288,178.482106,32.000000,175.496343,67.896936,60.216572,96.283221,45.433343,42.153041,55.904530,50.467375,25.018169,24.092013,59.545562,36.462890
55.004585,95.168404,139.090692,171.633303,101.396297,100.028792,29.699761,14.292732,138.570094,1.240689,94.736193,55.928025,169.698004,139.560244,167.618807,138.843337,78.375801,137.192023,-0.000694,-2.008827,32.000000,-235.718250,139.012187,-0.477248,24.419398,0.685255,499953.888963,0.956124,49.998150,20.772144,2.531279,0.059738,0.036364,194.392772,32.000000,209.757055,197.552775,196.575502,178.436102,32.000000,175.032389,67.902940,60.213814,96.276995,45.433343,42.142967,55.904530,50.426408,25.018169,24.098064,59.534547,36.612045
54.952092,95.156520,139.071496,171.627418,101.403313,100.036413,29.473136,14.283742,138.568131,1.240417,94.659664,55.866080,169.622266,139.451746,167.645614,138.824568,78.392579,137.021914,-0.000694,-2.008789,32.000000,-235.721176,138.900243,-0.477158,24.478958,0.684104,499886.719551,0.953214,49.884073,20.749570,2.527835,0.048953,0.041001,194.182563,32.000000,209.953057,196.687329,195.861688,178.998020,32.000000,174.471830,67.909080,60.171311,96.257612,45.433343,42.167439,55.904530,50.422107,25.018169,24.099520,59.541560,36.481892
55.061496,95.156520,139.101946,171.627418,101.389749,100.038899,29.650405,14.287880,138.619994,1.240412,94.605087,55.958422,169.672022,139.488837,167.680919,138.869288,78.416277,136.982140,-0.000695,-2.007648,32.000000,-235.719496,138.937829,-0.477411,24.492884,0.684862,499975.231899,0.958815,49.923045,20.830394,2.528711,0.053240,0.038737,194.509862,32.000000,209.704949,196.394102,198.037802,179.244488,32.000000,174.215157,67.903055,60.210572,96.233737,45.433343,42.151236,55.904530,50.374049,25.018169,24.067877,59.541235,36.441760
54.919416,95.157625,139.047045,171.623215,101.365579,100.038460,29.899050,14.292732,138.527927,1.240174,94.603652,55.897974,169.695737,139.493362,167.657625,138.886363,78.387692,137.038576,-0.000695,-2.006476,32.000000,-235.713660,138.867302,-0.477701,24.536262,0.683913,499987.403256,0.967232,49.961539,20.731840,2.530777,0.043666,0.038913,195.018601,32.000000,209.220381,196.744616,199.872732,179.081371,32.000000,174.360758,67.906233,60.169277,96.214582,45.433343,42.183254,55.904530,50.424864,25.018169,24.072306,59.549899,36.630020
54.916768,95.154861,139.077347,171.629380,101.373761,100.038043,29.797759,14.289593,138.564830,1.240321,94.651843,55.885576,169.691008,139.443895,167.645787,138.789837,78.377161,136.982220,-0.000696,-2.005329,32.000000,-235.720406,138.879663,-0.477668,24.568231,0.682065,499902.641615,0.959408,49.856582,20.689012,2.526302,0.054292,0.043431,195.137381,32.000000,209.078001,197.060312,200.838361,178.618369,32.000000,175.052105,67.901370,60.150934,96.203859,45.433343,42.146241,55.904530,50.454405,25.018169,24.065988,59.547519,36.473381
54.954511,95.150439,139.000220,171.631902,101.379151,100.035541,29.707546,14.289307,138.560132,1.239961,94.728130,55.963261,169.705471,139.315066,167.623304,138.833393,78.413946,137.011155,-0.000696,-2.005881,32.000000,-235.722167,138.804487,-0.477770,24.578512,0.682683,500023.695419,0.954090,49.994024,20.744740,2.531838,0.055573,0.039797,194.753200,32.000000,209.405826,197.414185,198.338464,178.373406,32.000000,174.966152,67.915435,60.160512,96.173083,45.433343,42.164391,55.904530,50.450679,25.018169,24.067327,59.542238,36.673307
54.983703,95.150439,139.099979,171.631902,101.349189,100.038139,29.592433,14.287880,138.511144,1.239824,94.702143,55.830746,169.623860,139.453764,167.650573,138.789266,78.400016,137.100327,-0.000697,-2.007639,32.000000,-235.720971,138.886924,-0.477791,24.582157,0.681987,500038.735844,0.957373,49.993803,20.728166,2.532512,0.048646,0.034971,194.323192,32.000000,209.869451,197.500450,196.730656,178.498902,32.000000,175.165839,67.899212,60.147076,96.146952,45.433343,42.156232,55.904530,50.401742,25.018169,24.056350,59.529994,36.536917
54.921373,95.145464,138.979619,171.628819,101.331511,100.038129,29.615805,14.290592,138.543601,1.239668,94.659898,55.913864,169.622543,139.512265,167.616380,138.802245,78.401446,137.052923,-0.000698,-2.006450,32.000000,-235.718260,138.907583,-0.477512,24.563274,0.680703,499932.700376,0.959533,49.953138,20.705300,2.529369,0.048783,0.034257,194.220657,32.000000,209.995974,196.622818,196.209505,179.035883,32.000000,174.454577,67.910221,60.151470,96.097628,45.433343,42.179641,55.904530,50.433842,25.018169,24.043810,59.536721,36.459515
54.955716,95.155967,139.060908,171.632462,101.321741,100.032980,29.647680,14.282743,138.551279,1.239512,94.620447,55.870117,169.690193,139.410292,167.654682,138.841008,78.414783,137.060092,-0.000700,-2.007605,32.000000,-235.727911,138.971034,-0.477771,24.520500,0.680724,499960.300303,0.962737,49.925117,20.762108,2.529840,0.052197,0.038871,194.548956,32.000000,209.563545,196.540006,198.313775,179.157468,32.000000,174.216416,67.933737,60.159672,96.082919,45.433343,42.150341,55.904530,50.402877,25.018169,24.074257,59.535324,36.614980
55.028563,95.173379,139.078140,171.639748,101.282996,100.025383,29.844412,14.290877,138.572815,1.239635,94.635019,55.807753,169.687173,139.476010,167.676683,138.784602,78.403032,137.036721,-0.000700,-2.009348,32.000000,-235.714532,138.844889,-0.477876,24.496975,0.681515,499979.102780,0.963147,49.979983,20.737886,2.530520,0.051409,0.040520,194.943744,32.000000,209.138631,196.647413,200.222204,179.221926,32.000000,174.316058,67.952828,60.155010,96.095961,45.433343,42.180772,55.904530,50.389737,25.018169,24.075606,59.548513,36.502141
54.910976,95.173379,139.060308,171.639748,101.239431,100.025357,29.775098,14.291733,138.550954,1.239461,94.680088,55.878782,169.674015,139.387310,167.598868,138.839893,78.392996,137.095854,-0.000700,-2.009931,32.000000,-235.719413,138.808382,-0.477684,24.478617,0.682614,499925.882809,0.961435,49.957508,20.727997,2.530418,0.052764,0.038081,195.130302,32.000000,209.233740,197.046988,200.579210,178.678724,32.000000,175.073361,67.934813,60.101978,96.068411,45.433343,42.149257,55.904530,50.426343,25.018169,24.125448,59.537557,36.515714
54.935981,95.166746,139.023442,171.644511,101.246606,100.029273,29.645948,14.280317,138.540191,1.239578,94.717383,55.902615,169.696612,139.467897,167.592756,138.895950,78.363072,137.086560,-0.000700,-2.009902,32.000000,-235.726731,138.876587,-0.477820,24.439933,0.682251,499899.340660,0.953697,49.905020,20.728510,2.527381,0.054291,0.045628,194.768547,32.000000,209.493163,197.412030,198.258289,178.362341,32.000000,175.184946,67.931751,60.136255,96.057200,45.433343,42.175370,55.904530,50.412590,25.018169,24.108492,59.539032,36.548142
54.998131,95.157902,139.071876,171.647033,101.293776,100.033095,29.609894,14.293589,138.554280,1.239598,94.762028,55.894932,169.672686,139.436635,167.601271,138.853157,78.425725,137.080569,-0.000699,-2.008740,32.000000,-235.717230,138.872890,-0.477799,24.446883,0.684423,499973.441131,0.958131,50.017887,20.766978,2.532468,0.056260,0.037956,194.412267,32.000000,209.895150,197.414941,196.432094,178.527932,32.000000,175.279861,67.945808,60.144145,96.073111,45.433343,42.152569,55.904530,50.368483,25.018169,24.085353,59.530849,36.487761
54.955182,95.157625,139.108528,171.636665,101.324693,100.033073,29.693290,14.283028,138.537345,1.239637,94.707037,55.809488,169.627710,139.466041,167.664891,138.838196,78.422289,136.964392,-0.000698,-2.007564,32.000000,-235.727954,138.899204,-0.477271,24.495480,0.684947,500029.787812,0.961854,49.987236,20.792433,2.530645,0.053003,0.029222,194.146985,32.000000,210.195828,196.534692,196.014440,178.996184,32.000000,174.316006,67.967566,60.134619,96.060484,45.433343,42.185517,55.904530,50.384364,25.018169,24.086719,59.534636,36.651003
54.956171,95.157625,139.079066,171.636665,101.336741,100.038145,29.915734,14.294017,138.558303,1.239935,94.605239,55.863360,169.674414,139.463979,167.648578,138.817730,78.393428,137.130786,-0.000697,-2.006392,32.000000,-235.712048,138.828123,-0.477400,24.504921,0.684097,499888.290758,0.961865,49.918734,20.726901,2.528665,0.052521,0.039375,194.619965,32.000000,209.562659,196.559828,198.542202,179.076033,32.000000,174.021398,67.947738,60.154070,96.036625,45.433343,42.159911,55.904530,50.379191,25.018169,24.087314,59.543890,36.632001
54.988128,95.163429,139.015489,171.636665,101.366141,100.041983,29.742127,14.280602,138.488176,1.239698,94.612170,55.809012,169.682985,139.479112,167.673979,138.718915,78.388627,137.031507,-0.000698,-2.006374,32.000000,-235.725462,138.838856,-0.477422,24.546516,0.683581,499912.868350,0.959973,49.959680,20.674462,2.531309,0.050801,0.036141,195.049274,32.000000,209.274471,196.563449,200.188868,179.205298,32.000000,174.661453,67.948569,60.109985,96.017021,45.433343,42.189527,55.904530,50.361061,25.018169,24.104825,59.551463,36.453058
54.921853,95.158454,139.046672,171.641429,101.374915,100.050925,29.641408,14.285597,138.476827,1.239948,94.674062,55.806209,169.701990,139.403196,167.612343,138.840439,78.411871,137.010057,-0.000698,-2.007533,32.000000,-235.725057,138.833246,-0.477140,24.563642,0.683177,499995.612516,0.952865,49.958729,20.783337,2.530727,0.068935,0.029622,195.231817,32.000000,209.108092,197.161929,200.321834,178.518482,32.000000,175.033461,67.953145,60.107466,95.995112,45.433343,42.153735,55.904530,50.387276,25.018169,24.092411,59.543969,36.599353
