OSU 80 Ton Compressor Load Stand
54.856815,95.166470,139.049403,171.648434,101.378802,100.050888,29.492816,14.288451,138.523156,1.239920,94.741045,55.861856,169.704444,139.436717,167.587160,138.782665,78.400497,137.061720,-0.000698,-2.009312,32.000000,-235.720728,138.837405,-0.476855,24.502954,0.681236,500015.514608,0.957874,49.933861,20.740406,2.528100,0.045131,0.032550,194.623317,32.000000,209.421969,197.398904,198.111251,178.260634,32.000000,175.165985,67.937999,60.113590,95.942489,45.433343,42.170970,55.904530,50.393541,25.018169,24.093782,59.542868,36.651370
54.955639,95.166470,139.138648,171.648434,101.378085,100.043277,29.214657,14.287452,138.550922,1.239933,94.774871,55.833892,169.667771,139.391674,167.614276,138.725439,78.415900,137.066597,-0.000699,-2.010113,32.000000,-235.718449,138.815195,-0.476825,24.478827,0.681970,500039.665466,0.962458,49.992513,20.706846,2.531718,0.050381,0.045552,194.296120,32.000000,209.938689,197.148050,196.347474,178.650339,32.000000,175.350007,67.946562,60.106279,95.946313,45.433343,42.185632,55.904530,50.355600,25.018169,24.117474,59.543300,36.428260
54.912589,95.163153,139.006424,171.645072,101.406650,100.038159,29.678044,14.286168,138.562876,1.240155,94.695095,55.922598,169.667656,139.404908,167.657492,138.764247,78.418663,137.103022,-0.000698,-2.010323,32.000000,-235.723175,138.902343,-0.476818,24.448299,0.684658,500102.731284,0.968565,50.063024,20.743065,2.534770,0.054086,0.036309,194.282908,32.000000,209.962863,196.750310,195.999630,178.988158,32.000000,174.240408,67.949761,60.102370,95.924458,45.433343,42.158118,55.904530,50.427557,25.018169,24.109686,59.543399,36.620042
54.911182,95.154032,139.074048,171.641429,101.397315,100.038168,29.879203,14.281744,138.459082,1.240146,94.606452,55.840204,169.697506,139.368185,167.648192,138.767320,78.419731,137.010937,-0.000699,-2.011486,32.000000,-235.725796,138.853540,-0.476947,24.420552,0.684288,499989.022108,0.975812,49.968085,20.730008,2.531836,0.049703,0.041587,194.706994,32.000000,209.492969,196.462426,198.851287,179.248535,32.000000,174.477846,67.955211,60.137262,95.888861,45.433343,42.170063,55.904530,50.373235,25.018169,24.085748,59.535216,36.653498
54.944057,95.152650,139.072419,171.640308,101.355006,100.035622,29.775886,14.287738,138.558398,1.240148,94.644821,55.860005,169.732065,139.398159,167.690679,138.782278,78.390085,137.062475,-0.000699,-2.012582,32.000000,-235.722589,138.881234,-0.476759,24.445782,0.685026,499974.061176,0.961333,50.006109,20.744757,2.531413,0.047263,0.033864,195.031275,32.000000,209.155837,196.690253,200.136661,179.232222,32.000000,174.416936,67.952608,60.108603,95.863825,45.433343,42.177489,55.904530,50.337733,25.018169,24.087080,59.549388,36.466485
54.900950,95.152650,139.117756,171.640308,101.322061,100.038142,29.512863,14.285740,138.446244,1.240125,94.686459,55.909012,169.728023,139.384579,167.626488,138.718348,78.418018,137.007261,-0.000699,-2.011360,32.000000,-235.723931,138.904199,-0.476764,24.482079,0.686180,499959.875323,0.954867,49.998341,20.699409,2.532709,0.048432,0.034518,195.249635,32.000000,209.003515,197.314873,200.325113,178.310405,32.000000,174.864006,67.964735,60.110348,95.877114,45.433343,42.183730,55.904530,50.374512,25.018169,24.084563,59.540910,36.382185
54.905879,95.170615,139.059276,171.642270,101.351702,100.031859,29.595356,14.293160,138.568561,1.240103,94.727633,55.850159,169.750619,139.458555,167.617387,138.884510,78.425759,137.096955,-0.000698,-2.010305,32.000000,-235.712413,138.770977,-0.476848,24.531960,0.684955,499987.159282,0.957533,49.965386,20.753841,2.531164,0.047216,0.035719,194.481488,32.000000,209.588482,197.302817,198.108872,178.523974,32.000000,175.469390,67.950858,60.109356,95.852084,45.433343,42.163219,55.904530,50.374557,25.018169,24.135864,59.536268,36.448510
54.924170,95.176972,139.121584,171.638907,101.326141,100.025529,29.585613,14.290306,138.518147,1.240079,94.716720,55.894411,169.638570,139.406437,167.611152,138.752740,78.402238,136.992075,-0.000698,-2.011434,32.000000,-235.716906,138.882171,-0.476711,24.565635,0.684840,499965.584623,0.966912,50.006789,20.699354,2.533977,0.040370,0.030011,194.269802,32.000000,209.845254,197.356860,196.176912,178.570464,32.000000,174.872388,67.951819,60.106967,95.833455,45.433343,42.186329,55.904530,50.355102,25.018169,24.155007,59.548090,36.381452
54.942832,95.159007,139.009908,171.629940,101.293640,100.025225,29.735250,14.290021,138.527014,1.240064,94.639008,55.952116,169.675546,139.401584,167.629541,138.746098,78.428896,137.064922,-0.000697,-2.010868,32.000000,-235.718666,138.859696,-0.476427,24.565189,0.683049,499942.492295,0.964103,50.020019,20.734745,2.532685,0.057250,0.040350,194.169963,32.000000,210.017006,196.743316,196.276607,178.976247,32.000000,174.416200,67.967303,60.127635,95.816901,45.433343,42.198776,55.904530,50.363629,25.018169,24.156537,59.546742,36.398840
54.915768,95.159007,139.128845,171.629940,101.301744,100.034995,29.798428,14.293018,138.565967,1.240072,94.570837,55.863823,169.684117,139.468363,167.653822,138.760340,78.388122,137.010621,-0.000697,-2.010280,32.000000,-235.716161,138.840340,-0.476610,24.569201,0.682134,499954.083131,0.964026,50.008806,20.707830,2.532976,0.053735,0.037100,194.583220,32.000000,209.369798,196.370533,198.844471,179.369745,32.000000,174.180705,67.949833,60.127635,95.829282,45.433343,42.190619,55.904530,50.353514,25.018169,24.108034,59.534360,36.636844
54.921367,95.149886,138.989376,171.619011,101.279144,100.033769,29.695292,14.282029,138.492218,1.240193,94.631849,55.772915,169.723759,139.501093,167.705512,138.779992,78.403887,137.031954,-0.000697,-2.009694,32.000000,-235.728625,138.967547,-0.476453,24.539278,0.681241,499870.362712,0.958780,49.972918,20.716205,2.530083,0.052848,0.040482,194.998372,32.000000,209.135815,196.814641,200.288919,178.963049,32.000000,174.297195,67.976196,60.147948,95.847556,45.433343,42.192682,55.904530,50.333379,25.018169,24.084034,59.537576,36.584533
54.959177,95.147122,139.171997,171.612847,101.262379,100.027394,29.639255,14.289450,138.614536,1.240178,94.642825,55.816885,169.733973,139.470179,167.644032,138.762151,78.376946,137.073819,-0.000697,-2.009105,32.000000,-235.719401,138.829920,-0.476734,24.538963,0.682240,500009.165513,0.957350,49.998910,20.730866,2.533495,0.052207,0.042607,195.145561,32.000000,209.128174,197.194214,200.044283,178.458931,32.000000,175.050471,67.962642,60.126289,95.833628,45.433343,42.207017,55.904530,50.315961,25.018169,24.077648,59.549526,36.582405
54.901461,95.156243,139.057981,171.615929,101.252324,100.027378,29.618092,14.290021,138.649428,1.240043,94.722497,55.914918,169.686000,139.511694,167.574646,138.832314,78.412684,137.008277,-0.000697,-2.008517,32.000000,-235.718994,138.827390,-0.477121,24.489605,0.682219,499958.067018,0.960537,49.984411,20.725361,2.530698,0.037857,0.038168,194.363559,32.000000,209.670682,197.408802,197.617251,178.312481,32.000000,175.301028,67.958174,60.135214,95.803021,45.433343,42.191517,55.904530,50.311556,25.018169,24.078921,59.534301,36.436697
54.916502,95.156243,139.094073,171.615929,101.272631,100.029908,29.871192,14.288737,138.586201,1.239914,94.755517,55.903238,169.688692,139.514325,167.638983,138.891657,78.400148,136.996546,-0.000698,-2.007914,32.000000,-235.716509,138.900017,-0.476756,24.476440,0.682589,499957.043428,0.961569,49.945341,20.772434,2.532279,0.046797,0.031733,194.175433,32.000000,209.933844,197.274647,196.053522,178.518225,32.000000,174.969793,67.972826,60.159661,95.840266,45.433343,42.188117,55.904530,50.330362,25.018169,24.105594,59.551168,36.475142
54.927974,95.149610,139.131332,171.625176,101.289580,100.032407,29.843345,14.283456,138.510316,1.240202,94.693506,55.809916,169.667278,139.484413,167.670935,138.875621,78.431409,137.137856,-0.000698,-2.008486,32.000000,-235.723756,138.913500,-0.476685,24.465451,0.684233,499926.400415,0.963371,50.009891,20.705178,2.532865,0.051828,0.033287,194.205703,32.000000,209.922668,196.609694,196.620598,179.231609,32.000000,174.434130,68.000500,60.146450,95.851583,45.433343,42.199644,55.904530,50.308323,25.018169,24.088490,59.544874,36.589155
54.989991,95.150992,139.111760,171.633303,101.261800,100.029843,29.566602,14.284170,138.504329,1.239911,94.616379,55.844742,169.717212,139.535206,167.634701,138.836242,78.435666,137.036380,-0.000698,-2.009100,32.000000,-235.723370,139.001667,-0.476780,24.446464,0.684588,499955.904713,0.954950,49.995441,20.712071,2.532828,0.044542,0.023128,194.682161,32.000000,209.429556,196.494236,198.929453,179.365426,32.000000,174.069108,67.997173,60.136794,95.852937,45.433343,42.198357,55.904530,50.271494,25.018169,24.093625,59.528892,36.494071
55.009381,95.149886,139.103103,171.640308,101.224441,100.023850,29.489914,14.290021,138.610530,1.239939,94.612630,55.847994,169.678696,139.482658,167.647266,138.766796,78.407584,137.088428,-0.000697,-2.010255,32.000000,-235.718175,138.883028,-0.476565,24.460704,0.684925,499896.480508,0.955634,49.977789,20.748754,2.532978,0.066028,0.034237,195.070438,32.000000,209.053952,196.857969,200.669659,179.000079,32.000000,174.539193,68.004509,60.140421,95.889034,45.433343,42.190042,55.904530,50.279870,25.018169,24.094930,59.536790,36.657020
54.927482,95.149886,139.222191,171.640308,101.214049,100.010241,29.696322,14.283456,138.639268,1.240196,94.627768,55.876678,169.690363,139.452929,167.611147,138.821349,78.405452,137.181441,-0.000697,-2.010279,32.000000,-235.724247,139.006174,-0.476491,24.465294,0.684409,499847.215553,0.963380,49.919635,20.695712,2.529765,0.053454,0.032443,195.167904,32.000000,209.116721,197.122336,200.162806,178.521442,32.000000,175.228121,67.981762,60.141390,95.894595,45.433343,42.236398,55.904530,50.294031,25.018169,24.093157,59.537783,36.629874
54.913253,95.132750,139.145994,171.642550,101.215787,100.002664,29.830747,14.285454,138.670848,1.240208,94.684594,55.903854,169.711527,139.483637,167.584547,138.844860,78.412407,137.089412,-0.000696,-2.010748,32.000000,-235.722905,138.895103,-0.476435,24.504712,0.683638,499861.034599,0.965457,49.899926,20.748819,2.528716,0.060394,0.034317,194.374240,32.000000,209.596458,197.408945,197.624293,178.286380,32.000000,175.177718,67.994986,60.179090,95.908259,45.433343,42.195728,55.904530,50.275801,25.018169,24.046779,59.533485,36.622097
54.965672,95.140765,139.211066,171.638627,101.226934,100.002686,29.722739,14.283028,138.565620,1.240162,94.684470,55.816635,169.631895,139.463757,167.610812,138.768116,78.418441,137.046829,-0.000696,-2.012428,32.000000,-235.729265,138.884846,-0.476091,24.514232,0.685281,499836.908387,0.960162,49.978537,20.795658,2.534655,0.045540,0.028406,194.180362,32.000000,209.871435,197.145416,196.272856,178.678701,32.000000,174.996210,67.986796,60.177540,95.904510,45.433343,42.234412,55.904530,50.265672,25.018169,24.070202,59.545326,36.570153
54.932764,95.143806,139.167409,171.632182,101.210634,100.010237,29.523140,14.289165,138.617355,1.240148,94.616557,55.820335,169.653259,139.479355,167.626998,138.800655,78.440367,137.131810,-0.000695,-2.014162,32.000000,-235.721162,138.953635,-0.476170,24.565976,0.683899,499768.682545,0.955992,49.975069,20.744469,2.533924,0.052235,0.033058,194.321820,32.000000,210.140105,196.642208,196.788663,179.200754,32.000000,174.544118,68.006897,60.192373,95.932447,45.433343,42.192706,55.904530,50.270069,25.018169,24.071420,59.540901,36.434130
54.940356,95.143806,139.178797,171.632182,101.206686,100.015256,29.435388,14.286168,138.567779,1.240390,94.574516,55.791673,169.679410,139.515345,167.649476,138.884525,78.407095,137.159503,-0.000695,-2.014801,32.000000,-235.718094,138.946233,-0.475939,24.553649,0.683213,499742.639123,0.958495,49.932749,20.717960,2.532691,0.047460,0.035241,194.766787,32.000000,209.188173,196.553951,199.019501,179.278377,32.000000,174.041750,67.987005,60.196644,95.912716,45.433343,42.227440,55.904530,50.273235,25.018169,24.081104,59.533525,36.519162
54.940534,95.142424,139.236907,171.638627,101.180205,100.017760,29.765481,14.286739,138.581752,1.240649,94.659971,55.852833,169.713577,139.499929,167.665797,138.925841,78.390429,137.213943,-0.000694,-2.014805,32.000000,-235.721457,139.018430,-0.476101,24.547906,0.682085,499758.477584,0.965680,49.967385,20.736891,2.533414,0.054548,0.028857,195.016294,32.000000,209.060755,196.836140,200.744951,178.900305,32.000000,174.659729,68.002265,60.174263,95.946714,45.433343,42.194225,55.904530,50.281015,25.018169,24.078503,59.544431,36.648802
54.894896,95.145464,139.145930,171.638907,101.205224,100.017753,29.637282,14.285882,138.571906,1.240761,94.653144,55.789276,169.686882,139.496789,167.633807,138.760050,78.403143,137.069109,-0.000694,-2.014830,32.000000,-235.723625,138.927021,-0.476471,24.544864,0.682416,499844.376766,0.968463,49.960095,20.783472,2.533271,0.049461,0.037578,195.143295,32.000000,209.254058,197.188863,199.842186,178.521122,32.000000,174.956753,67.993681,60.188689,95.948303,45.433343,42.222451,55.904530,50.290445,25.018169,24.088184,59.537075,36.591429
54.913851,95.155414,139.222795,171.640588,101.229995,100.021610,29.709707,14.289593,138.648183,1.240486,94.701546,55.972155,169.724222,139.543891,167.598769,138.855518,78.454446,137.163907,-0.000693,-2.013682,32.000000,-235.716308,138.956347,-0.476509,24.524224,0.682895,499887.526838,0.957740,49.958542,20.826297,2.534320,0.054947,0.035911,194.373272,32.000000,209.585784,197.555767,197.590628,178.124191,32.000000,175.298315,68.000838,60.228239,95.976851,45.433343,42.215335,55.904530,50.274815,25.018169,24.089441,59.527319,36.629433
54.911083,95.155414,139.147382,171.640588,101.245848,100.027989,29.404754,14.286596,138.581282,1.240394,94.704010,55.832224,169.679294,139.565853,167.603413,138.897340,78.441366,137.155850,-0.000692,-2.012553,32.000000,-235.719469,138.945192,-0.476333,24.539435,0.683178,499886.698525,0.962755,50.005419,20.743973,2.534770,0.050077,0.038929,194.255690,32.000000,209.900217,197.074261,195.914741,178.738243,32.000000,175.138646,68.003929,60.218765,95.970068,45.433343,42.226970,55.904530,50.272369,25.018169,24.118410,59.549398,36.463843
54.929137,95.139936,139.204289,171.647874,101.284825,100.025461,29.498180,14.282029,138.645686,1.240542,94.582337,55.780712,169.675979,139.414472,167.631095,138.847139,78.448391,137.146060,-0.000694,-2.011970,32.000000,-235.724527,138.953189,-0.476607,24.523778,0.683921,499813.341279,0.960109,49.997158,20.738238,2.535295,0.051325,0.041242,194.229139,32.000000,209.955886,196.669840,197.009593,179.165308,32.000000,174.093288,67.984839,60.224266,95.959238,45.433343,42.220033,55.904530,50.238898,25.018169,24.076693,59.544294,36.511826
54.895972,95.127499,139.073369,171.643951,101.308630,100.017759,29.875336,14.282172,138.636023,1.240700,94.571760,55.801160,169.697458,139.519832,167.672797,138.830658,78.426040,137.165628,-0.000694,-2.012700,32.000000,-235.724548,138.919395,-0.476982,24.488425,0.683178,499871.095494,0.970181,49.999817,20.747447,2.534049,0.127029,0.028230,194.739526,32.000000,209.188576,196.519101,199.244369,179.341573,32.000000,174.196186,67.978450,60.209840,95.993297,45.433343,42.209408,55.904530,50.270737,25.018169,24.043336,59.538560,36.616668
54.945904,95.123353,139.172092,171.636945,101.274692,100.016744,29.940285,14.283028,138.597000,1.240718,94.627781,55.803316,169.717683,139.473871,167.699048,138.794192,78.400535,137.094005,-0.000695,-2.014449,32.000000,-235.727134,138.896919,-0.476887,24.483337,0.683607,499815.966541,0.966705,49.966998,20.735716,2.534252,0.056266,0.039222,195.093673,32.000000,209.116130,196.805277,200.761269,179.047730,32.000000,174.819617,68.004353,60.228428,96.008561,45.433343,42.217778,55.904530,50.216955,25.018169,24.044439,59.538334,36.467072
54.917541,95.123353,139.086129,171.636945,101.249546,100.013163,29.733121,14.279318,138.626468,1.240859,94.670193,55.957170,169.698544,139.475707,167.624578,138.888269,78.429262,137.049322,-0.000696,-2.016205,32.000000,-235.735106,138.891414,-0.477069,24.477987,0.684313,499819.958401,0.955023,49.986419,20.767473,2.533398,0.090622,0.036178,195.128950,32.000000,209.148272,197.347832,199.609019,178.333968,32.000000,174.928812,67.960945,60.207706,96.012963,45.433343,42.216904,55.904530,50.246427,25.018169,24.033995,59.538108,36.665163
54.936800,95.135790,139.186125,171.643671,101.253222,100.003046,29.460811,14.287595,138.653703,1.240850,94.686042,55.939294,169.682674,139.519708,167.574675,138.907303,78.434842,137.091063,-0.000696,-2.016199,32.000000,-235.722896,138.950760,-0.477685,24.467444,0.684231,499833.909398,0.951996,49.934314,20.758550,2.532893,0.064404,0.039182,194.363174,32.000000,209.636791,197.397784,197.304077,178.420660,32.000000,175.325369,67.959453,60.223412,96.031720,45.433343,42.241887,55.904530,50.245868,25.018169,24.069664,59.547096,36.598619
54.939645,95.125840,139.101546,171.646473,101.255909,99.997442,29.419780,14.285882,138.595278,1.241099,94.676985,55.911917,169.654565,139.564487,167.607014,138.900864,78.444034,137.141261,-0.000695,-2.015007,32.000000,-235.721494,138.947742,-0.477549,24.461203,0.684319,499773.544249,0.959130,49.961553,20.708339,2.532636,0.049601,0.044277,194.078114,32.000000,209.907033,197.003046,195.667406,178.919278,32.000000,174.549315,67.942636,60.222811,96.030665,45.433343,42.224432,55.904530,50.225628,25.018169,24.043185,59.536986,36.578223
54.938538,95.116167,139.206658,171.645913,101.271379,99.992319,29.660835,14.287595,138.589472,1.241101,94.569889,55.812918,169.674914,139.536184,167.649078,138.880737,78.443015,137.133995,-0.000696,-2.015604,32.000000,-235.720765,138.961855,-0.477268,24.468782,0.684815,499720.246084,0.967558,49.955494,20.722828,2.533568,0.058865,0.051134,194.305957,32.000000,209.845992,196.629510,197.191974,179.238819,32.000000,174.413546,67.939144,60.230622,96.012755,45.433343,42.245076,55.904530,50.218593,25.018169,24.044273,59.548670,36.596492
54.988932,95.116167,139.105373,171.645913,101.293888,99.989766,29.511773,14.286881,138.603632,1.241115,94.571304,55.757950,169.712351,139.512633,167.653735,138.783540,78.453503,137.116468,-0.000696,-2.013813,32.000000,-235.721970,138.903220,-0.477437,24.450738,0.684433,499661.218032,0.968777,49.942811,20.737767,2.531897,0.047740,0.036575,194.775517,32.000000,209.130648,196.456154,199.355613,179.346678,32.000000,174.385367,67.948072,60.250128,96.041959,45.433343,42.231391,55.904530,50.180692,25.018169,24.018420,59.554138,36.406470
54.946223,95.112850,139.195147,171.643671,101.325364,99.998585,29.502723,14.290592,138.609630,1.241014,94.613898,55.856362,169.748438,139.477519,167.680198,138.798496,78.423673,137.177313,-0.000695,-2.014307,32.000000,-235.712031,139.037294,-0.477253,24.444287,0.684751,499625.588154,0.960853,49.934202,20.735294,2.533862,0.050306,0.039914,195.110533,32.000000,209.008882,196.903247,200.576087,178.854005,32.000000,174.477092,67.956743,60.235370,96.059827,45.433343,42.250629,55.904530,50.218634,25.018169,24.010198,59.544962,36.534496
54.961507,95.108428,139.080404,171.629380,101.320522,100.010019,29.461951,14.285026,138.682514,1.241109,94.673954,55.823994,169.740478,139.514530,167.605353,138.912883,78.452016,137.117388,-0.000695,-2.014829,32.000000,-235.721039,138.933507,-0.477414,24.463615,0.683946,499568.417675,0.964725,49.885827,20.716380,2.529698,0.060170,0.045083,195.063583,32.000000,209.034155,197.302611,199.524379,178.522286,32.000000,175.038390,67.923732,60.251591,96.038085,45.433343,42.225224,55.904530,50.192547,25.018169,23.998883,59.549968,36.405003
54.945457,95.118102,139.154956,171.631902,101.308907,100.012549,29.647746,14.288023,138.665735,1.241124,94.666769,55.792879,169.692890,139.569890,167.595376,138.921258,78.417122,137.094919,-0.000696,-2.014396,32.000000,-235.720009,138.981372,-0.477158,24.457479,0.685301,499686.555941,0.965910,49.923505,20.775454,2.533298,0.050971,0.032293,194.331803,32.000000,209.726228,197.259387,197.296799,178.493458,32.000000,175.559246,67.913870,60.239119,96.045756,45.433343,42.261001,55.904530,50.173425,25.018169,23.999821,59.530810,36.577049
54.948596,95.118102,139.123055,171.631902,101.319292,100.012548,30.001690,14.291163,138.752228,1.241139,94.684032,55.820059,169.648475,139.508595,167.621081,138.921790,78.422511,137.106874,-0.000696,-2.012804,32.000000,-235.719492,138.995280,-0.477406,24.493828,0.683983,499675.089198,0.967056,49.904409,20.718311,2.530506,0.135590,0.037986,194.205097,32.000000,209.854525,196.927040,195.677157,178.849011,32.000000,174.637162,67.930430,60.270105,96.040972,45.433343,42.242174,55.904530,50.188452,25.018169,24.027699,59.545690,36.538091
54.921917,95.131368,139.135348,171.632742,101.312220,100.018410,29.420953,14.287595,138.701427,1.241131,94.577820,55.853852,169.646765,139.587080,167.648505,138.871447,78.435953,137.132036,-0.000694,-2.013396,32.000000,-235.724043,138.902302,-0.477226,24.473948,0.684830,499774.436377,0.961345,49.929493,20.742403,2.532602,0.054805,0.105012,194.375085,32.000000,209.774369,196.620642,197.206722,179.284468,32.000000,174.285014,67.911884,60.260203,96.004625,45.433343,42.279144,55.904530,50.220164,25.018169,24.065629,59.539563,36.524371
54.925060,95.129986,139.111378,171.632742,101.269884,100.022275,29.411718,14.286739,138.595480,1.241153,94.607768,55.852833,169.684475,139.495199,167.644468,138.857390,78.453942,137.098206,-0.000695,-2.015137,32.000000,-235.720637,138.897366,-0.477317,24.456193,0.683592,499762.849911,0.949945,49.926478,20.742761,2.531876,0.046983,0.036581,194.843981,32.000000,209.193746,196.322583,199.408749,179.438098,32.000000,174.285020,67.948985,60.269940,96.008970,45.433343,42.242149,55.904530,50.195937,25.018169,24.062924,59.547283,36.382919
54.957937,95.121142,139.192707,171.634143,101.249915,100.027367,29.565500,14.290734,138.639355,1.241459,94.616348,55.833601,169.695474,139.540465,167.704053,138.866112,78.413042,137.088489,-0.000695,-2.014596,32.000000,-235.718281,139.040373,-0.477690,24.460049,0.684676,499796.692803,0.969292,49.965365,20.741413,2.533330,0.060847,0.034251,195.123314,32.000000,208.947345,196.990378,200.680674,178.713158,32.000000,174.554187,67.961678,60.276033,96.051017,45.433343,42.251066,55.904530,50.171412,25.018169,24.064048,59.535098,36.494217
54.897789,95.121142,139.063514,171.634143,101.292676,100.027338,30.095210,14.290021,138.619029,1.241465,94.663406,55.851892,169.704025,139.536326,167.599441,138.843233,78.399294,137.197637,-0.000695,-2.012845,32.000000,-235.721453,139.055486,-0.478058,24.487743,0.685021,499778.018148,0.969571,49.960965,20.707163,2.532749,0.053231,0.044897,195.052174,32.000000,209.195072,197.240034,199.156286,178.538444,32.000000,175.422002,67.934619,60.279370,96.024256,45.433343,42.231813,55.904530,50.202213,25.018169,24.040541,59.550981,36.555846
54.931565,95.116167,139.164603,171.632182,101.260930,100.017163,29.430381,14.284883,138.598692,1.241426,94.678240,55.808582,169.689358,139.529231,167.585484,138.955277,78.461752,137.168176,-0.000693,-2.012280,32.000000,-235.724951,138.965506,-0.478018,24.451237,0.684885,499854.623832,0.963933,49.920550,20.743392,2.532713,0.068882,0.045536,194.330584,32.000000,209.736718,197.372057,197.014976,178.577427,32.000000,175.346561,67.946532,60.297269,96.051655,45.433343,42.271919,55.904530,50.160709,25.018169,24.027747,59.540694,36.649169
54.886610,95.112021,139.136209,171.640028,101.258227,100.012073,29.315216,14.287595,138.650598,1.241364,94.690803,55.863273,169.653975,139.538794,167.617257,138.890516,78.476695,137.124527,-0.000693,-2.010546,32.000000,-235.718306,138.983555,-0.478135,24.476807,0.684305,499909.961879,0.948088,49.978318,20.809599,2.533135,0.042440,0.033953,194.077573,32.000000,209.811409,197.021855,195.758986,178.836805,32.000000,174.498404,67.972342,60.308205,96.052613,45.433343,42.258721,55.904530,50.197301,25.018169,24.017230,59.542386,36.450564
54.927531,95.111468,139.230468,171.644792,101.291641,100.009549,29.422200,14.291733,138.703441,1.241435,94.612641,55.878295,169.668728,139.491711,167.650348,138.927250,78.491390,137.111852,-0.000693,-2.010571,32.000000,-235.716626,139.022120,-0.477999,24.476886,0.685296,499717.538590,0.968751,49.940898,20.732984,2.533418,0.064581,0.041024,194.366331,32.000000,209.763814,196.493290,197.512762,179.446075,32.000000,174.614705,67.967595,60.317266,96.038431,45.433343,42.284310,55.904530,50.180950,25.018169,24.018198,59.529384,36.661715
54.961019,95.111468,139.134553,171.644792,101.307610,100.012130,30.062868,14.290734,138.606994,1.241602,94.587588,55.863164,169.710721,139.482882,167.645003,138.886973,78.469386,137.158519,-0.000694,-2.011760,32.000000,-235.720739,139.032705,-0.477391,24.469805,0.685049,499677.962519,0.973359,49.979938,20.697062,2.534975,0.050767,0.072248,194.846020,32.000000,209.131767,196.597586,199.526401,179.444948,32.000000,174.141237,67.959979,60.304123,96.052696,45.433343,42.260633,55.904530,50.147020,25.018169,24.017627,59.537871,36.678076
54.981838,95.125011,139.207619,171.638347,101.292015,100.010863,29.843655,14.283885,138.715695,1.241665,94.620723,55.922264,169.707405,139.539488,167.643547,138.895443,78.423281,137.178441,-0.000693,-2.013534,32.000000,-235.721361,139.005787,-0.477512,24.465399,0.684927,499617.362662,0.969013,49.940073,20.676274,2.534803,0.049453,0.034337,195.000270,32.000000,208.946166,196.962663,200.825048,178.850506,32.000000,174.979510,67.963350,60.302907,96.067495,45.433343,42.296822,55.904530,50.121966,25.018169,24.056269,59.546231,36.620996
54.903584,95.127222,139.176208,171.634984,101.328808,100.007088,29.626597,14.283456,138.677676,1.241965,94.670011,55.886912,169.720017,139.549663,167.617714,138.942931,78.429485,137.132958,-0.000692,-2.015319,32.000000,-235.722444,139.076659,-0.477640,24.443369,0.684128,499657.322086,0.947762,49.907918,20.720709,2.531513,0.060224,0.065847,194.893656,32.000000,209.320807,197.199668,198.915802,178.626354,32.000000,175.116477,67.947063,60.342300,96.068342,45.433343,42.280751,55.904530,50.164548,25.018169,24.063495,59.524004,36.648069
54.947129,95.118931,139.171530,171.624336,101.374707,100.007120,29.368159,14.280745,138.681502,1.242354,94.653216,55.815164,169.699292,139.613834,167.589839,138.943642,78.458671,137.159467,-0.000691,-2.015309,32.000000,-235.727778,139.042784,-0.477768,24.455800,0.684347,499748.041969,0.954351,49.901479,20.776387,2.531884,0.058454,0.034056,194.251730,32.000000,209.643892,197.538607,197.036630,178.457904,32.000000,175.085408,67.942646,60.331546,96.073194,45.433343,42.313709,55.904530,50.123199,25.018169,24.064595,59.543605,36.486074
54.961318,95.118931,139.190835,171.624336,101.382981,100.004645,29.763934,14.284313,138.696347,1.242465,94.650331,55.868113,169.645104,139.516263,167.612472,138.970027,78.437637,137.183930,-0.000691,-2.014155,32.000000,-235.727325,138.991367,-0.478104,24.461071,0.685942,499755.494962,0.962793,49.978831,20.748325,2.534920,0.044899,0.030095,194.182085,32.000000,209.876537,196.735644,195.755101,179.098478,32.000000,174.801586,67.934155,60.324237,96.088410,45.433343,42.288205,55.904530,50.121846,25.018169,24.042603,59.547165,36.544254
54.900736,95.119207,139.298594,171.617610,101.379382,100.006919,29.945749,14.289165,138.732089,1.242453,94.563231,55.918610,169.677351,139.564343,167.663102,138.960862,78.491637,137.216532,-0.000692,-2.015888,32.000000,-235.718867,139.061483,-0.478191,24.468126,0.684902,499669.531204,0.970415,49.928716,20.731881,2.532826,0.054972,0.045292,194.418264,32.000000,209.802600,196.519089,197.746962,179.376644,32.000000,174.295254,67.928970,60.348808,96.094636,45.433343,42.309660,55.904530,50.132413,25.018169,24.044400,59.548316,36.549390
54.964590,95.103730,139.160346,171.619011,101.395027,100.011770,29.736154,14.287880,138.717566,1.242449,94.554974,55.768695,169.665434,139.507107,167.653397,138.959904,78.428125,137.159420,-0.000691,-2.017656,32.000000,-235.723102,139.001624,-0.478361,24.449217,0.684634,499691.048241,0.957220,49.915094,20.764670,2.532524,0.047641,0.038697,194.864058,32.000000,209.093760,196.639111,199.687428,179.289940,32.000000,174.550231,67.928562,60.320272,96.090763,45.433343,42.284055,55.904530,50.111016,25.018169,24.002415,59.541963,36.472941
54.975337,95.104282,139.194470,171.629660,101.424306,100.007933,29.420765,14.286596,138.575398,1.242582,94.606736,55.823452,169.716344,139.543994,167.642048,138.967095,78.415093,137.221636,-0.000692,-2.017248,32.000000,-235.725698,138.996098,-0.478658,24.466815,0.685934,499627.601431,0.952566,49.973552,20.726334,2.537281,0.050176,0.093162,195.117853,32.000000,208.966722,196.942384,200.669414,178.941829,32.000000,174.810097,67.943794,60.320532,96.097315,45.433343,42.323070,55.904530,50.110073,25.018169,24.003312,59.542012,36.647188
54.943795,95.104282,139.185833,171.629660,101.433633,100.001142,29.589362,14.292590,138.724563,1.242749,94.686687,55.780877,169.703835,139.568910,167.598130,138.878561,78.434683,137.091813,-0.000692,-2.015519,32.000000,-235.716426,139.019713,-0.478423,24.453886,0.684777,499722.500773,0.958087,49.896752,20.762402,2.531818,0.055491,0.028950,194.924835,32.000000,209.292881,197.336348,198.889793,178.459782,32.000000,174.875921,67.924008,60.319874,96.107657,45.433343,42.295026,55.904530,50.115639,25.018169,24.005748,59.551906,36.619896
54.925371,95.110639,139.171080,171.629099,101.405716,99.994817,29.917625,14.292590,138.700701,1.242781,94.710287,55.850725,169.709213,139.551129,167.583349,138.945382,78.442877,137.129032,-0.000691,-2.014687,32.000000,-235.716590,138.940907,-0.478529,24.467392,0.684275,499725.081278,0.968117,49.886989,20.805331,2.531944,0.048142,0.030687,194.329144,32.000000,209.648901,197.521518,196.941418,178.365107,32.000000,175.458707,67.906717,60.337266,96.109649,45.433343,42.298522,55.904530,50.131607,25.018169,24.024336,59.539799,36.601334
54.945276,95.112574,139.069277,171.622935,101.428826,99.988440,29.824819,14.289022,138.640421,1.242808,94.674739,55.881432,169.643582,139.484269,167.625516,139.009613,78.471304,137.158603,-0.000692,-2.014701,32.000000,-235.720321,138.987103,-0.478609,24.501460,0.685019,499666.787344,0.963133,49.917268,20.723348,2.533240,0.050913,0.050811,194.136540,32.000000,209.954994,196.704189,195.723255,179.066136,32.000000,174.643368,67.928297,60.361140,96.123421,45.433343,42.264499,55.904530,50.105315,25.018169,24.030669,59.546064,36.580571
54.884992,95.111192,139.227908,171.621814,101.402286,99.989665,29.798118,14.287452,138.641793,1.242824,94.551742,55.863131,169.673125,139.464755,167.659612,138.956868,78.466707,137.155890,-0.000692,-2.015301,32.000000,-235.720252,138.993202,-0.478236,24.534295,0.684809,499636.935885,0.952865,49.941319,20.733046,2.533821,0.047099,0.040178,194.352458,32.000000,209.654742,196.634812,197.921729,179.379005,32.000000,174.267569,67.894718,60.339429,96.096370,45.433343,42.305591,55.904530,50.115135,25.018169,24.031643,59.540547,36.502141
54.866632,95.111192,139.185285,171.621814,101.351870,99.985803,29.420958,14.279746,138.613984,1.243144,94.598776,55.813191,169.713312,139.447914,167.636021,138.905321,78.459505,137.233559,-0.000692,-2.017051,32.000000,-235.729597,139.022532,-0.478255,24.552233,0.682968,499544.135699,0.955398,49.924140,20.718831,2.531051,0.051778,0.034807,194.868569,32.000000,209.093449,196.603179,199.650145,179.453584,32.000000,174.364403,67.908381,60.326352,96.115882,45.433343,42.306299,55.904530,50.140827,25.018169,24.028767,59.541087,36.577783
54.920282,95.121971,139.214465,171.627138,101.364133,99.983284,29.760442,14.283599,138.613588,1.243412,94.656708,55.844171,169.676305,139.494995,167.632170,138.902655,78.446644,137.173911,-0.000692,-2.015903,32.000000,-235.726236,138.919027,-0.478035,24.583993,0.683809,499585.186958,0.957399,49.980664,20.722125,2.536721,0.049345,0.031364,195.060279,32.000000,209.084029,197.053690,200.620294,178.786417,32.000000,174.980453,67.914076,60.343432,96.131458,45.433343,42.307851,55.904530,50.115531,25.018169,24.059717,59.539937,36.394805
54.991327,95.119760,139.144071,171.633022,101.368793,99.985793,29.704510,14.284883,138.711137,1.243389,94.702583,55.810044,169.700104,139.511124,167.597378,138.913066,78.469887,137.128835,-0.000691,-2.015906,32.000000,-235.720526,138.944948,-0.477702,24.568677,0.683329,499589.616014,0.969986,49.998309,20.766647,2.536793,0.050063,0.027604,194.743438,32.000000,209.284137,197.522175,198.627772,178.460768,32.000000,175.080495,67.879909,60.353029,96.128876,45.433343,42.299324,55.904530,50.053208,25.018169,24.054627,59.530151,36.639925
54.921464,95.125840,139.195008,171.634704,101.371302,99.988411,29.895671,14.281601,138.645258,1.243637,94.696964,55.780122,169.675252,139.482231,167.631861,138.854860,78.460014,137.204072,-0.000692,-2.014667,32.000000,-235.728725,139.005788,-0.477403,24.573660,0.681799,499590.064405,0.957908,49.957538,20.750848,2.534846,0.047814,0.031114,194.235438,32.000000,209.774543,197.387783,196.705134,178.484034,32.000000,175.529781,67.904581,60.351061,96.135302,45.433343,42.304183,55.904530,50.088258,25.018169,24.055662,59.541501,36.583946
54.941602,95.125840,139.133921,171.634704,101.385944,99.988486,29.721367,14.286168,138.700817,1.243950,94.641437,55.881664,169.646950,139.534594,167.661017,138.961777,78.482733,137.154279,-0.000691,-2.013440,32.000000,-235.720225,138.891411,-0.477197,24.590733,0.680806,499521.086033,0.958390,49.887121,20.705942,2.530291,0.042830,0.046056,194.116441,32.000000,210.030121,196.772940,195.742964,179.038131,32.000000,174.437912,67.910426,60.369971,96.156764,45.433343,42.298140,55.904530,50.078645,25.018169,24.073632,59.537714,36.568318
55.021183,95.118102,139.218305,171.633022,101.377585,99.990476,29.616491,14.290021,138.713496,1.243937,94.560833,55.883080,169.675985,139.530780,167.660239,138.908425,78.464943,137.128096,-0.000690,-2.011686,32.000000,-235.718830,139.021712,-0.477405,24.558580,0.682014,499594.921387,0.953611,49.960273,20.751970,2.534437,0.051649,0.048756,194.475441,32.000000,209.515772,196.611619,198.359509,179.170776,32.000000,174.320330,67.885848,60.349788,96.132082,45.433343,42.332239,55.904530,50.063907,25.018169,24.053190,59.533574,36.504562
54.896771,95.107046,139.160928,171.640308,101.374185,99.995565,29.623670,14.282315,138.710202,1.243924,94.571119,55.781485,169.709735,139.588977,167.673151,138.957109,78.462761,137.210825,-0.000691,-2.011092,32.000000,-235.725553,138.932753,-0.476806,24.550345,0.680916,499541.823826,0.958824,49.940932,20.705326,2.532397,0.049040,0.064748,195.020694,32.000000,209.266404,196.639247,199.845213,179.449979,32.000000,174.650900,67.905220,60.332816,96.154098,45.433343,42.313252,55.904530,50.089731,25.018169,24.023485,59.549211,36.560321
54.874153,95.104835,139.249665,171.635544,101.407469,99.999621,29.658545,14.280317,138.588241,1.243959,94.571941,55.831955,169.711894,139.516345,167.645432,139.023888,78.465247,137.095212,-0.000690,-2.011146,32.000000,-235.729846,138.985250,-0.476461,24.511714,0.681072,499537.811877,0.960715,49.856821,20.710530,2.530267,0.047779,0.035063,195.085862,32.000000,208.952416,197.228005,200.746254,178.646313,32.000000,174.725976,67.901390,60.328952,96.178676,45.433343,42.314839,55.904530,50.056913,25.018169,24.024411,59.536937,36.655406
54.962600,95.104835,139.179822,171.635544,101.398577,99.996110,29.766582,14.290021,138.601378,1.243957,94.672293,55.786755,169.701029,139.601088,167.591208,138.900602,78.518494,137.058555,-0.000689,-2.009969,32.000000,-235.720142,139.022202,-0.476898,24.474657,0.682862,499612.405403,0.962861,49.965199,20.752468,2.534957,0.049603,0.032802,194.670384,32.000000,209.334508,197.451058,198.480170,178.416848,32.000000,175.341194,67.899662,60.359529,96.188191,45.433343,42.319071,55.904530,50.049589,25.018169,24.019179,59.543172,36.418062
54.932587,95.106217,139.227787,171.634424,101.409350,99.994864,29.720302,14.291020,138.672982,1.243954,94.632511,55.782068,169.678459,139.470770,167.610421,138.924744,78.483433,137.209409,-0.000689,-2.011743,32.000000,-235.717995,138.996606,-0.477062,24.455380,0.684775,499633.794550,0.962192,49.984723,20.694418,2.537619,0.089500,0.041259,194.262397,32.000000,209.881284,197.415084,196.665583,178.695116,32.000000,175.079056,67.888610,60.358031,96.198511,45.433343,42.330161,55.904530,50.020207,25.018169,24.023930,59.543526,36.623637
54.903370,95.103177,139.205485,171.633863,101.392808,99.991068,29.524649,14.284455,138.753039,1.244079,94.662242,55.754874,169.656923,139.540059,167.660554,139.001135,78.483950,137.186031,-0.000689,-2.012321,32.000000,-235.727346,139.007500,-0.477447,24.486039,0.684090,499472.400856,0.956997,49.899767,20.623547,2.532264,0.055181,0.043453,194.165968,32.000000,209.948224,196.844877,196.025536,178.901799,32.000000,174.476484,67.909495,60.369451,96.194188,45.433343,42.335282,55.904530,50.067612,25.018169,24.016399,59.538186,36.579911
54.896804,95.096820,139.320997,171.628819,101.378904,99.981011,29.630604,14.292019,138.663030,1.244025,94.539341,55.828225,169.670614,139.643541,167.662699,138.947093,78.523402,137.109852,-0.000689,-2.012297,32.000000,-235.715849,138.933973,-0.477364,24.494457,0.685327,499551.369759,0.959045,49.929967,20.731116,2.534521,0.058358,0.048328,194.532367,32.000000,209.508406,196.501670,198.335739,179.362639,32.000000,174.646257,67.886092,60.360948,96.168847,45.433343,42.315146,55.904530,50.043083,25.018169,24.017291,59.547352,36.554599
54.921375,95.096820,139.172461,171.628819,101.380904,99.978509,29.769956,14.291020,138.662685,1.243981,94.583704,55.857277,169.705174,139.519544,167.654385,138.945931,78.464170,137.270625,-0.000687,-2.012314,32.000000,-235.721110,139.090749,-0.477442,24.538832,0.684761,499540.572182,0.965913,49.954990,20.719367,2.535463,0.049903,0.026436,194.900369,32.000000,209.159573,196.728555,199.837147,179.264130,32.000000,174.263095,67.898465,60.317604,96.180841,45.433343,42.326689,55.904530,50.055583,25.018169,24.000479,59.540035,36.532589
54.935360,95.106770,139.237028,171.634143,101.403087,99.983637,29.910765,14.283171,138.666604,1.243963,94.594349,55.834809,169.728926,139.565364,167.632622,138.878758,78.435658,137.139856,-0.000687,-2.011980,32.000000,-235.725844,138.968036,-0.477251,24.568126,0.685160,499408.422811,0.962472,49.954942,20.643301,2.537871,0.056154,0.031263,195.037442,32.000000,209.032338,197.140220,200.579801,178.696326,32.000000,174.914884,67.874230,60.337645,96.210865,45.433343,42.334070,55.904530,50.062275,25.018169,24.028998,59.548100,36.414027
54.970730,95.101518,139.225772,171.648154,101.412941,99.984190,29.375708,14.292447,138.660843,1.243663,94.607535,55.869750,169.731439,139.463388,167.598906,138.900909,78.457400,137.087426,-0.000688,-2.013153,32.000000,-235.718371,139.019570,-0.477289,24.563432,0.682744,499500.120110,0.957479,49.931337,20.779785,2.534031,0.052388,0.032664,194.705794,32.000000,209.481328,197.339050,198.130561,178.471033,32.000000,175.248737,67.851659,60.319906,96.216474,45.433343,42.348358,55.904530,50.013904,25.018169,24.015327,59.538393,36.668098
54.881535,95.086041,139.261154,171.654599,101.466971,99.980362,29.447487,14.281601,138.703932,1.243663,94.605477,55.817807,169.665578,139.517140,167.625898,138.938305,78.481577,137.125716,-0.000687,-2.011405,32.000000,-235.728234,139.019819,-0.477266,24.532905,0.682115,499585.074772,0.952780,49.927856,20.745467,2.534561,0.047886,0.047029,194.320118,32.000000,209.806882,197.392516,196.505612,178.414929,32.000000,175.012259,67.872150,60.324632,96.230909,45.433343,42.338215,55.904530,50.068513,25.018169,24.016204,59.542877,36.636477
54.934803,95.086041,139.259887,171.654599,101.517926,99.976986,29.571370,14.292875,138.644437,1.243359,94.603482,55.825183,169.635085,139.523847,167.649871,139.001080,78.475422,137.142377,-0.000686,-2.010813,32.000000,-235.717779,139.001235,-0.477271,24.538071,0.681656,499522.545626,0.969453,49.888647,20.698523,2.532726,0.053621,0.050327,194.137278,32.000000,209.903422,196.649824,196.268515,178.998317,32.000000,174.598634,67.869727,60.309174,96.229708,45.433343,42.363821,55.904530,50.028231,25.018169,23.973977,59.544805,36.492677
54.877284,95.086317,139.198438,171.649555,101.503526,99.971975,29.584340,14.284170,138.639328,1.243307,94.525104,55.787564,169.709453,139.476317,167.637756,138.964343,78.476761,137.210558,-0.000686,-2.012050,32.000000,-235.722387,139.015209,-0.477015,24.450948,0.683976,499478.355618,0.968718,49.958835,20.692753,2.537487,0.058997,0.037465,194.596979,32.000000,209.483447,196.432436,198.368229,179.279743,32.000000,174.145557,67.873707,60.316548,96.241888,45.433343,42.344698,55.904530,50.026503,25.018169,23.975490,59.541678,36.627673
54.930253,95.081342,139.214766,171.649555,101.529347,99.974547,29.862967,14.284883,138.708031,1.243268,94.540086,55.812805,169.693314,139.594808,167.682092,138.923497,78.455161,137.172421,-0.000686,-2.012124,32.000000,-235.724132,139.053449,-0.477354,24.461570,0.683004,499448.966958,0.963615,49.907663,20.706916,2.535003,0.052221,0.041414,194.986661,32.000000,209.163793,196.750265,200.019683,179.311676,32.000000,174.429601,67.880650,60.296689,96.242860,45.433343,42.355618,55.904530,50.021788,25.018169,23.962410,59.527584,36.456287
54.927646,95.078302,139.245026,171.650676,101.536700,99.977124,29.976955,14.285882,138.738449,1.243332,94.582385,55.875043,169.749716,139.522237,167.672515,139.012993,78.450083,137.228268,-0.000688,-2.012106,32.000000,-235.723133,139.081206,-0.477377,24.489396,0.685937,499449.638496,0.964237,49.963196,20.738341,2.536540,0.050706,0.026722,195.180151,32.000000,209.041045,197.165730,200.651223,178.673128,32.000000,174.989134,67.889536,60.299779,96.284174,45.433343,42.330414,55.904530,50.002910,25.018169,23.963113,59.550608,36.513146
54.909375,95.078302,139.202982,171.650676,101.510456,99.984842,29.760038,14.293018,138.700639,1.243258,94.600596,55.769284,169.683311,139.507187,167.591003,138.944832,78.463836,137.307719,-0.000687,-2.013259,32.000000,-235.717801,139.051631,-0.477599,24.469333,0.684937,499471.756010,0.954258,49.907333,20.741614,2.534391,0.053137,0.029004,194.589891,32.000000,209.512060,197.413699,198.056711,178.369954,32.000000,175.200738,67.871978,60.284580,96.263034,45.433343,42.355765,55.904530,50.026983,25.018169,23.955350,59.543418,36.552838
54.914853,95.060337,139.297690,171.645632,101.498782,99.984782,29.531285,14.281744,138.667792,1.243152,94.689838,55.748264,169.681274,139.444529,167.662552,138.966806,78.470776,137.109045,-0.000687,-2.012657,32.000000,-235.722846,139.047373,-0.477556,24.556010,0.684377,499492.694071,0.950696,49.906797,20.773527,2.535063,0.049997,0.037164,194.256637,32.000000,209.755447,197.356126,196.481188,178.508368,32.000000,175.075596,67.892168,60.292361,96.265810,45.433343,42.364552,55.904530,50.073674,25.018169,23.906046,59.542563,36.625398
54.851425,95.079131,139.180140,171.651797,101.501980,99.982220,29.520932,14.287880,138.665756,1.243156,94.657678,55.657750,169.684083,139.545768,167.638471,138.967890,78.485429,137.277280,-0.000686,-2.012050,32.000000,-235.720151,138.975193,-0.477885,24.576073,0.685040,499514.462836,0.958044,49.924347,20.797934,2.535141,0.052410,0.044148,194.278372,32.000000,209.972404,196.669110,196.099471,179.130215,32.000000,174.565643,67.892391,60.281671,96.263264,45.433343,42.355870,55.904530,50.053701,25.018169,23.958801,59.550273,36.516008
54.797335,95.105664,139.252469,171.672533,101.460327,99.980992,29.726132,14.281030,138.725916,1.243041,94.586327,55.780363,169.670314,139.490632,167.640732,138.937571,78.458234,137.115188,-0.000687,-2.011488,32.000000,-235.725362,139.035891,-0.477864,24.586091,0.683012,499472.098108,0.965319,49.901118,20.695540,2.536612,0.062505,0.044518,194.677407,32.000000,209.420493,196.609011,198.487169,179.264524,32.000000,174.123955,67.872029,60.237195,96.224135,45.433343,42.366442,55.904530,50.067984,25.018169,23.959485,59.537596,36.634496
54.815617,95.105664,139.159984,171.672533,101.447396,99.974607,29.742509,14.290592,138.659642,1.242896,94.664850,55.788300,169.708972,139.541791,167.645118,138.890253,78.428709,137.249791,-0.000686,-2.009750,32.000000,-235.719243,138.925856,-0.477669,24.592910,0.682784,499487.529293,0.966883,49.980868,20.761723,2.537402,0.055708,0.051648,194.978144,32.000000,209.036867,196.733497,200.227591,179.122521,32.000000,174.590561,67.899793,60.231209,96.254775,45.433343,42.353164,55.904530,50.077037,25.018169,24.034063,59.545631,36.523491
54.886279,95.132750,139.205768,171.673374,101.409060,99.965727,29.840238,14.289165,138.534166,1.242916,94.706564,55.741878,169.700421,139.484248,167.647752,138.964611,78.442753,137.163153,-0.000687,-2.008539,32.000000,-235.720670,138.988877,-0.477959,24.559550,0.683733,499591.328031,0.961282,50.059424,20.711034,2.541227,0.054317,0.036644,195.097231,32.000000,209.149478,197.169976,200.144018,178.519647,32.000000,174.980119,67.888583,60.242985,96.260488,45.433343,42.358761,55.904530,50.040010,25.018169,24.110333,59.540261,36.629287
54.841201,95.151545,139.124228,171.675336,101.414882,99.959386,29.776620,14.286311,138.654053,1.242926,94.794960,55.710435,169.750803,139.610427,167.630273,138.946926,78.456230,137.061211,-0.000686,-2.007360,32.000000,-235.720738,138.967097,-0.477859,24.519215,0.682742,499609.435705,0.960345,50.041837,20.805241,2.538692,0.055303,0.037426,194.527437,32.000000,209.520534,197.547192,197.832583,178.381629,32.000000,174.979965,67.902396,60.252728,96.277316,45.433343,42.346393,55.904530,50.057095,25.018169,24.163715,59.546615,36.370593
54.775819,95.164535,139.124149,171.675896,101.384364,99.953481,29.655772,14.285740,138.650377,1.242930,94.794559,55.674615,169.692281,139.579189,167.600742,138.916693,78.452944,137.131487,-0.000686,-2.006651,32.000000,-235.725570,138.931936,-0.477698,24.504659,0.682837,499539.555313,0.955843,50.000985,20.749569,2.536258,0.051967,0.035302,194.251751,32.000000,209.874947,197.310975,196.226966,178.591776,32.000000,175.261232,67.881576,60.241371,96.280134,45.433343,42.369237,55.904530,50.063784,25.018169,24.165025,59.529473,36.648216
54.812065,95.164535,139.195463,171.675896,101.371615,99.949673,29.620997,14.292875,138.716840,1.242653,94.773695,55.705954,169.716168,139.466915,167.643366,138.947134,78.480826,137.195267,-0.000685,-2.006649,32.000000,-235.715157,138.854718,-0.477489,24.479299,0.684184,499526.092319,0.958718,50.063113,20.687088,2.536856,0.053754,0.037322,194.276111,32.000000,210.011934,196.816677,196.199485,179.179365,32.000000,174.400571,67.904497,60.243094,96.295784,45.433343,42.372266,55.904530,50.072639,25.018169,24.202513,59.539740,36.635229
54.842084,95.174485,139.118144,171.678698,101.356379,99.948689,29.902859,14.285882,138.551967,1.242636,94.711712,55.733073,169.715069,139.487002,167.632179,138.906731,78.494861,137.127875,-0.000684,-2.006650,32.000000,-235.720674,138.898142,-0.477201,24.450057,0.685559,499551.321589,0.963840,50.139000,20.724160,2.539883,0.052828,0.031640,194.654896,32.000000,209.293008,196.654522,198.815201,179.184090,32.000000,174.066510,67.907015,60.258228,96.289010,45.433343,42.378359,55.904530,50.025487,25.018169,24.231618,59.540124,36.659954
54.939367,95.193003,139.107432,171.691308,101.382901,99.942569,29.827450,14.284883,138.546065,1.242600,94.727373,55.697962,169.701558,139.521564,167.652254,138.879818,78.425082,137.045093,-0.000685,-2.006312,32.000000,-235.726099,138.956859,-0.477228,24.461884,0.686074,499463.394661,0.964245,50.104124,20.726928,2.539504,0.086870,0.042834,194.989490,32.000000,209.238762,196.715596,200.314800,179.379848,32.000000,174.565610,67.906491,60.240068,96.300328,45.433343,42.351841,55.904530,49.984816,25.018169,24.284592,59.531331,36.438238
54.901711,95.191621,139.068478,171.694671,101.362428,99.937494,29.595383,14.285026,138.587884,1.242568,94.770989,55.778999,169.723563,139.514366,167.624257,138.921684,78.425471,137.056009,-0.000685,-2.005146,32.000000,-235.723497,138.982128,-0.477167,24.523070,0.686045,499429.391921,0.954603,50.085203,20.680505,2.536704,0.054362,0.043746,195.290444,32.000000,209.033843,197.344065,200.066947,178.554119,32.000000,174.791452,67.909425,60.251005,96.312383,45.433343,42.392085,55.904530,49.984560,25.018169,24.286261,59.548680,36.535523
