OSU 80 Ton Compressor Load Stand
54.895572,95.191621,139.111606,171.694671,101.364428,99.934949,29.535358,14.290164,138.550201,1.242560,94.751601,55.778126,169.730277,139.630267,167.595874,138.983212,78.447065,137.148317,-0.000684,-2.005121,32.000000,-235.716229,138.973723,-0.476929,24.532878,0.684191,499510.068862,0.955167,50.010242,20.710485,2.532017,0.047170,0.045494,194.513486,32.000000,209.526889,197.494786,197.679617,178.376709,32.000000,175.285739,67.880314,60.252272,96.304965,45.433343,42.354153,55.904530,50.008916,25.018169,24.284081,59.530987,36.645061
54.830024,95.173656,139.091985,171.693550,101.379620,99.936313,29.527735,14.284313,138.525882,1.242486,94.778871,55.812072,169.704001,139.515121,167.619962,138.878596,78.422468,137.168258,-0.000684,-2.003365,32.000000,-235.721260,138.997078,-0.477646,24.555223,0.682796,499500.403144,0.963319,50.045028,20.715346,2.533044,0.053950,0.044093,194.250225,32.000000,209.890367,197.238668,196.018231,178.733653,32.000000,175.151466,67.910050,60.238202,96.314270,45.433343,42.394873,55.904530,50.005131,25.018169,24.235756,59.532216,36.635670
54.903505,95.162877,139.104664,171.691308,101.388167,99.940138,29.931723,14.285312,138.692606,1.242427,94.707777,55.824604,169.698231,139.503885,167.661246,138.929466,78.501503,137.120938,-0.000683,-2.002789,32.000000,-235.722392,138.950924,-0.477734,24.569201,0.682828,499450.080074,0.965369,50.050926,20.738127,2.534113,0.040903,0.035284,194.176435,32.000000,209.989673,196.847206,196.467056,179.109561,32.000000,174.396866,67.924408,60.269484,96.303569,45.433343,42.358848,55.904530,49.992293,25.018169,24.207300,59.552024,36.375509
54.848893,95.159283,139.012695,171.681781,101.365517,99.940169,29.784664,14.286168,138.694770,1.242429,94.632405,55.758374,169.726474,139.498543,167.646600,138.957703,78.474699,137.095839,-0.000683,-2.004530,32.000000,-235.724323,138.975601,-0.478175,24.549689,0.683057,499511.485899,0.966839,50.095972,20.772307,2.536785,0.050233,0.053510,194.725495,32.000000,209.296229,196.551289,198.790523,179.392002,32.000000,174.596739,67.920994,60.255124,96.305478,45.433343,42.380714,55.904530,50.025760,25.018169,24.208709,59.548808,36.447336
54.854317,95.159283,139.190681,171.681781,101.361707,99.940179,29.606545,14.282315,138.604295,1.242155,94.675707,55.788308,169.784814,139.437432,167.732725,138.808473,78.453814,137.105535,-0.000683,-2.005121,32.000000,-235.725553,139.040928,-0.478015,24.554908,0.681649,499329.814778,0.952422,50.014561,20.670530,2.533621,0.055734,0.031982,195.085194,32.000000,209.143832,196.969178,200.228534,179.206219,32.000000,174.522524,67.942860,60.249486,96.318420,45.433343,42.387316,55.904530,50.019207,25.018169,24.200110,59.527811,36.613439
54.858205,95.147122,139.071679,171.681781,101.338462,99.942581,29.504305,14.284170,138.622330,1.242008,94.701689,55.853838,169.754517,139.413187,167.677701,138.891002,78.460754,137.043237,-0.000683,-2.005713,32.000000,-235.725993,138.823824,-0.478031,24.494483,0.682504,499401.967131,0.958147,50.063455,20.685269,2.534467,0.048858,0.047970,195.139748,32.000000,209.099017,197.407017,200.036992,178.485866,32.000000,175.097517,67.904046,60.240959,96.321598,45.433343,42.367408,55.904530,50.013110,25.018169,24.167654,59.545680,36.614173
54.880530,95.146017,139.125653,171.685143,101.350451,99.940082,29.547877,14.284170,138.559080,1.241556,94.713575,55.773107,169.734891,139.391491,167.628142,138.840805,78.472128,137.153424,-0.000684,-2.006294,32.000000,-235.732713,138.917803,-0.478133,24.469516,0.683239,499439.221512,0.963808,50.058239,20.710813,2.537461,0.059053,0.040518,194.440297,32.000000,209.632254,197.376127,197.410630,178.469954,32.000000,175.236533,67.895448,60.256630,96.308996,45.433343,42.372117,55.904530,49.996271,25.018169,24.165854,59.544903,36.401261
54.820071,95.142700,139.059450,171.690187,101.345262,99.941260,29.502866,14.287309,138.591802,1.241505,94.740170,55.793140,169.715514,139.414043,167.656532,138.933094,78.489556,137.070699,-0.000683,-2.006310,32.000000,-235.721706,138.926816,-0.478470,24.433665,0.684225,499419.715516,0.967070,50.042341,20.673919,2.535112,0.049701,0.031455,194.251072,32.000000,209.994528,197.231772,195.891318,178.785019,32.000000,174.770995,67.921238,60.263767,96.330501,45.433343,42.378299,55.904530,50.028793,25.018169,24.167116,59.543290,36.653131
54.865223,95.142700,139.118761,171.690187,101.298467,99.934783,29.913927,14.289450,138.621727,1.241435,94.657187,55.765554,169.721084,139.534614,167.663983,138.903779,78.449600,137.193148,-0.000683,-2.006278,32.000000,-235.720385,138.963220,-0.478882,24.436655,0.684860,499375.157333,0.965192,50.019776,20.715518,2.535064,0.053447,0.052271,194.215641,32.000000,210.038874,196.711297,196.886449,179.221107,32.000000,174.646543,67.912481,60.287253,96.308253,45.433343,42.369456,55.904530,50.010319,25.018169,24.159142,59.538147,36.610064
54.905829,95.141318,139.124184,171.686825,101.290844,99.934741,29.774043,14.286881,138.602487,1.241334,94.582397,55.764935,169.742812,139.443141,167.664099,138.873504,78.434898,137.132139,-0.000686,-2.006865,32.000000,-235.716561,138.937320,-0.478614,24.441323,0.686415,499370.166073,0.967822,50.074589,20.658325,2.536652,0.050537,0.043071,194.720800,32.000000,209.312610,196.523514,198.857476,179.344580,32.000000,174.480467,67.903043,60.246663,96.291432,45.433343,42.373774,55.904530,50.035661,25.018169,24.156531,59.537527,36.478150
54.817511,95.141318,139.226474,171.685424,101.266798,99.934798,29.716316,14.291305,138.647280,1.241233,94.629692,55.757826,169.766936,139.479211,167.714803,138.823004,78.458360,137.097385,-0.000686,-2.007461,32.000000,-235.717054,138.963607,-0.478529,24.497945,0.685931,499394.791156,0.953611,50.031173,20.757135,2.535646,0.057933,0.034900,195.011334,32.000000,209.153741,196.917065,200.439196,179.072349,32.000000,174.698199,67.932885,60.265026,96.310397,45.433343,42.405795,55.904530,50.034668,25.018169,24.157753,59.543684,36.519162
54.809581,95.138278,139.043958,171.688226,101.253159,99.933522,29.371456,14.287309,138.605857,1.241069,94.626578,55.647271,169.761868,139.392674,167.659669,138.843456,78.440789,137.034459,-0.000686,-2.006328,32.000000,-235.723509,138.940685,-0.478486,24.546227,0.685210,499401.318169,0.957322,49.990770,20.742519,2.533869,0.052307,0.034463,195.068558,32.000000,209.175292,197.242562,199.980549,178.787866,32.000000,175.232928,67.886462,60.242945,96.315719,45.433343,42.364092,55.904530,49.974117,25.018169,24.158975,59.534842,36.608450
54.851689,95.138278,139.165938,171.688226,101.260728,99.932215,29.792960,14.288308,138.487711,1.240858,94.722955,55.746707,169.755822,139.428092,167.640534,138.760521,78.456285,137.189231,-0.000687,-2.006371,32.000000,-235.719232,138.970073,-0.478919,24.555039,0.685498,499397.203762,0.960853,50.075669,20.702351,2.539818,0.043641,0.033592,194.469222,32.000000,209.762692,197.491292,197.186560,178.562759,32.000000,175.196161,67.915903,60.278113,96.328489,45.433343,42.392438,55.904530,50.006368,25.018169,24.151730,59.538648,36.424298
54.795264,95.139383,139.037681,171.688226,101.252851,99.927091,29.726666,14.284598,138.609847,1.240694,94.722831,55.800500,169.719420,139.402523,167.661942,138.832921,78.447942,137.061784,-0.000687,-2.004591,32.000000,-235.721795,138.952821,-0.478814,24.566133,0.683275,499423.753850,0.972267,50.080257,20.689664,2.536855,0.049665,0.039780,194.187217,32.000000,209.938983,197.150164,195.929628,178.697572,32.000000,174.953219,67.927263,60.291256,96.355733,45.433343,42.365548,55.904530,50.026035,25.018169,24.156001,59.546988,36.381672
54.886298,95.141871,139.178239,171.686544,101.226855,99.916933,29.756168,14.291020,138.569853,1.240561,94.699569,55.831937,169.713973,139.403072,167.707282,138.902904,78.454472,137.116525,-0.000688,-2.004009,32.000000,-235.718487,138.895448,-0.479028,24.571011,0.683053,499369.445071,0.957704,50.039761,20.748569,2.537131,0.044643,0.041038,194.240723,32.000000,210.005741,196.645059,196.706478,179.252035,32.000000,174.690217,67.941980,60.305268,96.331542,45.433343,42.397676,55.904530,49.985471,25.018169,24.164119,59.546683,36.545208
54.814953,95.134961,139.016947,171.683462,101.228026,99.910603,29.727339,14.284027,138.587049,1.240720,94.586165,55.777025,169.722447,139.513531,167.706065,138.903735,78.435477,137.032646,-0.000689,-2.004002,32.000000,-235.723841,138.895145,-0.479216,24.544051,0.682863,499386.015886,0.960862,50.095136,20.695651,2.537403,0.051466,0.074493,194.750075,32.000000,209.387861,196.663595,198.971149,179.416374,32.000000,174.348534,67.943952,60.289628,96.337884,45.433343,42.358920,55.904530,49.986608,25.018169,24.165346,59.546762,36.544254
54.882040,95.134961,139.158080,171.683462,101.193523,99.906800,29.628016,14.282172,138.548747,1.240898,94.604577,55.745769,169.734879,139.362578,167.678185,138.911007,78.395214,137.016426,-0.000689,-2.003992,32.000000,-235.727991,138.929347,-0.479120,24.546831,0.682053,499284.580106,0.958096,50.010088,20.715439,2.535756,0.055705,0.040899,195.073672,32.000000,209.019433,196.937167,200.521529,179.044026,32.000000,174.783259,67.932040,60.253258,96.314935,45.433343,42.395954,55.904530,49.980230,25.018169,24.147329,59.538884,36.640072
54.870768,95.135790,139.109538,171.687105,101.156946,99.906252,29.655480,14.285882,138.610804,1.240737,94.674643,55.815916,169.727034,139.452908,167.657247,138.898908,78.449847,137.073190,-0.000689,-2.004003,32.000000,-235.721985,138.823578,-0.479290,24.482865,0.682950,499312.469054,0.960298,50.071773,20.694105,2.536114,0.045614,0.072167,195.171208,32.000000,209.289215,197.289419,199.581536,178.734288,32.000000,175.413833,67.928690,60.307809,96.329425,45.433343,42.414974,55.904530,49.965060,25.018169,24.150803,59.535718,36.496492
54.865683,95.135790,139.143566,171.690468,101.145484,99.903449,29.666717,14.287452,138.552720,1.240483,94.668430,55.799293,169.698226,139.481883,167.589518,138.895099,78.406914,136.952329,-0.000690,-2.002857,32.000000,-235.720907,138.902322,-0.479360,24.457715,0.682608,499338.791969,0.962207,50.007270,20.726566,2.535585,0.039751,0.026176,194.405424,32.000000,209.646214,197.478129,197.233331,178.529407,32.000000,175.128962,67.906931,60.299703,96.310702,45.433343,42.395912,55.904530,49.983633,25.018169,24.151977,59.548847,36.541539
54.872708,95.123077,139.090971,171.687946,101.118276,99.900974,29.803554,14.282315,138.589259,1.240576,94.667630,55.723170,169.712624,139.422751,167.656250,138.851825,78.449634,137.034036,-0.000691,-2.002718,32.000000,-235.726537,138.850358,-0.479122,24.447329,0.684290,499238.396446,0.961526,50.018933,20.699230,2.535221,0.041819,0.036225,194.180704,32.000000,209.896428,197.054808,195.870537,178.859232,32.000000,175.008664,67.943802,60.326836,96.332839,45.433343,42.411428,55.904530,50.017278,25.018169,24.153151,59.546261,36.384680
54.836223,95.123077,139.124595,171.687946,101.083223,99.900955,29.642235,14.282743,138.498325,1.240589,94.579441,55.775578,169.695740,139.346347,167.645301,138.789506,78.402289,137.092904,-0.000691,-2.002723,32.000000,-235.727092,138.923718,-0.478851,24.432774,0.685232,499307.633984,0.961232,50.023820,20.684032,2.536076,0.046084,0.025837,194.363084,32.000000,210.027523,196.623490,196.799019,179.309890,32.000000,174.400722,67.937018,60.326286,96.300937,45.433343,42.395644,55.904530,49.994589,25.018169,24.118918,59.532708,36.498913
54.802997,95.110086,139.015891,171.680660,101.100855,99.898412,29.580919,14.286168,138.562876,1.240642,94.547200,55.666759,169.755560,139.366737,167.675758,138.776797,78.447261,137.015851,-0.000691,-2.002745,32.000000,-235.721372,138.814890,-0.478559,24.455984,0.685104,499194.420284,0.956634,50.004354,20.680615,2.534793,0.060159,0.033627,194.829324,32.000000,209.219478,196.571436,199.315429,179.298359,32.000000,174.409174,67.949719,60.322733,96.307572,45.433343,42.372967,55.904530,49.997067,25.018169,24.083842,59.541579,36.655919
54.803337,95.105941,139.106220,171.685704,101.093786,99.898422,29.496758,14.281459,138.503415,1.240674,94.558516,55.673420,169.734674,139.338048,167.692174,138.803705,78.395200,137.023058,-0.000690,-2.003915,32.000000,-235.729032,138.883276,-0.478210,24.469988,0.686233,499303.014004,0.962532,50.039431,20.756267,2.537093,0.059076,0.035787,195.164644,32.000000,209.096506,196.901715,200.579630,179.094422,32.000000,175.018542,67.933059,60.281154,96.305261,45.433343,42.391710,55.904530,50.014910,25.018169,24.073272,59.539848,36.649903
54.830556,95.105388,139.045190,171.689066,101.023457,99.893757,29.747211,14.290877,138.623154,1.240354,94.629407,55.784687,169.743990,139.351871,167.634275,138.824206,78.395632,137.063003,-0.000690,-2.005090,32.000000,-235.715843,138.793657,-0.478092,24.516776,0.685464,499201.347527,0.965105,50.058398,20.674242,2.536648,0.047562,0.053784,195.180676,32.000000,209.281860,197.376057,199.206505,178.658733,32.000000,174.893103,67.944706,60.309699,96.338689,45.433343,42.385385,55.904530,49.999481,25.018169,24.074188,59.530073,36.518282
54.902402,95.105388,139.127462,171.689066,101.012545,99.890882,29.937671,14.283028,138.459386,1.240031,94.684368,55.729569,169.768994,139.358051,167.620866,138.864925,78.431482,137.064132,-0.000690,-2.004607,32.000000,-235.728282,138.837529,-0.477816,24.521103,0.685539,499295.439731,0.967843,50.053926,20.729770,2.538280,0.057386,0.043493,194.437037,32.000000,209.636570,197.442958,197.298406,178.565683,32.000000,175.426710,67.936014,60.332409,96.336787,45.433343,42.400124,55.904530,49.951961,25.018169,24.073564,59.548582,36.484900
54.799493,95.106493,139.012756,171.689907,100.988584,99.889605,29.472886,14.282172,138.522597,1.239712,94.620771,55.672834,169.680231,139.428644,167.631248,138.841578,78.418401,137.001408,-0.000690,-2.004591,32.000000,-235.722254,138.877952,-0.478042,24.570565,0.683463,499258.729912,0.959133,50.027191,20.748548,2.535907,0.058550,0.037533,194.314727,32.000000,210.002378,196.956712,195.634839,179.005531,32.000000,174.866631,67.910138,60.279431,96.311492,45.433343,42.391060,55.904530,49.999148,25.018169,24.077551,59.534705,36.513293
54.757636,95.105941,139.104161,171.689627,101.019128,99.898530,29.511619,14.283456,138.490867,1.239623,94.567642,55.714566,169.684510,139.380012,167.665795,138.806029,78.427566,137.062438,-0.000690,-2.005793,32.000000,-235.728345,138.914642,-0.477761,24.533167,0.682693,499142.342078,0.951655,49.958132,20.713241,2.534087,0.054497,0.027246,194.495472,32.000000,209.997579,196.716754,197.072114,179.220374,32.000000,174.193525,67.937377,60.324970,96.326510,45.433343,42.394802,55.904530,50.041938,25.018169,24.076936,59.537685,36.504782
54.799600,95.107323,139.006411,171.680660,101.070069,99.901066,29.517733,14.288737,138.470978,1.239455,94.511838,55.769064,169.720714,139.392632,167.641946,138.764371,78.378945,136.998831,-0.000691,-2.007586,32.000000,-235.716181,138.876033,-0.477435,24.505157,0.682233,499209.124357,0.968616,50.058176,20.696156,2.536753,0.085620,0.037060,194.899832,32.000000,209.289827,196.528094,199.359209,179.301224,32.000000,174.606082,67.923299,60.280959,96.316704,45.433343,42.381019,55.904530,50.046121,25.018169,24.077852,59.542395,36.376316
54.829891,95.107323,139.069918,171.680660,101.069053,99.901107,29.725750,14.283885,138.474624,1.239299,94.569188,55.709308,169.741028,139.405887,167.700038,138.823081,78.397932,137.052256,-0.000692,-2.008873,32.000000,-235.725131,138.800533,-0.477454,24.492359,0.684444,499255.891327,0.968230,50.097908,20.716342,2.540361,0.044012,0.050923,195.194723,32.000000,209.074941,197.001996,200.549209,178.935944,32.000000,174.863901,67.921018,60.309301,96.339333,45.433343,42.388737,55.904530,49.993913,25.018169,24.082616,59.534518,36.677783
54.820262,95.101518,138.986028,171.678698,101.047664,99.897275,29.767719,14.283599,138.608521,1.239459,94.637994,55.714546,169.778554,139.416695,167.640537,138.758908,78.410603,136.959086,-0.000691,-2.007121,32.000000,-235.726072,138.803837,-0.477430,24.448903,0.684096,499343.251781,0.967255,50.058903,20.734372,2.536632,0.054960,0.072169,195.178654,32.000000,209.253978,197.463008,199.476032,178.453774,32.000000,175.344495,67.925473,60.347797,96.362212,45.433343,42.367150,55.904530,50.051202,25.018169,24.067397,59.540025,36.606763
54.803007,95.095438,139.092883,171.678418,101.088009,99.890885,29.612738,14.281030,138.400839,1.239527,94.676154,55.754373,169.748507,139.331910,167.662711,138.708586,78.390191,137.023610,-0.000693,-2.007716,32.000000,-235.731591,138.918579,-0.477837,24.420867,0.684347,499293.259602,0.959913,50.029766,20.741079,2.536389,0.047255,0.027942,194.567212,32.000000,209.764098,197.458575,196.983084,178.595617,32.000000,175.352203,67.931030,60.335356,96.343823,45.433343,42.397084,55.904530,50.011144,25.018169,24.051376,59.548975,36.634863
54.809689,95.108428,139.023722,171.683462,101.071394,99.892116,29.590973,14.289450,138.433937,1.239243,94.677355,55.762143,169.704029,139.387473,167.696568,138.836632,78.432091,137.069575,-0.000692,-2.008868,32.000000,-235.718582,138.869730,-0.477958,24.417799,0.685213,499245.694855,0.958692,50.033223,20.683594,2.535304,0.046833,0.044354,194.272597,32.000000,209.987375,196.973506,195.699306,178.919166,32.000000,174.714647,67.931712,60.330587,96.338188,45.433343,42.393917,55.904530,50.022149,25.018169,24.052201,59.543802,36.355553
54.815509,95.108428,139.086320,171.683462,101.072457,99.895904,29.435813,14.286025,138.497848,1.238956,94.570686,55.740850,169.719795,139.405092,167.714239,138.766386,78.448762,137.002649,-0.000691,-2.008866,32.000000,-235.723974,138.814747,-0.478001,24.422519,0.686779,499253.522608,0.963962,50.043741,20.735043,2.538052,0.076447,0.038942,194.411205,32.000000,209.877943,196.713082,197.525014,179.320053,32.000000,174.485878,67.933921,60.334495,96.333192,45.433343,42.396850,55.904530,50.004318,25.018169,24.089203,59.536740,36.602288
54.848858,95.109257,138.974341,171.679819,101.070067,99.894889,29.740865,14.280888,138.506767,1.238937,94.532625,55.763490,169.749766,139.406479,167.662853,138.818128,78.398216,136.959966,-0.000689,-2.007128,32.000000,-235.727472,138.921863,-0.478238,24.449244,0.686429,499194.201351,0.964585,50.050303,20.715248,2.536481,0.058963,0.038643,194.986795,32.000000,209.345428,196.481832,199.421466,179.567363,32.000000,174.451649,67.925781,60.310330,96.309021,45.433343,42.372946,55.904530,49.985576,25.018169,24.092448,59.536534,36.643227
54.826763,95.096267,139.119321,171.678978,101.048350,99.888764,29.787731,14.288166,138.561115,1.238847,94.591825,55.885936,169.758606,139.445404,167.718779,138.894672,78.407600,136.994669,-0.000690,-2.007635,32.000000,-235.719210,138.911520,-0.477885,24.498234,0.686567,499177.930462,0.969595,50.044705,20.666393,2.537353,0.048046,0.119727,195.200740,32.000000,209.100801,197.125499,200.692234,178.759319,32.000000,175.005173,67.946464,60.311892,96.335121,45.433343,42.407733,55.904530,49.996099,25.018169,24.057290,59.539445,36.395098
54.811974,95.101518,139.067105,171.685424,101.047109,99.880771,29.795266,14.284883,138.507167,1.238970,94.603270,55.819465,169.789598,139.335437,167.657958,138.913718,78.409073,136.998896,-0.000690,-2.007621,32.000000,-235.720198,138.830411,-0.477850,24.534111,0.684716,499254.452913,0.959011,50.013462,20.696406,2.533769,0.049869,0.032014,195.136903,32.000000,209.346487,197.422852,199.244883,178.572940,32.000000,175.499966,67.904108,60.296014,96.304364,45.433343,42.394806,55.904530,49.952001,25.018169,24.058122,59.549063,36.621803
54.793186,95.101518,139.099379,171.685424,101.053448,99.868051,29.587336,14.288879,138.527997,1.238683,94.653463,55.732496,169.760983,139.470423,167.659530,138.832476,78.454817,137.016277,-0.000689,-2.006455,32.000000,-235.720956,138.876828,-0.477989,24.557714,0.684388,499199.744313,0.957832,50.021719,20.703716,2.537435,0.044290,0.031104,194.495960,32.000000,209.947076,197.446020,196.791752,178.527406,32.000000,175.466160,67.923328,60.308274,96.321415,45.433343,42.402272,55.904530,50.018564,25.018169,24.073579,59.536023,36.641906
54.838462,95.094609,138.995091,171.683182,101.067155,99.861687,29.642648,14.282457,138.467641,1.238678,94.628640,55.787151,169.703741,139.344430,167.670504,138.824261,78.430171,137.025363,-0.000688,-2.005870,32.000000,-235.723279,138.973033,-0.477955,24.568598,0.683279,499170.682578,0.957804,50.041195,20.704277,2.537167,0.054812,0.040328,194.200962,32.000000,210.043702,196.910229,195.642139,178.942753,32.000000,174.547661,67.914335,60.284507,96.281164,45.433343,42.417672,55.904530,49.984670,25.018169,24.055234,59.540114,36.430021
54.901449,95.091292,139.123738,171.687385,101.066273,99.855305,29.714959,14.289878,138.503499,1.238643,94.577389,55.797983,169.723748,139.430478,167.702886,138.804954,78.433457,137.160601,-0.000688,-2.006451,32.000000,-235.721924,138.875380,-0.478274,24.562173,0.682991,499028.521182,0.964770,50.059271,20.666892,2.538626,0.059357,0.049985,194.560048,32.000000,210.015294,196.663449,197.660979,179.379299,32.000000,174.484924,67.954139,60.320897,96.290422,45.433343,42.413914,55.904530,49.944896,25.018169,24.046834,59.543831,36.640952
54.786157,95.088805,139.000303,171.682341,101.084833,99.852757,29.760665,14.281030,138.561007,1.238497,94.506348,55.733419,169.740670,139.324896,167.675772,138.784045,78.432055,137.003041,-0.000687,-2.005278,32.000000,-235.727493,138.785442,-0.478437,24.556613,0.681399,499013.496032,0.962033,50.008809,20.695908,2.534628,0.062528,0.065535,194.938522,32.000000,209.430118,196.571498,199.439117,179.521833,32.000000,174.377328,67.927689,60.263141,96.257249,45.433343,42.403105,55.904530,49.977690,25.018169,24.047624,59.543782,36.486440
54.837679,95.088805,139.096240,171.682341,101.078958,99.847714,29.790180,14.285740,138.516195,1.238663,94.554952,55.703691,169.747108,139.374791,167.680732,138.818906,78.370182,137.020320,-0.000687,-2.005274,32.000000,-235.721800,138.829636,-0.478405,24.568782,0.681286,498943.623256,0.958433,49.944951,20.757640,2.534063,0.049312,0.035004,195.140661,32.000000,209.109073,197.163648,200.762126,178.583797,32.000000,174.712561,67.936124,60.257380,96.284370,45.433343,42.408157,55.904530,49.981776,25.018169,24.041485,59.530879,36.476609
54.846126,95.075262,139.005173,171.677017,101.112117,99.841602,29.696105,14.290449,138.495081,1.239008,94.619914,55.713599,169.808216,139.378848,167.703891,138.744408,78.431078,136.957774,-0.000685,-2.005282,32.000000,-235.716763,138.816887,-0.478258,24.533088,0.682474,498981.988283,0.959109,50.053322,20.683287,2.537143,0.053904,0.058732,195.022829,32.000000,209.506650,197.325058,198.955046,178.718813,32.000000,175.482079,67.934044,60.272912,96.303788,45.433343,42.420250,55.904530,49.985231,25.018169,24.004576,59.533515,36.658414
54.871945,95.071669,139.111296,171.685424,101.142907,99.837807,29.627783,14.282600,138.524986,1.238829,94.591638,55.681059,169.737554,139.459087,167.656213,138.800609,78.402479,137.063215,-0.000683,-2.005304,32.000000,-235.724612,138.863533,-0.477961,24.543579,0.681843,499051.170983,0.957137,50.003759,20.753472,2.536508,0.073866,0.037581,194.342493,32.000000,209.937477,197.530009,196.878698,178.543769,32.000000,175.271278,67.895925,60.234443,96.266910,45.433343,42.417087,55.904530,49.953609,25.018169,23.995241,59.533721,36.634716
54.787965,95.067799,139.041210,171.689347,101.150202,99.832677,29.644407,14.279889,138.484684,1.239032,94.584182,55.661942,169.716083,139.355401,167.671297,138.834568,78.448230,136.960110,-0.000683,-2.004129,32.000000,-235.731093,138.927880,-0.478098,24.537940,0.682153,498882.011496,0.959920,49.982094,20.662490,2.534457,0.042185,0.032732,194.278166,32.000000,209.970346,196.933752,195.825368,178.990314,32.000000,174.775693,67.906899,60.243418,96.294030,45.433343,42.411441,55.904530,49.994153,25.018169,23.995860,59.547224,36.577416
54.831173,95.067799,139.071512,171.689347,101.168364,99.825033,29.759729,14.284741,138.541183,1.239040,94.490144,55.769779,169.724873,139.414084,167.699905,138.811062,78.424469,137.066498,-0.000681,-2.004110,32.000000,-235.723291,138.852458,-0.478489,24.506443,0.682017,498902.619008,0.961599,49.953679,20.741802,2.535199,0.059079,0.035746,194.403871,32.000000,209.925979,196.519998,197.492962,179.475792,32.000000,174.233098,67.863049,60.211339,96.244985,45.433343,42.409156,55.904530,49.974520,25.018169,23.985704,59.540497,36.481158
54.837909,95.076920,139.041462,171.688786,101.135073,99.822505,29.663761,14.290592,138.513365,1.239368,94.520770,55.668909,169.747076,139.386658,167.699377,138.750906,78.397556,136.995299,-0.000681,-2.002349,32.000000,-235.716948,138.839872,-0.477949,24.502823,0.683013,498821.503908,0.962595,50.030576,20.646461,2.537806,0.046852,0.036965,194.947992,32.000000,209.301872,196.627144,199.646860,179.377121,32.000000,174.113151,67.877437,60.227539,96.259268,45.433343,42.412461,55.904530,50.007610,25.018169,24.011665,59.551011,36.468832
54.861152,95.073603,139.032790,171.682902,101.145607,99.827585,29.616592,14.295444,138.447449,1.239378,94.538707,55.694228,169.744776,139.431639,167.723218,138.771241,78.416777,137.100871,-0.000681,-2.001761,32.000000,-235.711768,138.860877,-0.477709,24.509039,0.683353,498810.100081,0.957974,49.989010,20.721390,2.536359,0.035287,0.032051,195.200865,32.000000,209.200529,197.039937,200.757949,178.666378,32.000000,175.187038,67.871540,60.211513,96.277298,45.433343,42.396672,55.904530,49.960929,25.018169,24.003112,59.546182,36.579837
54.811191,95.063377,138.983955,171.679259,101.145017,99.835215,29.600267,14.288166,138.470080,1.239691,94.554640,55.739092,169.775434,139.419141,167.686716,138.817094,78.399850,137.073841,-0.000679,-2.003521,32.000000,-235.721833,138.883457,-0.477603,24.471352,0.683190,498856.804126,0.960942,49.991653,20.714064,2.535499,0.055228,0.037406,195.096341,32.000000,209.411527,197.484954,198.749482,178.380009,32.000000,175.424722,67.850856,60.232620,96.250245,45.433343,42.404633,55.904530,49.965040,25.018169,24.003749,59.542504,36.654158
54.761111,95.063377,138.998147,171.679259,101.116896,99.837714,29.694871,14.285882,138.468287,1.239675,94.609475,55.651529,169.708046,139.438390,167.662867,138.731203,78.446657,137.134895,-0.000678,-2.005278,32.000000,-235.725264,138.949863,-0.477877,24.458134,0.682656,498831.675839,0.962073,49.965989,20.745608,2.534267,0.052529,0.030216,194.475253,32.000000,209.879404,197.603838,196.789784,178.435962,32.000000,175.334415,67.835528,60.241921,96.261093,45.433343,42.391670,55.904530,50.013371,25.018169,23.975905,59.541560,36.377417
54.822036,95.054809,139.043128,171.674775,101.110307,99.836449,29.734456,14.289307,138.506034,1.239567,94.561952,55.698650,169.660701,139.413920,167.678537,138.813999,78.423371,137.031397,-0.000678,-2.004697,32.000000,-235.720691,138.887698,-0.477943,24.498785,0.684228,498912.096457,0.963603,50.003807,20.749540,2.535686,0.048542,0.040525,194.163243,32.000000,210.144859,196.667008,195.693680,179.165385,32.000000,174.805346,67.814706,60.213771,96.227003,45.433343,42.396492,55.904530,49.953712,25.018169,23.952616,59.538816,36.408598
54.768473,95.061719,138.987126,171.675616,101.108682,99.827881,29.591690,14.285312,138.498116,1.239532,94.502605,55.775223,169.712460,139.331624,167.695681,138.803810,78.436841,137.015321,-0.000677,-2.005281,32.000000,-235.724359,138.798044,-0.477624,24.459550,0.685440,498859.140923,0.961507,50.052000,20.732084,2.538264,0.046030,0.034767,194.569966,32.000000,209.897964,196.616316,197.703211,179.343223,32.000000,174.302119,67.829640,60.228002,96.242618,45.433343,42.388428,55.904530,50.010803,25.018169,23.972294,59.547185,36.644987
54.841989,95.059231,138.994421,171.665248,101.094255,99.821511,29.626453,14.289165,138.436430,1.239901,94.489930,55.728396,169.767063,139.467609,167.685048,138.781423,78.393442,137.024398,-0.000677,-2.005270,32.000000,-235.715261,138.835997,-0.477575,24.429207,0.683608,498856.514873,0.959042,49.984808,20.705609,2.536263,0.044929,0.032152,194.964730,32.000000,209.388628,196.574963,199.770605,179.503199,32.000000,174.587143,67.840263,60.207656,96.207334,45.433343,42.412575,55.904530,50.016349,25.018169,23.972827,59.534990,36.464284
54.787873,95.059231,138.923103,171.665248,101.062940,99.815085,29.637447,14.290877,138.431278,1.239646,94.564250,55.676016,169.738037,139.421036,167.668651,138.769771,78.389991,137.038190,-0.000676,-2.006428,32.000000,-235.717646,138.773262,-0.477944,24.452600,0.685160,498821.720397,0.964620,50.043253,20.684408,2.537721,0.044070,0.032958,195.125457,32.000000,209.196371,196.956893,200.844280,178.743767,32.000000,174.879796,67.826577,60.213576,96.200733,45.433343,42.369584,55.904530,50.001366,25.018169,23.966433,59.540576,36.449904
54.748380,95.060061,139.013340,171.664407,101.062318,99.809975,29.844499,14.288166,138.406993,1.239626,94.645000,55.619051,169.786915,139.303647,167.652280,138.726967,78.396841,136.928720,-0.000675,-2.007055,32.000000,-235.718555,138.748687,-0.478158,24.453964,0.684894,498835.392307,0.962025,49.970040,20.732173,2.534453,0.053719,0.036489,194.962282,32.000000,209.428854,197.408042,198.736141,178.367154,32.000000,175.234263,67.825818,60.233381,96.208250,45.433343,42.393755,55.904530,50.040033,25.018169,23.969252,59.525647,36.483286
54.736135,95.066141,138.898522,171.670011,101.052668,99.799842,29.728846,14.289165,138.401945,1.239603,94.600328,55.605268,169.696560,139.371202,167.637905,138.647455,78.408519,137.017052,-0.000673,-2.008745,32.000000,-235.721981,138.908114,-0.478373,24.438150,0.684629,498834.946044,0.962633,50.022096,20.742256,2.535654,0.052448,0.031526,194.458194,32.000000,209.922523,197.379789,196.580471,178.568294,32.000000,175.288466,67.813968,60.247451,96.175816,45.433343,42.363270,55.904530,50.036762,25.018169,23.986670,59.544146,36.372868
54.778040,95.082724,139.064126,171.671973,101.040240,99.790893,29.659020,14.286453,138.310814,1.239308,94.651308,55.648851,169.687854,139.330319,167.694174,138.615570,78.465339,136.989692,-0.000673,-2.008737,32.000000,-235.722562,138.742243,-0.478854,24.436419,0.685628,498814.438960,0.956653,50.060939,20.682746,2.539132,0.058375,0.031565,194.295158,32.000000,210.220625,196.692812,195.630749,179.153565,32.000000,174.559417,67.837530,60.267869,96.194465,45.433343,42.397085,55.904530,50.057050,25.018169,23.987242,59.547195,36.534863
54.811920,95.082724,138.920662,171.671973,101.059582,99.789213,29.680330,14.287452,138.454330,1.239628,94.609268,55.748125,169.743537,139.283358,167.680142,138.586092,78.439461,136.923272,-0.000673,-2.008716,32.000000,-235.723858,138.696905,-0.478825,24.427371,0.685578,498756.556016,0.960524,50.078810,20.713562,2.537602,0.052140,0.035257,194.597049,32.000000,209.798643,196.551068,198.094000,179.277664,32.000000,174.376880,67.857262,60.276027,96.169909,45.433343,42.371360,55.904530,49.992321,25.018169,24.033998,59.549250,36.454746
54.709457,95.097649,138.940324,171.677858,101.088116,99.786846,29.835213,14.281173,138.368948,1.239504,94.612871,55.625378,169.752988,139.362558,167.664961,138.582910,78.379898,136.898220,-0.000672,-2.007771,32.000000,-235.729153,138.682958,-0.479129,24.422309,0.685855,498605.183174,0.961940,50.055051,20.643582,2.538684,0.051886,0.073492,195.004779,32.000000,209.286798,196.484320,199.703782,179.425885,32.000000,174.548793,67.834948,60.264005,96.169507,45.433343,42.351131,55.904530,50.037196,25.018169,24.076236,59.547578,36.372208
54.716799,95.112021,138.964444,171.685704,101.105633,99.782278,29.684858,14.292875,138.354172,1.239952,94.669829,55.626034,169.767082,139.244247,167.672741,138.652306,78.405063,136.843483,-0.000671,-2.007998,32.000000,-235.712698,138.630538,-0.479042,24.422886,0.684818,498629.346316,0.960590,50.022453,20.637505,2.534497,0.052530,0.034639,195.250895,32.000000,209.254269,197.027415,200.603519,178.761541,32.000000,174.776729,67.807003,60.266870,96.164378,45.433343,42.384625,55.904530,50.054705,25.018169,24.117023,59.533259,36.655479
54.762852,95.122524,138.991929,171.691588,101.108162,99.773344,29.564591,14.291591,138.339813,1.239827,94.751520,55.637907,169.778537,139.128775,167.613997,138.641080,78.404262,136.851340,-0.000670,-2.007988,32.000000,-235.716769,138.729270,-0.479586,24.434872,0.686610,498797.974501,0.957550,50.136013,20.685011,2.539603,0.040405,0.031452,194.902246,32.000000,209.477398,197.447303,198.672333,178.441857,32.000000,175.450049,67.816048,60.271799,96.195396,45.433343,42.346732,55.904530,50.044390,25.018169,24.117992,59.532816,36.484386
54.710641,95.122524,138.913976,171.691588,101.058508,99.766716,29.504106,14.284455,138.326140,1.239657,94.770501,55.573756,169.689756,139.170251,167.624734,138.524097,78.392520,136.866895,-0.000669,-2.007961,32.000000,-235.730297,138.694887,-0.479773,24.409380,0.686610,498742.257246,0.962249,50.143313,20.633500,2.539703,0.040604,0.024898,194.451658,32.000000,210.023764,197.310742,196.486658,178.531668,32.000000,175.510836,67.768929,60.293100,96.175032,45.433343,42.372014,55.904530,50.057695,25.018169,24.148210,59.541314,36.478003
54.687587,95.140765,138.897477,171.699154,101.029046,99.764142,29.790507,14.285169,138.317865,1.239586,94.751313,55.615404,169.697170,139.259379,167.670268,138.582831,78.441841,136.848836,-0.000668,-2.007974,32.000000,-235.724502,138.643390,-0.479801,24.423568,0.685682,498691.388702,0.965222,50.109469,20.638082,2.538070,0.050843,0.057060,194.320213,32.000000,210.006545,196.847198,195.770372,179.113985,32.000000,174.361238,67.793432,60.298094,96.191162,45.433343,42.335966,55.904530,50.073297,25.018169,24.200020,59.542484,36.374188
54.645161,95.154861,138.771581,171.701957,101.028779,99.753985,29.752154,14.288737,138.357062,1.239165,94.687216,55.604190,169.737710,139.265231,167.676168,138.633499,78.435637,136.946594,-0.000668,-2.007986,32.000000,-235.716673,138.614163,-0.480006,24.397080,0.686717,498704.895957,0.968134,50.159746,20.657313,2.539067,0.050787,0.059433,194.575817,32.000000,209.652346,196.451743,198.384962,179.328533,32.000000,174.373073,67.775873,60.299686,96.172199,45.433343,42.326791,55.904530,50.108975,25.018169,24.240412,59.535531,36.463917
54.697698,95.163153,138.895466,171.709803,100.945600,99.742568,29.479804,14.285740,138.320887,1.238692,94.743997,55.531345,169.741141,139.263049,167.699777,138.573623,78.417082,136.891687,-0.000667,-2.009143,32.000000,-235.719505,138.599255,-0.479744,24.395611,0.686591,498632.228519,0.959280,50.200200,20.599298,2.539836,0.053271,0.061446,195.084676,32.000000,209.335452,196.643297,199.807214,179.503574,32.000000,174.721802,67.780535,60.301452,96.198699,45.433343,42.431509,55.904530,50.075480,25.018169,24.241751,59.545454,36.475289
54.701788,95.163153,138.814239,171.709803,100.882585,99.731211,29.644914,14.281601,138.364309,1.238814,94.782490,55.628243,169.775422,139.149453,167.691560,138.649670,78.426593,136.830251,-0.000668,-2.009160,32.000000,-235.725447,138.699212,-0.479643,24.397500,0.687252,498633.378507,0.961257,50.255192,20.652550,2.539504,0.057279,0.073819,195.145511,32.000000,209.204110,197.182694,200.319719,178.617955,32.000000,174.746103,67.764310,60.297254,96.197152,45.433343,42.342644,55.904530,50.075152,25.018169,24.266182,59.536013,36.501114
54.741908,95.175867,138.878174,171.716528,100.868993,99.718526,29.786466,14.285169,138.314923,1.238842,94.822714,55.693212,169.777503,139.101473,167.614081,138.588698,78.392697,136.782887,-0.000668,-2.009167,32.000000,-235.727452,138.749117,-0.479631,24.403610,0.687106,498597.321888,0.969038,50.212846,20.644683,2.539329,0.047887,0.037998,194.684853,32.000000,209.487323,197.336756,198.394641,178.469807,32.000000,175.423962,67.751240,60.297501,96.183659,45.433343,42.328872,55.904530,50.087801,25.018169,24.302964,59.543330,36.378004
54.741123,95.175867,138.838734,171.719050,100.838709,99.705839,29.792902,14.288023,138.197651,1.238584,94.777292,55.659030,169.723262,139.204486,167.654587,138.572647,78.397435,136.866382,-0.000670,-2.010319,32.000000,-235.719025,138.643960,-0.479766,24.397840,0.686480,498519.192135,0.963453,50.208906,20.605598,2.537655,0.107651,0.036585,194.285575,32.000000,209.972557,197.367916,196.453367,178.592431,32.000000,175.279684,67.733946,60.307337,96.169784,45.433343,42.346437,55.904530,50.060540,25.018169,24.304485,59.531115,36.489522
54.713366,95.170339,138.884129,171.724935,100.838018,99.696536,29.638717,14.282886,138.324244,1.238083,94.754515,55.566014,169.739689,139.194292,167.704298,138.466952,78.444305,136.827127,-0.000669,-2.010945,32.000000,-235.723835,138.655302,-0.479341,24.412107,0.685976,498517.922693,0.958022,50.182977,20.616688,2.536963,0.050792,0.037906,194.315478,32.000000,210.057503,196.858425,196.008184,179.045610,32.000000,174.630175,67.769761,60.308632,96.165398,45.433343,42.314914,55.904530,50.038792,25.018169,24.306006,59.535865,36.432589
54.737623,95.170339,138.785129,171.724935,100.800614,99.682976,29.500792,14.280031,138.275464,1.237579,94.630889,55.626348,169.705195,139.130918,167.688771,138.573293,78.437818,136.729430,-0.000669,-2.010401,32.000000,-235.729639,138.619000,-0.479646,24.375312,0.685856,498446.936946,0.957708,50.183733,20.652151,2.536279,0.054614,0.036512,194.626541,32.000000,209.620316,196.488400,198.370028,179.456247,32.000000,174.687242,67.726672,60.294960,96.106704,45.433343,42.331785,55.904530,50.060198,25.018169,24.292131,59.544785,36.412413
54.766686,95.163982,138.942298,171.721012,100.819310,99.679115,29.620348,14.283885,138.309389,1.237322,94.641174,55.687704,169.752711,139.256627,167.737149,138.537543,78.394559,136.872365,-0.000668,-2.010369,32.000000,-235.727098,138.621385,-0.479585,24.388399,0.686045,498316.035247,0.963115,50.204937,20.586383,2.538395,0.055452,0.030710,194.999206,32.000000,209.217668,196.725156,200.017475,179.424643,32.000000,174.310461,67.759339,60.293498,96.122280,45.433343,42.339249,55.904530,50.063906,25.018169,24.275919,59.545985,36.470813
54.745636,95.149610,138.855190,171.720451,100.853172,99.675348,29.887513,14.287880,138.255201,1.237108,94.664417,55.597486,169.762265,139.227181,167.683226,138.651549,78.374452,136.821838,-0.000667,-2.010337,32.000000,-235.717693,138.653770,-0.479495,24.396214,0.686085,498248.508538,0.967023,50.181575,20.545820,2.535461,0.060579,0.107753,195.124791,32.000000,209.125508,197.169724,200.523383,178.705644,32.000000,175.018056,67.725904,60.263122,96.088886,45.433343,42.350398,55.904530,50.061448,25.018169,24.237393,59.532748,36.477490
54.667894,95.137725,138.862062,171.729138,100.839729,99.672818,29.638616,14.282457,138.246019,1.236705,94.702664,55.571109,169.757555,139.257157,167.656466,138.626080,78.373849,136.820170,-0.000668,-2.009749,32.000000,-235.726066,138.640352,-0.479381,24.399519,0.686089,498291.664057,0.962516,50.147237,20.657905,2.536986,0.053145,0.041401,194.616082,32.000000,209.580228,197.260329,198.135014,178.618593,32.000000,175.454944,67.736872,60.316166,96.073399,45.433343,42.322245,55.904530,50.071283,25.018169,24.238686,59.539573,36.413807
54.679521,95.137725,138.853804,171.729138,100.820203,99.670262,29.515634,14.282315,138.205344,1.236652,94.733953,55.570966,169.720062,139.118846,167.655488,138.597905,78.382951,136.769096,-0.000670,-2.011492,32.000000,-235.728831,138.627483,-0.479290,24.396765,0.685664,498301.240235,0.954240,50.153131,20.653689,2.536370,0.051523,0.035185,194.325180,32.000000,209.940648,197.535031,196.466509,178.516726,32.000000,175.211897,67.753672,60.304992,96.054941,45.433343,42.349717,55.904530,50.106193,25.018169,24.206881,59.546693,36.462376
54.800311,95.132750,138.845086,171.725495,100.811126,99.668972,29.734935,14.284170,138.335171,1.236172,94.645751,55.610669,169.667339,139.129673,167.688552,138.565208,78.373785,136.810292,-0.000669,-2.012666,32.000000,-235.725337,138.635212,-0.479615,24.412999,0.686745,498310.594036,0.963682,50.216139,20.653489,2.540103,0.053677,0.035722,194.286824,32.000000,209.965411,196.766333,196.356709,179.240477,32.000000,174.678980,67.759712,60.305628,96.047166,45.433343,42.326609,55.904530,50.040331,25.018169,24.194231,59.533859,36.482919
54.777139,95.141042,138.860174,171.727457,100.783737,99.665169,29.764303,14.283028,138.320791,1.235500,94.584360,55.701305,169.721745,139.169803,167.718808,138.485348,78.415962,136.835269,-0.000670,-2.012686,32.000000,-235.725003,138.637334,-0.479917,24.400542,0.686585,498274.405114,0.967450,50.204934,20.619792,2.539412,0.047292,0.031711,194.656322,32.000000,209.541910,196.633335,198.348895,179.508961,32.000000,174.394077,67.780930,60.314443,96.015630,45.433343,42.349540,55.904530,50.048809,25.018169,24.218423,59.530279,36.642933
54.749529,95.129434,138.886673,171.735303,100.755671,99.661341,29.619533,14.286168,138.287647,1.234810,94.627706,55.619327,169.764866,139.214703,167.702643,138.580244,78.364720,136.778009,-0.000672,-2.012692,32.000000,-235.720389,138.645368,-0.480283,24.374158,0.684250,498223.339012,0.958003,50.083647,20.648797,2.533655,0.049625,0.039641,195.048111,32.000000,209.189308,196.852374,200.343559,179.351558,32.000000,174.624368,67.773326,60.302993,96.029424,45.433343,42.325477,55.904530,50.086762,25.018169,24.219643,59.545611,36.369126
54.759396,95.129434,138.867649,171.735303,100.709819,99.657539,29.633423,14.283742,138.311371,1.234471,94.654725,55.713064,169.758185,139.200042,167.670919,138.628342,78.347664,136.847246,-0.000672,-2.013797,32.000000,-235.727404,138.576536,-0.480687,24.394851,0.685012,498145.990668,0.957477,50.114237,20.618646,2.535002,0.042429,0.027923,195.170935,32.000000,209.146577,197.235335,200.632253,178.753171,32.000000,175.099862,67.762538,60.305961,96.039683,45.433343,42.351744,55.904530,50.060985,25.018169,24.188534,59.529709,36.425839
54.728635,95.117825,138.862400,171.728858,100.714798,99.652511,29.708897,14.288451,138.284864,1.234195,94.669491,55.612839,169.776636,139.168700,167.627407,138.611212,78.375550,136.855057,-0.000672,-2.014366,32.000000,-235.724498,138.659888,-0.480576,24.391441,0.686270,498220.995028,0.962619,50.129205,20.642316,2.536765,0.052215,0.029286,194.683127,32.000000,209.536013,197.462607,197.890699,178.435625,32.000000,175.238431,67.781891,60.342278,96.052117,45.433343,42.310758,55.904530,50.070369,25.018169,24.157357,59.544412,36.374629
54.724244,95.112298,138.827665,171.723254,100.694039,99.644880,29.857279,14.288879,138.297550,1.233612,94.712080,55.667683,169.739585,139.205180,167.638825,138.496577,78.372830,136.783986,-0.000672,-2.016119,32.000000,-235.722267,138.702248,-0.480758,24.396529,0.685409,498231.252356,0.961943,50.119707,20.692709,2.535960,0.050821,0.044674,194.284156,32.000000,209.824976,197.481629,196.331625,178.683007,32.000000,175.072468,67.795440,60.346713,96.091322,45.433343,42.336365,55.904530,50.090599,25.018169,24.143013,59.530427,36.502875
54.711405,95.109534,138.861405,171.719891,100.672612,99.635982,29.642320,14.286596,138.310303,1.233093,94.629522,55.626090,169.722894,139.271899,167.707260,138.659717,78.397392,136.920783,-0.000672,-2.017863,32.000000,-235.718977,138.654770,-0.480810,24.416618,0.685881,498151.910060,0.960008,50.137717,20.668584,2.537290,0.049295,0.041862,194.303384,32.000000,210.006614,196.728439,196.422770,179.267337,32.000000,174.777542,67.813415,60.348899,96.079161,45.433343,42.323652,55.904530,50.100874,25.018169,24.143984,59.540389,36.376389
54.712510,95.109534,138.938377,171.719891,100.645314,99.624558,29.643940,14.289307,138.305660,1.232612,94.519175,55.687929,169.754298,139.281951,167.696531,138.596259,78.376201,136.772334,-0.000671,-2.018452,32.000000,-235.720363,138.716708,-0.480994,24.409249,0.685558,498112.885242,0.955234,50.136418,20.637084,2.536859,0.058677,0.042429,194.699360,32.000000,209.465951,196.736033,198.639371,179.338206,32.000000,174.313776,67.830171,60.330546,96.040676,45.433343,42.370439,55.904530,50.099083,25.018169,24.137258,59.538924,36.432075
54.713140,95.092950,138.820962,171.715968,100.657712,99.611908,29.621141,14.281316,138.238831,1.232368,94.553591,55.622435,169.790203,139.199411,167.721692,138.550457,78.333045,136.865388,-0.000671,-2.018464,32.000000,-235.728027,138.715895,-0.480892,24.388976,0.685307,498025.394974,0.962314,50.146022,20.678377,2.538071,0.047149,0.029690,195.026599,32.000000,209.075814,196.851001,200.311763,179.325789,32.000000,174.514643,67.853618,60.316845,96.079709,45.433343,42.330916,55.904530,50.093839,25.018169,24.092069,59.537547,36.475876
54.696689,95.089910,138.891466,171.718770,100.714020,99.606835,29.876650,14.282600,138.305326,1.231922,94.615363,55.717445,169.772594,139.116358,167.701052,138.665663,78.349591,136.820965,-0.000670,-2.018495,32.000000,-235.723792,138.674758,-0.481136,24.421916,0.685832,498006.650337,0.962130,50.144956,20.628102,2.539426,0.053268,0.039470,195.074378,32.000000,209.124845,197.248969,200.326402,178.808792,32.000000,175.280247,67.843942,60.336046,96.083041,45.433343,42.356320,55.904530,50.112445,25.018169,24.084423,59.550548,36.340733
54.742473,95.091569,138.841896,171.718210,100.708535,99.599232,29.730202,14.286881,138.327913,1.231585,94.640305,55.623939,169.759115,139.214601,167.633376,138.596604,78.326706,136.836347,-0.000670,-2.019079,32.000000,-235.722298,138.698292,-0.481272,24.415858,0.685641,498004.922104,0.962698,50.127766,20.716062,2.537251,0.039801,0.036224,194.594689,32.000000,209.467239,197.631317,198.004896,178.492391,32.000000,175.087377,67.858014,60.356541,96.075913,45.433343,42.341860,55.904530,50.104408,25.018169,24.085201,59.540881,36.445061
54.762515,95.091569,138.992584,171.718210,100.727749,99.594181,29.459666,14.291876,138.328004,1.231245,94.656789,55.699432,169.736919,139.206871,167.669025,138.500878,78.381414,136.810489,-0.000670,-2.020825,32.000000,-235.717959,138.746524,-0.481560,24.416041,0.685306,497950.829967,0.954720,50.140575,20.678131,2.539303,0.059934,0.036096,194.298687,32.000000,209.912535,197.323925,196.325364,178.788605,32.000000,175.137643,67.881905,60.336994,96.087254,45.433343,42.382945,55.904530,50.082532,25.018169,24.090596,59.533780,36.432075
54.649355,95.083553,138.862692,171.720171,100.762240,99.591682,29.702605,14.283456,138.282975,1.230974,94.606175,55.618890,169.707950,139.293718,167.702739,138.575251,78.359060,136.892505,-0.000672,-2.021991,32.000000,-235.721133,138.697804,-0.481489,24.417038,0.684471,497937.640607,0.958486,50.098135,20.708420,2.536274,0.064093,0.053948,194.239168,32.000000,210.040843,196.755081,196.397074,179.311031,32.000000,174.522447,67.875357,60.356831,96.051255,45.433343,42.338871,55.904530,50.088259,25.018169,24.069089,59.539848,36.521510
54.736221,95.088528,138.910338,171.722133,100.784247,99.584084,29.808999,14.286596,138.334001,1.230751,94.508577,55.627227,169.765058,139.161462,167.703956,138.640975,78.359989,136.841122,-0.000673,-2.023066,32.000000,-235.723567,138.691644,-0.481503,24.393749,0.684942,497798.723189,0.966856,50.078839,20.641262,2.538097,0.049140,0.044706,194.694093,32.000000,209.252634,196.732168,198.955441,179.307688,32.000000,174.179577,67.910406,60.388419,96.068672,45.433343,42.361372,55.904530,50.096967,25.018169,24.083638,59.537891,36.516888
54.758847,95.084659,138.792061,171.717929,100.786485,99.578989,29.671357,14.283028,138.344816,1.230289,94.492642,55.583213,169.755428,139.186768,167.721196,138.581831,78.353090,136.790867,-0.000674,-2.021974,32.000000,-235.727790,138.598502,-0.481228,24.400175,0.685875,497871.473761,0.961053,50.179839,20.703099,2.540976,0.060512,0.072068,195.062920,32.000000,209.144290,196.796683,200.324267,179.475169,32.000000,174.759662,67.905479,60.345251,96.082444,45.433343,42.338270,55.904530,50.125468,25.018169,24.084403,59.543418,36.466191
54.725725,95.084659,138.914374,171.717929,100.799325,99.573917,29.578628,14.282886,138.253802,1.230078,94.570912,55.585831,169.764736,139.229201,167.641252,138.640198,78.346709,136.772279,-0.000673,-2.021968,32.000000,-235.724327,138.596564,-0.481312,24.420552,0.685442,497797.505070,0.955918,50.101114,20.677437,2.537814,0.058687,0.033434,195.152620,32.000000,209.031883,197.319566,200.212425,178.711378,32.000000,175.114655,67.910047,60.350700,96.082229,45.433343,42.362184,55.904530,50.106562,25.018169,24.074393,59.555997,36.599059
