OSU 80 Ton Compressor Load Stand
54.750379,95.076367,138.800550,171.712885,100.810971,99.563735,29.646682,14.285740,138.277903,1.229530,94.629578,55.627508,169.744184,139.255219,167.621396,138.649408,78.355138,136.782642,-0.000672,-2.021993,32.000000,-235.721472,138.637435,-0.481385,24.400227,0.684246,497768.703577,0.959866,50.075461,20.660138,2.534605,0.056269,0.034740,194.503368,32.000000,209.491703,197.648778,197.770412,178.439570,32.000000,175.355457,67.898335,60.367844,96.082438,45.433343,42.331298,55.904530,50.136948,25.018169,24.052057,59.536514,36.466485
54.731954,95.096820,138.858064,171.714006,100.815912,99.560935,29.753849,14.282886,138.317706,1.229289,94.654304,55.667538,169.740047,139.167050,167.686354,138.615588,78.388312,136.793173,-0.000672,-2.023171,32.000000,-235.726621,138.553654,-0.481532,24.417720,0.684797,497770.951933,0.963456,50.107354,20.657568,2.538374,0.057432,0.031214,194.246164,32.000000,209.928016,197.326505,195.845059,179.021027,32.000000,175.009757,67.945296,60.403478,96.145144,45.433343,42.343415,55.904530,50.109186,25.018169,24.109559,59.529777,36.446088
54.782593,95.087699,138.884561,171.707561,100.818061,99.555689,29.807271,14.290449,138.289967,1.228755,94.573335,55.629618,169.700740,139.162053,167.674968,138.603431,78.349606,136.858850,-0.000676,-2.022586,32.000000,-235.718730,138.611796,-0.481578,24.424644,0.684293,497681.937390,0.960660,50.075320,20.654130,2.535152,0.058926,0.040682,194.106210,32.000000,209.968409,196.870386,196.528409,179.014919,32.000000,174.310706,67.935528,60.398658,96.096341,45.433343,42.307326,55.904530,50.117810,25.018169,24.110396,59.545071,36.444988
54.696988,95.087699,138.846364,171.707561,100.813510,99.555563,29.579509,14.290734,138.234684,1.228310,94.486380,55.595630,169.742732,139.164296,167.694649,138.646906,78.387746,136.873175,-0.000677,-2.024330,32.000000,-235.719920,138.618608,-0.481634,24.418638,0.684403,497639.931120,0.957567,50.113515,20.626026,2.537057,0.052160,0.095569,194.703402,32.000000,209.250081,196.571492,199.089949,179.433946,32.000000,174.588053,67.934151,60.385517,96.108356,45.433343,42.338036,55.904530,50.135758,25.018169,24.085832,59.541225,36.488788
54.741304,95.080513,138.885997,171.702797,100.806939,99.550627,29.511046,14.282172,138.301956,1.228079,94.548281,55.633524,169.746535,139.268780,167.685388,138.614712,78.350604,136.796704,-0.000677,-2.023160,32.000000,-235.727007,138.719688,-0.481791,24.423621,0.683545,497653.109401,0.954825,50.055645,20.696353,2.535195,0.050802,0.041474,195.117857,32.000000,209.041985,196.928716,200.512381,179.248189,32.000000,174.508292,67.932573,60.382245,96.117046,45.433343,42.332581,55.904530,50.113841,25.018169,24.066598,59.538462,36.434643
54.733836,95.079131,138.904428,171.712325,100.848158,99.543178,29.819309,14.288308,138.259552,1.227916,94.582317,55.614158,169.756873,139.155018,167.683797,138.684573,78.367447,136.844630,-0.000678,-2.023154,32.000000,-235.725132,138.684382,-0.481951,24.444497,0.684787,497619.541679,0.963804,50.138076,20.665109,2.538465,0.045471,0.039124,195.130959,32.000000,209.006722,197.449953,200.259157,178.573170,32.000000,175.047542,67.949520,60.408580,96.148045,45.433343,42.354679,55.904530,50.117190,25.018169,24.063454,59.537881,36.480791
54.747546,95.072222,138.813939,171.714286,100.862293,99.544413,29.973079,14.280317,138.342595,1.227588,94.641761,55.659933,169.734611,139.238541,167.630104,138.540983,78.366817,136.769873,-0.000679,-2.023729,32.000000,-235.727387,138.643922,-0.482051,24.450974,0.684158,497634.681790,0.965130,50.088205,20.665436,2.537134,0.055248,0.032962,194.384807,32.000000,209.568175,197.422846,197.754381,178.719642,32.000000,175.492918,67.948796,60.394418,96.138974,45.433343,42.315892,55.904530,50.141100,25.018169,24.064138,59.524565,36.506030
54.751423,95.072222,138.874543,171.714286,100.926579,99.549181,29.715834,14.282029,138.235622,1.227554,94.651812,55.687636,169.722372,139.168314,167.652201,138.602346,78.389453,136.870836,-0.000680,-2.023134,32.000000,-235.726166,138.706493,-0.482124,24.459105,0.683729,497567.451599,0.955219,50.094014,20.671667,2.537816,0.054904,0.045636,194.219858,32.000000,209.879151,197.374066,196.086147,178.798230,32.000000,174.968947,67.960923,60.415888,96.139821,45.433343,42.346889,55.904530,50.105568,25.018169,24.045579,59.545071,36.479764
54.734815,95.081895,138.788895,171.708402,100.989455,99.554294,29.542876,14.285026,138.233552,1.227364,94.606500,55.650998,169.696108,139.165928,167.711412,138.559871,78.394723,136.823555,-0.000680,-2.021349,32.000000,-235.719236,138.671963,-0.482287,24.479141,0.682855,497558.946225,0.950058,50.073903,20.636300,2.535528,0.051706,0.035180,194.302838,32.000000,209.933744,196.873468,196.823323,179.252232,32.000000,174.601759,67.989005,60.429116,96.149011,45.433343,42.304650,55.904530,50.134309,25.018169,24.073116,59.543192,36.487248
54.754329,95.101242,138.850147,171.705319,101.015846,99.554314,29.668750,14.284313,138.272390,1.226888,94.542628,55.658893,169.742057,139.157711,167.682393,138.528518,78.401904,136.811251,-0.000679,-2.020731,32.000000,-235.720277,138.720197,-0.482292,24.490681,0.682928,497538.531220,0.958255,50.070170,20.662277,2.536455,0.053773,0.038828,194.698475,32.000000,209.397321,196.611378,199.013699,179.512501,32.000000,174.333442,67.962098,60.440159,96.135517,45.433343,42.336270,55.904530,50.111127,25.018169,24.127594,59.533672,36.419896
54.787568,95.092674,138.864226,171.700836,101.015915,99.558088,30.191043,14.283885,138.316580,1.226627,94.541288,55.612171,169.746805,139.220739,167.697611,138.628159,78.351645,136.903707,-0.000680,-2.020147,32.000000,-235.726606,138.626279,-0.482190,24.511189,0.682210,497574.376826,0.964253,50.095835,20.634244,2.535660,0.063654,0.033834,194.973922,32.000000,209.050667,196.923322,200.617462,179.093486,32.000000,174.547674,67.972805,60.389684,96.160337,45.433343,42.321393,55.904530,50.134925,25.018169,24.128469,59.550411,36.470887
54.779594,95.092674,138.910521,171.700836,100.990374,99.560091,29.532040,14.287024,138.253038,1.226986,94.578478,55.685483,169.740194,139.169883,167.663342,138.621193,78.363098,136.795190,-0.000680,-2.018387,32.000000,-235.716910,138.695661,-0.482318,24.506495,0.681960,497576.339624,0.959835,50.096393,20.621139,2.535875,0.042563,0.037343,195.184243,32.000000,209.101160,197.371048,200.129731,178.678395,32.000000,175.088975,67.985391,60.420432,96.173977,45.433343,42.354020,55.904530,50.096584,25.018169,24.105483,59.538265,36.490402
54.794478,95.074433,138.945864,171.707841,101.034595,99.566420,29.448464,14.291876,138.422798,1.227114,94.640326,55.621949,169.741312,139.231667,167.645785,138.556943,78.397796,136.848687,-0.000680,-2.018374,32.000000,-235.710910,138.720745,-0.482575,24.521470,0.680980,497665.701211,0.942629,50.055832,20.715905,2.534594,0.051110,0.031976,194.445047,32.000000,209.705787,197.582653,197.380735,178.620626,32.000000,175.372470,67.977904,60.464921,96.200331,45.433343,42.326445,55.904530,50.078474,25.018169,24.055535,59.544067,36.368613
54.719209,95.058955,138.895833,171.704479,101.009606,99.575330,29.630884,14.282172,138.282344,1.227256,94.654470,55.553930,169.719365,139.218863,167.679816,138.552943,78.436543,136.854655,-0.000680,-2.019566,32.000000,-235.727335,138.673351,-0.482646,24.521627,0.681487,497656.387688,0.963834,50.063505,20.652212,2.535808,0.048672,0.041765,194.170552,32.000000,209.995592,197.315665,195.985495,178.862965,32.000000,174.915623,67.992505,60.452793,96.233873,45.433343,42.351639,55.904530,50.129896,25.018169,24.013163,59.530033,36.463036
54.748403,95.060337,138.917480,171.694110,101.002179,99.577924,29.721899,14.288451,138.263617,1.226932,94.558016,55.669692,169.690826,139.182729,167.693418,138.594588,78.380309,136.750420,-0.000680,-2.021309,32.000000,-235.720892,138.643409,-0.482820,24.519713,0.681051,497591.771764,0.966306,50.030941,20.643270,2.535764,0.056700,0.038545,194.151649,32.000000,209.952532,196.651545,197.061422,179.399699,32.000000,174.519518,67.980614,60.434919,96.167091,45.433343,42.324002,55.904530,50.147494,25.018169,24.013673,59.542356,36.389449
54.717352,95.060337,138.876829,171.694110,101.003448,99.572805,29.606990,14.279889,138.242470,1.226965,94.502757,55.603627,169.744389,139.254099,167.674271,138.649750,78.390168,136.883224,-0.000680,-2.021927,32.000000,-235.728635,138.599441,-0.483160,24.490182,0.681937,497576.875837,0.961836,50.087925,20.607396,2.538338,0.045949,0.033871,194.751422,32.000000,209.418231,196.648519,199.045320,179.518479,32.000000,174.282306,67.988410,60.412146,96.168299,45.433343,42.344231,55.904530,50.138152,25.018169,24.018031,59.549240,36.449243
54.723372,95.068352,138.826367,171.685984,101.015012,99.567726,29.485126,14.282172,138.353112,1.226962,94.530491,55.655291,169.793002,139.291291,167.730847,138.692778,78.353303,136.782502,-0.000678,-2.020740,32.000000,-235.730613,138.694236,-0.482809,24.451525,0.681694,497683.871620,0.958366,50.061194,20.613439,2.537380,0.072811,0.057179,194.999050,32.000000,209.102784,197.079913,200.646071,179.081666,32.000000,174.734261,68.001081,60.391775,96.197388,45.433343,42.336013,55.904530,50.173093,25.018169,24.040852,59.540566,36.490622
54.798357,95.066417,138.881534,171.678138,101.021751,99.567737,29.461399,14.277463,138.296267,1.226941,94.619132,55.733587,169.777616,139.242049,167.684048,138.651888,78.362496,136.838682,-0.000678,-2.020741,32.000000,-235.729749,138.613168,-0.482585,24.445992,0.682717,497656.156923,0.962627,50.091096,20.667523,2.538077,0.056729,0.036102,195.067614,32.000000,209.276011,197.345448,199.899474,178.731797,32.000000,175.404291,67.995553,60.418515,96.224510,45.433343,42.346830,55.904530,50.088764,25.018169,24.036066,59.535521,36.464210
54.720644,95.061166,138.887940,171.678698,101.005020,99.575391,29.474275,14.282886,138.346962,1.226984,94.621894,55.621405,169.715735,139.235074,167.649282,138.634983,78.382993,136.794806,-0.000679,-2.020701,32.000000,-235.721376,138.766576,-0.482404,24.393513,0.683420,497707.532903,0.966459,50.093313,20.655897,2.536875,0.054370,0.049981,194.295352,32.000000,209.668488,197.658969,197.299076,178.447357,32.000000,175.156399,67.976806,60.423942,96.187837,45.433343,42.316957,55.904530,50.121544,25.018169,24.036640,59.535964,36.449390
54.736210,95.061166,138.952523,171.678698,101.005663,99.580421,29.545679,14.284027,138.247262,1.227259,94.639614,55.626770,169.671802,139.177816,167.673975,138.600106,78.413087,136.870548,-0.000679,-2.020698,32.000000,-235.720726,138.647959,-0.482235,24.392307,0.682749,497652.989993,0.965802,50.019193,20.673754,2.534411,0.045408,0.030664,194.159223,32.000000,209.988731,197.230632,195.818164,178.801225,32.000000,174.929677,67.986832,60.431120,96.208874,45.433343,42.365168,55.904530,50.134815,25.018169,24.022589,59.545238,36.629360
54.711792,95.073603,138.865899,171.686825,101.010362,99.582948,29.991026,14.285312,138.357886,1.227543,94.551084,55.627892,169.697656,139.319389,167.695408,138.604324,78.401132,136.879668,-0.000679,-2.020134,32.000000,-235.723704,138.646796,-0.482079,24.400148,0.685458,497680.866018,0.966925,50.088755,20.632132,2.538127,0.042409,0.036056,194.248424,32.000000,210.231979,196.649063,196.900895,179.459214,32.000000,174.528114,67.999468,60.432119,96.192327,45.433343,42.321015,55.904530,50.115434,25.018169,24.057720,59.535550,36.479177
54.708375,95.066141,138.895350,171.699435,100.981574,99.580386,29.760573,14.288451,138.362497,1.227260,94.509019,55.606179,169.736314,139.263477,167.712494,138.587091,78.394949,136.831550,-0.000681,-2.018422,32.000000,-235.721875,138.737878,-0.481872,24.367628,0.685641,497642.647290,0.964341,50.073763,20.638504,2.538585,0.056873,0.030068,194.774589,32.000000,209.295305,196.691008,199.336457,179.327165,32.000000,174.039562,67.987299,60.408087,96.171374,45.433343,42.346900,55.904530,50.157055,25.018169,24.037617,59.542051,36.496418
54.684205,95.062548,138.819563,171.707841,100.977692,99.576562,29.533086,14.286311,138.286156,1.227341,94.553149,55.621744,169.751995,139.280259,167.712526,138.531820,78.345327,136.835123,-0.000682,-2.016663,32.000000,-235.721393,138.684669,-0.481924,24.382420,0.685353,497705.918751,0.950531,50.109717,20.654850,2.538135,0.055307,0.045753,195.030929,32.000000,209.106991,196.861081,200.783926,178.992161,32.000000,174.846533,67.991909,60.385457,96.187157,45.433343,42.310901,55.904530,50.119234,25.018169,24.038189,59.542022,36.441833
54.715800,95.062548,138.923487,171.707841,100.994431,99.577831,29.611950,14.291876,138.361836,1.227398,94.575827,55.694559,169.718331,139.299853,167.651138,138.655219,78.361610,136.795144,-0.000682,-2.016085,32.000000,-235.717631,138.740977,-0.481732,24.383128,0.686449,497695.734938,0.957915,50.105547,20.637869,2.538832,0.044855,0.026395,195.129428,32.000000,209.346184,197.348454,199.545844,178.647277,32.000000,175.214218,67.957660,60.356771,96.180972,45.433343,42.352723,55.904530,50.160236,25.018169,24.028754,59.537655,36.446309
54.783937,95.070563,138.855857,171.718210,100.985945,99.581644,29.835122,14.285597,138.278251,1.227450,94.667661,55.627041,169.737932,139.257034,167.653977,138.689358,78.400374,136.909664,-0.000683,-2.016057,32.000000,-235.723910,138.660460,-0.481947,24.409039,0.685960,497778.124990,0.965709,50.125242,20.689211,2.538568,0.045386,0.034226,194.398533,32.000000,209.776191,197.629494,197.419231,178.375585,32.000000,175.385813,67.976211,60.433414,96.213323,45.433343,42.345359,55.904530,50.098832,25.018169,24.051594,59.539002,36.371180
54.780819,95.062548,138.915065,171.714567,100.968317,99.585379,29.823434,14.279889,138.379431,1.227436,94.638330,55.582672,169.707698,139.328648,167.683436,138.627096,78.419574,136.782504,-0.000684,-2.016048,32.000000,-235.732241,138.719037,-0.482158,24.421601,0.686033,497738.133660,0.962549,50.094803,20.653677,2.539001,0.052045,0.032416,194.229811,32.000000,210.113530,197.070979,195.912183,179.008306,32.000000,175.103779,67.989880,60.435455,96.228917,45.433343,42.351973,55.904530,50.116554,25.018169,24.029928,59.535728,36.473014
54.692719,95.062548,138.841086,171.706720,100.936241,99.584072,29.537065,14.289022,138.404908,1.227845,94.519471,55.622506,169.690948,139.207117,167.689805,138.578698,78.416762,136.898070,-0.000685,-2.016626,32.000000,-235.722616,138.734696,-0.481795,24.455853,0.683965,497663.367046,0.954118,50.037215,20.670044,2.534609,0.050951,0.051671,194.321287,32.000000,210.075119,196.707273,197.018313,179.282019,32.000000,174.229118,67.976592,60.420787,96.185907,45.433343,42.368529,55.904530,50.153296,25.018169,24.030469,59.539514,36.413733
54.753361,95.062548,138.865531,171.706720,100.968190,99.582796,29.550414,14.285312,138.240375,1.227996,94.494057,55.603851,169.748314,139.220535,167.711824,138.677012,78.405069,136.865140,-0.000686,-2.017215,32.000000,-235.723704,138.792660,-0.481770,24.455748,0.683986,497634.847662,0.954569,50.032200,20.589627,2.535834,0.038821,0.026100,194.834889,32.000000,209.351511,196.598117,199.438478,179.545182,32.000000,174.351072,67.962844,60.428740,96.207458,45.433343,42.336005,55.904530,50.140190,25.018169,24.031010,59.542307,36.566778
54.823089,95.058402,138.837801,171.704198,100.953963,99.591659,29.772747,14.290164,138.295565,1.227773,94.529447,55.668156,169.770679,139.274814,167.718555,138.628896,78.388793,136.871951,-0.000686,-2.015446,32.000000,-235.721146,138.702553,-0.481568,24.485226,0.683933,497676.428042,0.965490,50.117038,20.648075,2.538566,0.046502,0.038448,195.133857,32.000000,209.328680,196.941695,200.754908,179.138758,32.000000,174.916945,67.974499,60.414897,96.228542,45.433343,42.350109,55.904530,50.156443,25.018169,24.020017,59.528401,36.427893
54.801981,95.049005,138.910312,171.700556,100.959321,99.600548,29.847898,14.283742,138.343568,1.227827,94.587846,55.682363,169.752298,139.256158,167.704612,138.606177,78.403518,136.834187,-0.000686,-2.013695,32.000000,-235.725109,138.698416,-0.481379,24.516540,0.683154,497663.472155,0.963886,50.058632,20.643917,2.536201,0.067756,0.033506,195.114148,32.000000,209.304875,197.463964,199.441822,178.523861,32.000000,175.118207,67.955644,60.413080,96.212780,45.433343,42.349940,55.904530,50.109174,25.018169,23.994405,59.544520,36.382332
54.700492,95.053427,138.872031,171.707841,100.976557,99.609430,29.713647,14.292304,138.415708,1.227746,94.598905,55.662012,169.762577,139.171248,167.674575,138.662818,78.430473,136.853033,-0.000684,-2.011947,32.000000,-235.717695,138.771915,-0.481229,24.528708,0.681200,497700.924215,0.955448,49.987387,20.663473,2.532469,0.054258,0.035420,194.411379,32.000000,209.809411,197.499303,197.341683,178.672907,32.000000,175.371534,67.985004,60.437250,96.221887,45.433343,42.351151,55.904530,50.147588,25.018169,23.994829,59.540192,36.448656
54.792125,95.053427,138.934642,171.707841,100.966999,99.619847,29.602417,14.286311,138.458419,1.227845,94.613492,55.589256,169.731650,139.187114,167.696987,138.666929,78.441741,136.817493,-0.000685,-2.011371,32.000000,-235.726475,138.739001,-0.481657,24.544392,0.681073,497714.766261,0.953503,49.998296,20.630569,2.534768,0.055182,0.040859,194.170790,32.000000,210.094107,197.092018,195.721567,179.033762,32.000000,174.700255,67.980013,60.466629,96.231721,45.433343,42.355426,55.904530,50.122062,25.018169,24.007568,59.543094,36.449683
54.785798,95.049005,138.867915,171.710363,100.962909,99.623649,29.592464,14.283885,138.463838,1.228055,94.551684,55.638648,169.726536,139.243413,167.737804,138.672326,78.451861,136.845920,-0.000685,-2.009637,32.000000,-235.724639,138.816359,-0.481215,24.537494,0.682110,497760.975777,0.959828,50.100428,20.612687,2.538771,0.051878,0.049886,194.356412,32.000000,210.107418,196.839891,197.384452,179.373216,32.000000,174.391252,67.979713,60.447859,96.196151,45.433343,42.342345,55.904530,50.099126,25.018169,23.995728,59.540389,36.489375
54.758068,95.049005,138.901262,171.703638,100.967630,99.632522,29.632647,14.282315,138.395422,1.228233,94.506035,55.621159,169.734123,139.319981,167.708058,138.602957,78.413249,136.841248,-0.000686,-2.009030,32.000000,-235.726209,138.741205,-0.480715,24.534688,0.680715,497748.134578,0.961794,50.012201,20.584309,2.535668,0.042256,0.048793,194.885820,32.000000,209.392976,196.570637,199.490098,179.532405,32.000000,174.370883,67.962809,60.433741,96.182464,45.433343,42.347570,55.904530,50.138155,25.018169,23.996151,59.539406,36.485854
54.744768,95.058955,138.914009,171.705039,100.984601,99.632667,29.770522,14.282029,138.346759,1.228402,94.567190,55.697544,169.798547,139.342370,167.735286,138.655477,78.395883,136.898424,-0.000687,-2.009013,32.000000,-235.726822,138.718240,-0.480556,24.545887,0.680662,497745.561107,0.962264,50.013866,20.587874,2.534743,0.048590,0.043832,195.136135,32.000000,209.287315,197.067363,200.736040,178.888626,32.000000,174.761877,67.985643,60.442931,96.210129,45.433343,42.360074,55.904530,50.183887,25.018169,23.996575,59.543881,36.495171
54.729694,95.058955,138.953407,171.705039,100.969590,99.630213,29.819485,14.283314,138.360955,1.228512,94.578304,55.551985,169.782802,139.365840,167.671690,138.609008,78.393729,136.857918,-0.000686,-2.010175,32.000000,-235.726521,138.755583,-0.480717,24.520264,0.681393,497876.223524,0.961571,50.040556,20.624238,2.536636,0.046814,0.044556,195.032685,32.000000,209.325846,197.422328,199.574626,178.491100,32.000000,175.171731,67.951844,60.414283,96.196747,45.433343,42.364216,55.904530,50.158611,25.018169,24.024709,59.541225,36.438605
54.739688,95.063930,138.943543,171.696913,100.985613,99.636518,29.627823,14.284883,138.337519,1.228838,94.571767,55.652479,169.749067,139.371488,167.693155,138.680170,78.425225,136.883648,-0.000686,-2.010185,32.000000,-235.725771,138.748179,-0.480248,24.479928,0.681372,497929.992085,0.957393,50.063311,20.669124,2.537485,0.049354,0.043722,194.408547,32.000000,209.971699,197.448039,197.211225,178.567526,32.000000,175.487124,67.959109,60.459806,96.211108,45.433343,42.341664,55.904530,50.145199,25.018169,24.039059,59.542100,36.407204
54.743466,95.040161,139.022500,171.687665,101.008490,99.642845,29.583266,14.284170,138.436175,1.228874,94.576854,55.711543,169.729402,139.299162,167.678298,138.722971,78.444410,136.890443,-0.000685,-2.011357,32.000000,-235.726812,138.853682,-0.479779,24.465189,0.682501,497928.328166,0.956082,50.077827,20.651782,2.538903,0.046212,0.044047,194.196833,32.000000,210.228291,197.032322,195.719997,179.002615,32.000000,174.812152,67.977504,60.454445,96.217832,45.433343,42.385214,55.904530,50.153514,25.018169,23.973553,59.542041,36.483286
54.816762,95.031869,138.917079,171.683462,100.968962,99.654237,29.681038,14.282886,138.405309,1.228892,94.488167,55.625304,169.734580,139.265578,167.718601,138.693655,78.426959,136.888506,-0.000684,-2.009621,32.000000,-235.726949,138.785176,-0.480087,24.456325,0.683473,497901.946818,0.962149,50.073177,20.632672,2.538260,0.053628,0.045522,194.403529,32.000000,209.931931,196.719375,197.664931,179.279175,32.000000,174.500093,67.981620,60.461116,96.164098,45.433343,42.347959,55.904530,50.117361,25.018169,23.973900,59.543684,36.677856
54.754882,95.031869,139.023318,171.683462,100.994030,99.663110,29.791381,14.288308,138.442438,1.228963,94.453624,55.639661,169.740903,139.308683,167.690948,138.715538,78.389061,137.047375,-0.000684,-2.007868,32.000000,-235.716609,138.782115,-0.480024,24.446123,0.684256,497863.968874,0.963534,50.045770,20.616758,2.539527,0.051875,0.034695,194.933185,32.000000,209.423708,196.533028,199.316274,179.551061,32.000000,174.375903,67.987014,60.422490,96.167617,45.433343,42.384408,55.904530,50.150051,25.018169,23.951156,59.545326,36.464357
54.778937,95.029658,138.891560,171.676737,100.993304,99.672792,29.703369,14.284170,138.421466,1.228997,94.520015,55.592801,169.772986,139.289537,167.710783,138.754426,78.393906,136.898116,-0.000683,-2.006700,32.000000,-235.723698,138.780260,-0.480285,24.396923,0.682904,497909.094546,0.959062,49.966940,20.633275,2.534208,0.057354,0.033784,195.057955,32.000000,209.219163,197.076938,200.853845,179.000328,32.000000,174.576912,68.002447,60.422533,96.176390,45.433343,42.371100,55.904530,50.162549,25.018169,23.945280,59.544323,36.434937
54.755781,95.021643,139.042511,171.676737,100.982395,99.679949,29.552126,14.293731,138.401772,1.228986,94.585159,55.569388,169.786143,139.331398,167.647398,138.693418,78.410209,136.938366,-0.000682,-2.006710,32.000000,-235.710858,138.745769,-0.480344,24.405499,0.684751,498057.090851,0.956763,50.026488,20.747603,2.539012,0.056772,0.035558,195.167752,32.000000,209.473112,197.344546,199.239588,178.662148,32.000000,175.401517,68.013805,60.438612,96.148488,45.433343,42.388727,55.904530,50.156819,25.018169,23.923260,59.538147,36.597445
54.733656,95.037674,138.868389,171.678698,100.940574,99.687498,29.628955,14.287309,138.391264,1.229075,94.665746,55.556468,169.760144,139.238519,167.643746,138.633539,78.385264,136.928843,-0.000684,-2.006719,32.000000,-235.719739,138.709652,-0.480685,24.397316,0.685126,498079.874775,0.959230,50.001123,20.670953,2.535492,0.050478,0.035679,194.403711,32.000000,210.001883,197.411374,196.881725,178.693189,32.000000,175.350362,68.003917,60.441225,96.124443,45.433343,42.360401,55.904530,50.197751,25.018169,23.923448,59.530505,36.428554
54.675234,95.037674,138.967456,171.678698,100.935018,99.692572,29.866270,14.288879,138.383355,1.229050,94.663979,55.563399,169.686890,139.310722,167.652492,138.637228,78.401525,137.004361,-0.000684,-2.006716,32.000000,-235.721447,138.719053,-0.480658,24.435842,0.686075,498085.649323,0.964631,50.015396,20.674020,2.539321,0.058624,0.050017,194.233112,32.000000,210.135195,196.911237,195.676979,178.939345,32.000000,174.432567,67.992443,60.442658,96.107368,45.433343,42.370369,55.904530,50.204724,25.018169,23.968279,59.540497,36.468539
54.670218,95.049282,138.805633,171.688506,100.938338,99.694747,29.637283,14.281601,138.361367,1.229165,94.610245,55.548324,169.722517,139.202143,167.681481,138.616586,78.412942,136.881671,-0.000684,-2.008466,32.000000,-235.733970,138.638028,-0.480376,24.452233,0.685786,498202.200090,0.962660,50.052729,20.694382,2.537166,0.051953,0.040017,194.466485,32.000000,210.053361,196.589307,197.710722,179.425827,32.000000,174.693407,67.999350,60.450886,96.080713,45.433343,42.347646,55.904530,50.181427,25.018169,24.000899,59.538078,36.486807
54.759385,95.063654,138.951324,171.702237,100.935444,99.691818,29.752771,14.286025,138.364320,1.229292,94.602762,55.568179,169.756733,139.279647,167.692622,138.646597,78.397871,136.875485,-0.000685,-2.010219,32.000000,-235.726268,138.731373,-0.480114,24.464219,0.686145,498224.471666,0.956163,50.109013,20.714452,2.541689,0.077593,0.034526,194.978118,32.000000,209.452568,196.625100,199.488956,179.475116,32.000000,174.365633,68.018410,60.452912,96.095734,45.433343,42.365500,55.904530,50.158020,25.018169,24.041268,59.540006,36.416521
54.674632,95.086317,138.823711,171.706720,100.927695,99.685414,29.550125,14.288737,138.294302,1.229171,94.656503,55.527682,169.721052,139.270124,167.688605,138.618668,78.373726,136.853547,-0.000686,-2.010809,32.000000,-235.718967,138.720705,-0.480168,24.489238,0.684923,498229.108067,0.963693,50.125456,20.644002,2.538962,0.087294,0.036740,195.172187,32.000000,209.209135,197.135100,200.617792,178.820443,32.000000,174.841417,67.995220,60.414402,96.103071,45.433343,42.358049,55.904530,50.189374,25.018169,24.041819,59.531144,36.643227
54.710867,95.086317,138.885949,171.706720,100.890186,99.680072,29.705169,14.283599,138.245527,1.229640,94.739307,55.564453,169.794355,139.249979,167.670945,138.633414,78.391320,136.809558,-0.000687,-2.009080,32.000000,-235.728039,138.712958,-0.480344,24.509301,0.684037,498220.644364,0.958267,50.053938,20.656096,2.537489,0.051925,0.044378,195.007620,32.000000,209.547861,197.347469,199.034725,178.763783,32.000000,175.290695,68.000928,60.448701,96.134001,45.433343,42.344697,55.904530,50.195897,25.018169,24.105487,59.546005,36.440659
54.714710,95.109257,138.783336,171.706160,100.849508,99.680050,29.808156,14.290164,138.354403,1.229697,94.806146,55.547140,169.747939,139.169760,167.644959,138.543822,78.421703,136.822162,-0.000688,-2.008492,32.000000,-235.717704,138.643816,-0.480373,24.507833,0.683914,498303.824574,0.966444,50.158237,20.669681,2.539088,0.053752,0.036895,194.413436,32.000000,209.986680,197.567775,196.978617,178.506071,32.000000,175.217150,68.011921,60.453080,96.117481,45.433343,42.336993,55.904530,50.204044,25.018169,24.170055,59.539750,36.470887
54.717207,95.129434,138.905240,171.713726,100.834286,99.681108,29.585181,14.281744,138.322775,1.229446,94.758681,55.487227,169.712958,139.189399,167.643510,138.492865,78.407913,136.842310,-0.000688,-2.010249,32.000000,-235.727927,138.591018,-0.480574,24.536970,0.683112,498225.702111,0.960660,50.123324,20.630908,2.538544,0.047194,0.038201,194.204537,32.000000,210.163468,196.760341,195.863473,178.990229,32.000000,174.762626,67.992424,60.427109,96.110005,45.433343,42.351214,55.904530,50.193998,25.018169,24.227074,59.534252,36.655112
54.660168,95.146017,138.783237,171.724094,100.826952,99.676001,29.583214,14.289450,138.288805,1.229699,94.693618,55.574040,169.730517,139.135769,167.674560,138.549790,78.419613,136.834508,-0.000688,-2.008518,32.000000,-235.721204,138.697598,-0.480668,24.534216,0.682584,498196.224412,0.957320,50.142561,20.606595,2.536490,0.048919,0.037558,194.481866,32.000000,209.950832,196.650552,197.602703,179.345143,32.000000,174.455804,67.985404,60.445208,96.108991,45.433343,42.319679,55.904530,50.226659,25.018169,24.228193,59.537272,36.500747
54.741414,95.146017,138.847993,171.724094,100.842295,99.665813,29.674320,14.284741,138.257946,1.229607,94.707355,55.641129,169.742756,139.229588,167.671514,138.544429,78.409060,136.818862,-0.000688,-2.009141,32.000000,-235.723291,138.645899,-0.480979,24.528184,0.682431,498253.428368,0.964543,50.160333,20.630085,2.538603,0.063250,0.034321,194.930522,32.000000,209.368918,196.725479,199.606474,179.355178,32.000000,174.315986,67.970782,60.410727,96.084155,45.433343,42.331991,55.904530,50.187747,25.018169,24.275496,59.549624,36.422097
54.691014,95.151821,138.830152,171.730820,100.868525,99.658178,29.888480,14.279318,138.264944,1.229484,94.689090,55.585188,169.728108,139.289579,167.664301,138.545851,78.380461,136.867145,-0.000689,-2.010892,32.000000,-235.729861,138.733966,-0.481233,24.504712,0.682696,498253.810346,0.965684,50.231879,20.614628,2.539020,0.049800,0.041872,195.048954,32.000000,209.297544,197.018122,200.858229,178.934609,32.000000,175.021281,67.960670,60.387092,96.103632,45.433343,42.327901,55.904530,50.172421,25.018169,24.292906,59.542268,36.477196
54.694813,95.145188,138.938924,171.731100,100.896844,99.660714,29.702947,14.290592,138.251702,1.229000,94.786122,55.558126,169.828521,139.244248,167.674567,138.530071,78.401977,136.910577,-0.000690,-2.012647,32.000000,-235.716620,138.603781,-0.481433,24.494877,0.681932,498185.285925,0.961076,50.153602,20.617648,2.536434,0.049252,0.045780,195.087671,32.000000,209.577543,197.393819,198.890241,178.565940,32.000000,175.182668,67.980421,60.434304,96.146056,45.433343,42.359048,55.904530,50.219569,25.018169,24.275784,59.546742,36.499573
54.723010,95.146846,138.819513,171.727177,100.921717,99.660673,29.483490,14.284170,138.245607,1.228914,94.784100,55.652903,169.750884,139.193456,167.616532,138.655498,78.415100,136.926356,-0.000689,-2.012639,32.000000,-235.721239,138.674370,-0.481718,24.457269,0.683196,498232.871098,0.955080,50.207954,20.669493,2.538445,0.061045,0.035820,194.457110,32.000000,209.952961,197.607034,196.981928,178.469892,32.000000,175.495955,67.951570,60.436671,96.133957,45.433343,42.313080,55.904530,50.222694,25.018169,24.277039,59.540615,36.510945
54.699734,95.146846,138.947771,171.727177,100.923834,99.660666,29.467576,14.291448,138.342939,1.229175,94.703696,55.595368,169.691597,139.242005,167.643390,138.623010,78.415986,136.819202,-0.000686,-2.012636,32.000000,-235.720682,138.691601,-0.481606,24.447801,0.684001,498194.770811,0.960983,50.197660,20.668880,2.540258,0.061286,0.050842,194.171628,32.000000,210.266327,196.782312,195.666865,179.056523,32.000000,174.649294,67.946952,60.418580,96.119930,45.433343,42.356763,55.904530,50.230835,25.018169,24.282913,59.546703,36.375656
54.679104,95.149610,138.807471,171.723814,100.917022,99.663207,29.649280,14.286881,138.288688,1.229155,94.644469,55.663249,169.755812,139.238417,167.698049,138.584869,78.430391,136.757665,-0.000687,-2.012048,32.000000,-235.721642,138.665987,-0.481634,24.418926,0.683993,498159.147345,0.967600,50.172156,20.663349,2.536767,0.050392,0.038243,194.458647,32.000000,209.913664,196.550062,197.841071,179.346441,32.000000,174.310918,67.961231,60.434247,96.134450,45.433343,42.319312,55.904530,50.211851,25.018169,24.291872,59.541884,36.418209
54.707941,95.145464,138.891088,171.725215,100.904238,99.659471,29.662210,14.284313,138.249182,1.229028,94.642888,55.633066,169.751817,139.282829,167.731770,138.576434,78.432876,136.823494,-0.000687,-2.010304,32.000000,-235.728309,138.675329,-0.481836,24.397500,0.685296,498166.330332,0.968568,50.194577,20.610886,2.540191,0.055503,0.036685,194.928694,32.000000,209.417197,196.686723,199.885305,179.478646,32.000000,174.565073,67.960930,60.426389,96.147756,45.433343,42.342798,55.904530,50.223743,25.018169,24.281643,59.547785,36.386808
54.762386,95.130539,138.870958,171.722413,100.931441,99.654432,30.161845,14.289878,138.335486,1.228868,94.641625,55.583240,169.784523,139.271918,167.704045,138.633174,78.365033,136.845220,-0.000688,-2.008561,32.000000,-235.722579,138.751053,-0.481728,24.389343,0.685686,498164.153812,0.963056,50.217220,20.566848,2.538583,0.049707,0.034921,195.225988,32.000000,209.319668,197.109152,200.658558,178.820286,32.000000,175.057088,67.977058,60.409086,96.139642,45.433343,42.326650,55.904530,50.199303,25.018169,24.282901,59.546860,36.379544
54.773744,95.130539,138.948832,171.722413,100.955056,99.651875,29.769201,14.288451,138.289113,1.228438,94.714345,55.631194,169.796968,139.164296,167.682156,138.654238,78.399802,136.870891,-0.000687,-2.006774,32.000000,-235.718597,138.759904,-0.481349,24.366212,0.686271,498123.048531,0.962042,50.185288,20.596062,2.538774,0.064186,0.058235,194.941246,32.000000,209.542580,197.495029,198.555666,178.501886,32.000000,175.027192,67.954764,60.413871,96.143521,45.433343,42.357823,55.904530,50.189480,25.018169,24.242593,59.539199,36.476169
54.814253,95.123353,138.886537,171.719330,100.933059,99.648010,29.562797,14.288737,138.317020,1.228100,94.700319,55.614424,169.745708,139.248592,167.661026,138.648168,78.412932,136.795596,-0.000687,-2.004982,32.000000,-235.720115,138.659847,-0.481591,24.384727,0.685512,498182.648007,0.945008,50.117934,20.674365,2.535882,0.045853,0.039872,194.387815,32.000000,209.994862,197.358512,196.933484,178.552188,32.000000,175.478412,67.979484,60.401460,96.154376,45.433343,42.322460,55.904530,50.196341,25.018169,24.223729,59.540684,36.465017
54.726707,95.118654,138.960690,171.718490,100.940894,99.649259,29.513705,14.289735,138.347928,1.228280,94.652738,55.583910,169.741628,139.182546,167.696904,138.674102,78.407656,136.838385,-0.000687,-2.004394,32.000000,-235.721411,138.684341,-0.481785,24.399126,0.686399,498098.339532,0.957233,50.107001,20.651953,2.536778,0.076130,0.033353,194.286625,32.000000,210.181412,196.715633,195.709610,179.177498,32.000000,174.625744,67.970771,60.404000,96.154842,45.433343,42.360806,55.904530,50.220482,25.018169,24.211738,59.541835,36.577709
54.721122,95.104835,138.998661,171.721012,100.904670,99.642876,29.875144,14.289593,138.348275,1.228209,94.562332,55.581168,169.731928,139.252221,167.723786,138.679990,78.417189,136.939125,-0.000688,-2.004401,32.000000,-235.720734,138.739999,-0.481839,24.412632,0.684894,498024.874409,0.963092,50.060838,20.602573,2.533767,0.045853,0.035529,194.638476,32.000000,209.927762,196.646469,198.026663,179.263070,32.000000,174.273163,67.980324,60.399790,96.138017,45.433343,42.332624,55.904530,50.202783,25.018169,24.212763,59.539966,36.453719
54.726571,95.104835,138.989350,171.721012,100.909922,99.639103,29.715414,14.279175,138.354855,1.228150,94.577830,55.595441,169.761661,139.229895,167.730432,138.552717,78.398171,136.861126,-0.000688,-2.004408,32.000000,-235.730004,138.701028,-0.481458,24.355590,0.686204,498076.427823,0.966364,50.140404,20.628452,2.539175,0.052237,0.035989,195.045720,32.000000,209.448455,196.544614,199.804853,179.423255,32.000000,174.766491,68.007689,60.405159,96.179765,45.433343,42.373392,55.904530,50.217435,25.018169,24.175303,59.531951,36.471400
54.737801,95.105664,138.924565,171.726616,100.894182,99.629484,29.602797,14.285454,138.342339,1.227839,94.638055,55.674655,169.785373,139.237969,167.725068,138.615223,78.370408,136.896625,-0.000688,-2.004991,32.000000,-235.723233,138.625728,-0.481445,24.437389,0.686043,498011.743528,0.954686,50.131963,20.667406,2.540128,0.050077,0.028860,195.216920,32.000000,209.210734,197.138532,200.780542,178.632158,32.000000,174.864207,67.989238,60.365133,96.194022,45.433343,42.348756,55.904530,50.229746,25.018169,24.178516,59.542572,36.417328
54.722562,95.109810,138.948997,171.718490,100.885435,99.622376,29.632952,14.284313,138.356397,1.228029,94.674634,55.694467,169.765156,139.213011,167.633829,138.683347,78.368092,136.920296,-0.000689,-2.006735,32.000000,-235.724375,138.720361,-0.481376,24.442215,0.687489,498025.639139,0.959678,50.126714,20.648884,2.539705,0.045901,0.047081,194.888031,32.000000,209.545335,197.486193,198.734396,178.350221,32.000000,175.398186,67.969582,60.368383,96.161963,45.433343,42.361419,55.904530,50.225127,25.018169,24.190952,59.547303,36.391576
54.762704,95.102624,138.890423,171.718490,100.876905,99.619825,29.789265,14.290164,138.289845,1.227899,94.680162,55.652562,169.736529,139.293900,167.666766,138.603635,78.379516,136.957162,-0.000689,-2.007893,32.000000,-235.718852,138.692274,-0.482284,24.481528,0.684616,498026.705620,0.963024,50.116729,20.693733,2.538001,0.042937,0.035457,194.457610,32.000000,210.114013,197.379137,196.617254,178.690690,32.000000,175.374174,67.991699,60.389023,96.173157,45.433343,42.328066,55.904530,50.216699,25.018169,24.191901,59.533643,36.654158
54.771333,95.102624,138.974429,171.718490,100.833613,99.622389,29.799366,14.279746,138.339736,1.227972,94.631198,55.680479,169.721182,139.202408,167.697700,138.573986,78.385146,136.899405,-0.000687,-2.007901,32.000000,-235.727466,138.723952,-0.482944,24.506862,0.684795,498008.717049,0.962275,50.135550,20.707441,2.539154,0.043763,0.058319,194.240442,32.000000,210.224227,196.805479,196.028655,179.042024,32.000000,174.307876,67.981639,60.379710,96.172233,45.433343,42.370614,55.904530,50.194130,25.018169,24.172838,59.544225,36.473454
54.617014,95.099307,138.853888,171.715407,100.869864,99.623696,29.706948,14.282029,138.422431,1.227733,94.546251,55.695595,169.722081,139.280872,167.672080,138.620110,78.372758,136.855165,-0.000687,-2.006161,32.000000,-235.731248,138.718567,-0.482646,24.530282,0.682754,497946.324979,0.956426,50.089713,20.713756,2.536223,0.050729,0.039819,194.513889,32.000000,209.827055,196.407163,198.336831,179.390707,32.000000,174.338328,67.978483,60.369390,96.124264,45.433343,42.325598,55.904530,50.220679,25.018169,24.164498,59.537921,36.491870
54.752886,95.103177,138.968389,171.722693,100.832816,99.619891,29.534717,14.286739,138.394943,1.227474,94.555840,55.571167,169.752540,139.293574,167.707843,138.543330,78.332067,136.982631,-0.000685,-2.005583,32.000000,-235.721785,138.721155,-0.483002,24.530256,0.682382,497943.611491,0.955964,50.081406,20.680334,2.537357,0.053113,0.046907,195.045022,32.000000,209.435773,196.583760,199.800397,179.396558,32.000000,174.438451,67.981287,60.358788,96.135516,45.433343,42.367088,55.904530,50.214216,25.018169,24.176110,59.524703,36.620189
54.784252,95.102348,138.897916,171.723254,100.793273,99.616092,29.733844,14.287452,138.370487,1.227368,94.594721,55.655698,169.768029,139.299345,167.715525,138.606302,78.338682,136.902051,-0.000686,-2.004979,32.000000,-235.720743,138.842280,-0.482864,24.545677,0.683397,498040.533547,0.961872,50.226782,20.671428,2.542319,0.064888,0.040159,195.207012,32.000000,209.236701,197.196384,200.597042,178.541340,32.000000,175.036000,67.976948,60.380433,96.164543,45.433343,42.354872,55.904530,50.219577,25.018169,24.177003,59.542563,36.369566
54.779739,95.102348,139.004688,171.723254,100.815782,99.609715,29.665392,14.285169,138.446654,1.227319,94.617861,55.635222,169.802657,139.180589,167.649759,138.608908,78.350100,136.925233,-0.000688,-2.004399,32.000000,-235.724666,138.755970,-0.482777,24.530020,0.681957,498042.645441,0.964858,50.099716,20.773458,2.538102,0.044450,0.040194,194.823308,32.000000,209.698543,197.361426,198.549182,178.570676,32.000000,175.625189,67.959867,60.392159,96.164057,45.433343,42.376510,55.904530,50.203320,25.018169,24.175585,59.543340,36.514100
54.812826,95.083001,138.919658,171.719611,100.800278,99.603421,29.759386,14.287309,138.392735,1.227375,94.628292,55.598052,169.741349,139.362658,167.657403,138.605996,78.392844,136.985161,-0.000688,-2.004382,32.000000,-235.718427,138.860411,-0.483052,24.535370,0.680666,497994.331585,0.957765,50.068697,20.728070,2.535362,0.051505,0.070059,194.349612,32.000000,210.021372,197.502990,196.591097,178.522924,32.000000,175.078334,67.974619,60.399909,96.176155,45.433343,42.349502,55.904530,50.211421,25.018169,24.122645,59.545808,36.452838
54.834978,95.062548,139.006655,171.708402,100.774935,99.599654,29.681077,14.285169,138.431290,1.227810,94.575570,55.630024,169.709676,139.306196,167.723892,138.722178,78.350255,136.994937,-0.000686,-2.004392,32.000000,-235.723027,138.688259,-0.483397,24.556823,0.681693,497943.670714,0.959999,50.073040,20.727809,2.537520,0.050805,0.036852,194.245930,32.000000,210.155097,196.786029,196.028464,179.119033,32.000000,174.566654,67.988345,60.396551,96.174676,45.433343,42.378389,55.904530,50.167558,25.018169,24.066521,59.546447,36.369860
54.802091,95.059231,138.870251,171.705600,100.778776,99.593349,29.707576,14.283885,138.431804,1.227839,94.479702,55.597551,169.733416,139.373752,167.675225,138.679334,78.404310,136.917745,-0.000686,-2.004394,32.000000,-235.722836,138.716832,-0.483373,24.535553,0.680517,497790.902481,0.956238,50.021857,20.713897,2.534437,0.045056,0.046874,194.581183,32.000000,209.870491,196.455483,198.445663,179.447179,32.000000,174.290434,67.965347,60.402305,96.147940,45.433343,42.384511,55.904530,50.205103,25.018169,24.067062,59.545257,36.635890
54.770118,95.059231,139.007287,171.705600,100.806497,99.592065,29.572573,14.281744,138.463985,1.227817,94.468806,55.758660,169.761478,139.299835,167.713441,138.671163,78.389437,136.934541,-0.000685,-2.004374,32.000000,-235.727271,138.787461,-0.483188,24.533508,0.679995,497816.377486,0.958260,49.980099,20.761189,2.535000,0.044359,0.058198,195.032521,32.000000,209.400992,196.759733,199.984556,179.162115,32.000000,174.590262,67.960069,60.372634,96.179256,45.433343,42.379906,55.904530,50.206961,25.018169,24.058366,59.544589,36.373088
54.724099,95.060890,138.885806,171.707841,100.841715,99.593347,29.723061,14.283456,138.399505,1.227834,94.577392,55.626849,169.720651,139.333847,167.645992,138.689173,78.338568,136.866386,-0.000685,-2.004419,32.000000,-235.723920,138.806631,-0.483145,24.522913,0.680300,497691.410387,0.957959,50.008416,20.669995,2.534032,0.044655,0.042781,195.142860,32.000000,209.244941,197.170566,200.582530,178.634072,32.000000,175.213204,67.943194,60.387506,96.190194,45.433343,42.366078,55.904530,50.200005,25.018169,24.063491,59.533377,36.476022
54.727580,95.067247,138.972662,171.708682,100.840100,99.594668,29.801834,14.284741,138.471558,1.227535,94.585166,55.638042,169.756115,139.330074,167.627380,138.759561,78.384748,137.008058,-0.000684,-2.003255,32.000000,-235.722799,138.788663,-0.483522,24.488163,0.681561,497728.624479,0.962927,50.039183,20.692951,2.538013,0.048957,0.035096,194.685089,32.000000,209.645182,197.380117,198.169058,178.606693,32.000000,175.131975,67.934116,60.377926,96.162584,45.433343,42.371865,55.904530,50.232481,25.018169,24.081685,59.549339,36.570519
54.797976,95.063377,138.893962,171.707281,100.828479,99.595986,29.698983,14.287309,138.396004,1.227321,94.616969,55.616895,169.729009,139.280932,167.653998,138.680803,78.376298,136.979611,-0.000684,-2.001499,32.000000,-235.719739,138.696436,-0.483646,24.466500,0.681897,497854.288643,0.958939,50.085151,20.711020,2.537928,0.052405,0.043884,194.362257,32.000000,210.026071,197.502657,196.618749,178.682602,32.000000,175.271531,67.937551,60.407835,96.194560,45.433343,42.392380,55.904530,50.172761,25.018169,24.082266,59.528165,36.432075
54.726093,95.063377,139.050747,171.707281,100.848409,99.607437,29.659706,14.282172,138.468499,1.227152,94.559733,55.665037,169.723973,139.291781,167.670988,138.691475,78.406717,136.912605,-0.000684,-1.999758,32.000000,-235.731761,138.763415,-0.483502,24.484675,0.683295,497781.228069,0.956365,50.088154,20.733008,2.539353,0.047016,0.040274,194.238808,32.000000,210.192261,196.627397,196.057736,179.249968,32.000000,174.649192,67.963125,60.409717,96.188140,45.433343,42.396311,55.904530,50.234093,25.018169,24.072072,59.541373,36.364137
54.819562,95.058679,138.939288,171.712605,100.866551,99.614566,29.702376,14.283456,138.425165,1.226852,94.455073,55.719601,169.772690,139.274469,167.688074,138.757461,78.405336,136.912094,-0.000685,-2.000335,32.000000,-235.724903,138.763720,-0.483079,24.447591,0.682431,497765.906925,0.958348,50.016520,20.727774,2.534655,0.037763,0.038867,194.645083,32.000000,209.675414,196.501256,198.313916,179.400255,32.000000,174.137514,67.967177,60.416743,96.193227,45.433343,42.378651,55.904530,50.201182,25.018169,24.059548,59.531312,36.500820
54.755648,95.063101,138.979692,171.713726,100.900712,99.616593,29.823761,14.288451,138.420354,1.227069,94.472209,55.719885,169.769652,139.263803,167.712296,138.770768,78.332129,137.036907,-0.000684,-2.000908,32.000000,-235.718105,138.911968,-0.483031,24.457741,0.683921,497798.207477,0.961091,50.085717,20.665115,2.540849,0.051875,0.036038,195.043985,32.000000,209.307891,196.748072,200.240309,179.519563,32.000000,174.380612,67.957962,60.399470,96.192339,45.433343,42.373239,55.904530,50.222852,25.018169,24.072345,59.543851,36.369860
54.778601,95.052598,138.971050,171.713726,100.884362,99.624984,29.654681,14.287309,138.430653,1.227436,94.527767,55.724429,169.742496,139.325628,167.702630,138.698568,78.364887,136.944840,-0.000684,-1.999156,32.000000,-235.723017,138.831042,-0.483116,24.455538,0.683005,497786.439283,0.957999,49.991057,20.666250,2.534484,0.055266,0.050578,195.184372,32.000000,209.377870,197.050650,200.631025,178.805125,32.000000,175.139761,67.931808,60.386510,96.213972,45.433343,42.384571,55.904530,50.221199,25.018169,24.072891,59.541294,36.519016
54.791541,95.052598,138.972385,171.713726,100.899747,99.635896,29.605547,14.282743,138.423144,1.227278,94.558724,55.623699,169.783799,139.146190,167.657001,138.643478,78.379393,136.992837,-0.000685,-1.998567,32.000000,-235.731190,138.779323,-0.482794,24.413261,0.683620,497927.317272,0.960402,50.024385,20.722456,2.536959,0.051340,0.042201,194.660682,32.000000,209.617847,197.475238,198.204593,178.448849,32.000000,175.386263,67.941727,60.394000,96.201618,45.433343,42.374330,55.904530,50.197917,25.018169,24.044187,59.526306,36.477930
54.806522,95.051493,138.927968,171.713166,100.910229,99.646038,29.719800,14.285169,138.379317,1.227578,94.587091,55.628237,169.712885,139.265741,167.669586,138.647697,78.405619,137.021708,-0.000685,-1.997354,32.000000,-235.724010,138.811444,-0.482502,24.404843,0.683620,497927.317272,0.960402,50.024385,20.722456,2.536959,0.041748,0.034748,194.358752,32.000000,210.004380,197.469102,196.419055,178.637741,32.000000,175.248768,67.944509,60.427447,96.224903,45.433343,42.361630,55.904530,50.188880,25.018169,24.041714,59.538275,36.472794
54.798572,95.048729,138.986507,171.713166,100.875078,99.651163,29.857872,14.286168,138.409081,1.227604,94.513296,55.653926,169.694588,139.267882,167.708768,138.791628,78.371402,137.059926,-0.000683,-1.995585,32.000000,-235.720717,138.813095,-0.482297,24.416382,0.684695,497948.483451,0.961856,50.011933,20.731042,2.536384,0.046685,0.041542,194.190740,32.000000,210.237688,196.582515,196.201547,179.364274,32.000000,174.640109,67.939891,60.414813,96.203450,45.433343,42.393754,55.904530,50.172294,25.018169,24.034470,59.541609,36.600894
54.746854,95.051769,138.907284,171.710083,100.838668,99.646137,29.701306,14.286739,138.452800,1.227941,94.477027,55.702903,169.755545,139.335987,167.702637,138.739393,78.396637,137.055273,-0.000683,-1.993821,32.000000,-235.723752,138.781850,-0.482418,24.418008,0.684534,497941.076953,0.957970,49.996413,20.718701,2.534880,0.055143,0.061118,194.632640,32.000000,209.545770,196.546013,198.620926,179.425415,32.000000,174.196943,67.933064,60.428490,96.208856,45.433343,42.358255,55.904530,50.221744,25.018169,24.043341,59.536554,36.447776
54.784004,95.062272,138.976963,171.713446,100.863464,99.651260,29.501551,14.281173,138.427295,1.228256,94.502615,55.737785,169.764449,139.330911,167.722395,138.761697,78.367839,136.952253,-0.000682,-1.993808,32.000000,-235.725219,138.836490,-0.482548,24.419765,0.684677,498033.018757,0.953733,50.001299,20.771298,2.536316,0.052840,0.032519,195.081447,32.000000,209.289085,196.677812,200.311914,179.490640,32.000000,174.643153,67.964217,60.432644,96.201166,45.433343,42.401162,55.904530,50.206956,25.018169,24.043789,59.542740,36.428113
54.811139,95.062272,138.944667,171.713446,100.904117,99.658886,29.660517,14.281459,138.509626,1.227989,94.541332,55.634273,169.771125,139.318146,167.694723,138.730202,78.372641,137.018488,-0.000683,-1.993804,32.000000,-235.731163,138.727785,-0.482740,24.429784,0.684950,497987.651101,0.959698,50.054117,20.743825,2.537265,0.052049,0.030530,195.219990,32.000000,209.222985,197.149099,200.583221,178.854263,32.000000,175.064490,67.910524,60.399871,96.215130,45.433343,42.369038,55.904530,50.186133,25.018169,24.073486,59.542543,36.404636
