OSU 80 Ton Compressor Load Stand
54.801796,95.049558,138.964027,171.715688,100.900863,99.665252,29.918319,14.286311,138.495355,1.228069,94.568312,55.704912,169.789087,139.383518,167.635034,138.745158,78.372386,136.916907,-0.000682,-1.993778,32.000000,-235.721393,138.790396,-0.482723,24.461150,0.684776,498063.040499,0.965561,50.028859,20.723071,2.536816,0.062889,0.044831,194.648647,32.000000,209.609044,197.564390,197.968485,178.312639,32.000000,175.244465,67.932240,60.428498,96.210452,45.433343,42.381565,55.904530,50.196219,25.018169,24.038654,59.535609,36.619309
54.735808,95.038779,138.916229,171.714006,100.906300,99.670265,29.821730,14.284741,138.390984,1.228546,94.622917,55.631057,169.747189,139.330564,167.690152,138.685568,78.433337,136.973614,-0.000682,-1.993767,32.000000,-235.719685,138.749015,-0.482866,24.451447,0.683967,498080.634243,0.959945,50.002751,20.750131,2.534971,0.061730,0.040052,194.330155,32.000000,210.166052,197.264331,196.405315,178.926020,32.000000,175.527598,67.965331,60.454333,96.255285,45.433343,42.361735,55.904530,50.232229,25.018169,24.009125,59.532757,36.440879
54.771486,95.043478,138.920001,171.714847,100.900169,99.675316,29.616805,14.284455,138.399360,1.228665,94.517375,55.740093,169.729329,139.343165,167.691672,138.696365,78.420363,137.097065,-0.000683,-1.994344,32.000000,-235.722593,138.767330,-0.482919,24.519372,0.683358,498098.697016,0.951882,49.999025,20.701516,2.535757,0.052461,0.031228,194.335040,32.000000,210.142160,196.861965,196.328417,179.381986,32.000000,174.343294,67.942483,60.455622,96.218017,45.433343,42.405950,55.904530,50.198703,25.018169,24.009460,59.531941,36.646675
54.786454,95.043478,138.945282,171.714847,100.861722,99.677941,29.438955,14.281459,138.484129,1.228763,94.443395,55.689989,169.766822,139.288294,167.694145,138.831900,78.427863,136.933929,-0.000684,-1.996123,32.000000,-235.726901,138.831718,-0.483419,24.515491,0.684376,498025.049189,0.956233,50.051763,20.667850,2.537941,0.045601,0.056064,194.728764,32.000000,209.635715,196.510522,198.826738,179.431455,32.000000,174.513951,67.919031,60.452524,96.190345,45.433343,42.372755,55.904530,50.199287,25.018169,24.022881,59.534174,36.631561
54.764593,95.036015,138.947148,171.712325,100.846649,99.683708,29.746395,14.285169,138.476072,1.228965,94.466925,55.700197,169.783532,139.347794,167.710522,138.770256,78.393258,136.960003,-0.000684,-1.997902,32.000000,-235.722207,138.737206,-0.483482,24.525928,0.682005,498066.506803,0.962231,50.022114,20.740193,2.536356,0.040123,0.037692,195.089772,32.000000,209.271059,196.644318,200.269111,179.435930,32.000000,174.519932,67.942676,60.415945,96.193467,45.433343,42.398966,55.904530,50.258109,25.018169,24.002496,59.544421,36.353132
54.830151,95.036844,138.991598,171.702237,100.821616,99.684578,29.841616,14.288308,138.462868,1.229087,94.552957,55.649894,169.749439,139.363657,167.661777,138.783501,78.375530,136.970652,-0.000684,-1.999612,32.000000,-235.724313,138.828452,-0.483329,24.548771,0.682042,498056.097407,0.967784,50.007708,20.654231,2.536125,0.046717,0.043176,195.226916,32.000000,209.239397,197.291735,200.297691,178.650175,32.000000,174.698696,67.936230,60.429167,96.210312,45.433343,42.385424,55.904530,50.179467,25.018169,24.005112,59.535019,36.525472
54.838672,95.033528,139.053783,171.696352,100.853846,99.682018,29.604485,14.285454,138.445141,1.229547,94.630703,55.706655,169.761240,139.296205,167.656425,138.817317,78.455290,137.068191,-0.000684,-2.000759,32.000000,-235.722905,138.780729,-0.483324,24.546227,0.682115,498151.580038,0.958233,50.021284,20.701381,2.537171,0.052017,0.041753,194.569935,32.000000,209.700687,197.454754,198.120607,178.608729,32.000000,175.617395,67.942749,60.460506,96.208771,45.433343,42.388471,55.904530,50.167623,25.018169,24.005430,59.538186,36.493630
54.804135,95.033528,139.029923,171.696352,100.849886,99.684499,29.624579,14.279175,138.462397,1.229675,94.586591,55.624842,169.703548,139.378340,167.629221,138.732482,78.415376,136.966742,-0.000683,-2.000745,32.000000,-235.730660,138.742471,-0.484101,24.512789,0.680755,498160.414278,0.953951,49.959038,20.724233,2.534948,0.048907,0.052407,194.262147,32.000000,209.994921,197.343680,196.079725,178.772861,32.000000,175.221579,67.920359,60.433719,96.213130,45.433343,42.399387,55.904530,50.191422,25.018169,23.996512,59.549083,36.502581
54.804224,95.036015,139.069698,171.699435,100.892202,99.690823,29.724044,14.286739,138.474373,1.229704,94.521736,55.633705,169.719044,139.372201,167.691448,138.751617,78.417443,137.057069,-0.000683,-2.000166,32.000000,-235.719982,138.786582,-0.483944,24.492595,0.681006,497988.739993,0.961398,49.947526,20.691384,2.535688,0.048686,0.043383,194.252324,32.000000,210.057484,196.808623,196.538596,179.302292,32.000000,174.614574,67.931835,60.448235,96.206702,45.433343,42.408261,55.904530,50.207815,25.018169,24.003722,59.546359,36.464724
54.806908,95.041819,138.973345,171.704479,100.876292,99.699699,30.164359,14.283456,138.474360,1.229452,94.488832,55.659012,169.719751,139.348202,167.682445,138.802769,78.404638,136.979839,-0.000683,-1.998412,32.000000,-235.722444,138.810547,-0.484077,24.493172,0.682338,498092.111468,0.961425,49.980745,20.682506,2.536851,0.047320,0.047075,194.676140,32.000000,209.473245,196.503175,198.888321,179.591995,32.000000,174.386985,67.908082,60.446933,96.169195,45.433343,42.385058,55.904530,50.188502,25.018169,24.020165,59.538678,36.509331
54.791533,95.044583,139.082702,171.704198,100.881687,99.699700,29.712925,14.288308,138.560767,1.229236,94.492649,55.679458,169.755980,139.356806,167.697844,138.815933,78.391712,137.005422,-0.000681,-1.998420,32.000000,-235.714314,138.837425,-0.483623,24.477882,0.683160,498124.045983,0.958272,49.983148,20.723884,2.537573,0.055425,0.042517,195.117883,32.000000,209.197249,196.819705,200.287809,179.321311,32.000000,174.556146,67.917327,60.434856,96.204835,45.433343,42.383153,55.904530,50.227547,25.018169,24.020526,59.542041,36.541026
54.814728,95.044583,139.065285,171.704198,100.897819,99.699669,29.763931,14.292161,138.477181,1.229048,94.587674,55.846561,169.766279,139.281053,167.656993,138.768774,78.370479,136.964221,-0.000682,-1.998430,32.000000,-235.716854,138.849763,-0.483437,24.470644,0.682661,498197.812672,0.944331,49.986369,20.699544,2.535690,0.055635,0.033607,195.205338,32.000000,209.193729,197.277906,200.257817,178.741420,32.000000,175.220435,67.892634,60.427989,96.202947,45.433343,42.413648,55.904530,50.185857,25.018169,24.028585,59.549781,36.449463
54.844375,95.046241,139.123894,171.710083,100.902291,99.704728,29.433980,14.287452,138.487998,1.229016,94.590525,55.773140,169.779282,139.443549,167.630433,138.802202,78.428859,137.033623,-0.000683,-2.000166,32.000000,-235.721399,138.878501,-0.483476,24.440825,0.683905,498233.803291,0.958976,50.003925,20.724776,2.538398,0.061584,0.042289,194.517010,32.000000,209.763227,197.423919,197.766709,178.616156,32.000000,175.513287,67.898831,60.474532,96.226343,45.433343,42.396909,55.904530,50.175334,25.018169,24.033584,59.543812,36.474482
54.856284,95.030488,139.014161,171.704759,100.949491,99.712377,29.552720,14.279889,138.546300,1.228971,94.561026,55.669251,169.754047,139.413147,167.646226,138.752753,78.415027,137.105884,-0.000683,-1.999601,32.000000,-235.727159,138.851522,-0.483458,24.412580,0.683665,498262.504002,0.956894,49.981611,20.726190,2.537006,0.049484,0.040693,194.315013,32.000000,209.994363,197.432461,195.981341,178.662540,32.000000,175.120898,67.876067,60.445270,96.210373,45.433343,42.404607,55.904530,50.149089,25.018169,23.990200,59.527899,36.607717
54.839291,95.017774,139.020535,171.701676,100.939104,99.718731,29.721721,14.279746,138.471303,1.229010,94.504192,55.682429,169.736495,139.424587,167.704459,138.781620,78.436004,137.098885,-0.000683,-1.998434,32.000000,-235.730908,138.824131,-0.483886,24.414442,0.684413,498165.922626,0.967108,49.954757,20.701192,2.536703,0.067673,0.036323,194.324871,32.000000,210.064113,196.725572,196.580562,179.298400,32.000000,174.802804,67.888088,60.451102,96.196713,45.433343,42.398361,55.904530,50.142385,25.018169,23.990464,59.540251,36.472574
54.766418,95.017774,139.029011,171.701676,100.919883,99.717482,29.956132,14.285026,138.489495,1.229008,94.444097,55.764704,169.773822,139.419264,167.744864,138.785597,78.426939,137.004589,-0.000681,-1.998404,32.000000,-235.723825,138.848501,-0.483637,24.394090,0.684458,498205.354862,0.963034,49.927553,20.749768,2.534152,0.053477,0.039996,194.838981,32.000000,209.565780,196.564802,198.808361,179.590352,32.000000,174.440617,67.912703,60.427252,96.182194,45.433343,42.407101,55.904530,50.209040,25.018169,23.955320,59.536259,36.396125
54.821990,95.018050,139.082974,171.689066,100.935054,99.717499,29.813757,14.291163,138.511321,1.229018,94.462904,55.741439,169.763942,139.445628,167.754383,138.857576,78.396527,137.040435,-0.000682,-1.998412,32.000000,-235.718508,138.904727,-0.483277,24.406312,0.684722,498187.972443,0.957912,49.931178,20.725427,2.535053,0.051153,0.038551,195.145076,32.000000,209.158142,196.936048,200.444717,179.254164,32.000000,174.520971,67.890025,60.416963,96.214786,45.433343,42.394647,55.904530,50.194713,25.018169,23.956243,59.540242,36.605736
54.793286,95.021091,139.160061,171.689347,100.942136,99.717464,29.506900,14.279603,138.491590,1.228974,94.528971,55.708763,169.762516,139.380237,167.694685,138.806576,78.370641,137.065605,-0.000683,-1.999563,32.000000,-235.731051,138.773409,-0.482851,24.424381,0.686421,498232.189296,0.951772,50.001288,20.689148,2.538581,0.055706,0.038663,195.331024,32.000000,209.204584,197.200609,200.210796,178.763296,32.000000,175.211612,67.863475,60.404864,96.207534,45.433343,42.449722,55.904530,50.189700,25.018169,23.964849,59.534144,36.473528
54.777024,95.027447,139.088404,171.690468,100.973187,99.718713,29.583724,14.291305,138.532057,1.229076,94.572264,55.679043,169.760814,139.347405,167.628355,138.793342,78.394927,136.978872,-0.000682,-2.001313,32.000000,-235.716399,138.855596,-0.482796,24.480531,0.685530,498265.179823,0.955269,49.948092,20.736800,2.536992,0.046330,0.032515,194.475641,32.000000,209.703602,197.507817,197.481669,178.428413,32.000000,175.337224,67.886118,60.414279,96.208790,45.433343,42.408387,55.904530,50.226755,25.018169,23.965031,59.544264,36.412706
54.765224,95.027447,139.065940,171.690468,100.966363,99.717496,29.774738,14.284455,138.466043,1.229194,94.608072,55.661798,169.696511,139.415430,167.679319,138.765468,78.409481,137.039604,-0.000682,-2.001910,32.000000,-235.725543,138.815135,-0.482759,24.503138,0.685875,498332.054212,0.965757,49.978746,20.774790,2.539728,0.043346,0.036984,194.306453,32.000000,210.031389,197.378019,196.190458,178.659620,32.000000,175.003020,67.881306,60.380043,96.203327,45.433343,42.424627,55.904530,50.208127,25.018169,23.982917,59.540714,36.610872
54.822320,95.040714,139.082731,171.701396,100.952565,99.713674,29.936148,14.286739,138.504936,1.229459,94.539395,55.670254,169.708043,139.450013,167.692747,138.750476,78.417894,137.059517,-0.000682,-2.002472,32.000000,-235.719162,138.872403,-0.483006,24.554725,0.684183,498306.623871,0.963585,50.000752,20.708791,2.539174,0.049407,0.052233,194.414430,32.000000,210.128498,196.710778,196.683885,179.356857,32.000000,174.758775,67.886692,60.348121,96.169304,45.433343,42.400073,55.904530,50.237505,25.018169,24.020063,59.543281,36.583285
54.769478,95.054533,139.019048,171.705600,101.007190,99.709879,29.788340,14.277891,138.452777,1.229518,94.521782,55.542664,169.738111,139.361396,167.683293,138.756133,78.412560,136.948644,-0.000682,-2.004241,32.000000,-235.731124,138.733355,-0.483226,24.554961,0.683597,498279.363111,0.957614,50.012110,20.723447,2.539311,0.051595,0.042595,194.779640,32.000000,209.397149,196.689705,198.841611,179.536324,32.000000,174.130276,67.916930,60.352188,96.180179,45.433343,42.413012,55.904530,50.206216,25.018169,24.058821,59.539032,36.481525
54.688588,95.070010,139.006795,171.711764,101.024907,99.715075,29.539875,14.281744,138.463985,1.229940,94.539505,55.558700,169.763115,139.354320,167.735252,138.825830,78.361318,137.055665,-0.000682,-2.005407,32.000000,-235.728255,138.809650,-0.483293,24.530308,0.681393,498235.252351,0.951372,49.970439,20.724610,2.536973,0.044839,0.032346,195.144090,32.000000,209.280875,196.823229,200.595927,179.161648,32.000000,174.764133,67.872879,60.301440,96.190750,45.433343,42.394658,55.904530,50.250492,25.018169,24.059293,59.534429,36.419529
54.740762,95.070010,139.045107,171.711764,101.048254,99.708902,29.635978,14.283171,138.465085,1.230347,94.677033,55.652554,169.787753,139.361456,167.693836,138.802973,78.396023,137.056929,-0.000682,-2.005395,32.000000,-235.727975,138.785788,-0.483681,24.551237,0.681832,498267.606064,0.957085,50.035101,20.676613,2.538258,0.050699,0.052970,195.266176,32.000000,209.393971,197.294330,200.020956,178.805424,32.000000,175.182328,67.910368,60.336333,96.221538,45.433343,42.422263,55.904530,50.229051,25.018169,24.102869,59.537685,36.626425
54.719760,95.084659,139.013988,171.712885,101.007737,99.703794,29.663159,14.285740,138.459972,1.230467,94.698445,55.616300,169.755670,139.280830,167.600411,138.698954,78.403615,137.013301,-0.000680,-2.006549,32.000000,-235.724095,138.692093,-0.484139,24.516802,0.683717,498450.177684,0.966764,50.128482,20.779333,2.541788,0.061165,0.037995,194.604234,32.000000,209.750485,197.612949,197.521803,178.343957,32.000000,175.150193,67.892854,60.304807,96.206435,45.433343,42.377346,55.904530,50.235907,25.018169,24.144228,59.542966,36.618208
54.716056,95.098755,138.949161,171.719611,100.987880,99.703901,29.786454,14.288166,138.427913,1.230023,94.746651,55.576005,169.713255,139.328605,167.671077,138.790529,78.421859,136.957450,-0.000680,-2.007675,32.000000,-235.718883,138.779524,-0.484199,24.479771,0.682518,498329.496512,0.962576,50.078224,20.745235,2.540065,0.057207,0.036433,194.323620,32.000000,210.108003,197.237577,195.964409,178.808289,32.000000,175.391694,67.924541,60.299843,96.213445,45.433343,42.393093,55.904530,50.251887,25.018169,24.184135,59.528460,36.508671
54.729352,95.111468,138.952591,171.731941,101.007852,99.697543,29.822114,14.282743,138.430989,1.229561,94.662074,55.605019,169.696744,139.301976,167.679553,138.713070,78.419699,136.945497,-0.000680,-2.009420,32.000000,-235.727256,138.714222,-0.484130,24.453099,0.683613,498317.791876,0.962077,50.113097,20.716662,2.540471,0.051058,0.035584,194.291111,32.000000,210.214119,196.727657,196.752005,179.349266,32.000000,174.480723,67.915676,60.274106,96.183150,45.433343,42.396881,55.904530,50.229519,25.018169,24.184989,59.548100,36.440733
54.735735,95.111468,138.984531,171.731941,101.017830,99.683552,29.644067,14.287880,138.443972,1.229441,94.649938,55.654989,169.759584,139.392592,167.695480,138.715273,78.437645,136.923700,-0.000678,-2.009986,32.000000,-235.724249,138.645775,-0.484461,24.427319,0.684380,498302.490091,0.958198,50.130763,20.671551,2.539459,0.046743,0.047156,194.902344,32.000000,209.387508,196.702851,199.071611,179.402348,32.000000,174.521066,67.928421,60.285708,96.187453,45.433343,42.406125,55.904530,50.240061,25.018169,24.221250,59.526689,36.655332
54.731608,95.123629,138.863366,171.749875,100.995967,99.674493,29.618639,14.283885,138.381792,1.229140,94.679800,55.731237,169.781214,139.356949,167.701849,138.691557,78.401738,136.923949,-0.000678,-2.009991,32.000000,-235.719885,138.748812,-0.484522,24.382210,0.684922,498285.509587,0.956768,50.130669,20.667961,2.538904,0.046272,0.032987,195.193363,32.000000,209.217104,196.832513,200.527679,179.255664,32.000000,174.792895,67.942169,60.263061,96.172794,45.433343,42.361730,55.904530,50.251418,25.018169,24.256047,59.545405,36.446309
54.704268,95.133579,138.986739,171.752677,100.985423,99.670662,29.688946,14.288737,138.382722,1.229087,94.747527,55.792293,169.774000,139.244513,167.698726,138.706188,78.382501,136.976304,-0.000678,-2.010006,32.000000,-235.717000,138.697374,-0.484617,24.393828,0.685630,498178.035876,0.962258,50.124522,20.639526,2.539192,0.072304,0.051709,195.207618,32.000000,209.248067,197.416359,199.824910,178.727821,32.000000,175.027332,67.901254,60.258712,96.210300,45.433343,42.403767,55.904530,50.270054,25.018169,24.284769,59.543172,36.409698
54.755179,95.139107,138.889710,171.756320,101.021740,99.674498,30.069401,14.281459,138.403718,1.228888,94.779063,55.739857,169.772575,139.310479,167.650231,138.760027,78.432114,136.852635,-0.000677,-2.011763,32.000000,-235.726409,138.717343,-0.484355,24.419398,0.686260,498219.039188,0.963103,50.140658,20.675554,2.537169,0.052906,0.043192,194.500232,32.000000,209.783773,197.613555,197.508246,178.620663,32.000000,175.370654,67.925453,60.283133,96.193303,45.433343,42.361566,55.904530,50.206045,25.018169,24.285924,59.540143,36.451444
54.754814,95.139107,138.921926,171.756320,100.994118,99.670734,29.600919,14.280602,138.396488,1.228435,94.742599,55.650472,169.726350,139.295757,167.668889,138.617542,78.423452,136.886059,-0.000676,-2.013518,32.000000,-235.728577,138.747650,-0.483917,24.440222,0.687001,498263.073706,0.961326,50.176942,20.719980,2.540693,0.055032,0.028307,194.364729,32.000000,210.193799,197.083162,195.737071,179.026605,32.000000,174.937112,67.915448,60.249528,96.194073,45.433343,42.388390,55.904530,50.232109,25.018169,24.302474,59.537655,36.515347
54.763795,95.131092,138.877630,171.749314,100.968635,99.665670,29.387806,14.287452,138.427527,1.228808,94.699320,55.611352,169.750436,139.323487,167.708348,138.714193,78.429981,136.965551,-0.000677,-2.015276,32.000000,-235.718613,138.697395,-0.483784,24.498522,0.685038,498169.314617,0.948258,50.133439,20.610854,2.536558,0.059883,0.051151,194.406937,32.000000,210.082914,196.871055,196.705349,179.303701,32.000000,174.550698,67.929025,60.268267,96.169475,45.433343,42.367478,55.904530,50.253767,25.018169,24.281378,59.544038,36.363990
54.682913,95.118931,138.970530,171.745671,100.950273,99.663184,29.540120,14.280888,138.442863,1.228981,94.605826,55.715083,169.757382,139.240906,167.701490,138.697361,78.401425,136.960619,-0.000677,-2.017038,32.000000,-235.726980,138.731620,-0.483799,24.507780,0.684600,498167.957715,0.963236,50.133790,20.635604,2.537164,0.054966,0.078571,194.903372,32.000000,209.487087,196.601865,199.207642,179.497667,32.000000,174.627955,67.938442,60.268955,96.167656,45.433343,42.402078,55.904530,50.281741,25.018169,24.248713,59.545356,36.475289
54.743264,95.118378,138.844596,171.745671,100.959140,99.659371,29.636690,14.287738,138.407709,1.228514,94.629980,55.652897,169.788058,139.302729,167.727013,138.708449,78.391290,136.898745,-0.000677,-2.017079,32.000000,-235.721442,138.769633,-0.483703,24.522572,0.682556,498116.455382,0.969982,50.117130,20.667326,2.535939,0.104979,0.037540,195.228868,32.000000,209.287206,196.882682,200.504162,179.246825,32.000000,174.692403,67.943154,60.256499,96.181877,45.433343,42.382051,55.904530,50.246085,25.018169,24.249741,59.529433,36.473088
54.768468,95.118378,138.967579,171.745671,100.956384,99.655560,29.608515,14.288879,138.360146,1.228357,94.678487,55.677755,169.779058,139.196371,167.647392,138.701441,78.398337,136.936452,-0.000676,-2.017064,32.000000,-235.717677,138.716932,-0.483581,24.541717,0.683961,498179.706616,0.966472,50.182871,20.693510,2.541389,0.046974,0.048337,195.254398,32.000000,209.320006,197.367759,199.749597,178.814352,32.000000,175.192400,67.930611,60.245099,96.168253,45.433343,42.398771,55.904530,50.237440,25.018169,24.249230,59.542199,36.462376
54.746586,95.127222,138.867239,171.747353,100.977924,99.654262,29.644874,14.287880,138.469631,1.228028,94.650613,55.705345,169.742111,139.329462,167.626042,138.770523,78.381239,136.982630,-0.000674,-2.015301,32.000000,-235.719988,138.706470,-0.483425,24.506311,0.681953,498150.604842,0.962137,50.124183,20.673872,2.536286,0.048254,0.033083,194.542527,32.000000,209.851666,197.455956,197.373513,178.683860,32.000000,175.416995,67.917236,60.254270,96.146264,45.433343,42.398018,55.904530,50.254595,25.018169,24.274860,59.542189,36.562596
54.808509,95.114509,138.979092,171.746792,101.001758,99.650436,29.537854,14.289450,138.370033,1.227996,94.683989,55.635117,169.730387,139.250447,167.657247,138.734445,78.415483,137.059780,-0.000673,-2.013526,32.000000,-235.718418,138.813930,-0.483133,24.490733,0.681670,498106.886030,0.962536,50.099918,20.684970,2.537365,0.044953,0.042453,194.247309,32.000000,210.129473,197.161580,195.801400,178.951561,32.000000,174.930385,67.951567,60.269607,96.166538,45.433343,42.400765,55.904530,50.218935,25.018169,24.240625,59.536278,36.425472
54.820631,95.108428,138.904226,171.745952,101.017539,99.651630,29.582744,14.287738,138.417352,1.227617,94.602463,55.626095,169.734647,139.248082,167.696629,138.751801,78.408245,136.923231,-0.000672,-2.013534,32.000000,-235.724556,138.824944,-0.483090,24.459052,0.682450,498155.268476,0.961778,50.129827,20.724286,2.536546,0.047448,0.036354,194.363629,32.000000,210.041472,196.784790,197.038770,179.211222,32.000000,174.483772,67.926789,60.293717,96.136900,45.433343,42.411468,55.904530,50.225953,25.018169,24.241615,59.539465,36.401921
54.744228,95.108428,138.936149,171.745952,101.016927,99.654196,29.661368,14.288308,138.479866,1.227473,94.575408,55.658179,169.778109,139.346039,167.715544,138.709508,78.425263,136.939146,-0.000670,-2.012412,32.000000,-235.719068,138.835957,-0.483293,24.430099,0.682516,498026.642410,0.964018,50.057519,20.727147,2.535721,0.050669,0.030961,194.887367,32.000000,209.543073,196.562911,199.215918,179.647134,32.000000,174.635309,67.954092,60.286429,96.132645,45.433343,42.391272,55.904530,50.253353,25.018169,24.225671,59.536249,36.651003
54.748952,95.107323,138.927022,171.745391,101.006166,99.656734,29.771358,14.281887,138.424249,1.227428,94.621101,55.678721,169.792030,139.243536,167.768718,138.742201,78.382180,136.884405,-0.000671,-2.012987,32.000000,-235.727456,138.754156,-0.483046,24.408305,0.682814,498031.260221,0.962323,50.039778,20.668701,2.533795,0.050945,0.039278,195.236810,32.000000,209.196239,197.053766,200.690621,179.229051,32.000000,174.718693,67.977951,60.281543,96.156848,45.433343,42.412540,55.904530,50.251395,25.018169,24.223533,59.544264,36.469566
54.749454,95.094609,138.951383,171.741468,100.980341,99.659289,29.706031,14.286453,138.411328,1.227272,94.654519,55.723735,169.780916,139.345652,167.689971,138.662345,78.373334,136.969776,-0.000672,-2.014721,32.000000,-235.721578,138.782380,-0.482916,24.423201,0.684961,498047.166004,0.961245,50.113305,20.659340,2.537914,0.057353,0.049280,195.287561,32.000000,209.305265,197.396080,199.730019,178.611110,32.000000,175.215379,67.990918,60.281196,96.136101,45.433343,42.397367,55.904530,50.251581,25.018169,24.189127,59.545867,36.467732
54.777847,95.100137,138.916863,171.739226,101.012376,99.659288,29.389491,14.284883,138.457482,1.227240,94.693506,55.753841,169.775822,139.305422,167.663946,138.762311,78.427302,136.886912,-0.000672,-2.016475,32.000000,-235.720690,138.761721,-0.483045,24.420946,0.685461,498137.588859,0.957627,50.107651,20.676080,2.537528,0.052145,0.048786,194.447169,32.000000,209.877477,197.379637,197.239798,178.864492,32.000000,175.449562,67.989807,60.314497,96.153967,45.433343,42.405539,55.904530,50.249309,25.018169,24.189945,59.540468,36.445722
54.748515,95.100137,138.964804,171.739226,101.012616,99.664389,29.622263,14.286596,138.452493,1.227248,94.656949,55.742233,169.758052,139.357540,167.692451,138.764512,78.405814,136.955390,-0.000673,-2.017075,32.000000,-235.721272,138.739449,-0.482900,24.397631,0.685162,498151.484699,0.959719,50.094453,20.726008,2.537950,0.082784,0.033356,194.196848,32.000000,209.993602,197.195964,195.852920,178.908208,32.000000,174.609425,67.977458,60.304972,96.136934,45.433343,42.404107,55.904530,50.250023,25.018169,24.206157,59.531174,36.489962
54.727368,95.103177,138.883509,171.739226,101.002113,99.668213,29.744648,14.283742,138.353538,1.227238,94.581869,55.629734,169.762235,139.239356,167.715320,138.810226,78.391224,136.944211,-0.000673,-2.017078,32.000000,-235.723470,138.782116,-0.482889,24.432564,0.684624,498041.814900,0.969525,50.072649,20.632166,2.536004,0.043148,0.043481,194.450509,32.000000,210.234793,196.757302,197.245602,179.508633,32.000000,174.725029,67.973808,60.320179,96.139946,45.433343,42.413242,55.904530,50.304008,25.018169,24.215481,59.544058,36.624811
54.805728,95.090463,138.875478,171.740908,100.978807,99.672056,29.745263,14.283456,138.431049,1.227205,94.603994,55.669570,169.775200,139.336457,167.733172,138.649733,78.407351,136.942783,-0.000670,-2.015896,32.000000,-235.723756,138.756541,-0.483131,24.419765,0.686013,498122.708620,0.962513,50.100886,20.686607,2.538239,0.048690,0.025581,194.900615,32.000000,209.439111,196.688899,199.205277,179.613040,32.000000,174.414442,67.995767,60.312536,96.116298,45.433343,42.376099,55.904530,50.222691,25.018169,24.181039,59.533770,36.422097
54.735041,95.079684,138.933788,171.743149,100.935564,99.672092,29.610211,14.289022,138.438085,1.227203,94.578609,55.670425,169.813463,139.315433,167.732309,138.772154,78.381308,136.972671,-0.000670,-2.015294,32.000000,-235.722288,138.783970,-0.483109,24.474499,0.684942,498182.997300,0.958996,50.124289,20.695817,2.537734,0.047003,0.027088,195.085736,32.000000,209.165399,197.031672,200.970206,179.052932,32.000000,174.837079,68.007284,60.322900,96.116942,45.433343,42.433001,55.904530,50.208677,25.018169,24.181821,59.543330,36.370887
54.780312,95.079684,138.931738,171.743149,100.948099,99.661948,29.544717,14.281316,138.429399,1.227177,94.639007,55.611064,169.793131,139.343778,167.699974,138.848870,78.366455,136.987656,-0.000671,-2.017036,32.000000,-235.727044,138.720301,-0.482772,24.503007,0.684090,498118.180109,0.957503,50.036148,20.679004,2.533959,0.049403,0.042488,195.137723,32.000000,209.445659,197.322970,199.683158,178.850075,32.000000,175.345763,67.991243,60.313847,96.114464,45.433343,42.396327,55.904530,50.233828,25.018169,24.152584,59.541038,36.448510
54.841231,95.075815,138.967992,171.735583,100.975212,99.664496,29.781829,14.288308,138.426912,1.227160,94.648782,55.762626,169.755047,139.263171,167.643866,138.789205,78.409347,136.921516,-0.000671,-2.018217,32.000000,-235.723165,138.794025,-0.482925,24.545310,0.683918,498187.503414,0.963189,50.093406,20.719425,2.538297,0.058626,0.038769,194.472766,32.000000,209.862538,197.634356,197.210524,178.504354,32.000000,175.172050,67.999891,60.326353,96.113423,45.433343,42.417213,55.904530,50.237542,25.018169,24.142508,59.538530,36.390990
54.828622,95.058126,138.949726,171.731380,100.985434,99.669570,29.754534,14.286025,138.457479,1.227169,94.615218,55.623408,169.716263,139.346529,167.693142,138.790018,78.379841,137.021422,-0.000671,-2.018208,32.000000,-235.720040,138.812300,-0.482687,24.536760,0.682361,498144.580595,0.964363,50.049824,20.741487,2.536162,0.050629,0.034613,194.240110,32.000000,210.110537,197.083936,195.884421,179.042906,32.000000,175.114037,67.998193,60.338491,96.113090,45.433343,42.399209,55.904530,50.210143,25.018169,24.094003,59.546811,36.370227
54.789327,95.055362,139.058185,171.728298,100.976126,99.672155,29.793294,14.286168,138.441115,1.226410,94.519416,55.707043,169.747756,139.356623,167.720603,138.717146,78.392469,136.993814,-0.000670,-2.017624,32.000000,-235.722847,138.793516,-0.482842,24.542687,0.680482,498041.120092,0.955552,49.987352,20.666772,2.534006,0.046516,0.039780,194.270610,32.000000,210.182547,196.692432,197.395064,179.459337,32.000000,174.391705,67.987593,60.361374,96.082791,45.433343,42.426630,55.904530,50.245111,25.018169,24.094506,59.537114,36.475876
54.783449,95.055362,138.937556,171.728298,100.947745,99.669652,29.687608,14.281601,138.441288,1.226227,94.460343,55.758518,169.775529,139.354340,167.726405,138.721218,78.363912,137.007367,-0.000671,-2.015883,32.000000,-235.725447,138.648144,-0.482591,24.549794,0.680821,498106.796357,0.956676,49.981790,20.744342,2.534255,0.044446,0.039093,194.799143,32.000000,209.284724,196.698842,199.480221,179.407506,32.000000,174.350013,68.010276,60.330957,96.087413,45.433343,42.398536,55.904530,50.235759,25.018169,24.087311,59.541205,36.452838
54.729792,95.053151,138.967325,171.725776,100.914411,99.670878,29.522492,14.290592,138.464334,1.225913,94.550400,55.678005,169.782943,139.404438,167.748778,138.600314,78.366334,136.974731,-0.000671,-2.014676,32.000000,-235.719899,138.784235,-0.482885,24.552207,0.681833,498109.851902,0.956190,50.016828,20.718436,2.538052,0.049788,0.038675,195.065555,32.000000,209.182165,196.997757,200.960667,179.044677,32.000000,175.138061,68.018967,60.338050,96.127631,45.433343,42.423157,55.904530,50.218128,25.018169,24.081638,59.545749,36.553131
54.772386,95.058679,138.947253,171.727177,100.944348,99.672186,29.616129,14.280602,138.412995,1.225334,94.587514,55.767752,169.793717,139.328872,167.687862,138.737331,78.358812,136.955926,-0.000671,-2.015851,32.000000,-235.727757,138.807856,-0.483061,24.558108,0.681055,498154.817809,0.959682,50.022484,20.753511,2.536123,0.048606,0.067709,195.011210,32.000000,209.378910,197.465063,199.505996,178.707169,32.000000,175.288021,68.020596,60.361940,96.133947,45.433343,42.405006,55.904530,50.238839,25.018169,24.097460,59.540625,36.446455
54.765693,95.057020,139.017270,171.730539,100.920590,99.675989,29.729459,14.289022,138.476657,1.225197,94.625917,55.771299,169.773089,139.433047,167.687727,138.799860,78.410535,136.977895,-0.000671,-2.015226,32.000000,-235.718354,138.769939,-0.482921,24.500856,0.681952,498177.937569,0.966079,50.071929,20.735391,2.539153,0.051170,0.029105,194.376586,32.000000,209.833128,197.571216,197.356221,178.663310,32.000000,175.394898,68.044985,60.397466,96.160079,45.433343,42.401854,55.904530,50.227363,25.018169,24.097968,59.538737,36.417769
54.805427,95.057020,138.950233,171.730539,100.881162,99.680888,29.744433,14.287024,138.479398,1.224905,94.615548,55.671514,169.747559,139.418978,167.683052,138.827524,78.455351,136.966756,-0.000671,-2.013468,32.000000,-235.724286,138.833367,-0.482937,24.505315,0.681071,498185.610932,0.962240,50.036447,20.733866,2.536812,0.044283,0.036559,194.202893,32.000000,210.131216,196.923925,195.905364,179.071197,32.000000,174.781982,68.051840,60.401027,96.152069,45.433343,42.405006,55.904530,50.222855,25.018169,24.093857,59.541658,36.382919
54.808136,95.049558,139.029826,171.724094,100.901138,99.685855,29.601457,14.282029,138.445966,1.224456,94.526574,55.733930,169.724180,139.401259,167.696596,138.786348,78.408850,137.001592,-0.000672,-2.013471,32.000000,-235.725511,138.734230,-0.482899,24.457951,0.683157,498107.587383,0.958731,50.041231,20.692710,2.538401,0.047874,0.040611,194.262188,32.000000,210.049140,196.723866,197.355293,179.485738,32.000000,174.401536,68.012020,60.380569,96.136286,45.433343,42.432218,55.904530,50.176966,25.018169,24.073589,59.535128,36.500747
54.819647,95.043754,138.971568,171.728578,100.954413,99.695888,29.596264,14.290164,138.537616,1.223987,94.462820,55.742877,169.782765,139.394059,167.691824,138.805239,78.415337,136.951123,-0.000673,-2.012314,32.000000,-235.719507,138.878275,-0.482623,24.427423,0.682109,498027.874565,0.957545,50.002996,20.642536,2.535337,0.055219,0.044897,194.813045,32.000000,209.364072,196.697318,199.627320,179.404112,32.000000,174.410051,68.024176,60.374367,96.156733,45.433343,42.410201,55.904530,50.217245,25.018169,24.057886,59.537439,36.428627
54.750811,95.025789,138.988412,171.725215,100.975015,99.702150,29.541051,14.282172,138.562966,1.223973,94.535998,55.720753,169.790474,139.397161,167.722338,138.778179,78.398389,137.011855,-0.000674,-2.010575,32.000000,-235.725368,138.790173,-0.482485,24.419792,0.683840,498130.996722,0.962149,49.992927,20.705796,2.536664,0.044118,0.034240,195.059015,32.000000,209.196193,196.997042,200.666313,178.913912,32.000000,174.977886,68.021967,60.382212,96.194068,45.433343,42.447785,55.904530,50.221654,25.018169,24.058265,59.536908,36.453939
54.820293,95.025789,138.973395,171.725215,100.950519,99.703357,29.896072,14.285597,138.472578,1.223698,94.605020,55.638736,169.804326,139.409884,167.653673,138.806377,78.417440,137.003364,-0.000673,-2.008824,32.000000,-235.719976,138.897041,-0.482313,24.431987,0.684272,498154.485513,0.962183,49.976049,20.675030,2.535069,0.047937,0.027510,195.009289,32.000000,209.314841,197.445708,199.205337,178.611350,32.000000,175.050253,68.002492,60.381446,96.182546,45.433343,42.413280,55.904530,50.215165,25.018169,24.008611,59.532836,36.664210
54.773286,95.034633,139.002014,171.720732,100.946543,99.707217,29.761807,14.279175,138.503910,1.223626,94.624093,55.728802,169.737332,139.388291,167.685127,138.787406,78.440294,137.000533,-0.000674,-2.007656,32.000000,-235.729840,138.854724,-0.481999,24.431174,0.685619,498227.382810,0.965312,50.024326,20.721194,2.538564,0.050692,0.042277,194.357811,32.000000,209.773171,197.507333,197.271985,178.589801,32.000000,175.493155,68.028780,60.414271,96.198099,45.433343,42.426809,55.904530,50.206596,25.018169,24.033440,59.542268,36.396419
54.829283,95.035739,139.004681,171.718490,100.972773,99.711228,29.516307,14.282457,138.479735,1.223554,94.586415,55.652003,169.701213,139.366289,167.698974,138.785147,78.428750,137.058664,-0.000674,-2.008840,32.000000,-235.723443,138.873669,-0.481957,24.457006,0.684165,498165.089537,0.952553,49.957463,20.698059,2.535072,0.059270,0.032662,194.138508,32.000000,210.145479,196.937994,195.816885,179.166392,32.000000,174.727726,68.014253,60.394994,96.190007,45.433343,42.426609,55.904530,50.203262,25.018169,24.036812,59.528460,36.647408
54.843495,95.029658,138.998452,171.712605,101.014320,99.712468,29.505228,14.286311,138.529841,1.223537,94.489960,55.787593,169.735926,139.352035,167.722564,138.843597,78.426334,136.983672,-0.000674,-2.010589,32.000000,-235.719590,138.880622,-0.481863,24.524198,0.685084,498173.857691,0.957795,50.011536,20.673842,2.537770,0.061362,0.048635,194.402611,32.000000,209.911631,196.783507,197.549633,179.300034,32.000000,174.302510,68.028458,60.390861,96.179991,45.433343,42.454874,55.904530,50.220472,25.018169,24.037121,59.532098,36.469639
54.801086,95.029658,138.989161,171.712605,100.980587,99.708666,29.567931,14.284027,138.545536,1.223546,94.457731,55.670466,169.746713,139.406520,167.711713,138.728207,78.400258,137.032157,-0.000674,-2.010003,32.000000,-235.724824,138.912113,-0.482241,24.520290,0.683566,498192.376401,0.964737,49.958766,20.713343,2.535227,0.058480,0.040585,194.816063,32.000000,209.335032,196.586538,199.678493,179.410089,32.000000,174.646440,68.007641,60.368174,96.183017,45.433343,42.424320,55.904530,50.217988,25.018169,24.020496,59.547441,36.359588
54.799819,95.015287,138.955739,171.708962,100.993060,99.711099,29.751173,14.284170,138.486677,1.223503,94.496050,55.694487,169.775938,139.363107,167.716730,138.792563,78.396022,137.063478,-0.000676,-2.008816,32.000000,-235.723206,138.856455,-0.482217,24.536157,0.681453,498187.598462,0.964827,49.939020,20.679691,2.534456,0.044767,0.026934,195.012878,32.000000,209.124262,197.031869,200.795170,178.879132,32.000000,174.804272,68.026537,60.367936,96.212681,45.433343,42.450754,55.904530,50.198077,25.018169,23.980768,59.544874,36.436404
54.806362,95.011417,139.025740,171.712885,100.979735,99.716293,29.545012,14.283599,138.529254,1.223140,94.546656,55.609611,169.788337,139.413922,167.654454,138.794926,78.413430,136.985368,-0.000676,-2.008811,32.000000,-235.723941,138.788663,-0.482306,24.533954,0.682115,498238.761321,0.963550,49.979810,20.729088,2.536248,0.042935,0.039056,194.987901,32.000000,209.345187,197.499982,199.024185,178.485490,32.000000,175.155721,68.001697,60.388200,96.204380,45.433343,42.436143,55.904530,50.215009,25.018169,23.970147,59.539504,36.476316
54.815050,95.016392,139.016150,171.714286,101.016983,99.716296,29.641635,14.283599,138.530398,1.222835,94.564868,55.706911,169.757860,139.417021,167.640709,138.712296,78.407467,137.080701,-0.000674,-2.008239,32.000000,-235.726236,138.724052,-0.482579,24.452889,0.681501,498241.322068,0.957630,49.966656,20.748386,2.535697,0.044834,0.040156,194.371680,32.000000,209.892756,197.416878,197.006769,178.692137,32.000000,175.494240,67.985978,60.399199,96.211417,45.433343,42.445804,55.904530,50.244199,25.018169,23.970245,59.542110,36.573674
54.827675,95.016392,138.948402,171.714286,101.072549,99.716293,29.461603,14.284455,138.484184,1.223106,94.566448,55.711504,169.695908,139.414778,167.691788,138.816481,78.393889,137.060825,-0.000673,-2.008784,32.000000,-235.724560,138.898836,-0.482163,24.437993,0.681870,498224.573312,0.964229,49.956492,20.693412,2.536672,0.054448,0.038721,194.137100,32.000000,210.032861,196.960301,195.522748,178.918669,32.000000,174.564655,68.005003,60.400770,96.214617,45.433343,42.416863,55.904530,50.197189,25.018169,23.984199,59.534587,36.646675
54.814963,95.029382,139.073742,171.723254,101.078927,99.717553,29.644619,14.281316,138.505234,1.223095,94.472795,55.782923,169.737926,139.407560,167.714858,138.820349,78.434195,137.146815,-0.000674,-2.008828,32.000000,-235.726224,138.753422,-0.482349,24.413917,0.683962,498240.040415,0.960933,49.953110,20.745222,2.536095,0.048913,0.046367,194.336742,32.000000,209.981672,196.727186,197.640057,179.356913,32.000000,174.426816,68.018630,60.399410,96.208627,45.433343,42.449612,55.904530,50.211787,25.018169,24.020480,59.535541,36.628333
54.826813,95.025789,139.058323,171.724374,101.125640,99.723910,29.674611,14.287167,138.491635,1.223087,94.537286,55.735332,169.753043,139.426135,167.703864,138.804361,78.406694,137.053253,-0.000675,-2.008824,32.000000,-235.722996,138.811647,-0.482417,24.402561,0.683823,498259.384562,0.966564,49.940967,20.749243,2.534275,0.043889,0.063374,194.872731,32.000000,209.402308,196.642590,199.500600,179.540148,32.000000,174.291466,68.026768,60.401328,96.242058,45.433343,42.448704,55.904530,50.202614,25.018169,24.010749,59.535590,36.502288
54.809945,95.031317,139.152550,171.722973,101.134019,99.731523,29.739003,14.285740,138.558689,1.223020,94.533641,55.668118,169.772522,139.436616,167.711065,138.839767,78.376253,137.024728,-0.000677,-2.008822,32.000000,-235.723275,138.807283,-0.482543,24.444208,0.685398,498212.931850,0.960879,49.966183,20.750276,2.537149,0.044535,0.033374,195.102731,32.000000,209.099226,197.236518,200.863001,178.693405,32.000000,174.923448,68.018981,60.383816,96.237589,45.433343,42.456982,55.904530,50.241873,25.018169,24.010972,59.532236,36.504415
54.782699,95.031317,139.050016,171.722973,101.152008,99.736505,29.721551,14.284883,138.557342,1.222971,94.549685,55.720541,169.774546,139.353544,167.652581,138.765570,78.397642,136.942088,-0.000679,-2.007677,32.000000,-235.723968,138.858311,-0.482774,24.482236,0.685487,498285.654631,0.959737,49.951192,20.732797,2.536320,0.051207,0.035754,195.009946,32.000000,209.394408,197.528300,199.159440,178.518006,32.000000,175.438570,68.002108,60.390293,96.236408,45.433343,42.448450,55.904530,50.231529,25.018169,24.026589,59.548326,36.578883
54.866343,95.040714,139.142578,171.721572,101.153712,99.742670,29.736909,14.288308,138.527916,1.222756,94.617941,55.713407,169.754490,139.407701,167.661611,138.791812,78.428642,137.025501,-0.000680,-2.006506,32.000000,-235.723821,138.908236,-0.482489,24.559917,0.685143,498396.445191,0.958063,49.972945,20.749520,2.538819,0.052592,0.043536,194.345294,32.000000,209.882122,197.521613,196.892098,178.544093,32.000000,175.332401,68.000101,60.417648,96.266383,45.433343,42.471469,55.904530,50.203328,25.018169,24.053003,59.545120,36.360102
54.808528,95.049005,138.987956,171.725495,101.153021,99.743941,29.579800,14.291305,138.525029,1.222334,94.587579,55.728912,169.725586,139.371058,167.708091,138.906124,78.429944,137.132645,-0.000680,-2.006515,32.000000,-235.719841,138.947291,-0.482352,24.557111,0.683971,498392.198206,0.959189,49.999160,20.688378,2.538210,0.050440,0.050639,194.168708,32.000000,210.008829,196.927994,195.851246,179.066098,32.000000,174.502731,68.016086,60.411953,96.255584,45.433343,42.432702,55.904530,50.213463,25.018169,24.076399,59.538304,36.426279
54.852304,95.049005,139.080252,171.729418,101.133869,99.740147,29.651578,14.286596,138.590108,1.222411,94.525307,55.684893,169.761351,139.448076,167.736845,138.844372,78.407550,137.043051,-0.000679,-2.005438,32.000000,-235.722747,138.888576,-0.482562,24.576414,0.681114,498338.765576,0.957193,49.928110,20.697504,2.536028,0.057866,0.051859,194.453329,32.000000,209.989850,196.595178,197.881415,179.345380,32.000000,174.500563,68.006927,60.420759,96.262218,45.433343,42.473525,55.904530,50.203997,25.018169,24.076823,59.540625,36.611092
54.855945,95.049005,138.989453,171.729418,101.141045,99.736287,29.655069,14.287024,138.495906,1.222414,94.554096,55.795941,169.753360,139.473951,167.734064,138.855068,78.384914,137.030583,-0.000678,-2.004309,32.000000,-235.721008,138.925063,-0.482806,24.527869,0.681252,498381.414209,0.963406,49.991996,20.747715,2.535882,0.052184,0.035800,194.902937,32.000000,209.377278,196.669244,199.631579,179.416576,32.000000,174.429252,68.031697,60.397068,96.254529,45.433343,42.435266,55.904530,50.182043,25.018169,24.077247,59.536406,36.397959
54.833257,95.052322,139.122981,171.725495,101.133155,99.738841,29.746255,14.281744,138.547011,1.222372,94.612451,55.707005,169.788347,139.438656,167.738881,138.830882,78.411920,137.072806,-0.000678,-2.003215,32.000000,-235.728419,138.913746,-0.482747,24.471064,0.680530,498383.922236,0.960208,49.949896,20.727036,2.535541,0.051613,0.037251,195.101939,32.000000,209.024816,197.215442,200.779717,178.559251,32.000000,174.913798,68.027079,60.403741,96.289041,45.433343,42.465294,55.904530,50.202577,25.018169,24.086898,59.542179,36.423638
54.837332,95.047900,139.064106,171.723534,101.140776,99.741415,29.763765,14.286311,138.528043,1.222382,94.624781,55.814557,169.780972,139.440449,167.660144,138.818825,78.403208,136.993793,-0.000678,-2.003226,32.000000,-235.722541,138.814706,-0.482931,24.469202,0.681306,498405.479307,0.959989,49.946397,20.743676,2.533717,0.048616,0.037162,194.900948,32.000000,209.447748,197.377383,198.881081,178.779065,32.000000,175.443925,67.990564,60.372767,96.249511,45.433343,42.461286,55.904530,50.188846,25.018169,24.075060,59.543684,36.463917
54.838821,95.043201,139.076045,171.726616,101.151432,99.737582,29.666010,14.291733,138.523986,1.222408,94.630876,55.748995,169.779508,139.500683,167.691174,138.851139,78.408229,137.096671,-0.000680,-2.002089,32.000000,-235.717938,138.952288,-0.482668,24.430754,0.683972,498382.668710,0.957506,49.971527,20.736972,2.537201,0.049855,0.040366,194.385103,32.000000,209.859103,197.578230,196.831020,178.563278,32.000000,175.140326,67.997664,60.423584,96.250808,45.433343,42.471410,55.904530,50.189953,25.018169,24.075474,59.539907,36.368686
54.830857,95.043201,139.012697,171.726616,101.154050,99.731198,29.450022,14.289735,138.548792,1.222327,94.603352,55.685271,169.717872,139.418753,167.689899,138.732448,78.402995,137.036069,-0.000682,-2.003289,32.000000,-235.719935,138.956327,-0.482388,24.418218,0.683654,498402.975704,0.956881,49.963187,20.707686,2.535939,0.058817,0.049879,194.290870,32.000000,210.031175,196.884109,196.002979,179.053621,32.000000,174.692006,68.004563,60.411239,96.262585,45.433343,42.448036,55.904530,50.191002,25.018169,24.062803,59.539858,36.467879
54.807674,95.036844,139.093083,171.728298,101.155199,99.737472,29.807201,14.286025,138.505693,1.222227,94.542745,55.754657,169.733407,139.410638,167.725642,138.801427,78.449674,136.981754,-0.000682,-2.002724,32.000000,-235.723318,138.848521,-0.482342,24.472663,0.684743,498369.039837,0.959958,49.957057,20.752138,2.536087,0.056946,0.032222,194.452437,32.000000,209.928763,196.598780,197.943823,179.457239,32.000000,174.246366,67.998196,60.422021,96.269282,45.433343,42.490007,55.904530,50.195203,25.018169,24.045491,59.541107,36.514980
54.808283,95.033528,139.012596,171.726616,101.123775,99.743814,30.018309,14.285454,138.559220,1.222476,94.517041,55.779102,169.762041,139.509575,167.715499,138.852520,78.393320,137.088269,-0.000682,-2.000961,32.000000,-235.721102,138.905872,-0.482399,24.467943,0.684826,498350.216408,0.967089,49.964716,20.728232,2.535300,0.051704,0.048122,194.901649,32.000000,209.284627,196.724183,199.812493,179.266704,32.000000,174.250467,67.976087,60.377046,96.221707,45.433343,42.453359,55.904530,50.198094,25.018169,24.036592,59.546074,36.389596
54.831630,95.048452,139.043085,171.721852,101.138195,99.751355,29.777151,14.281887,138.570035,1.222452,94.569704,55.749057,169.743821,139.427706,167.695367,138.760618,78.386138,137.031975,-0.000683,-2.000957,32.000000,-235.726145,138.904588,-0.482650,24.530256,0.684110,498293.905041,0.955983,49.980658,20.655429,2.537840,0.050512,0.041931,195.183547,32.000000,209.196660,197.085798,200.725808,178.804662,32.000000,175.148195,68.002334,60.388002,96.225538,45.433343,42.494263,55.904530,50.203526,25.018169,24.036882,59.537213,36.436624
54.760158,95.048452,139.052521,171.721852,101.136600,99.753879,29.602657,14.287880,138.518499,1.222775,94.603525,55.836919,169.788323,139.434026,167.666393,138.775901,78.399475,137.041723,-0.000683,-2.000958,32.000000,-235.719660,138.922819,-0.483019,24.559026,0.683835,498429.819175,0.949301,49.976754,20.763008,2.536343,0.038787,0.032755,194.938772,32.000000,209.457343,197.477513,198.768167,178.501800,32.000000,175.279969,67.997938,60.373493,96.240620,45.433343,42.465847,55.904530,50.231297,25.018169,24.078737,59.532374,36.572207
54.813443,95.056744,139.108058,171.722133,101.134153,99.756330,29.541997,14.278747,138.526363,1.222784,94.620982,55.730973,169.751596,139.389984,167.669916,138.778666,78.401776,137.017245,-0.000684,-2.002720,32.000000,-235.730760,138.956923,-0.483166,24.568808,0.681992,498489.188991,0.956655,49.969224,20.743121,2.535819,0.044684,0.034512,194.341870,32.000000,209.813324,197.674655,196.975834,178.541677,32.000000,175.493445,68.008100,60.374094,96.227175,45.433343,42.464919,55.904530,50.196997,25.018169,24.102224,59.530653,36.638824
54.810778,95.050111,138.984166,171.716248,101.143335,99.761391,29.908734,14.279033,138.554106,1.222797,94.589565,55.716964,169.727748,139.475584,167.688966,138.773899,78.443072,137.100131,-0.000684,-2.004494,32.000000,-235.729655,138.910871,-0.483115,24.542084,0.682330,498509.795883,0.963676,50.037991,20.734472,2.539301,0.042409,0.030431,194.194919,32.000000,210.140709,196.700604,195.961528,179.282629,32.000000,174.635628,68.039294,60.380810,96.207263,45.433343,42.449142,55.904530,50.196416,25.018169,24.084279,59.545484,36.374629
54.830889,95.031869,139.112965,171.705319,101.169810,99.770233,30.041004,14.284883,138.564207,1.222893,94.514473,55.744419,169.750831,139.447179,167.686706,138.772579,78.442442,136.972124,-0.000684,-2.004523,32.000000,-235.721509,138.878869,-0.482847,24.522676,0.681594,498503.810696,0.964683,49.995008,20.720399,2.537846,0.046444,0.032400,194.566557,32.000000,209.795519,196.706368,198.023693,179.299566,32.000000,174.068982,68.052997,60.389603,96.192154,45.433343,42.475496,55.904530,50.233019,25.018169,24.084713,59.544235,36.579397
54.791531,95.031869,138.942728,171.705319,101.183156,99.779115,29.648101,14.287880,138.419619,1.223389,94.508763,55.788838,169.764818,139.491936,167.691762,138.754714,78.439050,137.059680,-0.000683,-2.004547,32.000000,-235.722938,138.895082,-0.482692,24.474132,0.681728,498443.771485,0.952937,49.990938,20.718958,2.535709,0.077525,0.039531,194.958189,32.000000,209.358306,196.654417,200.112893,179.405203,32.000000,174.621870,68.049061,60.380593,96.180375,45.433343,42.437719,55.904530,50.210852,25.018169,24.034344,59.528145,36.471547
54.805097,95.039055,139.107424,171.704479,101.204214,99.780312,29.549741,14.286596,138.462953,1.221632,94.538988,55.653217,169.777724,139.419202,167.657635,138.753919,78.382150,137.078964,-0.000684,-2.004554,32.000000,-235.724222,138.959877,-0.482609,24.415779,0.682691,498453.961628,0.948409,49.953352,20.658028,2.537128,0.049149,0.045354,195.092669,32.000000,209.223570,197.102827,200.934314,178.609140,32.000000,175.022451,68.031027,60.353998,96.186205,45.433343,42.474309,55.904530,50.202632,25.018169,24.054612,59.529060,36.469786
54.805001,95.038226,138.970945,171.697473,101.193101,99.776446,29.646063,14.291876,138.467907,1.213560,94.602212,55.677827,169.774340,139.437532,167.647144,138.739152,78.437152,137.075918,-0.000684,-2.004550,32.000000,-235.716483,138.883251,-0.482586,24.419556,0.683783,498524.577648,0.961809,49.991213,20.703531,2.535843,0.056116,0.045886,194.924475,32.000000,209.460713,197.554638,198.517260,178.469415,32.000000,175.099181,68.016435,60.400973,96.201058,45.433343,42.448161,55.904530,50.202098,25.018169,24.052645,59.546575,36.518722
54.784228,95.034910,139.024423,171.701676,101.167192,99.768814,29.673295,14.284741,138.472212,1.203464,94.628706,55.692134,169.718151,139.307236,167.623688,138.757279,78.447491,136.901788,-0.000683,-2.004573,32.000000,-235.725258,138.897490,-0.482393,24.402246,0.686115,498642.563108,0.964781,49.985347,20.769703,2.538221,0.051381,0.045998,194.396240,32.000000,209.921727,197.469053,196.812618,178.613301,32.000000,175.254650,68.016105,60.372098,96.157650,45.433343,42.463540,55.904530,50.224560,25.018169,24.052976,59.546467,36.459148
54.703028,95.034910,138.937960,171.701676,101.174564,99.763758,29.864401,14.282743,138.436383,1.190305,94.626194,55.642055,169.704613,139.394958,167.682585,138.710625,78.460933,136.977493,-0.000683,-2.004597,32.000000,-235.728403,138.991592,-0.482331,24.447591,0.685251,498516.918391,0.961609,49.984610,20.713238,2.535735,0.039072,0.063028,194.217677,32.000000,210.127074,196.809999,195.874257,179.125299,32.000000,174.678298,68.045082,60.398403,96.163981,45.433343,42.442394,55.904530,50.261416,25.018169,24.044069,59.540133,36.495905
54.783540,95.015287,139.035578,171.702237,101.201458,99.767540,29.918728,14.287167,138.479051,1.174579,94.506574,55.667108,169.727666,139.380623,167.692620,138.695817,78.428589,136.945024,-0.000683,-2.004616,32.000000,-235.722504,138.940542,-0.482248,24.506888,0.686279,498461.747995,0.961039,50.001281,20.619136,2.537672,0.054208,0.027180,194.520048,32.000000,209.793443,196.695547,198.181661,179.353197,32.000000,174.309914,68.034212,60.377360,96.143957,45.433343,42.453086,55.904530,50.231465,25.018169,23.989778,59.536770,36.512119
54.806173,94.971065,138.955282,171.712325,101.236170,99.771293,29.771330,14.285312,138.466736,1.157731,94.512332,55.700339,169.753500,139.364575,167.695731,138.760620,78.433674,136.959819,-0.000683,-2.004606,32.000000,-235.725343,138.962998,-0.482213,24.535239,0.685721,498449.767909,0.956373,50.079467,20.642120,2.539859,0.043429,0.035606,194.916297,32.000000,209.380819,196.581239,200.116028,179.338972,32.000000,174.406566,68.014385,60.357770,96.144914,45.433343,42.448019,55.904530,50.200974,25.018169,23.867010,59.548060,36.489815
54.879938,94.907222,139.081455,171.712325,101.246274,99.778840,29.513044,14.283742,138.500632,1.140683,94.525615,55.616089,169.771404,139.423689,167.716294,138.675443,78.406633,136.957107,-0.000684,-2.004613,32.000000,-235.724618,138.916070,-0.482331,24.544234,0.683379,498466.749597,0.953112,49.982320,20.658844,2.537908,0.048487,0.029854,195.213349,32.000000,209.126631,197.242057,200.725862,178.598894,32.000000,174.959883,68.036450,60.381297,96.150619,45.433343,42.465337,55.904530,50.181782,25.018169,23.866760,59.544785,36.394291
54.853000,94.907222,139.048187,171.712325,101.230522,99.790753,29.622465,14.285882,138.481035,1.123607,94.554956,55.593539,169.766560,139.373466,167.637852,138.741471,78.428517,136.944882,-0.000685,-2.004606,32.000000,-235.721821,138.867631,-0.482435,24.555197,0.681773,498407.619711,0.957340,49.916322,20.660876,2.535395,0.057219,0.033751,194.760653,32.000000,209.454684,197.459573,198.857978,178.428101,32.000000,175.424022,67.994858,60.362409,96.124562,45.433343,42.477473,55.904530,50.168751,25.018169,23.688706,59.533898,36.480498
54.738136,94.859409,139.077692,171.704759,101.248093,99.799661,29.583740,14.282315,138.495282,1.106472,94.579339,55.581849,169.710313,139.356195,167.672237,138.695366,78.443262,137.010039,-0.000685,-2.004618,32.000000,-235.726209,138.876464,-0.482075,24.497237,0.681047,498379.223659,0.964243,49.781552,20.686612,2.534286,0.052213,0.041328,194.420896,32.000000,209.964491,197.461451,196.662192,178.676887,32.000000,175.324000,67.996543,60.372924,96.133780,45.433343,42.465094,55.904530,50.268604,25.018169,23.554883,59.539445,36.664430
54.751278,94.832877,138.984403,171.714567,101.253009,99.800881,29.457480,14.288737,138.454961,1.087506,94.543578,55.626119,169.695235,139.460819,167.698211,138.804301,78.453814,137.031642,-0.000686,-2.004779,32.000000,-235.723065,139.016839,-0.482382,24.490130,0.684513,498417.293979,0.964727,49.870152,20.675446,2.540782,0.050298,0.080701,194.223021,32.000000,210.082985,196.863133,195.956529,179.078101,32.000000,174.211270,68.013819,60.379865,96.114733,45.433343,42.458057,55.904530,50.239857,25.018169,23.479929,59.535246,36.466191
54.666475,94.826244,139.041236,171.726056,101.258673,99.799555,29.769821,14.282743,138.394543,1.063635,94.509162,55.546216,169.746131,139.382397,167.690960,138.701172,78.446442,136.970473,-0.000685,-2.004817,32.000000,-235.721847,139.065014,-0.482243,24.412711,0.684513,498417.293979,0.964727,49.870152,20.675446,2.540782,0.048319,0.039310,194.549347,32.000000,209.643125,196.549278,198.331378,179.396975,32.000000,174.452969,67.982036,60.363322,96.084157,45.433343,42.463492,55.904530,50.254519,25.018169,23.478484,59.535649,36.456507
54.658918,94.826244,138.946180,171.726056,101.270207,99.800774,29.613161,14.286168,138.472822,1.038893,94.535742,55.508220,169.725483,139.356949,167.669887,138.666134,78.399359,136.977979,-0.000684,-2.003684,32.000000,-235.720553,139.016391,-0.481826,24.396975,0.683975,498362.276750,0.968562,49.830966,20.675285,2.538469,0.070507,0.042436,194.984168,32.000000,209.331081,196.565096,199.809692,179.337711,32.000000,174.381552,67.978121,60.351396,96.081491,45.433343,42.448809,55.904530,50.301936,25.018169,23.458567,59.533170,36.472427
54.649945,94.827902,138.991016,171.745391,101.252667,99.805810,29.487635,14.285882,138.315310,1.013964,94.598669,55.542858,169.743388,139.411148,167.658327,138.678724,78.435571,136.945699,-0.000684,-2.003101,32.000000,-235.721494,138.984290,-0.481942,24.397264,0.687704,498399.472915,0.959980,49.906026,20.653235,2.543446,0.054805,0.041191,195.167294,32.000000,209.034810,197.292013,200.537747,178.391750,32.000000,174.960081,67.998107,60.351837,96.088397,45.433343,42.454052,55.904530,50.268849,25.018169,23.461678,59.543694,36.435670
54.647218,94.819335,138.865129,171.764727,101.258353,99.808337,29.612464,14.279746,138.382720,0.989057,94.677185,55.480356,169.799088,139.291312,167.628997,138.753425,78.413021,136.854840,-0.000683,-2.002502,32.000000,-235.728286,138.910116,-0.481903,24.437232,0.687762,498499.224680,0.965214,49.913312,20.703929,2.542059,0.051217,0.049569,194.786237,32.000000,209.537309,197.414889,198.526398,178.398888,32.000000,175.726804,68.024512,60.360435,96.104543,45.433343,42.427500,55.904530,50.312760,25.018169,23.436378,59.546772,36.370006
54.647770,94.803305,138.965177,171.782941,101.216167,99.805788,30.002408,14.285740,138.361910,0.964283,94.734820,55.454837,169.746653,139.308562,167.636572,138.681026,78.441349,136.932333,-0.000682,-2.002547,32.000000,-235.721472,138.973052,-0.481658,24.477384,0.688158,498461.510044,0.969548,49.923619,20.652186,2.543297,0.061416,0.046256,194.333252,32.000000,209.914741,197.598169,196.462463,178.568048,32.000000,175.026458,68.037521,60.384896,96.120230,45.433343,42.451312,55.904530,50.324062,25.018169,23.434816,59.540045,36.621290
54.688700,94.803305,138.815658,171.782941,101.159049,99.800766,29.560647,14.284741,138.317600,0.939541,94.730500,55.482590,169.708818,139.293044,167.676341,138.648083,78.425003,136.924315,-0.000682,-2.002589,32.000000,-235.722635,138.898795,-0.481675,24.498496,0.686402,498505.996164,0.965518,49.917682,20.631009,2.541120,0.049490,0.035172,194.232440,32.000000,210.066663,196.873506,195.972366,179.007748,32.000000,174.538733,68.042705,60.362845,96.088106,45.433343,42.413080,55.904530,50.296118,25.018169,23.388612,59.529581,36.472354
54.618169,94.800541,138.943295,171.800876,101.166958,99.795707,29.630913,14.281316,138.227390,0.914573,94.677757,55.439205,169.737165,139.277711,167.665535,138.592831,78.472758,136.827680,-0.000681,-2.003754,32.000000,-235.729338,138.858986,-0.481825,24.502378,0.683724,498405.468226,0.966308,49.861669,20.652465,2.538288,0.046434,0.072765,194.577773,32.000000,209.627659,196.544534,198.449290,179.444592,32.000000,174.356852,68.058123,60.398972,96.092236,45.433343,42.430669,55.904530,50.318258,25.018169,23.379222,59.532433,36.469199
54.615803,94.793632,138.813317,171.829459,101.185505,99.785584,29.567089,14.277605,138.283825,0.889628,94.707894,55.448652,169.784153,139.232567,167.701433,138.571030,78.427687,136.860209,-0.000680,-2.003746,32.000000,-235.726984,138.865554,-0.481955,24.459209,0.683724,498405.468226,0.966308,49.861669,20.652465,2.538288,0.056305,0.038255,194.987795,32.000000,209.245658,196.809421,199.945326,179.185287,32.000000,174.328229,68.086862,60.383486,96.079866,45.433343,42.414258,55.904530,50.346358,25.018169,23.358295,59.543015,36.432002
54.618566,94.777326,138.861989,171.857202,101.161335,99.777979,29.929234,14.284598,138.250448,0.864842,94.849964,55.520945,169.827355,139.275773,167.655469,138.627242,78.414911,136.876180,-0.000680,-2.005501,32.000000,-235.722450,138.841057,-0.482187,24.393697,0.685310,498317.184340,0.965307,49.926902,20.558196,2.543902,0.049442,0.043525,194.665585,32.000000,209.562297,197.450680,198.221062,178.471905,32.000000,175.385662,68.085177,60.381365,96.081837,45.433343,42.426386,55.904530,50.354998,25.018169,23.311193,59.538452,36.459882
54.630910,94.778155,138.888465,171.881021,101.176813,99.769055,29.936205,14.288451,138.312648,0.840017,94.833704,55.446990,169.743261,139.212908,167.659693,138.583832,78.438891,136.876441,-0.000679,-2.007209,32.000000,-235.724498,138.917026,-0.482235,24.371877,0.685777,498345.198898,0.967322,49.922275,20.618927,2.541633,0.051915,0.037281,194.363486,32.000000,209.906659,197.635387,196.556422,178.564167,32.000000,175.429638,68.081147,60.412135,96.116210,45.433343,42.400717,55.904530,50.337982,25.018169,23.309268,59.537547,36.440879
54.638820,94.778155,138.792682,171.881021,101.167768,99.765794,29.769891,14.285740,138.227074,0.815269,94.812426,55.449639,169.773996,139.235970,167.672201,138.531738,78.442935,136.771052,-0.000677,-2.007788,32.000000,-235.718686,138.783951,-0.481925,24.340668,0.687759,498309.064588,0.955456,49.903305,20.639391,2.542395,0.042739,0.034683,194.200625,32.000000,210.020626,196.785863,196.211194,179.259218,32.000000,174.804624,68.109212,60.399747,96.094810,45.433343,42.404690,55.904530,50.352504,25.018169,23.309651,59.546644,36.454232
54.662946,94.775944,138.884989,171.903440,101.160379,99.758173,29.695212,14.282886,138.218827,0.790385,94.747982,55.438013,169.809728,139.159709,167.709142,138.593912,78.454032,136.752200,-0.000678,-2.009466,32.000000,-235.723015,138.823192,-0.482058,24.392254,0.688271,498214.417562,0.954916,49.892227,20.615537,2.542306,0.044990,0.034395,194.605959,32.000000,209.558177,196.659240,198.256095,179.441860,32.000000,174.492128,68.133290,60.394247,96.069452,45.433343,42.406063,55.904530,50.355496,25.018169,23.301582,59.529797,36.469566
54.686735,94.778155,138.799299,171.925298,101.192345,99.747916,29.671576,14.290021,138.264533,0.765377,94.771387,55.341026,169.822519,139.246777,167.710386,138.508313,78.402877,136.847322,-0.000678,-2.009460,32.000000,-235.720142,138.803243,-0.481609,24.439173,0.688497,498185.072216,0.960070,49.884600,20.560751,2.540184,0.045421,0.052465,195.012036,32.000000,209.224553,196.893459,200.032388,179.480829,32.000000,174.476373,68.144239,60.365423,96.090173,45.433343,42.402804,55.904530,50.337448,25.018169,23.305789,59.543143,36.403389
