OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Friday, June 14, 2019
1:34:16 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.462225,80.398319,138.874366,158.194059,106.229713,103.389346,29.654947,14.192838,138.232072,0.930891,80.448019,55.603155,156.399356,138.865754,154.636429,138.290852,78.803289,136.432310,-0.000699,0.000472,32.000000,-235.818308,138.596907,-0.630370,24.705210,0.669626,495875.735656,0.955114,34.967604,20.065535,2.514791,0.045909,0.035481,181.668394,32.000000,196.495339,182.312337,184.437334,165.671787,32.000000,159.994848,67.817550,59.580794,94.781550,82.952979,53.380434,58.720655,50.897729,17.294105,50.894803,59.537734,36.812045
54.972929,80.396113,138.849638,158.189586,106.255849,103.394414,29.615679,14.191839,138.274874,0.931757,80.465812,55.594847,156.406141,138.823647,154.647013,138.329620,78.790445,136.542478,-0.000699,0.000478,32.000000,-235.819307,138.532929,-0.630283,24.736629,0.667998,495829.784551,0.949140,34.890738,20.065330,2.510996,0.046436,0.034942,182.420850,32.000000,195.648681,182.633277,186.870101,165.450859,32.000000,160.166264,67.808386,59.586665,94.817321,82.952979,53.356566,58.720655,50.632087,17.294105,50.899108,59.537331,36.792896
54.544675,80.396113,138.836648,158.189586,106.229287,103.396951,29.626862,14.195693,138.208939,0.932655,80.524792,55.668223,156.417670,138.816244,154.640027,138.339177,78.717325,136.430103,-0.000701,0.000496,32.000000,-235.813651,138.617546,-0.630938,24.755013,0.680949,496162.426581,0.968102,35.675262,20.037103,2.549921,0.048437,0.029883,182.595349,32.000000,195.664659,183.047713,186.992547,164.822645,32.000000,160.950677,67.787808,59.575966,94.832611,82.952979,53.366806,58.720655,50.846382,17.294105,50.895735,59.533161,36.846234
55.120107,80.403833,138.825861,158.190704,106.198562,103.402108,29.746747,14.193267,138.257996,0.933380,80.590279,55.588314,156.436855,138.820017,154.541201,138.233586,78.771907,136.459020,-0.000701,0.000536,32.000000,-235.821322,138.652157,-0.631160,24.755774,0.672359,495944.992333,0.959596,35.181131,20.103088,2.525782,0.051438,0.040443,182.051028,32.000000,195.983929,183.507933,184.343742,164.436791,32.000000,161.042326,67.793973,59.588495,94.844676,82.952979,53.341251,58.720655,50.457702,17.294105,50.926863,59.532354,36.811311
54.563564,80.405763,138.775876,158.191543,106.204695,103.407216,29.676214,14.194551,138.263693,0.933944,80.644514,55.656361,156.360303,138.852132,154.599938,138.262576,78.793375,136.474179,-0.000701,0.000549,32.000000,-235.814628,138.506761,-0.631772,24.764009,0.678193,496322.530394,0.967487,35.593401,20.122003,2.545375,0.051707,0.031421,181.410366,32.000000,196.688663,183.452953,181.899027,164.518284,32.000000,160.908711,67.813206,59.595733,94.862933,82.952979,53.345798,58.720655,50.822130,17.294105,50.937932,59.538855,36.845354
54.920435,80.409347,138.854752,158.185951,106.148513,103.407265,29.675036,14.189699,138.256553,0.934651,80.540102,55.759855,156.361899,138.788555,154.621592,138.298632,78.770961,136.370893,-0.000700,0.000569,32.000000,-235.819972,138.517573,-0.631812,24.779797,0.669589,495951.133199,0.952669,35.047732,20.081371,2.518607,0.047997,0.028129,181.434107,32.000000,196.802576,182.547033,182.235502,165.374416,32.000000,160.379451,67.821205,59.608013,94.848585,82.952979,53.324569,58.720655,50.597977,17.294105,50.942318,59.541599,36.850343
54.724113,80.409347,138.738153,158.185951,106.121671,103.417495,29.747111,14.190270,138.217572,0.935403,80.432474,55.674496,156.394125,138.869384,154.620971,138.291054,78.784733,136.393665,-0.000701,0.000576,32.000000,-235.815303,138.618486,-0.632112,24.760652,0.677422,496225.620965,0.965632,35.584815,20.067217,2.543380,0.053810,0.048343,181.857341,32.000000,196.110253,182.429350,185.146356,165.544844,32.000000,159.852897,67.841739,59.612785,94.858479,82.952979,53.333237,58.720655,50.715710,17.294105,50.959181,59.530554,36.711238
55.402739,80.402179,138.821301,158.184274,106.097509,103.427720,29.676908,14.191411,138.241432,0.935805,80.436253,55.722907,156.439176,138.789125,154.657419,138.284047,78.761035,136.441493,-0.000701,0.000621,32.000000,-235.814162,138.636107,-0.632574,24.767444,0.672100,496087.708119,0.958827,35.244768,20.039792,2.528289,0.058685,0.092462,182.465910,32.000000,195.601470,182.652133,187.078451,165.431480,32.000000,160.411220,67.843957,59.578473,94.874317,82.952979,53.332122,58.720655,50.925700,17.294105,50.938676,59.527958,36.877415
54.575850,80.391426,138.697010,158.175886,106.071309,103.432857,29.647423,14.197690,138.318643,0.936588,80.500296,55.726262,156.449678,138.730969,154.584704,138.314609,78.755844,136.470953,-0.000701,0.000638,32.000000,-235.810014,138.639938,-0.633760,24.785619,0.674994,496211.921076,0.960348,35.433594,20.037011,2.535229,0.055861,0.044668,182.579446,32.000000,195.756421,183.171458,186.405457,164.612267,32.000000,161.134955,67.802696,59.556550,94.869624,82.952979,53.312444,58.720655,50.813942,17.294105,50.905667,59.532492,36.675948
55.000987,80.387566,138.875429,158.173370,106.033424,103.436580,29.650793,14.193409,138.319918,0.936936,80.531131,55.617696,156.419292,138.904333,154.544031,138.290934,78.788188,136.406436,-0.000701,0.000636,32.000000,-235.815442,138.660457,-0.634061,24.784150,0.665250,495946.990798,0.949817,34.775889,20.083789,2.505676,0.079610,0.040874,181.801124,32.000000,196.220872,183.497130,183.486094,164.330255,32.000000,160.913632,67.802077,59.566849,94.854615,82.952979,53.339577,58.720655,50.528073,17.294105,50.909898,59.526040,36.871619
54.479540,80.387566,138.758883,158.173370,106.016016,103.437894,29.788919,14.191697,138.235833,0.937421,80.591172,55.599090,156.350221,138.876684,154.603078,138.376089,78.808119,136.448961,-0.000702,0.000626,32.000000,-235.815843,138.591197,-0.633963,24.790339,0.676373,496396.830010,0.966537,35.558619,20.103192,2.541362,0.046423,0.034353,181.353570,32.000000,196.693141,183.192953,181.691342,164.791071,32.000000,160.727999,67.846611,59.601740,94.889505,82.952979,53.333589,58.720655,50.865363,17.294105,50.900691,59.525785,36.887466
54.503464,80.388118,138.891118,158.173090,105.987651,103.439046,29.686802,14.194836,138.303367,0.938395,80.393739,55.647225,156.337956,138.864326,154.602136,138.370754,78.753457,136.511031,-0.000704,0.000655,32.000000,-235.812540,138.576063,-0.633486,24.807491,0.671049,496123.339288,0.958295,35.145659,20.039719,2.524962,0.062172,0.050078,181.494319,32.000000,196.725514,182.294405,182.911085,165.529333,32.000000,160.084510,67.825607,59.583470,94.825754,82.952979,53.323339,58.720655,50.380824,17.294105,50.906798,59.532236,36.695758
55.155472,80.382328,138.780838,158.172531,105.994932,103.440262,29.623008,14.193980,138.286984,0.939132,80.389857,55.715242,156.377055,138.816000,154.591755,138.358978,78.775409,136.488464,-0.000705,0.000663,32.000000,-235.813068,138.629049,-0.633187,24.792936,0.678042,496362.108452,0.963840,35.647775,20.040308,2.546991,0.046485,0.028916,182.156936,32.000000,195.962145,182.459436,185.823324,165.497207,32.000000,159.852410,67.846226,59.559338,94.821909,82.952979,53.338905,58.720655,50.442679,17.294105,50.890878,59.535255,36.843153
54.810970,80.381776,138.853428,158.171133,106.009501,103.441606,29.741545,14.196121,138.280136,0.939679,80.493162,55.749870,156.411536,138.879313,154.628961,138.354110,78.757680,136.522926,-0.000704,0.000658,32.000000,-235.812239,138.679158,-0.633020,24.789867,0.677927,496464.996566,0.966705,35.625209,20.124911,2.548299,0.042380,0.028360,182.525496,32.000000,195.630736,182.742860,187.389477,165.020256,32.000000,160.570093,67.851356,59.561158,94.882715,82.952979,53.350089,58.720655,50.697086,17.294105,50.895010,59.541373,36.827966
54.559998,80.381776,138.745934,158.171133,105.998144,103.448061,29.666743,14.191411,138.368913,0.940368,80.552244,55.668165,156.426230,138.886512,154.554769,138.365536,78.769662,136.602285,-0.000705,0.000641,32.000000,-235.821866,138.712139,-0.633163,24.791257,0.668038,496079.902004,0.956279,34.992362,20.092073,2.516175,0.053126,0.035694,182.389323,32.000000,195.872394,183.350961,185.679871,164.444774,32.000000,161.170607,67.848411,59.561965,94.864646,82.952979,53.327235,58.720655,50.807658,17.294105,50.897223,59.519195,36.845647
54.323503,80.393907,138.924083,158.171693,105.970541,103.451154,29.562980,14.195835,138.364021,0.941295,80.530594,55.654884,156.393995,138.917362,154.553109,138.363441,78.793394,136.516764,-0.000705,0.000652,32.000000,-235.811869,138.644120,-0.632954,24.785960,0.673622,496300.403004,0.959023,35.322418,20.126425,2.533315,0.047687,0.040004,181.672043,32.000000,196.557580,183.566375,182.797691,164.411270,32.000000,161.250866,67.854491,59.608018,94.893592,82.952979,53.367555,58.720655,50.466005,17.294105,50.943537,59.543487,36.749096
55.266578,80.387842,138.774812,158.167499,105.973390,103.455721,29.721759,14.190412,138.410081,0.942200,80.510497,55.588872,156.352174,138.879477,154.595575,138.382791,78.814177,136.618590,-0.000705,0.000654,32.000000,-235.817619,138.702329,-0.633137,24.789369,0.676798,496439.581591,0.966333,35.564270,20.152705,2.542997,0.053063,0.039106,181.316251,32.000000,196.765203,182.776814,181.536309,164.972794,32.000000,160.532577,67.857498,59.589208,94.904322,82.952979,53.334292,58.720655,50.373852,17.294105,50.926723,59.534744,36.829726
55.075776,80.379295,138.886301,158.160789,105.984157,103.462581,29.712634,14.191126,138.286418,0.943153,80.384529,55.695819,156.368088,138.949357,154.622875,138.436146,78.827928,136.546008,-0.000706,0.000648,32.000000,-235.817234,138.742364,-0.633073,24.807229,0.681477,496545.621901,0.974392,35.805082,20.087739,2.557348,0.063907,0.050113,181.569269,32.000000,196.657913,182.246156,183.505333,165.515108,32.000000,159.805683,67.874201,59.611959,94.871059,82.952979,53.368313,58.720655,50.884940,17.294105,50.930914,59.533170,36.687540
54.955551,80.379295,138.791824,158.160789,106.015308,103.464295,29.561542,14.193409,138.311256,0.943991,80.401937,55.690793,156.410226,139.032714,154.614784,138.488790,78.760907,136.594815,-0.000708,0.000629,32.000000,-235.812656,138.694557,-0.632745,24.803007,0.666576,496029.062331,0.951163,34.891588,20.116051,2.511008,0.052817,0.047733,182.228639,32.000000,195.851266,182.433704,186.494882,165.532055,32.000000,159.890461,67.858649,59.581968,94.874998,82.952979,53.339512,58.720655,50.559941,17.294105,50.905352,59.541589,36.744327
54.825624,80.390875,138.929319,158.164423,106.032076,103.468106,29.670050,14.193695,138.366947,0.944962,80.433674,55.773434,156.430844,138.999232,154.604043,138.516944,78.742009,136.524907,-0.000708,0.000641,32.000000,-235.813190,138.799101,-0.632504,24.807439,0.669524,496120.933728,0.955102,35.065670,20.067308,2.521731,0.048349,0.026775,182.537954,32.000000,195.662771,182.974037,187.293833,164.915815,32.000000,160.725789,67.869304,59.607014,94.905224,82.952979,53.372535,58.720655,50.744492,17.294105,50.949722,59.533761,36.836183
54.477403,80.381500,138.841113,158.166380,106.065972,103.476964,29.798055,14.187986,138.318255,0.945896,80.508089,55.699989,156.460484,138.954536,154.556182,138.432029,78.793682,136.574538,-0.000708,0.000655,32.000000,-235.823324,138.695824,-0.632163,24.774945,0.670930,496325.512006,0.962295,35.180995,20.157861,2.525529,0.053812,0.065057,182.078298,32.000000,196.039647,183.361230,184.759463,164.399786,32.000000,160.992417,67.855789,59.621513,94.904356,82.952979,53.357391,58.720655,50.856767,17.294105,50.921380,59.531036,36.714393
54.841703,80.368818,138.862976,158.160509,106.094248,103.484587,29.668118,14.192268,138.316325,0.946622,80.533343,55.657976,156.368038,139.019011,154.564555,138.406648,78.793294,136.586491,-0.000710,0.000647,32.000000,-235.815436,138.744974,-0.631984,24.766264,0.673512,496463.664452,0.961321,35.317422,20.143050,2.534022,0.050329,0.039605,181.432040,32.000000,196.614079,183.514306,181.989203,164.338382,32.000000,160.891713,67.845858,59.635010,94.904782,82.952979,53.386124,58.720655,50.332955,17.294105,50.925504,59.534715,36.724518
54.836047,80.368818,138.862557,158.160509,106.096206,103.489674,29.548299,14.198119,138.461098,0.946749,80.435701,55.711096,156.339905,139.012954,154.599928,138.458948,78.797843,136.532596,-0.000710,0.000619,32.000000,-235.815158,138.672672,-0.631703,24.784701,0.679180,496573.133772,0.963936,35.643773,20.115310,2.548600,0.056780,0.031520,181.284262,32.000000,196.978176,182.444036,181.829666,165.161157,32.000000,160.390085,67.865196,59.643196,94.893929,82.952979,53.361654,58.720655,50.629586,17.294105,50.885475,59.533495,36.849169
54.952941,80.370748,138.913721,158.159670,106.090060,103.494436,29.701427,14.186702,138.379567,0.946650,80.350457,55.780086,156.392954,138.911492,154.641742,138.433515,78.797665,136.580926,-0.000708,0.000615,32.000000,-235.820346,138.717545,-0.631416,24.777384,0.674110,496403.508696,0.961176,35.279902,20.121459,2.532069,0.049076,0.038152,181.770941,32.000000,196.341724,182.304019,184.493718,165.393146,32.000000,159.871583,67.890368,59.658114,94.846987,82.952979,53.384159,58.720655,50.781878,17.294105,50.896173,59.536426,36.732295
54.398045,80.369645,138.826810,158.157713,106.099490,103.498253,29.697180,14.192125,138.313240,0.946592,80.403466,55.699255,156.404435,138.902070,154.642654,138.379777,78.764912,136.529541,-0.000707,0.000609,32.000000,-235.814268,138.740589,-0.631400,24.791257,0.673719,496421.129895,0.965230,35.285341,20.090924,2.532323,0.042555,0.036916,182.316568,32.000000,195.598154,182.613434,187.072909,165.239050,32.000000,159.996248,67.893866,59.632240,94.867239,82.952979,53.351811,58.720655,50.901232,17.294105,50.896349,59.541569,36.777929
54.538892,80.374332,138.952475,158.161907,106.151389,103.504780,29.543990,14.197548,138.385019,0.946545,80.476225,55.743500,156.403282,138.955941,154.583607,138.396771,78.746341,136.525822,-0.000709,0.000625,32.000000,-235.809173,138.702775,-0.630832,24.787009,0.672485,496386.539668,0.958071,35.174953,20.114407,2.527867,0.057929,0.035565,182.567611,32.000000,195.759131,183.104283,186.626818,164.652887,32.000000,161.048302,67.887604,59.649862,94.869969,82.952979,53.374290,58.720655,50.270424,17.294105,50.900344,59.538678,36.749242
55.119452,80.374332,138.824296,158.161907,106.182988,103.509871,29.684672,14.190841,138.316369,0.946489,80.528516,55.712752,156.408160,138.897686,154.570713,138.365291,78.804437,136.545070,-0.000709,0.000631,32.000000,-235.815388,138.675510,-0.629644,24.774525,0.679967,496756.715966,0.968921,35.708659,20.122382,2.552055,0.061289,0.045802,181.780703,32.000000,196.265792,183.494390,183.829091,164.308357,32.000000,161.109299,67.885075,59.665793,94.877827,82.952979,53.350346,58.720655,50.447854,17.294105,50.920656,59.539789,36.888053
54.775468,80.371851,138.890404,158.159391,106.176630,103.517472,29.770649,14.194123,138.379960,0.946183,80.503201,55.738288,156.359709,138.859208,154.587992,138.435394,78.808048,136.563207,-0.000709,0.000601,32.000000,-235.814401,138.724640,-0.629161,24.781108,0.678686,496757.549568,0.971272,35.577203,20.139161,2.547769,0.051260,0.039290,181.300796,32.000000,196.790128,183.311021,181.529155,164.622867,32.000000,160.982467,67.905319,59.698419,94.879356,82.952979,53.385127,58.720655,50.654693,17.294105,50.916073,59.537980,36.708817
54.504482,80.366612,138.861760,158.154079,106.176377,103.527628,29.709568,14.197690,138.318152,0.945877,80.414333,55.728211,156.361780,138.929168,154.607094,138.382897,78.829663,136.524496,-0.000710,0.000599,32.000000,-235.811817,138.721681,-0.629083,24.793041,0.669737,496365.439963,0.955598,35.018859,20.090345,2.518608,0.043857,0.038701,181.386918,32.000000,196.896745,182.432579,182.359299,165.495734,32.000000,160.198958,67.931311,59.711225,94.862280,82.952979,53.362579,58.720655,50.829067,17.294105,50.901893,59.524958,36.868978
54.520862,80.358892,138.920911,158.150444,106.150194,103.537823,29.584131,14.195122,138.349905,0.945788,80.395068,55.750171,156.399098,138.908982,154.632765,138.417325,78.810229,136.521764,-0.000711,0.000580,32.000000,-235.814385,138.710954,-0.629332,24.799702,0.675055,496569.918321,0.959443,35.346653,20.095481,2.535632,0.044241,0.029348,182.019840,32.000000,196.147368,182.426801,185.472859,165.513812,32.000000,159.515694,67.904625,59.693097,94.852874,82.952979,53.374005,58.720655,50.530762,17.294105,50.905856,59.543349,36.708964
55.073443,80.358892,138.880246,158.150444,106.171615,103.545436,29.718616,14.197120,138.314966,0.945736,80.368821,55.728290,156.385042,138.923867,154.646299,138.378415,78.763221,136.619747,-0.000712,0.000560,32.000000,-235.814190,138.702673,-0.628992,24.799387,0.678686,496709.423408,0.966720,35.602718,20.055198,2.547713,0.055415,0.035930,182.497327,32.000000,195.738346,182.703777,187.222632,165.147484,32.000000,160.513998,67.924911,59.682498,94.860741,82.952979,53.366692,58.720655,50.482002,17.294105,50.882943,59.533062,36.808010
54.701601,80.364406,138.938765,158.144852,106.193765,103.561921,29.676470,14.189984,138.288219,0.945427,80.435448,55.685094,156.412940,138.869751,154.553935,138.404853,78.773362,136.540949,-0.000712,0.000569,32.000000,-235.817884,138.704185,-0.629227,24.815071,0.678629,496778.217508,0.970577,35.579177,20.073314,2.548032,0.052709,0.038679,182.446770,32.000000,195.798996,183.201283,185.922208,164.396145,32.000000,160.991771,67.896998,59.674052,94.846105,82.952979,53.362245,58.720655,50.627775,17.294105,50.905999,59.528047,36.853424
54.534538,80.348139,138.833181,158.139540,106.210941,103.568319,29.756442,14.196406,138.395972,0.945119,80.462174,55.750318,156.410336,138.934246,154.551703,138.418446,78.822086,136.490890,-0.000712,0.000565,32.000000,-235.812937,138.771955,-0.629964,24.779429,0.670241,496621.303196,0.955670,35.047503,20.167565,2.521728,0.053670,0.043153,181.651731,32.000000,196.344704,183.514277,183.041849,164.246183,32.000000,161.010469,67.933645,59.740887,94.894753,82.952979,53.350018,58.720655,50.817780,17.294105,50.853425,59.535482,36.851003
54.535486,80.351448,138.916456,158.139261,106.213124,103.570746,29.671493,14.188700,138.439258,0.945105,80.480927,55.777861,156.318805,138.962591,154.614350,138.382545,78.818834,136.584229,-0.000711,0.000563,32.000000,-235.817857,138.698659,-0.629340,24.802010,0.675767,496880.381517,0.964304,35.410339,20.119433,2.539940,0.053241,0.041290,181.275460,32.000000,196.803187,182.893691,181.540556,164.895482,32.000000,160.783200,67.943031,59.736923,94.891963,82.952979,53.372442,58.720655,50.369456,17.294105,50.857188,59.536485,36.880937
55.217896,80.351448,138.841383,158.139261,106.229903,103.575771,29.633328,14.195264,138.346616,0.944941,80.344142,55.821948,156.326162,139.046803,154.593344,138.501890,78.809360,136.610220,-0.000710,0.000564,32.000000,-235.812603,138.707344,-0.628977,24.796424,0.678690,496878.885779,0.964951,35.555215,20.046568,2.545784,0.040349,0.039998,181.522015,32.000000,196.665027,182.350221,183.217107,165.356264,32.000000,159.867993,67.899140,59.695119,94.829039,82.952979,53.353781,58.720655,50.385763,17.294105,50.872469,59.533879,36.769345
54.825732,80.356135,138.951312,158.133949,106.273502,103.579576,29.716116,14.200687,138.367892,0.944718,80.320909,55.674355,156.363926,138.923846,154.591840,138.393391,78.752255,136.571078,-0.000708,0.000559,32.000000,-235.808328,138.787168,-0.628928,24.787140,0.678522,496901.999477,0.967726,35.557608,20.094831,2.547267,0.043129,0.032012,182.117013,32.000000,195.853733,182.463081,186.022584,165.340354,32.000000,159.810977,67.909134,59.687148,94.804012,82.952979,53.366349,58.720655,50.588902,17.294105,50.892567,59.539130,36.872500
55.239833,80.350897,138.955132,158.132271,106.344424,103.583393,29.688334,14.198975,138.371410,0.944336,80.394385,55.734369,156.420353,138.944645,154.612447,138.422645,78.781209,136.605931,-0.000709,0.000556,32.000000,-235.810860,138.788555,-0.628704,24.786065,0.668160,496590.259464,0.955942,34.901744,20.116833,2.514427,0.057687,0.045043,182.349228,32.000000,195.824917,182.820106,187.132454,164.914985,32.000000,160.696004,67.918061,59.684821,94.836070,82.952979,53.388754,58.720655,50.366066,17.294105,50.878218,59.535000,36.791795
55.384867,80.356686,138.975726,158.135067,106.360321,103.578289,29.637207,14.194979,138.482964,0.943956,80.508375,55.709906,156.424776,139.001495,154.555204,138.530778,78.782063,136.572878,-0.000708,0.000567,32.000000,-235.815511,138.752254,-0.628449,24.782498,0.674843,496931.126318,0.960780,35.282578,20.155068,2.534418,0.047949,0.039693,182.232146,32.000000,196.052611,183.315113,184.992258,164.395534,32.000000,161.187354,67.942485,59.686803,94.844972,82.952979,53.356265,58.720655,50.797930,17.294105,50.882010,59.542877,36.844693
54.540938,80.356686,138.879622,158.135067,106.380646,103.575681,29.665495,14.190841,138.380600,0.943590,80.524539,55.795433,156.399888,138.939773,154.549556,138.414836,78.832039,136.583758,-0.000708,0.000565,32.000000,-235.819322,138.749910,-0.627494,24.762199,0.668766,496670.105971,0.953825,34.880211,20.142917,2.515488,0.044389,0.039464,181.440652,32.000000,196.695046,183.461990,182.466803,164.354411,32.000000,161.050260,67.973296,59.697757,94.840424,82.952979,53.366783,58.720655,50.783399,17.294105,50.905959,59.531676,36.837063
54.776901,80.371575,138.992646,158.133389,106.400833,103.574349,29.776221,14.191982,138.455125,0.943467,80.491200,55.763925,156.337129,138.981859,154.593740,138.430972,78.862043,136.528419,-0.000708,0.000559,32.000000,-235.815886,138.814684,-0.627696,24.761124,0.666807,496575.990481,0.952702,34.747450,20.126128,2.509273,0.052517,0.035311,181.270020,32.000000,196.900407,182.662723,181.705850,164.907671,32.000000,160.337789,67.989837,59.690518,94.824329,82.952979,53.391171,58.720655,50.600870,17.294105,50.961590,59.524103,36.838457
54.834388,80.382328,138.927396,158.131991,106.408426,103.573001,29.630572,14.201115,138.333181,0.943472,80.383253,55.790763,156.359278,138.992134,154.612532,138.390397,78.844705,136.586687,-0.000706,0.000561,32.000000,-235.804786,138.745338,-0.626812,24.725037,0.679380,496903.739923,0.967874,35.557583,20.081397,2.546337,0.059113,0.069829,181.637394,32.000000,196.536054,182.221744,184.113858,165.420318,32.000000,160.015171,67.960583,59.692058,94.775451,82.952979,53.382356,58.720655,50.605673,17.294105,51.002961,59.534636,36.839191
55.251110,80.389772,138.962329,158.136744,106.398192,103.578015,29.616892,14.194123,138.414445,0.943603,80.410920,55.620521,156.412955,138.904394,154.626599,138.380634,78.785161,136.630789,-0.000705,0.000567,32.000000,-235.817515,138.730840,-0.626534,24.707308,0.676491,496734.593774,0.959763,35.344998,20.024709,2.537432,0.056946,0.042891,182.264388,32.000000,195.826357,182.486915,186.752190,165.297957,32.000000,159.992625,67.978958,59.672388,94.799230,82.952979,53.357878,58.720655,50.859276,17.294105,51.007094,59.529001,36.809844
54.458507,80.389772,138.958350,158.136744,106.403049,103.585743,29.715879,14.194694,138.402431,0.943892,80.520536,55.708646,156.436293,138.995174,154.584153,138.493171,78.815683,136.572267,-0.000706,0.000582,32.000000,-235.814322,138.643794,-0.626155,24.731410,0.676282,496747.942063,0.963389,35.300446,20.070143,2.533582,0.042853,0.031457,182.383093,32.000000,195.768200,182.909939,187.031285,164.606792,32.000000,161.040759,67.961413,59.682815,94.794930,82.952979,53.394746,58.720655,50.836362,17.294105,51.037141,59.528027,36.754598
54.787256,80.403282,138.959578,158.136744,106.396318,103.589510,29.751819,14.191126,138.395922,0.944019,80.575359,55.763556,156.462138,138.993074,154.521135,138.459289,78.802429,136.649503,-0.000705,0.000598,32.000000,-235.813300,138.737796,-0.626950,24.683652,0.670800,496683.757000,0.955956,34.908305,20.150946,2.515105,0.052067,0.038852,181.905272,32.000000,196.288214,183.331297,184.115774,164.385789,32.000000,161.008445,67.954950,59.693510,94.783931,82.952979,53.355463,58.720655,50.361268,17.294105,51.088336,59.529925,36.820555
54.841008,80.399422,138.941977,158.136185,106.407192,103.585850,29.621737,14.190983,138.395452,0.944020,80.520328,55.804022,156.396594,138.998478,154.559499,138.454257,78.845856,136.605775,-0.000704,0.000586,32.000000,-235.818032,138.625400,-0.626744,24.701905,0.682012,497072.091946,0.968004,35.670309,20.092213,2.551637,0.053969,0.083429,181.351327,32.000000,196.745099,183.358146,181.876293,164.331830,32.000000,161.109919,67.967172,59.695772,94.787467,82.952979,53.390999,58.720655,50.590411,17.294105,51.079285,59.532413,36.819455
54.616103,80.384809,138.998392,158.137863,106.414443,103.580774,29.618822,14.194408,138.347231,0.944005,80.428383,55.772848,156.327716,139.054919,154.577118,138.461104,78.799904,136.644297,-0.000704,0.000562,32.000000,-235.813132,138.682667,-0.626922,24.679770,0.678444,496964.708673,0.960568,35.366740,20.142698,2.536349,0.049755,0.037137,181.352462,32.000000,196.846838,182.375742,182.323818,165.262055,32.000000,160.565164,67.956175,59.670383,94.742743,82.952979,53.372961,58.720655,50.600424,17.294105,51.083602,59.529187,36.849682
54.741743,80.384809,138.963459,158.137863,106.383886,103.583290,29.764398,14.193409,138.401474,0.944126,80.385730,55.669189,156.379033,138.875786,154.626277,138.467765,78.822570,136.699616,-0.000704,0.000550,32.000000,-235.816917,138.732247,-0.626631,24.673188,0.677010,496827.067095,0.963710,35.311174,20.078194,2.533542,0.063814,0.036222,181.859609,32.000000,196.158840,182.356301,184.790987,165.518134,32.000000,159.641247,67.962382,59.672451,94.760164,82.952979,53.395959,58.720655,50.660665,17.294105,51.037049,59.531971,36.699573
54.657119,80.384809,139.041478,158.140938,106.364640,103.585859,29.842596,14.195693,138.397710,0.944219,80.411551,55.676670,156.408732,138.952781,154.662473,138.511771,78.777586,136.631869,-0.000705,0.000560,32.000000,-235.813323,138.726699,-0.626991,24.655197,0.681237,496991.439788,0.968058,35.513164,20.142714,2.545008,0.045082,0.035773,182.380594,32.000000,195.645827,182.609403,187.171181,165.151098,32.000000,160.300615,67.948101,59.649205,94.765583,82.952979,53.371823,58.720655,50.731910,17.294105,51.041208,59.541992,36.723417
55.126105,80.379846,138.897726,158.142616,106.409052,103.588351,29.471768,14.192838,138.406460,0.944218,80.479707,55.813999,156.397619,138.963793,154.600256,138.534179,78.772027,136.608936,-0.000704,0.000595,32.000000,-235.813882,138.808524,-0.626653,24.658422,0.679353,496894.595934,0.960932,35.392078,20.146703,2.538528,0.052429,0.039632,182.497860,32.000000,195.737483,183.048157,186.516220,164.565422,32.000000,161.192432,67.925873,59.662465,94.762544,82.952979,53.378148,58.720655,50.419738,17.294105,51.028126,59.543576,36.709917
55.492681,80.380673,138.930883,158.135626,106.467612,103.595965,29.627334,14.200545,138.478723,0.944239,80.495549,55.764203,156.369971,139.007061,154.532815,138.516623,78.773228,136.643087,-0.000703,0.000592,32.000000,-235.808307,138.768751,-0.627334,24.668992,0.681560,497038.606976,0.960059,35.473611,20.159043,2.543886,0.053775,0.031217,181.707375,32.000000,196.274264,183.427181,183.173312,164.202808,32.000000,160.871474,67.883763,59.647243,94.681869,82.952979,53.386760,58.720655,50.863293,17.294105,51.032231,59.525204,36.844473
54.530716,80.380673,138.918586,158.135626,106.499955,103.606141,29.845128,14.196977,138.380199,0.944248,80.542893,55.655700,156.317181,139.019479,154.594182,138.473126,78.828796,136.706285,-0.000703,0.000608,32.000000,-235.813841,138.762899,-0.626908,24.705708,0.673700,496810.985993,0.963117,35.018002,20.153548,2.519636,0.052732,0.037318,181.298043,32.000000,196.725032,182.965436,181.637451,164.803337,32.000000,160.863628,67.903805,59.667483,94.704989,82.952979,53.383637,58.720655,50.783739,17.294105,51.039216,59.539229,36.857312
54.670319,80.379570,139.040598,158.126120,106.485204,103.620455,29.654183,14.195550,138.524231,0.944252,80.436840,55.707228,156.365837,139.016258,154.619862,138.404226,78.854010,136.605118,-0.000701,0.000616,32.000000,-235.808056,138.819230,-0.626924,24.749637,0.668204,496656.171418,0.951214,34.668623,20.168806,2.503589,0.052200,0.035862,181.461112,32.000000,196.736308,182.279564,183.067390,165.357065,32.000000,160.078754,67.920390,59.661127,94.651523,82.952979,53.377902,58.720655,50.389741,17.294105,51.039495,59.529935,36.817474
54.760903,80.379295,138.925361,158.123884,106.497931,103.628120,29.552929,14.194408,138.426007,0.944263,80.377198,55.731751,156.375488,138.998151,154.637102,138.500056,78.839830,136.642338,-0.000700,0.000624,32.000000,-235.816738,138.856920,-0.626208,24.757242,0.681542,497095.972351,0.962586,35.591441,20.143692,2.547529,0.060732,0.035022,182.102017,32.000000,195.896044,182.370780,185.602050,165.301928,32.000000,159.855887,67.903569,59.623134,94.608157,82.952979,53.388061,58.720655,50.636636,17.294105,51.042640,59.538186,36.867877
54.693577,80.380122,139.017778,158.121926,106.498154,103.624297,29.509830,14.194123,138.417877,0.944275,80.440212,55.801964,156.401634,139.014341,154.665197,138.458374,78.761334,136.654949,-0.000698,0.000630,32.000000,-235.813745,138.820087,-0.625970,24.798496,0.678977,497039.374439,0.966214,35.455648,20.069724,2.543256,0.050547,0.051042,182.401738,32.000000,195.608483,182.788442,187.315006,164.952796,32.000000,160.421855,67.931961,59.640466,94.625426,82.952979,53.384779,58.720655,50.629097,17.294105,51.046739,59.519795,36.871326
54.812468,80.380122,138.978349,158.121926,106.468905,103.615423,29.926207,14.198832,138.448900,0.944404,80.510433,55.743810,156.421700,138.972886,154.572554,138.473840,78.805080,136.604482,-0.000697,0.000632,32.000000,-235.811986,138.792654,-0.625732,24.770854,0.676849,497056.975754,0.967844,35.368117,20.101845,2.536944,0.039231,0.047550,182.273048,32.000000,195.865244,183.189931,185.728087,164.414932,32.000000,161.236502,67.905818,59.646411,94.627661,82.952979,53.404875,58.720655,50.611080,17.294105,51.053718,59.540901,36.803314
54.857429,80.383430,138.992324,158.122206,106.481659,103.620494,29.677840,14.194979,138.425434,0.944417,80.535634,55.681642,156.402543,139.058589,154.562056,138.439999,78.873204,136.654825,-0.000695,0.000645,32.000000,-235.812889,138.769549,-0.626049,24.775181,0.677187,497230.618162,0.970527,35.433786,20.186417,2.541757,0.051782,0.032827,181.572320,32.000000,196.435518,183.490667,182.621425,164.243491,32.000000,161.089708,67.929219,59.660382,94.617146,82.952979,53.399919,58.720655,50.756962,17.294105,51.069333,59.540586,36.824737
54.724376,80.382879,138.892420,158.123045,106.483575,103.628253,29.579209,14.192696,138.464010,0.944498,80.471355,55.729877,156.310276,139.068541,154.625478,138.515294,78.786593,136.624628,-0.000695,0.000666,32.000000,-235.818450,138.672307,-0.626235,24.788582,0.675903,497038.470633,0.954675,35.319322,20.118348,2.535524,0.046701,0.045877,181.340513,32.000000,196.624198,182.849330,181.703981,164.864581,32.000000,160.568680,67.904933,59.640896,94.611924,82.952979,53.380633,58.720655,50.662733,17.294105,51.071561,59.534960,36.805002
54.548815,80.381776,139.037046,158.128077,106.485606,103.634079,29.416736,14.192981,138.474919,0.944685,80.336321,55.776782,156.317517,138.909125,154.594897,138.482820,78.827338,136.536110,-0.000696,0.000672,32.000000,-235.818001,138.738672,-0.626537,24.737310,0.675231,496909.791071,0.961857,35.279394,20.074488,2.533701,0.049346,0.046830,181.542206,32.000000,196.612597,182.244798,183.815874,165.498759,32.000000,159.870528,67.918318,59.622065,94.566850,82.952979,53.413515,58.720655,50.428665,17.294105,51.075699,59.528361,36.852910
55.359146,80.381776,138.891888,158.128077,106.430726,103.634099,29.832125,14.200402,138.407649,0.944762,80.400006,55.660587,156.416288,139.006592,154.656803,138.491708,78.799608,136.673797,-0.000694,0.000658,32.000000,-235.807630,138.804014,-0.625693,24.723935,0.676367,497186.366013,0.967699,35.406873,20.146545,2.538036,0.047048,0.038496,182.245306,32.000000,195.851864,182.355507,186.490350,165.549884,32.000000,159.636294,67.950602,59.636607,94.597686,82.952979,53.376262,58.720655,50.272614,17.294105,51.075998,59.523739,36.818428
54.708343,80.382603,138.983276,158.126120,106.414974,103.635438,29.706556,14.197120,138.428882,0.944898,80.405267,55.767113,156.375349,138.971989,154.630909,138.412804,78.743324,136.696470,-0.000694,0.000643,32.000000,-235.811896,138.641978,-0.626157,24.711320,0.681209,497222.813811,0.976516,35.575066,20.063125,2.548855,0.051922,0.067203,182.512255,32.000000,195.666839,182.949814,187.145799,164.784070,32.000000,160.749545,67.928791,59.601554,94.615400,82.952979,53.411859,58.720655,50.869949,17.294105,51.083001,59.540143,36.714686
54.638393,80.387566,138.900991,158.125281,106.412135,103.636739,29.703024,14.191554,138.303190,0.945159,80.502016,55.777629,156.410411,139.053370,154.561617,138.569891,78.813422,136.674907,-0.000694,0.000610,32.000000,-235.819428,138.840687,-0.626327,24.670146,0.668731,496858.007805,0.947528,34.797092,20.157226,2.508924,0.053261,0.044281,182.093428,32.000000,196.053513,183.261204,184.640091,164.375109,32.000000,160.998105,67.952447,59.626287,94.622143,82.952979,53.384815,58.720655,50.716782,17.294105,51.104377,59.531784,36.703461
54.498602,80.375159,138.935509,158.119690,106.407605,103.639355,29.548960,14.197548,138.460854,0.945318,80.520643,55.701754,156.353015,139.037015,154.570688,138.430996,78.889693,136.642866,-0.000694,0.000584,32.000000,-235.809501,138.803281,-0.626529,24.634609,0.679249,497315.692250,0.963925,35.422040,20.224434,2.540440,0.042149,0.033455,181.286736,32.000000,196.588202,183.346478,182.207187,164.239393,32.000000,160.878104,67.958675,59.631737,94.638181,82.952979,53.421612,58.720655,50.556450,17.294105,51.108566,59.540074,36.699279
55.252092,80.375159,138.908205,158.119690,106.426227,103.639366,29.729391,14.191269,138.465198,0.945473,80.464723,55.647068,156.344060,138.988160,154.602957,138.542714,78.826299,136.700740,-0.000693,0.000583,32.000000,-235.818238,138.758659,-0.626484,24.649453,0.681018,497225.866256,0.965412,35.494424,20.143947,2.542187,0.046647,0.037036,181.261520,32.000000,196.831150,182.496456,182.029471,165.105511,32.000000,160.562842,67.941321,59.624713,94.609385,82.952979,53.387737,58.720655,50.337947,17.294105,51.069563,59.529807,36.836476
55.302475,80.379846,138.954741,158.120808,106.405000,103.636836,29.704945,14.195264,138.442881,0.945166,80.388155,55.761522,156.410245,139.031306,154.668152,138.572460,78.856219,136.701471,-0.000693,0.000580,32.000000,-235.816865,138.774403,-0.626778,24.665425,0.684292,497143.352071,0.973158,35.616946,20.052235,2.549341,0.048574,0.032252,181.849277,32.000000,196.274981,182.331054,184.621023,165.532520,32.000000,159.883403,67.962663,59.662652,94.634337,82.952979,53.416536,58.720655,50.872013,17.294105,51.089918,59.536229,36.715860
54.915458,80.397492,139.006491,158.126679,106.411813,103.624223,29.614411,14.193409,138.382351,0.945343,80.400814,55.627442,156.396983,139.049353,154.625348,138.524482,78.801655,136.526907,-0.000693,0.000561,32.000000,-235.815442,138.834711,-0.626188,24.698260,0.672451,496877.372403,0.952849,34.892752,20.143516,2.514080,0.050210,0.031818,182.221729,32.000000,195.577512,182.584812,187.043672,165.171017,32.000000,160.106959,67.916854,59.593278,94.630749,82.952979,53.424758,58.720655,50.704635,17.294105,51.156757,59.531715,36.867511
55.116814,80.395286,139.050651,158.129196,106.403018,103.624212,29.637064,14.197120,138.466309,0.945679,80.430130,55.782057,156.400332,139.046375,154.578002,138.465935,78.835334,136.583834,-0.000694,0.000533,32.000000,-235.813043,138.840216,-0.625870,24.735816,0.671500,496785.462160,0.952672,34.849286,20.113949,2.512632,0.050762,0.040734,182.433490,32.000000,195.782028,183.048328,186.570313,164.636388,32.000000,160.946794,67.856066,59.574738,94.604951,82.952979,53.435756,58.720655,50.415108,17.294105,51.153390,59.540861,36.823050
54.540136,80.395286,138.859902,158.129196,106.408724,103.626779,29.732541,14.192268,138.431385,0.945668,80.478490,55.711905,156.396469,139.060772,154.544238,138.561966,78.809394,136.673335,-0.000694,0.000518,32.000000,-235.817567,138.787885,-0.625845,24.739723,0.676591,497056.608915,0.962873,35.237694,20.084369,2.531282,0.040746,0.095842,181.797678,32.000000,196.207555,183.363358,183.566790,164.324774,32.000000,161.068638,67.844322,59.608671,94.602460,82.952979,53.373899,58.720655,50.767915,17.294105,51.156238,59.528912,36.833982
55.315239,80.394183,138.984793,158.126959,106.384347,103.636957,29.795380,14.192981,138.492407,0.945630,80.481224,55.757451,156.305886,139.019888,154.571511,138.508897,78.810100,136.612507,-0.000696,0.000527,32.000000,-235.812428,138.833793,-0.625729,24.782209,0.672797,496882.873134,0.958291,35.042341,20.078140,2.522835,0.054606,0.032318,181.234811,32.000000,196.588914,183.230565,181.694002,164.488144,32.000000,160.912674,67.849345,59.584756,94.622510,82.952979,53.417592,58.720655,50.270595,17.294105,51.158095,59.542415,36.737210
54.985290,80.392253,139.037217,158.123324,106.379649,103.643361,29.592229,14.199546,138.460890,0.945290,80.427492,55.738026,156.333187,138.979798,154.632545,138.508616,78.870445,136.636048,-0.000696,0.000538,32.000000,-235.809797,138.754047,-0.625457,24.788949,0.680310,497248.075076,0.966277,35.596957,20.147218,2.546013,0.051522,0.032602,181.326221,32.000000,196.805503,182.403083,182.593076,165.420098,32.000000,160.181239,67.866113,59.626897,94.634195,82.952979,53.396575,58.720655,50.630783,17.294105,51.155644,59.545228,36.687687
55.117011,80.393356,138.943375,158.121926,106.324968,103.654782,29.610680,14.201972,138.472469,0.945527,80.345118,55.771477,156.368724,138.935896,154.612161,138.529948,78.822251,136.610234,-0.000695,0.000517,32.000000,-235.807863,138.777520,-0.625660,24.795060,0.668333,496889.613629,0.949575,34.851430,20.117195,2.512595,0.058351,0.038725,181.940004,32.000000,196.021062,182.305883,185.324008,165.519292,32.000000,159.629613,67.808757,59.614347,94.623556,82.952979,53.401484,58.720655,50.387444,17.294105,51.163715,59.541382,36.780203
54.556170,80.394735,139.060549,158.118851,106.293985,103.662397,29.735295,14.193124,138.439269,0.945881,80.389026,55.765878,156.416506,138.929006,154.645671,138.436514,78.820557,136.587674,-0.000695,0.000522,32.000000,-235.818514,138.793309,-0.625702,24.791651,0.673349,496970.063355,0.962423,35.165407,20.068198,2.528626,0.052884,0.041544,182.371630,32.000000,195.599586,182.629610,187.410506,165.146563,32.000000,160.548422,67.815647,59.615424,94.633990,82.952979,53.416476,58.720655,50.727822,17.294105,51.167966,59.544933,36.829873
55.124977,80.394735,138.964777,158.118851,106.308689,103.667497,29.758707,14.192268,138.464399,0.946225,80.459365,55.791337,156.432690,139.062729,154.574866,138.565715,78.826232,136.662072,-0.000694,0.000524,32.000000,-235.812650,138.813011,-0.626059,24.832249,0.670811,497052.970882,0.959419,35.040222,20.103949,2.520880,0.055764,0.038980,182.381875,32.000000,195.722706,183.261352,185.921567,164.486898,32.000000,161.045994,67.783143,59.609908,94.657711,82.952979,53.412367,58.720655,50.381715,17.294105,51.177017,59.531961,36.816520
54.819071,80.383706,138.995707,158.119969,106.285306,103.670082,29.668503,14.194551,138.416507,0.946352,80.487177,55.791184,156.365984,139.089155,154.580280,138.571095,78.828423,136.754464,-0.000695,0.000539,32.000000,-235.817743,138.734368,-0.625451,24.815674,0.679935,497386.652065,0.966208,35.580923,20.094767,2.548943,0.051998,0.043676,181.549813,32.000000,196.386511,183.502139,182.873654,164.324117,32.000000,160.904466,67.745827,59.610037,94.630828,82.952979,53.429290,58.720655,50.674058,17.294105,51.142930,59.529758,36.830167
54.897095,80.378468,138.920399,158.117173,106.271243,103.671403,29.628878,14.194979,138.407456,0.946418,80.433778,55.790637,156.328916,139.045866,154.611617,138.446844,78.833266,136.639317,-0.000695,0.000535,32.000000,-235.810594,138.816375,-0.625455,24.803348,0.669889,497104.172452,0.954616,35.033970,20.124952,2.520904,0.051871,0.037690,181.206949,32.000000,196.716996,182.900249,181.585819,164.920502,32.000000,160.682368,67.747000,59.591056,94.651311,82.952979,53.426325,58.720655,50.565897,17.294105,51.145695,59.531341,36.801186
55.087425,80.384533,138.984187,158.124163,106.296512,103.673961,29.675410,14.191269,138.464381,0.946173,80.341093,55.737221,156.321955,139.048843,154.630749,138.438570,78.821886,136.625813,-0.000696,0.000496,32.000000,-235.815944,138.720154,-0.625529,24.786668,0.675039,497257.881268,0.963357,35.316556,20.167273,2.535536,0.050364,0.040411,181.404263,32.000000,196.638674,182.353346,183.569362,165.390132,32.000000,159.997241,67.716446,59.598435,94.610293,82.952979,53.441622,58.720655,50.757184,17.294105,51.132969,59.543585,36.689375
54.421234,80.384533,138.923523,158.124163,106.283234,103.677797,29.779504,14.197120,138.471376,0.946057,80.360579,55.736087,156.353020,139.094987,154.615720,138.535037,78.805411,136.635581,-0.000695,0.000480,32.000000,-235.810420,138.705610,-0.625434,24.769201,0.673810,497205.197760,0.963147,35.236309,20.106952,2.530560,0.056722,0.044033,182.082558,32.000000,195.782445,182.508002,186.104420,165.350833,32.000000,159.767697,67.732373,59.579646,94.627180,82.952979,53.401782,58.720655,50.816766,17.294105,51.158176,59.533141,36.855478
55.313957,80.383155,138.993305,158.119410,106.295383,103.677779,29.672292,14.199403,138.406977,0.946036,80.422437,55.748442,156.404452,138.994500,154.624888,138.514830,78.784461,136.691244,-0.000696,0.000502,32.000000,-235.809776,138.734162,-0.625066,24.766474,0.671808,497149.090488,0.958045,35.059745,20.111823,2.522975,0.043846,0.048013,182.400385,32.000000,195.631846,182.926186,187.204016,164.911691,32.000000,160.579513,67.708753,59.558315,94.656608,82.952979,53.424025,58.720655,50.264929,17.294105,51.156157,59.530171,36.701113
55.051088,80.393080,138.908036,158.117453,106.258270,103.677863,29.576973,14.188272,138.418400,0.946202,80.510513,55.746245,156.375517,138.996909,154.562212,138.481534,78.776418,136.551480,-0.000696,0.000538,32.000000,-235.820416,138.749789,-0.624846,24.768231,0.681941,497547.919339,0.967504,35.701114,20.133007,2.552745,0.051556,0.036435,182.126165,32.000000,196.046709,183.354027,185.105677,164.357983,32.000000,161.026405,67.688515,59.579053,94.652742,82.952979,53.399482,58.720655,50.419690,17.294105,51.196161,59.520267,36.830460
54.980444,80.393080,138.914234,158.117453,106.259347,103.682905,29.597552,14.198404,138.450269,0.946095,80.478457,55.732336,156.342951,139.008998,154.567034,138.494436,78.831944,136.587730,-0.000694,0.000536,32.000000,-235.810611,138.739037,-0.624774,24.732904,0.669069,497122.767236,0.953888,34.841625,20.180780,2.512807,0.040282,0.033015,181.367587,32.000000,196.531652,183.441180,182.334029,164.347829,32.000000,161.112063,67.670100,59.577265,94.652836,82.952979,53.398452,58.720655,50.464309,17.294105,51.198993,59.525017,36.841759
55.177515,80.395837,138.970044,158.119969,106.280121,103.685462,29.819925,14.192125,138.485667,0.946102,80.426008,55.767479,156.312872,138.959327,154.574349,138.517819,78.843493,136.656868,-0.000694,0.000528,32.000000,-235.819349,138.771753,-0.624709,24.717195,0.672482,497287.533339,0.961983,35.103121,20.121455,2.523257,0.046311,0.028872,181.269585,32.000000,196.724594,182.594678,181.689702,165.113289,32.000000,160.305883,67.663581,59.561439,94.661357,82.952979,53.420815,58.720655,50.333821,17.294105,51.214256,59.536662,36.820409
55.338075,80.392805,139.099547,158.123324,106.297120,103.685059,29.620588,14.192410,138.416001,0.946030,80.360906,55.757693,156.315147,139.066298,154.581548,138.522505,78.848852,136.657317,-0.000693,0.000525,32.000000,-235.815294,138.832896,-0.624353,24.704580,0.674561,497239.036351,0.962711,35.170885,20.083407,2.526612,0.051180,0.044002,181.662488,32.000000,196.428179,182.277808,184.237832,165.412918,32.000000,159.941884,67.665671,59.562289,94.620648,82.952979,53.427981,58.720655,50.834822,17.294105,51.207987,59.529109,36.695171
54.499829,80.394735,138.944785,158.124722,106.251939,103.685429,29.488959,14.190841,138.415575,0.946040,80.384849,55.750925,156.355457,139.012854,154.615514,138.599654,78.820449,136.675663,-0.000693,0.000495,32.000000,-235.818994,138.699984,-0.624989,24.653859,0.672368,497129.998049,0.951833,34.984770,20.105183,2.518599,0.042180,0.037272,182.276521,32.000000,195.656072,182.476916,186.761301,165.446487,32.000000,159.842051,67.672232,59.548747,94.636304,82.952979,53.413542,58.720655,50.750957,17.294105,51.218937,59.524732,36.831927
54.812516,80.407142,139.047191,158.126959,106.228928,103.677795,29.921063,14.192553,138.464685,0.945756,80.460177,55.826547,156.377606,139.016850,154.602145,138.538783,78.802827,136.544660,-0.000694,0.000504,32.000000,-235.812692,138.766796,-0.623919,24.669490,0.671013,497029.994807,0.955188,34.828239,20.100040,2.513632,0.043449,0.033889,182.367512,32.000000,195.628118,182.957748,187.045546,164.683535,32.000000,160.847504,67.657530,59.544825,94.648837,82.952979,53.412324,58.720655,50.285491,17.294105,51.223204,59.530358,36.819895
54.774064,80.407142,138.963736,158.126959,106.228705,103.667594,29.803311,14.195407,138.516080,0.945864,80.554249,55.792203,156.406685,138.992136,154.541234,138.526480,78.842306,136.610199,-0.000694,0.000495,32.000000,-235.817706,138.744035,-0.623843,24.676020,0.684119,497528.094813,0.975595,35.635337,20.137285,2.549454,0.042980,0.035640,181.804000,32.000000,196.150437,183.355965,183.981593,164.336728,32.000000,161.152041,67.637984,59.557020,94.686401,82.952979,53.421179,58.720655,50.574199,17.294105,51.270662,59.536554,36.828406
54.667567,80.412380,139.022830,158.125841,106.224852,103.657434,29.701088,14.195978,138.492462,0.946807,80.551005,55.796672,156.326656,139.007062,154.583244,138.447680,78.868593,136.641133,-0.000694,0.000506,32.000000,-235.812218,138.798937,-0.624256,24.733167,0.679506,497378.076022,0.955477,35.346297,20.091760,2.536778,0.043757,0.040632,181.195538,32.000000,196.581172,183.364748,181.764269,164.300339,32.000000,160.998267,67.634249,59.571315,94.689639,82.952979,53.447666,58.720655,50.570297,17.294105,51.293280,59.534223,36.691356
54.624929,80.405212,138.941212,158.126959,106.217090,103.652409,29.540864,14.196121,138.503228,0.947536,80.404243,55.748083,156.314641,139.011609,154.601852,138.479115,78.840424,136.597690,-0.000696,0.000500,32.000000,-235.810272,138.740506,-0.625033,24.772716,0.679393,497272.009974,0.959893,35.383296,20.083878,2.537035,0.054811,0.042968,181.353084,32.000000,196.673254,182.500692,182.414529,165.200039,32.000000,160.535580,67.577730,59.548702,94.669230,82.952979,53.415435,58.720655,50.671535,17.294105,51.272833,59.537645,36.817181
54.769398,80.404385,139.074246,158.128357,106.225410,103.658794,29.817681,14.195264,138.551076,0.948603,80.334892,55.738131,156.345475,139.047619,154.603239,138.550621,78.869827,136.668660,-0.000698,0.000477,32.000000,-235.813587,138.768366,-0.625612,24.797316,0.679670,497234.261562,0.965164,35.491109,20.072500,2.543059,0.046060,0.034838,181.787064,32.000000,196.035442,182.384523,185.061238,165.491054,32.000000,159.688911,67.593820,59.543520,94.680769,82.952979,53.427451,58.720655,50.523181,17.294105,51.277213,59.525853,36.856139
54.803738,80.404385,138.935087,158.128357,106.258727,103.665138,29.617439,14.191839,138.540133,0.949649,80.355151,55.821122,156.359453,139.105530,154.608924,138.492761,78.833603,136.643687,-0.000700,0.000459,32.000000,-235.820946,138.797899,-0.626218,24.790943,0.678750,497277.352692,0.971162,35.525052,20.079730,2.543550,0.047890,0.037041,182.318887,32.000000,195.568657,182.588000,187.212925,165.172012,32.000000,160.461919,67.583843,59.522522,94.685113,82.952979,53.417255,58.720655,50.557093,17.294105,51.278713,59.537085,36.824224
