OSU 80 Ton Compressor Load Stand
54.492642,80.394735,138.973743,158.121926,106.270429,103.661341,29.552724,14.193980,138.500434,0.950690,80.453639,55.759912,156.381476,139.092663,154.560996,138.537439,78.816349,136.696106,-0.000700,0.000442,32.000000,-235.812740,138.778013,-0.626463,24.772375,0.676662,497174.551131,0.959432,35.385030,20.084532,2.539269,0.055471,0.033312,182.342078,32.000000,195.734274,183.140221,186.175082,164.526531,32.000000,161.148527,67.546113,59.516780,94.685506,82.952979,53.445978,58.720655,50.301401,17.294105,51.249525,59.545179,36.788054
54.859347,80.398043,138.920105,158.122486,106.259352,103.657447,29.581026,14.196406,138.447618,0.951457,80.470169,55.811232,156.377352,139.052839,154.553078,138.489831,78.869566,136.700491,-0.000702,0.000417,32.000000,-235.812773,138.753191,-0.625966,24.749506,0.675622,497258.249195,0.965316,35.351983,20.108721,2.535139,0.049217,0.038421,181.573108,32.000000,196.283026,183.394844,183.086505,164.330988,32.000000,160.747446,67.546977,59.541601,94.695836,82.952979,53.410752,58.720655,50.524166,17.294105,51.265285,59.527752,36.818428
54.857214,80.400525,139.005806,158.119969,106.216687,103.654132,29.515582,14.191126,138.423216,0.952478,80.522794,55.703779,156.291927,139.039402,154.590819,138.458148,78.891452,136.670235,-0.000701,0.000400,32.000000,-235.814283,138.734532,-0.625766,24.728000,0.680956,497424.504925,0.973404,35.642282,20.151234,2.550321,0.045319,0.026785,181.134958,32.000000,196.718536,182.967323,181.411951,164.630730,32.000000,160.790741,67.564764,59.537711,94.713703,82.952979,53.441210,58.720655,50.309150,17.294105,51.269587,59.535029,36.839558
54.837210,80.400525,138.998732,158.119969,106.242275,103.654138,29.837159,14.203969,138.541803,0.953378,80.427886,55.810674,156.336276,138.980633,154.589859,138.551340,78.866736,136.639166,-0.000701,0.000369,32.000000,-235.807996,138.753902,-0.625934,24.731042,0.675784,497113.333808,0.965348,35.292164,20.100131,2.532296,0.055373,0.031486,181.349800,32.000000,196.751076,182.336513,183.066521,165.328109,32.000000,159.987943,67.538322,59.516476,94.680556,82.952979,53.436408,58.720655,50.530529,17.294105,51.282528,59.539209,36.814906
54.457445,80.405212,138.994664,158.117453,106.245716,103.655402,29.782557,14.194123,138.460371,0.954299,80.385598,55.770776,156.337922,138.977312,154.632372,138.588268,78.854872,136.617077,-0.000702,0.000362,32.000000,-235.816040,138.787293,-0.625978,24.689395,0.676840,497058.460012,0.967504,35.296696,20.063665,2.533957,0.060655,0.041079,182.100411,32.000000,195.876629,182.445022,185.741413,165.157292,32.000000,159.893373,67.573428,59.534274,94.688259,82.952979,53.454403,58.720655,50.254810,17.294105,51.303157,59.540527,36.685119
55.423242,80.406590,138.897059,158.112700,106.220873,103.661829,29.549813,14.187130,138.584455,0.955223,80.383418,55.815763,156.331232,139.057429,154.612046,138.536945,78.788212,136.618083,-0.000700,0.000396,32.000000,-235.820902,138.724337,-0.626371,24.702797,0.677019,497116.867578,0.957458,35.315930,20.073410,2.534752,0.043741,0.036797,182.279278,32.000000,195.677552,182.684953,187.235414,164.987195,32.000000,160.644811,67.564806,59.482290,94.707471,82.952979,53.407684,58.720655,50.149952,17.294105,51.312326,59.545139,36.810871
55.341660,80.409899,138.974439,158.114657,106.242909,103.665563,29.727206,14.190127,138.518154,0.956378,80.444021,55.732668,156.323690,138.986366,154.525026,138.499687,78.817732,136.636914,-0.000700,0.000431,32.000000,-235.819708,138.715912,-0.626194,24.682839,0.683867,497350.747367,0.966544,35.686777,20.074627,2.552354,0.042108,0.036455,182.152177,32.000000,195.834367,183.245162,185.551170,164.386873,32.000000,161.032461,67.539431,59.494486,94.686865,82.952979,53.434625,58.720655,50.825215,17.294105,51.316720,59.527171,36.822170
54.673528,80.409899,138.879787,158.114657,106.259552,103.664304,29.871220,14.194694,138.482515,0.957471,80.507907,55.759326,156.317842,138.993216,154.550573,138.538805,78.866170,136.624177,-0.000701,0.000433,32.000000,-235.810716,138.723253,-0.625886,24.676991,0.668607,497013.173712,0.955685,34.760742,20.141771,2.506116,0.047550,0.036622,181.421903,32.000000,196.421779,183.595578,182.480118,164.203850,32.000000,161.319030,67.584587,59.531676,94.734033,82.952979,53.400706,58.720655,50.609969,17.294105,51.332632,59.542376,36.809917
55.123040,80.400525,138.926358,158.105711,106.291837,103.666835,29.743091,14.191839,138.504994,0.958623,80.455200,55.788310,156.277529,139.034407,154.587363,138.499769,78.884847,136.640096,-0.000701,0.000416,32.000000,-235.815864,138.659214,-0.625578,24.692175,0.670787,497019.408847,0.951556,34.841911,20.121326,2.511208,0.047533,0.030987,181.190962,32.000000,196.756149,182.765434,181.412873,165.007272,32.000000,160.552164,67.560963,59.522949,94.724151,82.952979,53.465487,58.720655,50.433534,17.294105,51.304462,59.542454,36.829213
54.539129,80.404385,138.952041,158.097882,106.282816,103.666767,29.614209,14.194408,138.447581,0.959665,80.338000,55.683345,156.317571,138.989669,154.603274,138.537215,78.877478,136.719877,-0.000702,0.000416,32.000000,-235.813624,138.693762,-0.625634,24.696844,0.680410,497265.226390,0.959611,35.482884,20.066751,2.540165,0.045143,0.038993,181.469648,32.000000,196.574025,182.189138,183.882756,165.522662,32.000000,159.836236,67.591778,59.525072,94.720946,82.952979,53.428558,58.720655,50.681940,17.294105,51.322201,59.531233,36.802874
54.464638,80.404109,138.897123,158.100399,106.276631,103.669247,29.709736,14.194694,138.376771,0.960597,80.358593,55.759001,156.357330,138.984897,154.609445,138.589165,78.854320,136.706614,-0.000702,0.000433,32.000000,-235.810552,138.782479,-0.625710,24.726610,0.673516,496993.669620,0.955162,35.041614,20.055746,2.520296,0.047807,0.032145,182.181684,32.000000,195.727520,182.406372,186.466554,165.471720,32.000000,159.926877,67.616041,59.501251,94.728443,82.952979,53.453569,58.720655,50.243954,17.294105,51.326572,59.526139,36.862742
54.713978,80.404109,139.010362,158.100399,106.284040,103.669247,29.765236,14.193837,138.463518,0.961283,80.440039,55.832704,156.355713,139.039993,154.606311,138.539252,78.849435,136.681598,-0.000702,0.000446,32.000000,-235.813375,138.724681,-0.625416,24.750292,0.682273,497318.781625,0.970554,35.607027,20.101557,2.547750,0.048589,0.045187,182.439509,32.000000,195.650004,182.959648,187.085936,164.720674,32.000000,160.885159,67.626327,59.504073,94.744613,82.952979,53.448936,58.720655,50.575275,17.294105,51.329983,59.543330,36.685339
54.897597,80.413759,138.902565,158.097882,106.308247,103.669265,29.669639,14.192268,138.490386,0.962431,80.483212,55.679580,156.355460,139.066318,154.517514,138.470698,78.834687,136.620282,-0.000702,0.000435,32.000000,-235.813305,138.748727,-0.625549,24.752548,0.682303,497414.913673,0.968900,35.678721,20.118325,2.550226,0.049362,0.037384,182.006051,32.000000,196.049737,183.384684,184.574907,164.348365,32.000000,160.959620,67.609404,59.510095,94.737791,82.952979,53.434831,58.720655,50.557876,17.294105,51.367909,59.535344,36.855038
54.485295,80.409072,139.011918,158.096205,106.314154,103.671798,29.530980,14.197976,138.443794,0.963702,80.487574,55.746040,156.296174,139.037607,154.522045,138.537360,78.854279,136.607544,-0.000702,0.000420,32.000000,-235.808581,138.721640,-0.625284,24.742215,0.678498,497293.683373,0.962282,35.438118,20.111157,2.540674,0.052013,0.030121,181.301386,32.000000,196.627753,183.432501,181.961804,164.494087,32.000000,160.827661,67.636856,59.515546,94.759854,82.952979,53.449836,58.720655,50.721000,17.294105,51.356098,59.542386,36.687394
54.391170,80.403833,138.906932,158.099001,106.338777,103.664156,29.709063,14.191839,138.470182,0.964673,80.395542,55.883498,156.268862,139.048109,154.547650,138.408990,78.861207,136.664092,-0.000703,0.000419,32.000000,-235.817012,138.743241,-0.624859,24.774368,0.675141,497239.613933,0.961879,35.271118,20.096356,2.530212,0.050507,0.067256,181.173053,32.000000,196.860714,182.490329,181.930141,165.257258,32.000000,160.463319,67.625898,59.512885,94.709401,82.952979,53.437635,58.720655,50.203408,17.294105,51.360519,59.532826,36.827819
55.430165,80.403833,139.014004,158.099001,106.361494,103.661604,29.787391,14.190841,138.476538,0.965357,80.350331,55.845789,156.322825,139.012038,154.610432,138.524195,78.831205,136.650034,-0.000703,0.000402,32.000000,-235.816208,138.725600,-0.624947,24.776807,0.682195,497421.594272,0.974397,35.663718,20.070624,2.551366,0.055478,0.039470,181.740981,32.000000,196.260319,182.339034,184.883980,165.411141,32.000000,159.847906,67.636685,59.539323,94.713403,82.952979,53.450016,58.720655,50.132391,17.294105,51.346704,59.534921,36.801333
54.932418,80.403557,138.926406,158.104872,106.366473,103.665456,29.711425,14.198404,138.403363,0.966155,80.353003,55.850753,156.331722,139.003289,154.602321,138.469827,78.814193,136.607646,-0.000703,0.000413,32.000000,-235.807005,138.699063,-0.624565,24.770329,0.682104,497414.307946,0.970302,35.749498,20.090950,2.553851,0.057523,0.035399,182.249181,32.000000,195.568653,182.573268,186.928776,165.177622,32.000000,160.083124,67.619859,59.499643,94.723712,82.952979,53.425900,58.720655,50.499235,17.294105,51.350110,59.540360,36.808743
54.537629,80.405212,139.050669,158.108227,106.376812,103.669244,29.583739,14.193695,138.466970,0.966852,80.406940,55.787404,156.339883,139.050617,154.556013,138.427469,78.813172,136.488015,-0.000703,0.000416,32.000000,-235.814173,138.731554,-0.624468,24.810088,0.667113,496919.995742,0.947925,34.751382,20.114177,2.507913,0.054467,0.043088,182.417297,32.000000,195.729511,183.170361,186.605019,164.562082,32.000000,161.157512,67.613873,59.502843,94.733193,82.952979,53.465313,58.720655,50.673740,17.294105,51.360219,59.542976,36.811678
54.433967,80.408520,138.978314,158.109066,106.359840,103.667918,29.736173,14.197690,138.521142,0.967642,80.485199,55.836882,156.359263,139.088380,154.525488,138.574886,78.851062,136.593873,-0.000703,0.000377,32.000000,-235.810341,138.714828,-0.625004,24.802456,0.674225,497229.818451,0.959801,35.227469,20.110759,2.529042,0.049374,0.031933,181.760275,32.000000,196.320643,183.562397,183.287956,164.305688,32.000000,160.984839,67.606521,59.535335,94.738147,82.952979,53.425557,58.720655,50.134636,17.294105,51.364598,59.535403,36.831634
55.313173,80.408520,139.020973,158.109066,106.310147,103.659034,29.788672,14.190555,138.484261,0.968956,80.432395,55.847290,156.296501,139.003107,154.535995,138.450732,78.867590,136.644525,-0.000702,0.000379,32.000000,-235.817313,138.786335,-0.624730,24.787140,0.679719,497456.138081,0.971607,35.609303,20.054094,2.549628,0.048611,0.038284,181.145236,32.000000,196.705560,183.179034,181.510466,164.504235,32.000000,160.744983,67.605176,59.514650,94.747524,82.952979,53.458956,58.720655,50.180740,17.294105,51.380496,59.531705,36.805662
54.783533,80.404109,138.988607,158.114378,106.300011,103.647617,29.728839,14.196549,138.458057,0.969641,80.315182,55.729344,156.286122,138.981858,154.585002,138.543756,78.864317,136.738342,-0.000703,0.000407,32.000000,-235.813286,138.767039,-0.624605,24.800673,0.681103,497435.054463,0.968632,35.712785,20.067250,2.553154,0.052400,0.048100,181.252525,32.000000,196.856247,182.382700,182.749038,165.502300,32.000000,160.007667,67.603308,59.529571,94.741891,82.952979,53.448978,58.720655,50.614267,17.294105,51.369570,59.534252,36.703535
54.769114,80.394183,138.968285,158.114378,106.298404,103.646409,29.672982,14.195407,138.454137,0.970373,80.297648,55.767350,156.307556,138.990341,154.581887,138.539029,78.832262,136.603833,-0.000704,0.000363,32.000000,-235.813936,138.724945,-0.624040,24.800909,0.668588,496902.032267,0.950065,34.867739,20.075137,2.513343,0.058258,0.036742,181.936093,32.000000,195.987945,182.441741,185.555682,165.347856,32.000000,159.769973,67.599467,59.550902,94.733393,82.952979,53.440557,58.720655,50.520436,17.294105,51.339455,59.530387,36.639411
54.812690,80.398043,138.976211,158.109066,106.345103,103.646354,29.662304,14.192268,138.504278,0.971816,80.305592,55.779154,156.349833,139.050821,154.578472,138.503620,78.802501,136.591715,-0.000702,0.000309,32.000000,-235.815108,138.737142,-0.623769,24.787507,0.675829,497125.181943,0.961923,35.371149,20.123613,2.537051,0.051249,0.044925,182.382686,32.000000,195.645331,182.699834,187.204409,164.949910,32.000000,160.437386,67.620262,59.497949,94.748116,82.952979,53.428527,58.720655,50.573157,17.294105,51.343716,59.540763,36.777782
54.538263,80.398043,138.989338,158.109066,106.361506,103.641343,29.718379,14.193837,138.498657,0.973710,80.394766,55.727445,156.326734,138.976537,154.523536,138.490033,78.806229,136.660050,-0.000703,0.000296,32.000000,-235.817800,138.643754,-0.623522,24.814703,0.675907,497174.860821,0.963976,35.375102,20.090852,2.537348,0.056309,0.044425,182.277761,32.000000,195.814386,183.305894,185.786513,164.479053,32.000000,160.915204,67.602710,59.497033,94.730003,82.952979,53.447432,58.720655,50.670576,17.294105,51.361414,59.537203,36.834715
54.892891,80.401627,138.968391,158.108227,106.395690,103.637459,29.621120,14.190841,138.421950,0.975483,80.488772,55.769605,156.369968,139.030308,154.513513,138.494044,78.839887,136.623099,-0.000703,0.000311,32.000000,-235.816044,138.713363,-0.623500,24.791677,0.675669,497216.300055,0.963494,35.337031,20.114771,2.535475,0.049133,0.036565,181.414894,32.000000,196.444226,183.467108,182.831609,164.212376,32.000000,160.783702,67.606668,59.533383,94.765880,82.952979,53.427207,58.720655,50.650681,17.294105,51.378180,59.518576,36.879836
54.916387,80.411553,139.036018,158.104313,106.411620,103.636876,29.632817,14.193552,138.457675,0.977341,80.475342,55.782388,156.279393,138.978535,154.552527,138.509631,78.845224,136.608834,-0.000703,0.000306,32.000000,-235.815791,138.736143,-0.623448,24.803636,0.679066,497328.665221,0.966916,35.601523,20.143981,2.548474,0.053784,0.038354,181.148379,32.000000,196.766942,182.782993,181.581559,164.619944,32.000000,160.745700,67.592562,59.542250,94.763864,82.952979,53.464935,58.720655,50.439010,17.294105,51.417003,59.543163,36.718722
54.389220,80.418722,138.934547,158.105711,106.468632,103.641232,29.674330,14.193267,138.401331,0.979319,80.380210,55.767321,156.301562,138.986732,154.584583,138.463711,78.873660,136.649195,-0.000703,0.000329,32.000000,-235.815257,138.634046,-0.623211,24.805892,0.674264,497062.550394,0.963220,35.263508,20.092514,2.531628,0.058357,0.032061,181.402458,32.000000,196.680218,182.399859,183.578672,165.339720,32.000000,159.885979,67.614083,59.547593,94.738567,82.952979,53.414787,58.720655,50.298306,17.294105,51.421451,59.519844,36.847114
55.380663,80.418722,138.993070,158.105711,106.437393,103.651425,29.757079,14.193267,138.468830,0.981805,80.355298,55.742955,156.338030,138.907290,154.577616,138.567529,78.826771,136.679231,-0.000703,0.000312,32.000000,-235.817552,138.617404,-0.622486,24.795401,0.673965,497050.502268,0.962408,35.250862,20.080301,2.531777,0.056347,0.031172,182.121980,32.000000,195.773279,182.496146,186.125631,165.287876,32.000000,159.800364,67.604341,59.533134,94.732436,82.952979,53.452051,58.720655,50.143409,17.294105,51.450855,59.534872,36.767658
55.172120,80.430853,138.929484,158.103194,106.435705,103.659053,29.672188,14.197548,138.445164,0.983691,80.418377,55.708576,156.338456,138.933756,154.545123,138.463103,78.812802,136.673392,-0.000703,0.000296,32.000000,-235.809009,138.671612,-0.622983,24.798050,0.681291,497300.073904,0.971297,35.766273,20.071319,2.554450,0.056713,0.040564,182.245724,32.000000,195.790757,182.850318,186.939625,164.804547,32.000000,160.856572,67.573184,59.513860,94.738475,82.952979,53.431976,58.720655,50.651548,17.294105,51.497569,59.540851,36.854965
54.931966,80.425890,139.034780,158.097603,106.466166,103.666643,29.664243,14.195264,138.396955,0.985150,80.460976,55.801806,156.324806,138.975680,154.466733,138.457560,78.795832,136.577082,-0.000703,0.000310,32.000000,-235.813259,138.691518,-0.622618,24.786012,0.667194,496926.122271,0.949760,34.813497,20.132681,2.509776,0.047964,0.034768,182.049653,32.000000,196.028249,183.322105,184.986749,164.211573,32.000000,160.888161,67.548567,59.512535,94.701648,82.952979,53.465499,58.720655,50.412792,17.294105,51.484985,59.529433,36.769638
54.747889,80.420376,138.973155,158.094807,106.472982,103.666587,29.622627,14.196834,138.488742,0.986211,80.478467,55.731741,156.311513,138.936142,154.498442,138.410236,78.856588,136.651457,-0.000701,0.000294,32.000000,-235.810870,138.729472,-0.622507,24.778590,0.669940,497115.230218,0.956514,35.024950,20.143837,2.518110,0.039304,0.032624,181.354695,32.000000,196.584357,183.460680,182.206238,164.246670,32.000000,161.061325,67.602579,59.567069,94.763331,82.952979,53.414487,58.720655,50.501743,17.294105,51.489588,59.541530,36.825104
54.640609,80.420376,138.980057,158.094807,106.480005,103.666587,29.713650,14.193409,138.422884,0.987087,80.421697,55.688519,156.265953,138.989485,154.526571,138.432236,78.837502,136.579471,-0.000701,0.000298,32.000000,-235.814622,138.594704,-0.621672,24.786248,0.674429,497302.050134,0.961401,35.250236,20.114386,2.531036,0.041656,0.032817,181.276370,32.000000,196.745524,182.611833,181.670023,165.107896,32.000000,160.344473,67.583992,59.539059,94.722814,82.952979,53.448494,58.720655,50.593650,17.294105,51.474994,59.536426,36.767511
54.853977,80.412932,138.948873,158.094527,106.460449,103.665325,29.705176,14.192838,138.475430,0.987980,80.310338,55.692659,156.293564,138.929536,154.549323,138.437859,78.850809,136.665254,-0.000701,0.000309,32.000000,-235.812079,138.685176,-0.621662,24.783757,0.677031,497271.080879,0.966275,35.421728,20.089480,2.538420,0.045701,0.036521,181.684143,32.000000,196.442891,182.282768,184.286527,165.363689,32.000000,159.616904,67.603187,59.540373,94.734673,82.952979,53.397099,58.720655,50.616595,17.294105,51.453649,59.542415,36.708744
54.620121,80.420652,138.906627,158.086699,106.440002,103.664064,29.632904,14.191411,138.397514,0.988850,80.315297,55.649160,156.318376,139.013261,154.577595,138.461204,78.815985,136.708555,-0.000699,0.000305,32.000000,-235.817604,138.667759,-0.620664,24.755301,0.678462,497363.763768,0.965381,35.525097,20.073867,2.543531,0.041278,0.052593,182.219852,32.000000,195.786760,182.412583,186.660181,165.192820,32.000000,160.006596,67.591834,59.517565,94.725472,82.952979,53.423962,58.720655,50.612400,17.294105,51.484932,59.529502,36.851516
54.750743,80.423409,138.981238,158.089215,106.472090,103.661626,29.708380,14.194836,138.397507,0.990104,80.415501,55.739489,156.352539,138.993196,154.550156,138.413454,78.835768,136.608975,-0.000700,0.000311,32.000000,-235.812540,138.719969,-0.621022,24.766972,0.675159,497210.846053,0.961525,35.312215,20.101908,2.533068,0.042023,0.040898,182.319355,32.000000,195.697487,182.919727,186.787286,164.553826,32.000000,160.856037,67.582049,59.516928,94.769899,82.952979,53.422851,58.720655,50.604587,17.294105,51.489478,59.540733,36.813879
54.472019,80.423409,138.854949,158.089215,106.509713,103.654008,29.709194,14.191126,138.467507,0.990980,80.446559,55.710276,156.350690,138.964854,154.496083,138.374377,78.853138,136.592695,-0.000700,0.000311,32.000000,-235.815594,138.720501,-0.620412,24.765844,0.679219,497406.917656,0.968385,35.545129,20.157596,2.543140,0.046845,0.040249,181.788667,32.000000,196.220909,183.374296,183.934095,164.111843,32.000000,161.008773,67.587085,59.554786,94.782926,82.952979,53.407864,58.720655,50.712160,17.294105,51.503623,59.531046,36.803608
54.775096,80.431680,138.966801,158.095366,106.531376,103.650183,29.647972,14.189128,138.375782,0.992076,80.439337,55.645253,156.276736,138.882924,154.494996,138.410190,78.855297,136.509077,-0.000700,0.000305,32.000000,-235.817756,138.683424,-0.620879,24.726820,0.677323,497290.366748,0.963392,35.422012,20.089825,2.538436,0.046504,0.031413,181.239264,32.000000,196.675529,183.239881,181.579884,164.421582,32.000000,161.094722,67.571325,59.542235,94.767305,82.952979,53.428424,58.720655,50.513250,17.294105,51.536964,59.532875,36.730607
54.618280,80.432232,138.962906,158.098721,106.530928,103.648922,29.721346,14.197405,138.456135,0.992952,80.380207,55.705347,156.269494,138.850093,154.529742,138.391576,78.839991,136.626072,-0.000700,0.000288,32.000000,-235.811610,138.622195,-0.620634,24.723175,0.680822,497364.872440,0.968678,35.690886,20.064607,2.549106,0.047218,0.035807,181.181283,32.000000,196.931586,182.399396,182.176958,165.233319,32.000000,160.174463,67.577908,59.521991,94.739773,82.952979,53.443480,58.720655,50.629354,17.294105,51.543545,59.538137,36.785486
55.378596,80.426717,138.982191,158.089215,106.540895,103.650108,29.746539,14.192838,138.425418,0.994175,80.303392,55.705816,156.298132,138.906862,154.536873,138.474529,78.856941,136.545925,-0.000700,0.000289,32.000000,-235.813062,138.728903,-0.620249,24.705446,0.677921,497193.552328,0.964800,35.406841,20.022128,2.537043,0.042469,0.034727,181.808660,32.000000,196.123300,182.415683,185.134560,165.290676,32.000000,159.787373,67.584086,59.529069,94.776984,82.952979,53.415114,58.720655,50.479115,17.294105,51.548217,59.535668,36.731414
54.487655,80.426717,138.864381,158.089215,106.505682,103.656416,29.534650,14.197976,138.383649,0.994910,80.386230,55.784375,156.332877,138.894218,154.596668,138.471354,78.835392,136.641498,-0.000700,0.000274,32.000000,-235.813334,138.686561,-0.620203,24.698443,0.680349,497302.260563,0.965426,35.558486,20.093843,2.544256,0.046704,0.034794,182.240207,32.000000,195.693209,182.548381,186.983559,165.181143,32.000000,160.268363,67.595748,59.517315,94.812672,82.952979,53.408891,58.720655,50.704457,17.294105,51.533692,59.528971,36.795537
54.697903,80.435816,138.978433,158.086979,106.476229,103.660276,29.504980,14.198547,138.442077,0.995538,80.434009,55.688945,156.313853,138.964281,154.492463,138.431669,78.831446,136.581996,-0.000700,0.000271,32.000000,-235.808993,138.649279,-0.619774,24.679298,0.669598,496870.252035,0.950143,34.823468,20.038254,2.509673,0.055379,0.048707,182.347149,32.000000,195.825849,183.200853,185.908199,164.573269,32.000000,161.011254,67.583104,59.496564,94.799926,82.952979,53.422258,58.720655,50.380787,17.294105,51.569946,59.534370,36.754892
54.653515,80.441606,138.910967,158.091731,106.488979,103.658954,29.822630,14.196121,138.473809,0.996481,80.450309,55.736225,156.348859,138.865447,154.543062,138.491664,78.837625,136.595078,-0.000700,0.000277,32.000000,-235.814206,138.746869,-0.619086,24.654357,0.682509,497407.934688,0.974129,35.679083,20.105877,2.548548,0.041383,0.032035,181.606349,32.000000,196.336310,183.472676,183.079722,164.304600,32.000000,161.013443,67.601712,59.568294,94.827767,82.952979,53.427931,58.720655,50.598408,17.294105,51.594771,59.537498,36.705075
55.120811,80.429474,139.006241,158.084462,106.526525,103.670309,29.788043,14.194265,138.385986,0.997881,80.428583,55.681091,156.260625,138.939446,154.503068,138.400823,78.872366,136.682189,-0.000700,0.000263,32.000000,-235.815405,138.655929,-0.618827,24.649715,0.680526,497336.530248,0.971074,35.485311,20.081142,2.540837,0.060014,0.038688,181.186760,32.000000,196.735814,182.891704,181.272821,164.757525,32.000000,160.630396,67.604337,59.549096,94.834466,82.952979,53.423882,58.720655,50.525006,17.294105,51.599544,59.539120,36.823270
54.611359,80.429474,138.960050,158.084462,106.569943,103.676663,29.563718,14.198975,138.404587,0.998741,80.297415,55.727546,156.260441,138.976944,154.530507,138.453611,78.888685,136.658821,-0.000699,0.000233,32.000000,-235.808074,138.722639,-0.618231,24.693146,0.681527,497349.218192,0.961585,35.533881,20.081268,2.541666,0.055503,0.041760,181.343703,32.000000,196.781910,182.210505,182.792633,165.487865,32.000000,160.039057,67.614953,59.530404,94.793240,82.952979,53.442612,58.720655,50.625832,17.294105,51.562084,59.543822,36.693263
54.443717,80.426993,138.901338,158.087258,106.587723,103.680427,29.548426,14.195835,138.362877,0.999945,80.307394,55.756245,156.331259,138.983429,154.536774,138.452101,78.874937,136.527864,-0.000697,0.000214,32.000000,-235.811869,138.753926,-0.618285,24.692464,0.675206,497075.556432,0.953864,35.072700,20.088512,2.521847,0.062428,0.040032,182.073843,32.000000,195.889583,182.343248,185.786425,165.444243,32.000000,159.694902,67.609778,59.550388,94.809575,82.952979,53.404224,58.720655,50.408495,17.294105,51.558097,59.534439,36.696638
54.966864,80.430302,138.997667,158.087817,106.555900,103.679233,29.897031,14.191839,138.413306,1.000841,80.354926,55.717812,156.295293,139.021683,154.572624,138.450224,78.821059,136.628506,-0.000696,0.000205,32.000000,-235.815537,138.732309,-0.617586,24.691389,0.681442,497339.350663,0.970960,35.562405,20.060933,2.544526,0.045554,0.030829,182.316841,32.000000,195.633380,182.641353,187.333862,164.821901,32.000000,160.541990,67.608422,59.527591,94.846978,82.952979,53.458589,58.720655,50.403774,17.294105,51.574206,59.533505,36.856872
54.686134,80.422582,138.932852,158.084742,106.488235,103.666534,29.758586,14.196121,138.416443,1.001724,80.374651,55.750195,156.336486,138.972621,154.494712,138.481559,78.813858,136.563899,-0.000695,0.000161,32.000000,-235.814862,138.662353,-0.617523,24.724460,0.683694,497467.118445,0.974759,35.721832,20.011549,2.551283,0.046285,0.030179,182.143545,32.000000,195.896466,183.172212,185.245193,164.432108,32.000000,161.002295,67.588490,59.512928,94.831441,82.952979,53.415019,58.720655,50.675771,17.294105,51.578856,59.532384,36.849829
54.820947,80.422582,139.014665,158.084742,106.442931,103.661411,29.487314,14.193837,138.386539,1.002882,80.417274,55.634368,156.299262,138.996602,154.483136,138.429568,78.874918,136.616955,-0.000694,0.000171,32.000000,-235.814850,138.627764,-0.617445,24.702036,0.676383,497300.794977,0.953380,35.221140,20.113948,2.528754,0.049162,0.052034,181.429019,32.000000,196.450040,183.468577,182.306952,164.273448,32.000000,160.959261,67.579506,59.518142,94.849874,82.952979,53.463331,58.720655,50.502809,17.294105,51.556632,59.538776,36.856359
54.496113,80.421203,138.901487,158.078312,106.453991,103.660127,29.674813,14.190698,138.389283,1.003944,80.371188,55.709686,156.253943,138.995909,154.531563,138.426754,78.881393,136.621487,-0.000694,0.000183,32.000000,-235.817334,138.649098,-0.617278,24.727423,0.679232,497389.186617,0.963051,35.483417,20.090004,2.540550,0.042980,0.025341,181.168322,32.000000,196.654337,182.596770,181.638364,164.945810,32.000000,160.662661,67.567843,59.522333,94.871149,82.952979,53.448837,58.720655,50.353454,17.294105,51.556405,59.533593,36.775288
55.385174,80.412656,138.991941,158.075795,106.446955,103.656270,29.845697,14.197548,138.394008,1.005060,80.255805,55.726607,156.305370,139.033753,154.549425,138.497655,78.888595,136.641886,-0.000694,0.000190,32.000000,-235.809337,138.714686,-0.617158,24.733219,0.678225,497173.689297,0.969253,35.353626,20.054522,2.535795,0.061559,0.039487,181.432083,32.000000,196.527064,182.218528,184.051087,165.482544,32.000000,159.852341,67.589151,59.552250,94.850806,82.952979,53.455848,58.720655,50.148620,17.294105,51.531265,59.539288,36.692089
55.230396,80.408796,138.889473,158.074397,106.441413,103.651200,29.631754,14.199831,138.364257,1.006128,80.298464,55.801012,156.334035,138.994602,154.570586,138.487063,78.836780,136.534472,-0.000695,0.000178,32.000000,-235.811151,138.583179,-0.616865,24.760022,0.681794,497322.492575,0.969385,35.665397,20.050232,2.548833,0.048988,0.066806,182.183260,32.000000,195.740354,182.424888,186.377878,165.302654,32.000000,159.969127,67.562486,59.519025,94.848708,82.952979,53.408343,58.720655,50.696423,17.294105,51.535725,59.535324,36.836990
54.732826,80.408796,138.972893,158.074397,106.461943,103.641008,29.476748,14.195835,138.411254,1.007191,80.375063,55.770539,156.314993,138.867446,154.542419,138.466606,78.836444,136.553819,-0.000694,0.000200,32.000000,-235.813016,138.751805,-0.616183,24.779272,0.668825,496815.767414,0.946886,34.803128,20.052862,2.509551,0.060077,0.043853,182.386247,32.000000,195.595281,182.910170,186.832039,164.678566,32.000000,160.844396,67.534006,59.514220,94.864101,82.952979,53.449370,58.720655,50.543867,17.294105,51.526747,59.548847,36.702948
54.759769,80.405212,138.925227,158.067408,106.481351,103.642286,29.772423,14.192553,138.458964,1.007946,80.418593,55.705368,156.349679,138.899562,154.492421,138.402370,78.881174,136.554292,-0.000694,0.000195,32.000000,-235.813184,138.665638,-0.615888,24.800384,0.669797,496967.839040,0.956589,34.947136,20.052893,2.514729,0.043697,0.036437,181.868723,32.000000,195.933854,183.353535,184.334665,164.314022,32.000000,160.893209,67.524381,59.551560,94.867306,82.952979,53.417687,58.720655,50.528254,17.294105,51.518701,59.538983,36.821362
54.575622,80.412380,138.996546,158.071881,106.511386,103.640982,29.665657,14.190841,138.430775,1.009014,80.413271,55.689361,156.263139,139.003882,154.519210,138.384522,78.914808,136.597634,-0.000693,0.000179,32.000000,-235.814569,138.692478,-0.615392,24.775732,0.677057,497178.720752,0.971081,35.424651,20.062558,2.539114,0.048334,0.026189,181.255837,32.000000,196.581279,183.402750,181.631356,164.479151,32.000000,160.876207,67.491002,59.548113,94.892271,82.952979,53.459481,58.720655,50.642620,17.294105,51.547984,59.525627,36.849315
54.731798,80.412380,138.912285,158.076354,106.528127,103.640955,29.571854,14.202971,138.479842,1.010157,80.334277,55.776537,156.278503,138.969357,154.534230,138.506989,78.909030,136.634413,-0.000694,0.000163,32.000000,-235.804733,138.700203,-0.615436,24.776807,0.675826,497077.552135,0.960924,35.395125,20.018056,2.536994,0.051234,0.037576,181.133785,32.000000,196.840134,182.385887,181.975587,165.182901,32.000000,160.327680,67.505023,59.549663,94.895869,82.952979,53.423078,58.720655,50.684467,17.294105,51.552441,59.531292,36.785706
54.694050,80.412380,138.965236,158.076354,106.501183,103.633327,29.517726,14.194694,138.503762,1.010797,80.258042,55.718555,156.295707,139.073638,154.562823,138.484859,78.886746,136.637726,-0.000694,0.000154,32.000000,-235.815141,138.656521,-0.615395,24.767549,0.679634,497110.498419,0.967941,35.579793,20.005318,2.546861,0.042640,0.039702,181.634592,32.000000,196.142715,182.263737,185.020836,165.203980,32.000000,159.830799,67.483200,59.552001,94.862295,82.952979,53.450753,58.720655,50.577581,17.294105,51.556898,59.536288,36.722903
54.868208,80.406315,138.915336,158.077473,106.517706,103.635864,29.743487,14.191269,138.524526,1.011009,80.276851,55.809831,156.296074,139.019970,154.597245,138.513541,78.860144,136.582227,-0.000694,0.000156,32.000000,-235.820697,138.745933,-0.615758,24.771588,0.676826,497040.813610,0.967986,35.429225,20.028825,2.538054,0.055714,0.058113,182.280087,32.000000,195.536116,182.538499,186.933016,165.244840,32.000000,160.219145,67.470704,59.533503,94.884954,82.952979,53.424998,58.720655,50.647703,17.294105,51.540261,59.530584,36.842492
54.626007,80.393632,139.080697,158.076914,106.448988,103.638443,29.423434,14.200116,138.490717,1.011142,80.336763,55.719429,156.351411,139.078082,154.557728,138.590676,78.852829,136.684122,-0.000694,0.000149,32.000000,-235.804965,138.784149,-0.615342,24.807806,0.677866,497068.111729,0.970421,35.465589,20.052706,2.540774,0.049928,0.035368,182.336868,32.000000,195.698063,182.992079,186.534423,164.517709,32.000000,160.948357,67.480094,59.566512,94.906395,82.952979,53.486899,58.720655,50.631556,17.294105,51.500592,59.538324,36.719235
54.390378,80.381225,138.976121,158.072999,106.406491,103.640499,29.471511,14.197833,138.510661,1.011157,80.316767,55.807299,156.314430,138.984937,154.470714,138.511630,78.824858,136.685920,-0.000694,0.000137,32.000000,-235.808887,138.760329,-0.615628,24.801826,0.674902,497033.667236,0.959725,35.291918,20.052554,2.531800,0.058451,0.071358,181.551773,32.000000,196.236549,183.390857,183.521452,164.271476,32.000000,161.145968,67.441409,59.546366,94.882558,82.952979,53.440380,58.720655,50.135417,17.294105,51.504847,59.527702,36.852324
55.213806,80.381225,139.067631,158.072999,106.377212,103.643080,29.550723,14.194551,138.502802,1.011395,80.330774,55.726209,156.229106,139.086872,154.491536,138.550722,78.854999,136.719530,-0.000694,0.000146,32.000000,-235.810694,138.731920,-0.615181,24.787166,0.678395,497170.865404,0.974858,35.512434,20.108980,2.546053,0.063392,0.040553,181.138354,32.000000,196.607740,183.206942,181.380305,164.522532,32.000000,160.661453,67.448495,59.561502,94.882724,82.952979,53.486354,58.720655,50.255821,17.294105,51.465910,59.528951,36.831194
54.729777,80.383430,138.986876,158.064892,106.370615,103.636669,29.790864,14.198261,138.476440,1.010953,80.253443,55.725208,156.261375,139.067092,154.572310,138.542535,78.887034,136.732056,-0.000694,0.000164,32.000000,-235.808459,138.773157,-0.615203,24.807806,0.681529,497342.399159,0.977861,35.727657,20.137817,2.555160,0.046384,0.036407,181.217995,32.000000,196.781297,182.324789,182.505591,165.374956,32.000000,160.272795,67.460757,59.585223,94.860562,82.952979,53.444967,58.720655,50.349217,17.294105,51.477700,59.535000,36.775508
54.692988,80.385636,138.995828,158.057902,106.380595,103.632829,29.590278,14.198975,138.529781,1.010773,80.245615,55.673130,156.290110,139.044967,154.568187,138.599313,78.852864,136.623398,-0.000694,0.000154,32.000000,-235.808237,138.772402,-0.615231,24.777410,0.670153,496866.338753,0.959386,34.935434,20.123871,2.518711,0.046297,0.034458,181.936526,32.000000,195.987784,182.292438,185.577916,165.547168,32.000000,159.613237,67.488684,59.567200,94.886675,82.952979,53.460868,58.720655,50.575816,17.294105,51.489507,59.533761,36.823784
54.871918,80.389496,138.950587,158.061257,106.337866,103.629028,29.549365,14.190127,138.497234,1.010322,80.251263,55.758333,156.285850,139.046886,154.570728,138.466602,78.812986,136.683111,-0.000695,0.000157,32.000000,-235.816757,138.673654,-0.615082,24.790576,0.676318,497026.959496,0.960800,35.402223,20.097869,2.539511,0.053469,0.042067,182.299289,32.000000,195.569627,182.636106,187.422471,164.983570,32.000000,160.367015,67.472335,59.535570,94.872110,82.952979,53.468237,58.720655,50.610419,17.294105,51.493675,59.537547,36.858193
54.586770,80.389496,139.065848,158.061257,106.319308,103.627771,29.855955,14.198547,138.524776,1.010194,80.346099,55.757981,156.311718,139.130833,154.486160,138.544450,78.854034,136.724832,-0.000696,0.000173,32.000000,-235.809485,138.842133,-0.614923,24.821994,0.677727,497097.380574,0.967993,35.439867,20.079681,2.541383,0.042085,0.028583,182.206104,32.000000,195.778490,183.139324,185.747348,164.467930,32.000000,160.857427,67.476710,59.560995,94.881374,82.952979,53.486985,58.720655,50.644871,17.294105,51.511281,59.537675,36.850930
54.513511,80.397216,139.052105,158.062375,106.260838,103.634037,29.856535,14.193409,138.560335,1.010124,80.329922,55.798327,156.292965,139.071049,154.506342,138.582176,78.889037,136.730958,-0.000695,0.000167,32.000000,-235.814131,138.818232,-0.614750,24.802692,0.674435,497071.251812,0.965855,35.271533,20.148337,2.532271,0.043497,0.034014,181.444643,32.000000,196.382215,183.520231,182.757772,164.160819,32.000000,160.838370,67.506813,59.593485,94.908488,82.952979,53.458605,58.720655,50.435906,17.294105,51.542338,59.525962,36.874701
55.280647,80.379019,139.071662,158.060698,106.215680,103.632788,29.623165,14.191697,138.401722,1.010118,80.320529,55.799213,156.201928,139.041931,154.524845,138.589102,78.838097,136.691700,-0.000695,0.000189,32.000000,-235.816827,138.755498,-0.614682,24.795716,0.678443,497133.042143,0.961380,35.546150,20.127388,2.547611,0.047405,0.035655,181.151196,32.000000,196.812235,182.710709,181.243440,164.815308,32.000000,160.761732,67.520920,59.568234,94.881447,82.952979,53.493618,58.720655,50.210786,17.294105,51.483414,59.528725,36.853938
55.366871,80.382328,139.075315,158.063214,106.214404,103.635286,29.595410,14.190555,138.497336,1.009774,80.256203,55.703533,156.256068,139.055634,154.551099,138.593664,78.897208,136.706067,-0.000696,0.000186,32.000000,-235.818132,138.854373,-0.614738,24.803059,0.680045,497142.217691,0.962849,35.624601,20.095337,2.550782,0.043628,0.030620,181.287954,32.000000,196.689247,182.185467,183.424115,165.496104,32.000000,159.871621,67.522328,59.600325,94.870150,82.952979,53.442969,58.720655,50.781942,17.294105,51.487510,59.545513,36.879029
54.662324,80.382328,139.037979,158.063214,106.196452,103.635285,30.214788,14.198832,138.533233,1.009588,80.244460,55.702226,156.303159,139.070436,154.570669,138.510510,78.884955,136.659821,-0.000697,0.000188,32.000000,-235.810183,138.848128,-0.614417,24.783468,0.668888,496812.256883,0.955675,34.869317,20.127364,2.515739,0.041387,0.032603,181.981899,32.000000,195.801192,182.365699,186.359264,165.354779,32.000000,159.831126,67.519714,59.577099,94.871824,82.952979,53.482595,58.720655,50.589490,17.294105,51.503125,59.536740,36.806175
54.754769,80.388669,138.987634,158.062655,106.156291,103.641568,29.691960,14.198404,138.502896,1.009215,80.304824,55.696762,156.283902,139.099370,154.546073,138.587986,78.834573,136.699387,-0.000697,0.000178,32.000000,-235.808972,138.880006,-0.614394,24.792097,0.667462,496666.986716,0.954973,34.790268,20.075175,2.511887,0.047591,0.038154,182.322334,32.000000,195.631110,182.846307,187.276224,164.747661,32.000000,160.682160,67.525540,59.547688,94.886453,82.952979,53.477637,58.720655,50.335441,17.294105,51.529310,59.532679,36.848362
54.635736,80.402455,139.022551,158.064332,106.171797,103.645383,29.604045,14.198404,138.522018,1.009143,80.378364,55.816154,156.318822,139.114541,154.459600,138.535507,78.907926,136.660536,-0.000697,0.000194,32.000000,-235.808316,138.879353,-0.613680,24.785435,0.678253,497057.771735,0.948581,35.466111,20.065145,2.543580,0.046360,0.040219,181.950937,32.000000,196.060575,183.497918,184.737620,164.189052,32.000000,160.908047,67.502021,59.557556,94.878659,82.952979,53.477876,58.720655,50.606642,17.294105,51.581402,59.538707,36.674481
55.100982,80.402179,138.952385,158.060139,106.182996,103.642826,29.696732,14.195122,138.448622,1.008670,80.385367,55.698678,156.256551,139.035405,154.473631,138.523098,78.859155,136.768094,-0.000697,0.000207,32.000000,-235.817008,138.799876,-0.613396,24.793932,0.676421,497148.635823,0.963577,35.383395,20.134591,2.538366,0.048429,0.030156,181.224297,32.000000,196.567964,183.393687,182.007665,164.297588,32.000000,160.989118,67.511208,59.571033,94.884790,82.952979,53.488502,58.720655,50.654851,17.294105,51.585752,59.539799,36.746601
54.640310,80.402179,139.015872,158.060139,106.182055,103.640338,29.850689,14.190127,138.532047,1.007905,80.320492,55.785623,156.248060,139.103817,154.518100,138.519570,78.898000,136.730125,-0.000698,0.000212,32.000000,-235.820363,138.788518,-0.613821,24.806285,0.678615,497101.716499,0.968808,35.511873,20.042518,2.544535,0.052778,0.055459,181.146000,32.000000,196.762837,182.525547,181.512165,165.147444,32.000000,160.295440,67.549708,59.601918,94.907211,82.952979,53.481661,58.720655,50.597562,17.294105,51.589142,59.529305,36.861348
54.992763,80.405487,139.011405,158.062655,106.184999,103.628913,29.629288,14.194265,138.493691,1.007791,80.232554,55.763609,156.271325,139.017747,154.562227,138.470414,78.898401,136.665539,-0.000698,0.000214,32.000000,-235.813602,138.737835,-0.613290,24.802299,0.671071,496944.753782,0.956854,35.064400,20.143105,2.521777,0.041492,0.037170,181.526023,32.000000,196.388177,182.285893,184.419764,165.411030,32.000000,159.629884,67.517087,59.578228,94.851970,82.952979,53.498110,58.720655,50.342300,17.294105,51.604995,59.532600,36.814980
54.613009,80.392529,139.043896,158.059300,106.165688,103.622516,29.514092,14.191839,138.418536,1.007666,80.186281,55.770117,156.270047,139.011079,154.557918,138.511178,78.848041,136.670622,-0.000697,0.000212,32.000000,-235.820126,138.813236,-0.613152,24.780767,0.677907,497094.976043,0.960668,35.507188,20.085972,2.544200,0.058825,0.034098,182.179366,32.000000,195.712679,182.474935,186.798935,165.216154,32.000000,160.063534,67.523169,59.559580,94.858153,82.952979,53.492763,58.720655,50.609066,17.294105,51.564359,59.532167,36.750710
54.457231,80.387566,138.995819,158.056504,106.162787,103.623714,29.708693,14.192696,138.444234,1.007510,80.321987,55.812395,156.281732,139.001659,154.519681,138.484002,78.875286,136.715390,-0.000696,0.000238,32.000000,-235.817303,138.767429,-0.614125,24.802115,0.672672,496859.424077,0.960974,35.171472,20.054453,2.527813,0.038986,0.062683,182.249108,32.000000,195.734057,182.825330,186.614737,164.691488,32.000000,160.666748,67.519402,59.566701,94.869587,82.952979,53.475974,58.720655,50.195062,17.294105,51.568602,59.538393,36.777049
54.880370,80.387566,138.988367,158.056504,106.125846,103.622557,29.770140,14.191269,138.486772,1.007049,80.389702,55.813892,156.312112,139.033509,154.463471,138.608883,78.871328,136.656992,-0.000696,0.000247,32.000000,-235.816435,138.771712,-0.614188,24.797184,0.679027,497109.480035,0.971964,35.523866,20.107263,2.545985,0.037760,0.047526,181.646918,32.000000,196.124269,183.315874,183.802155,164.153141,32.000000,160.861118,67.553719,59.576138,94.889486,82.952979,53.476198,58.720655,50.440491,17.294105,51.555567,59.532492,36.832294
54.551650,80.404109,138.951768,158.060977,106.103330,103.618784,29.659937,14.191554,138.506180,1.006643,80.339846,55.807355,156.245861,138.973112,154.500381,138.525072,78.889193,136.674417,-0.000697,0.000277,32.000000,-235.815166,138.802834,-0.614714,24.798732,0.680524,497135.968124,0.968612,35.669339,20.101587,2.552385,0.043150,0.029498,181.127400,32.000000,196.638245,183.163129,181.841285,164.434848,32.000000,160.823852,67.569340,59.577204,94.863892,82.952979,53.490219,58.720655,50.322723,17.294105,51.617286,59.538943,36.793189
55.392056,80.393080,139.086921,158.057063,106.107225,103.612555,29.452421,14.197120,138.564699,1.006166,80.253299,55.764839,156.239771,139.111462,154.532119,138.605281,78.891816,136.692552,-0.000698,0.000274,32.000000,-235.812223,138.753252,-0.614795,24.815202,0.674292,496917.089950,0.958466,35.261480,20.077407,2.532570,0.057741,0.034844,181.223763,32.000000,196.782651,182.357095,182.374034,165.118815,32.000000,159.985268,67.565957,59.547319,94.840665,82.952979,53.507570,58.720655,50.121736,17.294105,51.583340,59.528519,36.863109
55.460280,80.398595,139.030058,158.048956,106.114079,103.609999,29.575120,14.193124,138.546647,1.005765,80.193925,55.803402,156.292410,139.109750,154.522813,138.561519,78.879152,136.688720,-0.000697,0.000286,32.000000,-235.812941,138.839810,-0.614656,24.788346,0.678962,497057.726266,0.968365,35.594663,20.067940,2.547160,0.048953,0.031537,181.710687,32.000000,196.012450,182.333621,185.360848,165.218864,32.000000,159.862319,67.591512,59.562197,94.855644,82.952979,53.466268,58.720655,50.719163,17.294105,51.587589,59.520257,36.850636
54.555998,80.398595,139.081680,158.048956,106.150710,103.612455,29.889171,14.184133,138.526707,1.005236,80.181891,55.768746,156.312091,139.030126,154.544052,138.520584,78.852236,136.693768,-0.000697,0.000329,32.000000,-235.836192,138.822172,-0.614594,24.783206,0.666697,496570.073188,0.958948,34.776984,20.074056,2.510954,0.040723,0.036408,182.219959,32.000000,195.601139,182.571907,187.034487,165.126074,32.000000,160.247259,67.593646,59.528638,94.858240,82.952979,53.513340,58.720655,50.618806,17.294105,51.611033,59.540271,36.761568
54.678422,80.377916,139.076620,158.043084,106.183064,103.620098,29.317295,14.191982,138.486995,1.004785,80.319810,55.780818,156.354735,139.072884,154.508841,138.489318,78.865700,136.671091,-0.000698,0.000319,32.000000,-235.814574,138.806526,-0.614232,24.763641,0.666102,496554.661573,0.953674,34.717426,20.084873,2.506840,0.052614,0.039820,182.248611,32.000000,195.796753,183.093035,185.956646,164.346629,32.000000,161.093193,67.615263,59.550464,94.881944,82.952979,53.477990,58.720655,50.320374,17.294105,51.543430,59.544520,36.768538
54.659030,80.379019,139.039079,158.042246,106.177146,103.622616,29.354780,14.188129,138.527107,1.004103,80.336375,55.799544,156.314937,139.096926,154.466302,138.645999,78.894724,136.743635,-0.000698,0.000323,32.000000,-235.819739,138.838731,-0.614524,24.743867,0.679962,497090.965462,0.960783,35.584949,20.114221,2.549338,0.055634,0.038325,181.408837,32.000000,196.417470,183.363877,183.098217,164.178800,32.000000,160.754900,67.614259,59.552392,94.855213,82.952979,53.499039,58.720655,50.560344,17.294105,51.551346,59.538137,36.739044
54.984260,80.389220,139.025524,158.048117,106.155511,103.623912,29.506047,14.194123,138.503191,1.003589,80.367613,55.774999,156.252472,139.124941,154.518737,138.529922,78.939367,136.663274,-0.000697,0.000320,32.000000,-235.811286,138.677650,-0.614742,24.700804,0.678654,497008.730963,0.977151,35.446183,20.089831,2.543538,0.048945,0.027951,181.074389,32.000000,196.742896,182.870167,181.364047,164.726623,32.000000,160.593728,67.639877,59.584980,94.900666,82.952979,53.481791,58.720655,50.689066,17.294105,51.555442,59.536583,36.825618
54.635456,80.389220,139.107187,158.048117,106.141508,103.622590,29.808093,14.196977,138.532849,1.003343,80.234317,55.823498,156.269183,139.097454,154.544187,138.590959,78.928506,136.683105,-0.000696,0.000339,32.000000,-235.812694,138.808094,-0.614940,24.718375,0.679300,496975.518880,0.976308,35.465977,20.095755,2.543753,0.051585,0.032834,181.326746,32.000000,196.816004,182.176556,183.065664,165.564514,32.000000,160.115741,67.659956,59.572904,94.884355,82.952979,53.522627,58.720655,50.583838,17.294105,51.595052,59.531941,36.690548
55.027638,80.390323,138.989186,158.045321,106.112587,103.623974,30.028568,14.195407,138.547787,1.002742,80.240414,55.717806,156.293018,139.097352,154.529099,138.607969,78.869789,136.654600,-0.000695,0.000351,32.000000,-235.812625,138.790045,-0.614882,24.662383,0.675575,496736.872053,0.965065,35.163362,20.012396,2.528460,0.047538,0.035842,182.015075,32.000000,195.832922,182.358054,185.988373,165.186053,32.000000,159.702130,67.656264,59.542706,94.852497,82.952979,53.494178,58.720655,50.407374,17.294105,51.603094,59.545543,36.751223
54.538304,80.401903,139.083204,158.045880,106.126072,103.627799,29.579326,14.190698,138.551249,1.002235,80.292343,55.727391,156.319128,139.071600,154.559808,138.576694,78.855651,136.643688,-0.000695,0.000345,32.000000,-235.814711,138.823515,-0.614751,24.671588,0.680735,496934.159427,0.961938,35.498909,20.032814,2.546097,0.049375,0.034508,182.250645,32.000000,195.597367,182.739278,187.229024,164.789696,32.000000,160.498367,67.663402,59.523864,94.866029,82.952979,53.518819,58.720655,50.636887,17.294105,51.647541,59.521654,36.836916
54.413863,80.400525,138.975405,158.049794,106.144142,103.641792,29.735545,14.193552,138.587118,1.001603,80.367021,55.753312,156.322351,139.009856,154.474869,138.534403,78.869390,136.655520,-0.000696,0.000348,32.000000,-235.818086,138.799285,-0.614511,24.668152,0.675789,496853.938245,0.947458,35.122851,20.077795,2.525807,0.044200,0.027751,182.081021,32.000000,195.918437,183.223143,185.112755,164.243435,32.000000,160.935164,67.637827,59.526190,94.858152,82.952979,53.509249,58.720655,50.134620,17.294105,51.651885,59.532964,36.819528
55.438829,80.400525,139.054078,158.049794,106.157814,103.650665,29.857359,14.188129,138.457646,1.001018,80.415959,55.726772,156.271805,139.029065,154.504434,138.476990,78.878928,136.607818,-0.000695,0.000366,32.000000,-235.822361,138.785541,-0.614321,24.669149,0.683417,497170.824339,0.971343,35.605343,20.086673,2.550193,0.046905,0.057845,181.425985,32.000000,196.437644,183.479208,182.449425,164.158002,32.000000,161.005833,67.656188,59.561117,94.861472,82.952979,53.511355,58.720655,50.070796,17.294105,51.651430,59.539120,36.736770
54.790355,80.418446,138.976463,158.053988,106.158465,103.655703,29.740932,14.194979,138.396342,1.000760,80.345262,55.730535,156.254911,139.036730,154.499233,138.531104,78.899583,136.716367,-0.000695,0.000391,32.000000,-235.818790,138.759433,-0.613940,24.717746,0.684916,497274.175662,0.968780,35.724235,20.078637,2.554044,0.048099,0.035199,181.240322,32.000000,196.669183,182.621381,181.504165,165.018765,32.000000,160.437723,67.663785,59.562905,94.875304,82.952979,53.494129,58.720655,50.565354,17.294105,51.718083,59.538176,36.841539
