OSU 80 Ton Compressor Load Stand
54.697116,80.350345,139.284359,157.977104,106.340916,103.777054,29.693978,14.196121,138.625316,1.031437,80.174930,55.803799,156.278708,139.197247,154.433775,138.656272,79.004502,136.881729,-0.000699,0.000500,32.000000,-235.814534,138.872501,-0.612596,24.752181,0.680314,497522.307687,0.972517,35.365852,20.113745,2.543360,0.049156,0.043709,181.518820,32.000000,196.071020,183.565868,182.912025,164.224920,32.000000,160.721093,67.753251,59.745240,94.602963,82.952979,53.735459,58.720655,50.271382,17.294105,51.864970,59.551276,36.853131
54.973232,80.350345,139.134098,157.977104,106.308142,103.774832,29.589431,14.195978,138.590524,1.031543,80.179807,55.753788,156.195018,139.273610,154.490675,138.621252,78.981095,136.882076,-0.000698,0.000501,32.000000,-235.808939,138.964054,-0.612849,24.755538,0.677068,497405.134757,0.960039,35.191374,20.096712,2.534608,0.057017,0.036332,181.157949,32.000000,196.469762,183.033026,181.441631,164.698719,32.000000,160.895827,67.757145,59.746651,94.585209,82.952979,53.719809,58.720655,50.186207,17.294105,51.849620,59.518320,36.853351
54.849914,80.343728,139.269612,157.975706,106.321843,103.772269,29.622696,14.190841,138.590944,1.031644,80.065284,55.742316,156.231733,139.204691,154.489627,138.690433,78.981390,136.919381,-0.000699,0.000474,32.000000,-235.817191,138.957122,-0.613359,24.767549,0.680770,497441.365889,0.965790,35.400598,20.052471,2.546466,0.051488,0.038368,181.228996,32.000000,196.362173,182.492280,183.256033,165.262610,32.000000,159.882590,67.792604,59.766490,94.579047,82.952979,53.723777,58.720655,50.341659,17.294105,51.830395,59.527929,36.833395
54.758961,80.347864,139.079579,157.981018,106.342767,103.772273,30.104972,14.190270,138.570434,1.031432,80.086604,55.771958,156.274051,139.190417,154.475654,138.638524,79.006989,136.864451,-0.000697,0.000496,32.000000,-235.816942,138.843482,-0.613396,24.758868,0.675740,497332.950205,0.963865,35.135073,20.076044,2.530943,0.046401,0.097542,181.909792,32.000000,195.604076,182.427230,185.995293,165.379518,32.000000,159.781863,67.826333,59.761062,94.608228,82.952979,53.707300,58.720655,50.315528,17.294105,51.848477,59.550962,36.762522
54.641386,80.349242,139.254270,157.988567,106.313084,103.768441,29.531614,14.193695,138.647569,1.031256,80.141916,55.741434,156.280944,139.188296,154.524567,138.662810,78.956025,136.837350,-0.000696,0.000504,32.000000,-235.817943,138.991466,-0.613013,24.765687,0.677931,497376.062929,0.965108,35.246917,20.093704,2.539104,0.051073,0.044938,182.151753,32.000000,195.429309,182.838320,187.185423,164.909549,32.000000,160.448372,67.822696,59.727145,94.627122,82.952979,53.755688,58.720655,50.360659,17.294105,51.852237,59.527742,36.901260
54.637321,80.349242,139.157207,157.988567,106.331657,103.762062,29.635528,14.188843,138.572766,1.031066,80.195584,55.783364,156.273160,139.222431,154.413455,138.683709,78.962521,136.875267,-0.000696,0.000471,32.000000,-235.822467,138.949250,-0.612599,24.785330,0.678533,497377.489503,0.951380,35.338555,20.041667,2.539851,0.059442,0.037857,182.075442,32.000000,195.761873,183.428634,185.254351,164.176560,32.000000,160.941000,67.816615,59.759650,94.619792,82.952979,53.739969,58.720655,50.395796,17.294105,51.860796,59.523788,36.776021
54.682877,80.344555,139.185802,157.987169,106.310705,103.755685,29.608086,14.191126,138.606919,1.031036,80.211255,55.846074,156.274244,139.244942,154.438761,138.682570,78.987764,136.820090,-0.000697,0.000470,32.000000,-235.813791,138.874523,-0.612302,24.779167,0.681016,497523.707879,0.972098,35.453212,20.079584,2.548513,0.047979,0.035969,181.191588,32.000000,196.219347,183.467261,182.528415,164.179932,32.000000,160.910927,67.817810,59.757496,94.636928,82.952979,53.727603,58.720655,50.282563,17.294105,51.848271,59.559685,36.855625
54.683207,80.334630,139.131641,157.984093,106.300425,103.754374,29.899534,14.191554,138.607511,1.030684,80.175899,55.722237,156.186177,139.237377,154.475003,138.761553,78.981670,136.851534,-0.000697,0.000476,32.000000,-235.819428,139.014125,-0.612753,24.798942,0.679977,497482.503163,0.968709,35.457133,20.091342,2.546926,0.053660,0.043146,181.089522,32.000000,196.463999,182.678618,181.470433,164.947054,32.000000,160.152782,67.820209,59.725894,94.628924,82.952979,53.734722,58.720655,50.373699,17.294105,51.817513,59.537773,36.912558
54.863314,80.350621,139.239958,157.987169,106.342864,103.753679,29.592496,14.191554,138.615683,1.030451,80.039346,55.759760,156.247474,139.180119,154.519404,138.709889,79.026256,136.779708,-0.000697,0.000480,32.000000,-235.818117,138.984430,-0.612661,24.801722,0.679565,497370.756808,0.968654,35.408529,20.039536,2.545327,0.043986,0.055060,181.386873,32.000000,196.309550,182.267743,184.097276,165.416537,32.000000,159.705430,67.834492,59.757539,94.647723,82.952979,53.736971,58.720655,50.176236,17.294105,51.821130,59.557236,36.791429
54.677788,80.350621,139.112902,157.987169,106.364938,103.756213,29.491344,14.189413,138.539341,1.029910,80.067369,55.753559,156.268473,139.283196,154.522664,138.699111,78.924378,136.768915,-0.000696,0.000487,32.000000,-235.825503,138.923552,-0.612693,24.803505,0.678710,497363.562825,0.959170,35.398287,20.060769,2.544321,0.047764,0.033621,181.976015,32.000000,195.406654,182.541872,186.657293,165.159925,32.000000,159.803070,67.839324,59.738054,94.669831,82.952979,53.732703,58.720655,50.373897,17.294105,51.880415,59.544923,36.825985
54.638609,80.351724,139.211199,157.981298,106.362472,103.754947,29.640836,14.193409,138.651860,1.029763,80.145764,55.773474,156.274843,139.305951,154.466231,138.678986,78.964832,136.880487,-0.000695,0.000505,32.000000,-235.816262,138.969317,-0.612482,24.808855,0.676532,497198.585907,0.965679,35.240927,19.981599,2.537943,0.038189,0.037731,182.175123,32.000000,195.458254,183.045369,186.788894,164.449083,32.000000,160.683987,67.807654,59.735900,94.688599,82.952979,53.756216,58.720655,50.376268,17.294105,51.888040,59.562694,36.844253
54.824519,80.356686,139.105866,157.979061,106.366077,103.748619,29.940875,14.190983,138.624591,1.029678,80.119635,55.800936,156.261337,139.187052,154.429232,138.765057,78.956138,136.771138,-0.000695,0.000485,32.000000,-235.818032,139.001481,-0.611824,24.802876,0.678607,497509.394615,0.972607,35.419500,20.078279,2.544231,0.047334,0.036491,181.738148,32.000000,195.852891,183.440866,184.331129,164.088590,32.000000,160.769289,67.804005,59.720454,94.670785,82.952979,53.734016,58.720655,50.291438,17.294105,51.909082,59.519717,36.825765
54.761543,80.345107,139.208158,157.979620,106.394528,103.733441,29.589274,14.190983,138.635868,1.029276,80.198337,55.736773,156.253340,139.217883,154.452627,138.700517,79.026871,136.882142,-0.000695,0.000503,32.000000,-235.818032,138.950412,-0.612092,24.795375,0.679558,497446.592455,0.968450,35.458372,20.091542,2.547854,0.051102,0.039806,181.091408,32.000000,196.430647,183.414738,181.875861,164.222359,32.000000,160.891464,67.820571,59.768685,94.711233,82.952979,53.762448,58.720655,50.388198,17.294105,51.912938,59.554866,36.884825
54.885519,80.345107,139.113284,157.979620,106.393285,103.725847,29.565915,14.186845,138.603619,1.028917,80.148314,55.862747,156.204282,139.286336,154.487849,138.756029,79.022820,136.898898,-0.000696,0.000499,32.000000,-235.820695,138.999789,-0.611985,24.824197,0.676351,497341.572360,0.955148,35.284296,20.047589,2.537293,0.050932,0.031869,181.091825,32.000000,196.588082,182.600342,181.909435,165.051658,32.000000,160.188287,67.818523,59.747715,94.701206,82.952979,53.741080,58.720655,50.255608,17.294105,51.876481,59.554797,36.769052
55.090750,80.347864,139.215072,157.978502,106.372744,103.729663,29.949926,14.189413,138.650152,1.028868,80.033120,55.833316,156.248877,139.195433,154.479563,138.749145,79.017927,136.922525,-0.000696,0.000497,32.000000,-235.816979,138.917352,-0.612767,24.826007,0.677921,497147.288367,0.967543,35.333312,20.030300,2.542079,0.039836,0.025187,181.512078,32.000000,195.876199,182.370204,185.017568,165.272520,32.000000,159.646423,67.822726,59.741457,94.687931,82.952979,53.795474,58.720655,50.495051,17.294105,51.889799,59.506754,36.989447
54.755542,80.343177,139.161748,157.979061,106.354156,103.730753,29.777272,14.190555,138.633479,1.028468,80.070874,55.717502,156.292685,139.218923,154.526117,138.671568,78.998109,136.915178,-0.000696,0.000502,32.000000,-235.817641,139.001542,-0.612796,24.820395,0.674732,497054.368423,0.965847,35.214072,20.042415,2.534608,0.048965,0.031793,182.095956,32.000000,195.332172,182.606782,187.296875,165.130837,32.000000,160.036857,67.843952,59.722145,94.726529,82.952979,53.763256,58.720655,50.333989,17.294105,51.877276,59.556076,36.790915
55.146247,80.344555,139.215223,157.975986,106.305525,103.737076,29.487547,14.195835,138.675859,1.028379,80.102207,55.811311,156.298039,139.284887,154.476612,138.798104,78.990291,136.945107,-0.000696,0.000490,32.000000,-235.809738,138.981696,-0.612782,24.847276,0.672200,496979.062033,0.949624,35.019890,20.058679,2.527014,0.040764,0.041661,182.175130,32.000000,195.561966,183.256247,186.279040,164.545007,32.000000,160.815982,67.819898,59.745323,94.729736,82.952979,53.803928,58.720655,50.240732,17.294105,51.880985,59.536337,36.845500
54.985300,80.344555,139.158962,157.975986,106.262738,103.743410,29.558541,14.194408,138.645014,1.027739,80.192800,55.796077,156.278870,139.271062,154.457778,138.723174,79.061515,136.918052,-0.000696,0.000480,32.000000,-235.812968,138.965421,-0.612468,24.831173,0.677064,497192.641203,0.961520,35.337160,20.074962,2.541510,0.042751,0.038685,181.451336,32.000000,196.077146,183.503646,183.252002,164.122190,32.000000,160.691708,67.826234,59.768523,94.748895,82.952979,53.767446,58.720655,50.180276,17.294105,51.889493,59.518969,36.928479
54.951603,80.345382,139.188564,157.982136,106.251578,103.752310,29.898186,14.187986,138.586619,1.026984,80.206956,55.751969,156.212385,139.318472,154.492942,138.791396,79.064705,136.853190,-0.000696,0.000466,32.000000,-235.817259,138.927183,-0.612890,24.823070,0.670851,497036.667183,0.963514,34.963422,20.097182,2.524473,0.054417,0.028282,180.948411,32.000000,196.538209,183.008483,181.378350,164.481213,32.000000,160.763986,67.840762,59.755469,94.791945,82.952979,53.814534,58.720655,50.424732,17.294105,51.896093,59.523886,36.690842
54.718506,80.346485,139.198713,157.978781,106.190628,103.761196,29.725147,14.194694,138.711164,1.026745,80.084075,55.816992,156.220605,139.273957,154.518587,138.763389,79.020039,136.882914,-0.000697,0.000458,32.000000,-235.813338,138.976312,-0.613536,24.832668,0.673420,497009.183369,0.964335,35.117700,20.012938,2.530839,0.062226,0.071953,181.075685,32.000000,196.599263,182.447085,182.772911,165.269820,32.000000,159.880806,67.799897,59.766293,94.746860,82.952979,53.785036,58.720655,50.347358,17.294105,51.903657,59.538717,36.844693
55.102150,80.346209,139.134091,157.970394,106.177155,103.771356,29.518044,14.185275,138.620027,1.026046,80.054906,55.813421,156.262188,139.293086,154.507283,138.731968,79.014029,136.927365,-0.000697,0.000436,32.000000,-235.822265,139.035094,-0.613966,24.810534,0.674351,497063.041957,0.954102,35.150871,19.978530,2.532930,0.101607,0.033530,181.839111,32.000000,195.776877,182.376065,185.718556,165.165804,32.000000,159.605365,67.819919,59.751645,94.782488,82.952979,53.818225,58.720655,50.276771,17.294105,51.907402,59.525480,36.899352
54.532243,80.346209,139.164345,157.970394,106.162320,103.773886,29.518183,14.191554,138.649024,1.025896,80.126725,55.789649,156.291271,139.261846,154.554214,138.685605,78.970676,136.854962,-0.000696,0.000441,32.000000,-235.816969,138.966156,-0.613892,24.834085,0.677672,497318.181018,0.964209,35.376133,20.037503,2.543906,0.046887,0.037070,182.139852,32.000000,195.509081,182.660247,187.265067,164.926871,32.000000,160.430041,67.833658,59.729392,94.789499,82.952979,53.779666,58.720655,50.456863,17.294105,51.910187,59.519382,36.813732
54.605369,80.354205,139.208586,157.971512,106.144957,103.771387,29.958143,14.191411,138.599196,1.025479,80.186782,55.726643,156.315667,139.251589,154.429569,138.780968,78.986076,136.828864,-0.000695,0.000452,32.000000,-235.817932,139.016430,-0.613502,24.836261,0.672298,497178.875998,0.963683,35.007311,20.064906,2.525021,0.040536,0.037477,182.001910,32.000000,195.656388,183.277425,185.743060,164.278853,32.000000,160.759797,67.823929,59.748553,94.781239,82.952979,53.837439,58.720655,50.423596,17.294105,51.941735,59.547510,36.964355
54.852436,80.359168,139.224497,157.972071,106.112044,103.768839,29.612304,14.185560,138.657576,1.025126,80.204321,55.700812,156.230209,139.270534,154.442688,138.742032,79.012791,136.872148,-0.000694,0.000465,32.000000,-235.823783,138.978273,-0.614023,24.829888,0.680323,497573.580965,0.974710,35.555501,20.073411,2.551964,0.052685,0.029416,181.247979,32.000000,196.309233,183.561519,182.578207,163.987399,32.000000,161.143684,67.849583,59.745893,94.782078,82.952979,53.809274,58.720655,50.262791,17.294105,51.962804,59.516461,36.831267
54.884472,80.359719,139.198759,157.975706,106.126888,103.771431,29.494741,14.189699,138.578362,1.024661,80.198319,55.756118,156.187056,139.338618,154.484587,138.712108,78.982930,136.905343,-0.000694,0.000468,32.000000,-235.817185,138.999544,-0.613795,24.808331,0.679407,497503.442262,0.958987,35.492913,20.045447,2.549357,0.058245,0.039421,181.017652,32.000000,196.579745,182.770813,181.265658,164.833011,32.000000,160.558411,67.861113,59.734853,94.762425,82.952979,53.845110,58.720655,50.387191,17.294105,51.966686,59.562311,36.702727
54.725141,80.359719,139.223259,157.975706,106.094380,103.766343,29.636412,14.195264,138.557123,1.024463,80.045734,55.746252,156.235194,139.176652,154.498016,138.745217,79.030233,136.869283,-0.000692,0.000453,32.000000,-235.812931,139.014083,-0.613634,24.848430,0.675964,497316.288309,0.965403,35.259932,20.039571,2.538164,0.044311,0.044269,181.153785,32.000000,196.449229,182.335592,183.538753,165.303218,32.000000,159.391204,67.863812,59.761100,94.738326,82.952979,53.810929,58.720655,50.349858,17.294105,51.972488,59.558475,36.805368
54.666630,80.361925,139.187356,157.977663,106.086816,103.752987,29.717661,14.191697,138.608307,1.023983,80.092789,55.718157,156.270939,139.224306,154.491456,138.689985,78.989827,136.877632,-0.000692,0.000459,32.000000,-235.818138,138.915883,-0.613950,24.822571,0.675956,497372.731849,0.968659,35.229691,20.085408,2.536214,0.053405,0.044993,181.830653,32.000000,195.625855,182.233108,186.410613,165.240602,32.000000,159.851057,67.880313,59.740798,94.754683,82.952979,53.826363,58.720655,50.236633,17.294105,51.984046,59.537045,36.753865
54.963742,80.366612,139.238375,157.976265,106.099770,103.743189,29.605983,14.192553,138.681566,1.025079,80.185850,55.790648,156.296875,139.315861,154.403543,138.749677,78.977336,136.825924,-0.000692,0.000460,32.000000,-235.815807,138.968461,-0.614541,24.842031,0.677338,497337.115135,0.967048,35.382976,20.020748,2.544046,0.049475,0.048675,181.817231,32.000000,195.782688,183.427615,184.682831,163.897818,32.000000,160.778305,67.863129,59.717144,94.747253,82.952979,53.794184,58.720655,49.943934,17.294105,52.005562,59.507885,36.835889
55.259185,80.365233,139.200685,157.978781,106.096355,103.741894,29.474044,14.193837,138.706876,1.026070,80.185850,55.823445,156.296875,139.313067,154.403543,138.688541,78.977336,136.832432,-0.000692,0.000473,32.000000,-235.815670,138.948861,-0.614828,24.859917,0.678637,497386.919609,0.965412,35.441557,20.065174,2.546112,0.047157,0.040028,181.817231,32.000000,195.782688,183.427615,184.682831,163.897818,32.000000,160.778305,67.863129,59.717144,94.747253,82.952979,53.826131,58.720655,50.182738,17.294105,52.008203,59.529384,36.802947
55.433065,80.365233,139.153688,157.978781,106.087000,103.744443,29.654075,14.191839,138.664182,1.027322,80.221625,55.771579,156.237556,139.244187,154.443240,138.736251,79.035985,136.904709,-0.000692,0.000501,32.000000,-235.816848,138.990752,-0.615452,24.863904,0.673901,497215.111829,0.963253,35.160448,20.052772,2.533277,0.045958,0.031707,181.050558,32.000000,196.445450,183.370121,181.813863,164.301314,32.000000,160.772184,67.864334,59.748186,94.759298,82.952979,53.799544,58.720655,49.875532,17.294105,52.007367,59.530712,36.890695
55.327218,80.360822,139.229907,157.973749,106.044138,103.749499,29.568777,14.193552,138.664914,1.029294,80.061861,55.727809,156.244120,139.188969,154.488040,138.776100,79.032124,136.842268,-0.000693,0.000495,32.000000,-235.813988,138.906317,-0.615316,24.848955,0.668835,497053.059809,0.961896,34.876046,20.055906,2.519051,0.052764,0.033286,181.488707,32.000000,196.174880,182.367023,184.522048,165.083609,32.000000,159.755707,67.867821,59.740366,94.744619,82.952979,53.830704,58.720655,49.931551,17.294105,51.997273,59.528401,36.785779
54.778386,80.363303,139.292878,157.972071,106.065409,103.749636,29.529561,14.189271,138.620917,1.030399,80.088381,55.801498,156.283359,139.204100,154.506175,138.767745,78.982098,136.882225,-0.000693,0.000487,32.000000,-235.823678,139.027831,-0.615068,24.849505,0.665940,496859.195437,0.952801,34.710016,20.032047,2.510301,0.064614,0.036217,182.042176,32.000000,195.540046,182.486510,186.601777,165.133585,32.000000,160.038866,67.874445,59.727311,94.732576,82.952979,53.819273,58.720655,50.322135,17.294105,52.009802,59.534449,36.878662
54.850778,80.358616,139.234928,157.970114,106.073749,103.749773,29.547341,14.193409,138.669838,1.031098,80.088381,55.758042,156.283359,139.291759,154.506175,138.786551,78.982098,136.944314,-0.000693,0.000486,32.000000,-235.812492,138.960180,-0.614860,24.836838,0.668323,496939.250526,0.957585,34.806626,20.005854,2.516481,0.045447,0.031651,182.042176,32.000000,195.540046,182.486510,186.601777,165.133585,32.000000,160.038866,67.874445,59.727311,94.732576,82.952979,53.859341,58.720655,50.263160,17.294105,52.012420,59.561740,36.953350
54.776554,80.361925,139.220637,157.975986,106.106568,103.749767,29.849729,14.194979,138.709815,1.032715,80.174865,55.843430,156.292120,139.281094,154.426404,138.778831,79.029476,136.885974,-0.000692,0.000505,32.000000,-235.815675,138.953918,-0.615397,24.818952,0.676770,497330.049796,0.969369,35.335298,20.075113,2.542844,0.043737,0.056765,181.459424,32.000000,196.101325,183.336072,183.917587,164.142986,32.000000,160.860329,67.888257,59.738319,94.737180,82.952979,53.833820,58.720655,50.138153,17.294105,52.001322,59.522795,36.743373
54.811307,80.361925,139.228568,157.975986,106.141041,103.749783,29.881535,14.190983,138.681958,1.033922,80.191171,55.815555,156.190655,139.250672,154.451866,138.806453,79.050021,136.936827,-0.000693,0.000535,32.000000,-235.820818,139.008823,-0.615202,24.845388,0.675728,497287.271541,0.967379,35.260976,20.104993,2.538431,0.048974,0.036548,180.970249,32.000000,196.589339,183.073133,181.509439,164.307258,32.000000,160.805971,67.876727,59.747678,94.712604,82.952979,53.840484,58.720655,50.244324,17.294105,52.016715,59.533033,36.843593
54.874805,80.365233,139.286720,157.977104,106.142634,103.747162,29.455120,14.195407,138.729039,1.034989,80.096248,55.880893,156.207338,139.270266,154.458367,138.750901,79.018764,136.907460,-0.000693,0.000546,32.000000,-235.814428,138.887941,-0.614785,24.827318,0.677258,497235.287037,0.959004,35.335683,20.029540,2.541610,0.041617,0.035248,180.973145,32.000000,196.683461,182.328391,182.375159,165.054442,32.000000,159.878048,67.890529,59.730531,94.675043,82.952979,53.830774,58.720655,50.280186,17.294105,52.032133,59.535914,36.687614
54.526921,80.362752,139.246823,157.974308,106.168298,103.747113,29.512179,14.191411,138.685981,1.036058,80.071108,55.775049,156.249744,139.192701,154.472485,138.770374,79.021333,136.873102,-0.000693,0.000550,32.000000,-235.815637,139.071251,-0.614616,24.815018,0.676052,497177.457234,0.957320,35.302243,20.033468,2.540143,0.053160,0.042985,181.640064,32.000000,195.894962,182.282774,185.303535,165.332630,32.000000,159.412128,67.896481,59.724359,94.683615,82.952979,53.854169,58.720655,50.419018,17.294105,52.027460,59.531990,36.818648
54.395889,80.367439,139.298551,157.981298,106.189658,103.741211,29.770027,14.193837,138.660296,1.037485,80.081278,55.789658,156.266232,139.210460,154.507552,138.721625,78.963443,136.885486,-0.000695,0.000544,32.000000,-235.813211,138.944782,-0.614933,24.800017,0.675898,497197.708913,0.969935,35.244495,20.050593,2.538264,0.050650,0.053921,182.121207,32.000000,195.564203,182.414119,187.091488,164.900479,32.000000,160.427227,67.906741,59.710777,94.708203,82.952979,53.838160,58.720655,50.004681,17.294105,52.031381,59.527496,36.878736
54.957651,80.367439,139.240799,157.981298,106.167973,103.737884,30.086584,14.191411,138.557847,1.038900,80.169380,55.783659,156.271982,139.240334,154.444442,138.779664,78.996443,136.818743,-0.000696,0.000582,32.000000,-235.818259,138.966340,-0.615115,24.752889,0.681217,497370.034878,0.974801,35.577185,20.031488,2.553726,0.046794,0.036745,182.032947,32.000000,195.711176,183.140773,185.789907,164.283957,32.000000,160.908530,67.893110,59.712554,94.698682,82.952979,53.855458,58.720655,50.158199,17.294105,52.051618,59.538943,36.847775
54.877896,80.366888,139.283393,157.975986,106.178033,103.743047,29.571003,14.192696,138.605220,1.040376,80.193182,55.737674,156.262949,139.300996,154.412682,138.703208,79.009358,136.939682,-0.000695,0.000604,32.000000,-235.815008,138.966809,-0.615158,24.739487,0.683846,497532.129032,0.968856,35.708540,20.095337,2.560829,0.044108,0.048582,181.302033,32.000000,196.230473,183.407150,182.823885,164.024264,32.000000,160.829199,67.865686,59.729809,94.717821,82.952979,53.832183,58.720655,50.245440,17.294105,52.053672,59.539514,37.042712
54.855271,80.374883,139.227241,157.974308,106.189461,103.740604,29.468089,14.193837,138.664546,1.041620,80.195145,55.710551,156.196783,139.311599,154.459521,138.695223,79.024474,136.876671,-0.000695,0.000607,32.000000,-235.812719,138.944619,-0.615008,24.739146,0.676392,497155.744912,0.947934,35.167123,20.030207,2.533602,0.056729,0.039979,181.021783,32.000000,196.715578,182.693414,181.256717,164.815315,32.000000,160.660597,67.894709,59.742734,94.741540,82.952979,53.857553,58.720655,50.214833,17.294105,52.085414,59.524319,36.890475
54.493735,80.374608,139.227527,157.975986,106.190133,103.734981,29.677421,14.194123,138.604849,1.042886,80.053260,55.727243,156.213727,139.319551,154.488233,138.752388,79.030432,136.885934,-0.000696,0.000606,32.000000,-235.810467,138.957793,-0.615050,24.707990,0.678208,497197.366659,0.966040,35.243180,20.075504,2.538060,0.045735,0.037944,181.168710,32.000000,196.520036,182.304215,183.263128,165.179614,32.000000,159.806681,67.851809,59.743100,94.689328,82.952979,53.827220,58.720655,50.377700,17.294105,52.089466,59.557344,36.749609
55.300718,80.374608,139.226355,157.975986,106.144576,103.733706,29.701338,14.190983,138.624755,1.044219,80.074810,55.796063,156.264295,139.248551,154.479500,138.667270,79.036148,136.848841,-0.000697,0.000610,32.000000,-235.819671,138.917943,-0.614960,24.718375,0.678254,497177.595771,0.969847,35.272923,20.030064,2.538083,0.048151,0.030326,181.835016,32.000000,195.723838,182.257181,185.996112,165.308115,32.000000,159.915165,67.885888,59.733406,94.730024,82.952979,53.861920,58.720655,49.944324,17.294105,52.092558,59.524477,36.837430
55.286407,80.369093,139.185584,157.975426,106.098973,103.736217,29.588768,14.189556,138.620386,1.045510,80.119172,55.833946,156.281528,139.199491,154.539531,138.668776,79.006985,136.860473,-0.000697,0.000623,32.000000,-235.823065,138.937564,-0.614870,24.767549,0.684512,497328.113916,0.969933,35.621098,20.028565,2.554927,0.054456,0.037711,182.110551,32.000000,195.649279,182.640509,186.853469,164.856243,32.000000,160.476444,67.882411,59.722753,94.743312,82.952979,53.835187,58.720655,50.347673,17.294105,52.077430,59.543585,36.793483
54.423580,80.379295,139.186061,157.979900,106.070661,103.738660,29.549437,14.196549,138.632445,1.046816,80.206759,55.757283,156.298131,139.256074,154.416534,138.741938,78.993082,136.820942,-0.000698,0.000643,32.000000,-235.811975,138.998725,-0.614690,24.791336,0.672150,496888.642365,0.953698,34.845727,20.004992,2.517623,0.049353,0.037794,181.919784,32.000000,195.820981,183.246705,184.975755,164.229211,32.000000,160.710359,67.877408,59.729463,94.719575,82.952979,53.853233,58.720655,50.478130,17.294105,52.116859,59.520041,36.766851
54.549670,80.388393,139.189536,157.980179,106.040845,103.743899,29.578979,14.186131,138.639679,1.048147,80.201592,55.737769,156.242975,139.273714,154.414991,138.701044,79.033026,136.889859,-0.000698,0.000653,32.000000,-235.822228,138.905423,-0.614252,24.829338,0.670809,496958.403382,0.957608,34.853887,20.039755,2.517537,0.047665,0.064744,181.169197,32.000000,196.497765,183.293566,182.277599,164.216231,32.000000,161.291614,67.876960,59.761355,94.739457,82.952979,53.854598,58.720655,49.840865,17.294105,52.120959,59.550175,36.697445
54.898482,80.388393,139.122429,157.980179,106.018191,103.751501,29.797748,14.189842,138.637015,1.049686,80.150713,55.749439,156.171444,139.202713,154.432991,138.722845,79.022776,136.815051,-0.000698,0.000666,32.000000,-235.820977,138.952860,-0.614028,24.825430,0.683080,497461.543100,0.975551,35.693606,20.034626,2.557459,0.045012,0.035283,180.960893,32.000000,196.658892,182.549471,181.238293,164.880855,32.000000,160.131793,67.882186,59.724207,94.693904,82.952979,53.837981,58.720655,50.175386,17.294105,52.156732,59.543792,36.872279
54.697135,80.377916,139.217709,157.975706,106.028870,103.752831,29.769613,14.190698,138.584264,1.051097,80.041627,55.768488,156.213862,139.193129,154.466419,138.703655,79.012547,136.906016,-0.000697,0.000664,32.000000,-235.816842,138.994669,-0.613363,24.844024,0.680202,497355.054246,0.972189,35.580859,20.027860,2.551611,0.053962,0.038649,181.374563,32.000000,196.288455,182.272890,184.154987,165.053428,32.000000,159.647835,67.876501,59.720986,94.658451,82.952979,53.860337,58.720655,50.264813,17.294105,52.124495,59.526719,36.796271
54.538415,80.389496,139.193141,157.976265,106.017194,103.746728,29.600706,14.186417,138.526048,1.053057,80.054052,55.768268,156.222198,139.237623,154.478936,138.743215,79.012348,136.726577,-0.000697,0.000633,32.000000,-235.821779,138.854803,-0.613045,24.861176,0.674803,497228.613403,0.958426,35.244903,20.002097,2.534176,0.041507,0.036858,182.082949,32.000000,195.619567,182.246262,186.341536,165.240870,32.000000,160.004851,67.899828,59.696234,94.681644,82.952979,53.867557,58.720655,50.401338,17.294105,52.168808,59.549191,36.769052
54.604598,80.388945,139.192184,157.975147,106.060443,103.740382,29.630915,14.197262,138.653425,1.054774,80.124336,55.876414,156.273307,139.163642,154.480585,138.763187,78.996592,136.868505,-0.000697,0.000674,32.000000,-235.810933,138.976923,-0.613059,24.819450,0.677786,497346.960174,0.963177,35.428151,20.056113,2.545247,0.045637,0.035028,182.245973,32.000000,195.605605,182.925768,186.764333,164.505284,32.000000,160.694149,67.893737,59.713608,94.704877,82.952979,53.846952,58.720655,50.113393,17.294105,52.173018,59.512567,36.920408
54.988541,80.388945,139.217801,157.975147,106.073064,103.739138,29.672605,14.188700,138.689154,1.056724,80.179301,55.852744,156.272881,139.224572,154.413932,138.720725,79.010962,136.827948,-0.000697,0.000683,32.000000,-235.817365,138.937523,-0.613064,24.788241,0.679542,497414.974634,0.971723,35.592828,19.969916,2.552204,0.047874,0.037238,181.641809,32.000000,196.013047,183.260733,184.192320,164.187665,32.000000,160.945374,67.906579,59.724476,94.692380,82.952979,53.877476,58.720655,50.128334,17.294105,52.175308,59.522392,36.852103
54.708818,80.388669,139.189139,157.974588,106.060696,103.739124,29.841738,14.195693,138.726709,1.058666,80.146878,55.810194,156.205718,139.268757,154.421171,138.702945,79.029992,136.948719,-0.000695,0.000695,32.000000,-235.812831,138.988079,-0.612555,24.732668,0.679648,497382.146505,0.969387,35.528396,20.054015,2.549093,0.051763,0.032152,181.037801,32.000000,196.510262,183.079550,181.571515,164.407454,32.000000,160.894482,67.921607,59.721169,94.702202,82.952979,53.859266,58.720655,50.308870,17.294105,52.178553,59.534488,36.829946
54.801372,80.380122,139.294408,157.969276,106.118611,103.734031,29.755119,14.190555,138.661427,1.060104,80.064425,55.850376,156.204741,139.303586,154.470901,138.685258,79.042508,136.923013,-0.000694,0.000676,32.000000,-235.818952,138.975110,-0.611927,24.705341,0.674897,497146.363192,0.960633,35.158979,20.020120,2.531760,0.044556,0.031717,181.025077,32.000000,196.859186,182.372053,181.873699,165.184934,32.000000,160.048711,67.934673,59.738984,94.673771,82.952979,53.910990,58.720655,50.241172,17.294105,52.153061,59.544077,36.811605
54.621695,80.368818,139.239848,157.965362,106.162162,103.734043,29.836403,14.188985,138.604942,1.061731,79.980282,55.817943,156.219215,139.362047,154.482758,138.705691,79.092733,136.900712,-0.000695,0.000674,32.000000,-235.822325,139.021672,-0.612363,24.755118,0.680444,497256.016981,0.960524,35.427648,20.059217,2.544181,0.130539,0.050007,181.710425,32.000000,196.116777,182.322538,184.932182,165.277223,32.000000,159.802073,67.942714,59.743744,94.633187,82.952979,53.897931,58.720655,50.188044,17.294105,52.157169,59.529482,36.873527
54.598415,80.368818,139.215419,157.965362,106.195722,103.734087,29.599069,14.185703,138.641865,1.063189,80.011221,55.767879,156.249906,139.347183,154.512003,138.718380,79.047573,136.816626,-0.000695,0.000654,32.000000,-235.818559,139.034543,-0.611915,24.815202,0.680320,497146.129763,0.961476,35.329998,20.034333,2.541805,0.051788,0.042795,182.009577,32.000000,195.607811,182.341896,186.863006,165.147914,32.000000,160.146194,67.921202,59.705216,94.617450,82.952979,53.891326,58.720655,50.368993,17.294105,52.121925,59.533564,36.804268
54.834890,80.359444,139.244292,157.960888,106.202063,103.741655,30.008936,14.193552,138.638764,1.064774,80.095519,55.782713,156.263354,139.276404,154.464176,138.708790,79.034039,136.852878,-0.000695,0.000657,32.000000,-235.814480,138.942538,-0.611694,24.855695,0.681329,497125.108493,0.962275,35.491778,19.973376,2.549167,0.052130,0.029134,182.192653,32.000000,195.654590,183.061447,186.000381,164.348938,32.000000,160.842531,67.921457,59.711776,94.622301,82.952979,53.882978,58.720655,50.265617,17.294105,52.093312,59.547067,36.774994
55.312356,80.365233,139.202044,157.958931,106.205444,103.746765,29.731153,14.188557,138.689992,1.066270,80.147134,55.744418,156.254205,139.230465,154.424732,138.659954,79.074581,136.832376,-0.000696,0.000641,32.000000,-235.817835,138.955654,-0.611459,24.858396,0.679899,497225.939565,0.970443,35.514235,19.978059,2.549807,0.046388,0.043811,181.401148,32.000000,196.260760,183.285852,183.027901,164.161161,32.000000,160.871420,67.921777,59.743184,94.611724,82.952979,53.891867,58.720655,49.923221,17.294105,52.117311,59.556223,37.029432
55.467677,80.351448,139.265704,157.955297,106.191201,103.741685,29.720861,14.185703,138.630588,1.067886,80.109844,55.763006,156.184630,139.260562,154.426905,138.652374,79.043144,136.981825,-0.000697,0.000633,32.000000,-235.823148,139.002237,-0.611763,24.821103,0.675453,497152.806754,0.952728,35.277080,20.009046,2.539338,0.052616,0.033036,180.990620,32.000000,196.698376,182.875871,181.251802,164.539908,32.000000,160.809737,67.950788,59.730474,94.596566,82.952979,53.870518,58.720655,50.405141,17.294105,52.121258,59.531567,36.872279
55.156180,80.351448,139.206224,157.955297,106.183755,103.739186,29.505383,14.188557,138.627886,1.069200,80.015265,55.655240,156.200712,139.166683,154.482379,138.691898,79.106651,136.889347,-0.000698,0.000656,32.000000,-235.823572,138.979475,-0.611530,24.777882,0.668124,496855.828152,0.952620,34.825234,19.958634,2.516654,0.059176,0.046402,181.125830,32.000000,196.652045,182.345167,182.825633,165.162096,32.000000,159.945237,67.936474,59.733662,94.557334,82.952979,53.898498,58.720655,50.000640,17.294105,52.077215,59.537065,36.708230
54.907609,80.348415,139.252922,157.959211,106.199388,103.749136,29.532779,14.192838,138.654884,1.070929,80.000816,55.848761,156.237794,139.235072,154.462779,138.680208,79.048166,136.923664,-0.000698,0.000627,32.000000,-235.814374,138.987020,-0.611432,24.760940,0.667124,496796.467795,0.949953,34.663227,20.061993,2.510754,0.042486,0.040101,181.864593,32.000000,195.912947,182.250164,185.695842,165.342156,32.000000,159.959546,67.909938,59.719886,94.567220,82.952979,53.884140,58.720655,50.207176,17.294105,52.070467,59.537980,36.833982
54.884293,80.353929,139.193859,157.959211,106.214362,103.751707,29.853744,14.186274,138.617757,1.071625,80.005025,55.866237,156.209590,139.261296,154.516252,138.668917,79.061851,136.965256,-0.000699,0.000614,32.000000,-235.824053,139.036256,-0.611209,24.742792,0.672556,496819.139347,0.962778,34.960805,19.953989,2.523855,0.047521,0.035292,182.119635,32.000000,195.734235,182.529157,186.914546,164.957178,32.000000,160.593608,67.915889,59.707413,94.584698,82.952979,53.899628,58.720655,50.160748,17.294105,52.093389,59.524722,36.701113
55.435827,80.343728,139.271799,157.957254,106.233608,103.751769,29.798385,14.195978,138.720457,1.071550,80.092917,55.811616,156.233911,139.288129,154.425585,138.740878,79.054401,136.948352,-0.000699,0.000588,32.000000,-235.811234,138.974659,-0.611756,24.716356,0.677023,497108.680573,0.966731,35.196155,20.028988,2.536132,0.053220,0.039303,181.941292,32.000000,195.754495,183.274008,185.381677,164.262634,32.000000,160.770969,67.877374,59.702544,94.583025,82.952979,53.894201,58.720655,50.346981,17.294105,52.097214,59.534518,36.860247
55.185242,80.343728,139.184480,157.957254,106.263602,103.754327,29.560876,14.185132,138.677414,1.071507,80.138580,55.838456,156.207789,139.300121,154.425139,138.735900,79.063905,136.950565,-0.000701,0.000580,32.000000,-235.823883,138.922698,-0.612180,24.739854,0.677579,497114.425983,0.956818,35.224074,20.035315,2.536133,0.052148,0.039680,181.301254,32.000000,196.444806,183.371309,182.366095,164.326877,32.000000,160.945203,67.895186,59.751196,94.572602,82.952979,53.901770,58.720655,49.959148,17.294105,52.065527,59.535511,36.822536
54.756720,80.340695,139.273571,157.958093,106.266508,103.752955,29.666693,14.190127,138.702839,1.071408,80.108526,55.809501,156.167627,139.243291,154.468523,138.750348,79.072190,136.849617,-0.000699,0.000578,32.000000,-235.815446,138.970440,-0.612768,24.818716,0.670504,496827.548805,0.948151,34.685877,20.034632,2.512307,0.042233,0.036102,181.053214,32.000000,196.808492,182.512526,181.357232,164.936521,32.000000,160.348714,67.922907,59.743064,94.577918,82.952979,53.884105,58.720655,50.181121,17.294105,52.058695,59.541215,36.945573
55.055892,80.350621,139.199989,157.948867,106.271532,103.749022,29.632309,14.189699,138.617260,1.071246,79.995988,55.747834,156.214324,139.204691,154.474073,138.718139,79.083936,137.017816,-0.000698,0.000596,32.000000,-235.822595,139.044412,-0.612708,24.827161,0.673133,496951.543749,0.960539,34.925266,20.026193,2.522132,0.048221,0.076350,181.270216,32.000000,196.452945,182.186518,183.876095,165.232555,32.000000,159.509873,67.915281,59.745865,94.537031,82.952979,53.910627,58.720655,50.034845,17.294105,52.096859,59.537016,36.802801
55.425012,80.343452,139.290492,157.949426,106.295772,103.745224,29.740593,14.187130,138.638226,1.071175,80.003162,55.871804,156.231548,139.227080,154.489064,138.695524,79.018925,136.857720,-0.000698,0.000600,32.000000,-235.820082,139.050328,-0.612848,24.871798,0.677816,497146.607937,0.965282,35.333544,19.969325,2.543497,0.050187,0.040309,182.019968,32.000000,195.780966,182.261992,186.234295,165.307391,32.000000,160.099930,67.920944,59.710417,94.525584,82.952979,53.926936,58.720655,50.380076,17.294105,52.100648,59.526532,36.872206
54.511617,80.343452,139.203879,157.949426,106.313464,103.743931,29.748334,14.190270,138.698569,1.071198,80.021800,55.788040,156.180921,139.223369,154.465573,138.690188,78.992149,137.003206,-0.000698,0.000620,32.000000,-235.815467,138.954267,-0.612419,24.863353,0.672739,496963.959019,0.960653,35.056057,20.038512,2.528340,0.057696,0.027845,182.095029,32.000000,195.705107,182.886582,186.747292,164.600253,32.000000,160.585680,67.906353,59.701143,94.499276,82.952979,53.919011,58.720655,50.362330,17.294105,52.079483,59.538796,36.689448
54.697116,80.352826,139.293491,157.955017,106.274168,103.743956,29.691681,14.193695,138.665874,1.070940,80.053552,55.733637,156.239536,139.296938,154.409272,138.809817,79.042219,136.853184,-0.000698,0.000606,32.000000,-235.810403,138.948718,-0.612572,24.829049,0.666525,496871.273859,0.950135,34.695915,20.026491,2.513134,0.048504,0.045263,181.756829,32.000000,196.053977,183.312448,184.516717,164.119674,32.000000,161.015500,67.909361,59.730225,94.512980,82.952979,53.921781,58.720655,49.777365,17.294105,52.115795,59.541776,36.729360
55.037831,80.334630,139.188647,157.950265,106.320803,103.743951,29.554738,14.187701,138.707767,1.071198,80.109094,55.739176,156.170696,139.157833,154.447000,138.715978,79.101084,136.899101,-0.000698,0.000589,32.000000,-235.822953,138.948761,-0.612453,24.815648,0.679844,497396.540243,0.967283,35.572667,20.123272,2.553655,0.041660,0.045715,181.106820,32.000000,196.537241,183.287167,181.655249,164.458113,32.000000,160.982154,67.910065,59.741017,94.494190,82.952979,53.919497,58.720655,50.024641,17.294105,52.056392,59.537930,36.838090
54.585819,80.326910,139.301269,157.946071,106.352672,103.745434,29.683532,14.191269,138.656583,1.071287,80.026941,55.807232,156.175430,139.222247,154.470288,138.832815,79.074501,136.953763,-0.000698,0.000603,32.000000,-235.818238,139.006171,-0.612402,24.777410,0.678497,497211.121916,0.965563,35.403079,20.001013,2.546633,0.046882,0.030631,181.002195,32.000000,196.728718,182.428013,181.697569,165.195030,32.000000,160.000916,67.906961,59.722761,94.497914,82.952979,53.936092,58.720655,49.921808,17.294105,52.060008,59.534311,36.991281
54.841889,80.326910,139.189262,157.946071,106.413043,103.751884,29.753301,14.187701,138.593525,1.071511,79.887690,55.827055,156.182198,139.216396,154.465718,138.772205,79.044969,136.909712,-0.000698,0.000613,32.000000,-235.821150,138.999667,-0.612399,24.741192,0.673197,496892.097701,0.963434,35.057383,19.964250,2.528963,0.047846,0.039117,181.592003,32.000000,196.066317,182.247862,184.762161,165.272068,32.000000,159.726889,67.919824,59.734910,94.481802,82.952979,53.926443,58.720655,50.136938,17.294105,52.036750,59.543940,36.729727
54.786705,80.329391,139.306624,157.941877,106.393298,103.761090,29.664133,14.189984,138.622448,1.071368,79.931268,55.849481,156.220811,139.251957,154.514631,138.763243,79.044971,136.814214,-0.000699,0.000597,32.000000,-235.820014,139.039313,-0.612926,24.740195,0.681586,497178.294451,0.967930,35.484482,20.017137,2.551968,0.047754,0.047273,182.159001,32.000000,195.581412,182.401712,186.771116,165.256261,32.000000,160.070361,67.890396,59.714855,94.497131,82.952979,53.946609,58.720655,50.175126,17.294105,52.048913,59.542877,36.759367
54.788747,80.307886,139.205521,157.935167,106.383876,103.763643,29.735565,14.189699,138.614808,1.071231,79.996999,55.853094,156.238964,139.263253,154.435948,138.730362,79.050887,136.909424,-0.000700,0.000593,32.000000,-235.816038,139.013575,-0.612899,24.743054,0.678192,497133.710486,0.960796,35.237816,20.025472,2.538010,0.060526,0.044475,182.212926,32.000000,195.669389,183.178719,186.060451,164.436859,32.000000,160.495731,67.887516,59.725809,94.497700,82.952979,53.936923,58.720655,50.171545,17.294105,51.977763,59.552525,36.818354
54.530368,80.304577,139.275312,157.932651,106.357947,103.762172,29.751352,14.190270,138.629435,1.071238,80.021590,55.836933,156.212377,139.336089,154.409301,138.740060,79.081010,136.885346,-0.000701,0.000588,32.000000,-235.821368,139.030625,-0.613084,24.811609,0.679731,497208.537779,0.964836,35.293379,19.979499,2.542709,0.044579,0.038708,181.471052,32.000000,196.036445,183.273001,183.645288,164.205780,32.000000,160.973320,67.853234,59.711354,94.470431,82.952979,53.957067,58.720655,49.970085,17.294105,51.981091,59.530879,36.814613
55.437427,80.304577,139.227705,157.932651,106.333937,103.759567,29.815737,14.187416,138.660575,1.071263,80.081697,55.830018,156.175304,139.316759,154.435346,138.710477,79.113689,136.822909,-0.000703,0.000590,32.000000,-235.821600,138.976213,-0.612847,24.831829,0.679068,497179.985416,0.962451,35.269910,20.019415,2.540768,0.060851,0.054318,181.113719,32.000000,196.602055,182.950944,181.261007,164.560124,32.000000,160.717988,67.902662,59.724300,94.490846,82.952979,53.949987,58.720655,49.762254,17.294105,51.972901,59.543772,36.836403
55.331601,80.305680,139.241045,157.933490,106.327390,103.757728,29.760845,14.191411,138.658687,1.071191,79.953962,55.789019,156.126136,139.285846,154.427321,138.705672,79.087958,136.849922,-0.000702,0.000602,32.000000,-235.816456,138.944966,-0.613221,24.853806,0.681403,497243.733766,0.966898,35.515680,19.977703,2.554087,0.059443,0.054757,181.151806,32.000000,196.494116,182.486010,182.366336,165.007282,32.000000,159.800165,67.893425,59.705311,94.443377,82.952979,53.952345,58.720655,50.316173,17.294105,51.980028,59.537822,36.959587
54.685530,80.314227,139.166439,157.932931,106.324376,103.755894,29.606812,14.190698,138.626430,1.071237,79.902767,55.727066,156.179429,139.313190,154.443264,138.733806,79.032662,136.985351,-0.000703,0.000611,32.000000,-235.819629,138.889921,-0.613213,24.844575,0.667115,496691.404961,0.947547,34.645200,19.914968,2.511439,0.056441,0.048151,181.787306,32.000000,195.834285,182.259265,185.505558,165.263819,32.000000,159.699024,67.904710,59.687721,94.441072,82.952979,53.933856,58.720655,50.217664,17.294105,52.013024,59.533633,36.782404
54.763300,80.313400,139.285323,157.934329,106.386343,103.750845,29.521738,14.187986,138.658041,1.071302,79.934951,55.720619,156.202734,139.254853,154.476837,138.751629,79.072900,136.867718,-0.000703,0.000621,32.000000,-235.821357,139.015452,-0.613660,24.812894,0.668137,496791.018917,0.951267,34.747297,19.953705,2.516483,0.054388,0.045668,182.198794,32.000000,195.489469,182.618313,187.049902,164.875232,32.000000,160.494387,67.919983,59.697265,94.485451,82.952979,53.955121,58.720655,49.949722,17.294105,52.016421,59.534478,36.812412
54.775179,80.313400,139.140691,157.934329,106.404367,103.748077,29.669970,14.192981,138.676764,1.071377,80.027691,55.747380,156.183166,139.182036,154.406137,138.732503,79.086340,136.845125,-0.000703,0.000628,32.000000,-235.817181,138.917331,-0.613527,24.763064,0.677585,497242.948249,0.968573,35.375645,20.074171,2.544849,0.052472,0.031468,182.130192,32.000000,195.610745,183.276883,185.625778,164.278302,32.000000,160.831429,67.916730,59.701121,94.471231,82.952979,53.930461,58.720655,50.157632,17.294105,52.016937,59.535688,37.010063
54.643318,80.302372,139.216991,157.937963,106.406375,103.751965,29.883516,14.190841,138.640465,1.071403,80.088519,55.736468,156.185151,139.209258,154.402071,138.717487,79.109895,136.891140,-0.000703,0.000601,32.000000,-235.816536,138.902627,-0.613943,24.715753,0.677881,497095.222989,0.969808,35.299915,19.977328,2.543406,0.048143,0.054192,181.352876,32.000000,196.242317,183.393382,182.679428,164.119293,32.000000,160.804979,67.920996,59.722652,94.489538,82.952979,53.969651,58.720655,50.160228,17.294105,51.981972,59.541776,36.736403
54.629975,80.315054,139.130346,157.942157,106.396226,103.753263,29.640759,14.188415,138.633627,1.071398,80.028915,55.763606,156.123347,139.209442,154.391601,138.679369,79.092089,136.861453,-0.000705,0.000597,32.000000,-235.820601,139.008375,-0.614294,24.712815,0.678283,497048.753484,0.964709,35.288481,19.953013,2.540214,0.046177,0.030614,180.952361,32.000000,196.694159,182.649628,181.062453,164.866267,32.000000,160.260088,67.929454,59.718591,94.507937,82.952979,53.934347,58.720655,50.249346,17.294105,52.029300,59.533829,36.867657
54.734745,80.312297,139.120358,157.944673,106.396985,103.754507,29.505113,14.189984,138.687006,1.070996,79.919281,55.652769,156.151223,139.287355,154.434297,138.718098,79.097331,136.839843,-0.000705,0.000607,32.000000,-235.818211,138.950718,-0.614210,24.739487,0.681973,497074.930107,0.960349,35.404479,19.951607,2.547740,0.042048,0.046534,181.163912,32.000000,196.469227,182.306136,183.501238,165.198787,32.000000,159.541039,67.911077,59.719356,94.467511,82.952979,53.969984,58.720655,50.227773,17.294105,52.032705,59.531440,36.967143
54.466637,80.312297,139.134666,157.944673,106.407698,103.755776,29.794251,14.184990,138.597678,1.070536,79.940322,55.766353,156.208591,139.180569,154.463407,138.644815,79.063127,136.799425,-0.000706,0.000601,32.000000,-235.822550,138.942950,-0.613933,24.785304,0.681824,497140.599179,0.968516,35.430028,19.955125,2.546777,0.050743,0.035267,181.924441,32.000000,195.758190,182.288280,186.115912,165.346834,32.000000,160.167039,67.919364,59.705881,94.515777,82.952979,53.941705,58.720655,50.357206,17.294105,52.026512,59.546890,36.708157
54.584778,80.313951,139.095815,157.943275,106.368065,103.757026,29.815741,14.192981,138.585403,1.070124,79.968172,55.740395,156.196159,139.227385,154.460787,138.688499,79.064518,136.972943,-0.000707,0.000587,32.000000,-235.811936,138.946699,-0.613496,24.823489,0.679470,497077.471968,0.970939,35.326305,19.939479,2.541719,0.051041,0.047381,182.129027,32.000000,195.531612,182.810416,186.809297,164.751217,32.000000,160.401431,67.887366,59.680709,94.531664,82.952979,53.975839,58.720655,50.197077,17.294105,52.035640,59.539848,36.774334
54.732982,80.310367,139.134210,157.941039,106.376228,103.748104,29.775630,14.194123,138.670388,1.070011,80.077040,55.705476,156.249816,139.272408,154.398005,138.744402,79.076980,136.891321,-0.000707,0.000596,32.000000,-235.815548,138.945230,-0.612897,24.838517,0.682311,497290.694855,0.966698,35.584976,19.954223,2.554493,0.044549,0.033840,181.800927,32.000000,195.856591,183.452333,184.844201,164.180464,32.000000,160.760706,67.896976,59.717719,94.552781,82.952979,53.941692,58.720655,50.210163,17.294105,52.026582,59.534842,36.897518
54.996490,80.309264,139.136671,157.950265,106.382102,103.739248,29.670809,14.189699,138.518053,1.069969,80.080079,55.729641,156.153799,139.172229,154.402440,138.726939,79.107543,136.904690,-0.000707,0.000604,32.000000,-235.818497,138.966585,-0.613077,24.857268,0.679305,497237.026257,0.963735,35.472528,20.036346,2.548253,0.051535,0.042066,181.096031,32.000000,196.529384,183.301656,182.159739,164.347739,32.000000,161.269815,67.887707,59.729782,94.575149,82.952979,53.984737,58.720655,50.292961,17.294105,52.029936,59.539445,36.901039
54.890390,80.309264,139.172589,157.950265,106.389979,103.735445,29.680755,14.186274,138.529011,1.070219,79.992222,55.673424,156.172873,139.194088,154.445776,138.747309,79.151556,136.803321,-0.000707,0.000604,32.000000,-235.821102,138.961039,-0.613258,24.880400,0.676815,497085.584424,0.962088,35.326073,19.984608,2.542054,0.062539,0.040258,181.057405,32.000000,196.714433,182.593957,181.520938,165.136515,32.000000,160.082444,67.910383,59.741339,94.596215,82.952979,53.962804,58.720655,50.105646,17.294105,52.029452,59.546536,36.798252
55.294553,80.303475,139.136175,157.945232,106.366839,103.731690,29.631246,14.190555,138.613376,1.070150,79.860976,55.768833,156.196052,139.116154,154.429649,138.700578,79.081256,136.942439,-0.000707,0.000626,32.000000,-235.821902,139.032542,-0.613769,24.835343,0.672334,496843.930823,0.960349,35.071672,19.960480,2.529919,0.044120,0.037520,181.380235,32.000000,196.143876,182.285169,184.431538,165.227636,32.000000,159.725873,67.878097,59.711256,94.561016,82.952979,53.983664,58.720655,50.293708,17.294105,52.012659,59.535501,36.750710
54.405282,80.289413,139.243521,157.946350,106.351746,103.725414,29.756449,14.187986,138.610154,1.070028,79.882280,55.750995,156.225447,139.155998,154.462136,138.795308,79.092055,136.870983,-0.000707,0.000629,32.000000,-235.820865,138.895531,-0.614585,24.805393,0.673443,496791.912707,0.962020,35.173548,19.867669,2.535464,0.040665,0.042055,182.090016,32.000000,195.590477,182.311092,186.505168,165.386861,32.000000,160.059419,67.900496,59.705730,94.616390,82.952979,53.991172,58.720655,50.403365,17.294105,51.967091,59.539966,36.841612
