OSU 80 Ton Compressor Load Stand
54.704450,80.283348,139.135977,157.950824,106.347925,103.722923,29.543937,14.189128,138.571253,1.070324,79.920594,55.670755,156.213170,139.133160,154.444912,138.687091,79.049810,136.798993,-0.000707,0.000647,32.000000,-235.820379,138.886230,-0.614614,24.731541,0.668455,496696.911830,0.955882,34.780483,20.004933,2.516273,0.050211,0.039750,182.218958,32.000000,195.622388,183.095479,186.342914,164.513576,32.000000,160.590795,67.875739,59.695433,94.625295,82.952979,53.970812,58.720655,50.244355,17.294105,51.970219,59.536672,36.874407
54.826036,80.283348,139.158883,157.950824,106.381572,103.720354,29.543664,14.185846,138.603437,1.070613,80.038103,55.754377,156.187948,139.196270,154.377248,138.733843,79.109559,136.892022,-0.000707,0.000662,32.000000,-235.828578,138.765473,-0.614689,24.718926,0.683016,497090.091049,0.968779,35.621426,19.959745,2.559375,0.055039,0.035488,181.576290,32.000000,195.966344,183.390450,183.828524,164.201368,32.000000,160.905366,67.857105,59.700140,94.634395,82.952979,53.968012,58.720655,50.150019,17.294105,51.952231,59.536426,36.789741
54.990757,80.280315,139.115609,157.948587,106.386974,103.720274,29.617232,14.192981,138.595046,1.070539,80.012096,55.708720,156.171401,139.249733,154.428407,138.692900,79.101404,136.930990,-0.000707,0.000663,32.000000,-235.812100,138.993689,-0.614755,24.774735,0.679968,496996.380338,0.969885,35.326536,19.967331,2.543412,0.055000,0.036296,181.066552,32.000000,196.609620,183.110596,181.316232,164.575413,32.000000,160.700623,67.880059,59.724579,94.647352,82.952979,53.989053,58.720655,50.274703,17.294105,51.944747,59.542484,36.830020
54.358636,80.283072,139.171871,157.947748,106.362273,103.720226,29.911880,14.186417,138.636205,1.070740,79.945606,55.677465,156.134588,139.175145,154.418004,138.671830,79.079535,136.891287,-0.000707,0.000690,32.000000,-235.822599,138.953514,-0.614521,24.782341,0.678591,496802.793839,0.967520,35.209498,19.952368,2.538190,0.043786,0.039716,181.026260,32.000000,196.664016,182.443465,182.033555,165.213733,32.000000,159.878611,67.893168,59.715973,94.625060,82.952979,53.978203,58.720655,50.440795,17.294105,51.957355,59.524870,36.854891
54.453326,80.290241,139.136385,157.945791,106.285980,103.721585,29.632853,14.189413,138.645085,1.070732,79.880353,55.741701,156.185634,139.174227,154.468782,138.672708,79.089703,136.892815,-0.000707,0.000737,32.000000,-235.820913,138.854699,-0.614536,24.837651,0.674378,496729.456343,0.961950,35.048223,19.979275,2.529800,0.053689,0.039150,181.735341,32.000000,195.915219,182.365155,185.209040,165.280490,32.000000,159.911100,67.899898,59.704706,94.635453,82.952979,53.982515,58.720655,49.835348,17.294105,51.960414,59.549290,36.823563
55.119695,80.290241,139.228471,157.945791,106.279919,103.729207,29.595020,14.193837,138.597863,1.070414,79.926645,55.807851,156.201348,139.180119,154.484152,138.671102,79.082179,136.809415,-0.000707,0.000757,32.000000,-235.815997,138.965013,-0.614129,24.842739,0.683932,497106.560300,0.964585,35.660227,19.982037,2.560253,0.054191,0.041568,182.142665,32.000000,195.609223,182.533697,186.672256,165.055772,32.000000,160.148782,67.926360,59.688582,94.669596,82.952979,53.997394,58.720655,49.974510,17.294105,51.988428,59.541009,36.835082
54.642867,80.292446,139.121820,157.943555,106.233857,103.732973,29.511661,14.192553,138.643322,1.070428,79.982729,55.733307,156.240212,139.232830,154.423195,138.709258,79.066467,136.908851,-0.000706,0.000746,32.000000,-235.817446,138.950676,-0.613776,24.792097,0.680825,497052.914429,0.971849,35.575788,19.972605,2.555149,0.071880,0.045080,182.100941,32.000000,195.516065,183.256552,185.972199,164.428815,32.000000,160.735460,67.888059,59.707453,94.679565,82.952979,53.976185,58.720655,50.253630,17.294105,51.999236,59.530171,36.819528
54.827710,80.282796,139.212784,157.942436,106.244191,103.729215,29.690571,14.195978,138.614713,1.070334,80.045794,55.767108,156.185363,139.212927,154.368979,138.739575,79.068878,136.838980,-0.000707,0.000755,32.000000,-235.810906,138.939580,-0.613356,24.762042,0.671293,496754.429593,0.960318,34.934536,19.939980,2.525930,0.044358,0.030908,181.430673,32.000000,196.190771,183.418115,183.172339,164.348692,32.000000,161.126459,67.895024,59.714066,94.664594,82.952979,53.996510,58.720655,50.157915,17.294105,51.968873,59.527004,36.760174
54.710937,80.286932,139.121564,157.947469,106.247224,103.728156,29.761952,14.190698,138.690661,1.070250,80.044207,55.755331,156.150293,139.140765,154.423904,138.628196,79.051681,136.911893,-0.000709,0.000753,32.000000,-235.814875,138.878337,-0.613087,24.730439,0.679234,497057.640184,0.972257,35.394989,20.003558,2.546020,0.046001,0.043633,181.098207,32.000000,196.648674,182.871911,181.237146,164.867707,32.000000,160.641009,67.922531,59.698998,94.692056,82.952979,53.965690,58.720655,50.265549,17.294105,51.971930,59.532738,36.844840
54.691269,80.286932,139.196039,157.947469,106.216710,103.726719,29.838613,14.188700,138.671666,1.070229,79.935484,55.638814,156.197911,139.081347,154.447784,138.649830,79.080826,136.883776,-0.000710,0.000749,32.000000,-235.820151,138.874054,-0.612884,24.691966,0.677727,496923.832401,0.962782,35.207337,19.967516,2.539095,0.059989,0.039608,181.179318,32.000000,196.544131,182.403014,183.219081,165.396074,32.000000,159.576450,67.946283,59.728866,94.695688,82.952979,53.998104,58.720655,50.242538,17.294105,51.989383,59.529433,36.770812
54.678490,80.297960,139.194217,157.945791,106.153306,103.722963,29.589302,14.192410,138.656908,1.070115,79.931298,55.739175,156.195703,139.193210,154.425514,138.650769,79.069629,136.856797,-0.000709,0.000754,32.000000,-235.812999,138.946291,-0.613245,24.739172,0.679864,497020.678967,0.962712,35.323870,20.019809,2.542847,0.045555,0.041587,181.922909,32.000000,195.750747,182.261594,185.812588,165.512083,32.000000,159.708931,67.940940,59.690283,94.662912,82.952979,53.982188,58.720655,50.201824,17.294105,52.030837,59.531518,36.858413
55.119820,80.291343,139.233457,157.945791,106.148127,103.711596,29.609323,14.192553,138.614557,1.070311,79.932196,55.700657,156.215929,139.168884,154.441244,138.589795,79.029487,136.868367,-0.000710,0.000724,32.000000,-235.814167,138.947087,-0.613489,24.759367,0.681601,496965.617987,0.960603,35.342819,19.977131,2.545124,0.046938,0.035346,182.169048,32.000000,195.688352,182.730119,186.849221,164.956002,32.000000,160.451403,67.946582,59.692201,94.711384,82.952979,54.013978,58.720655,49.980721,17.294105,52.011069,59.546113,36.821142
55.338937,80.278661,139.108270,157.945512,106.113400,103.701408,29.602155,14.189699,138.578035,1.070089,79.990483,55.691143,156.241044,139.198818,154.365369,138.715368,79.054170,136.848862,-0.000710,0.000741,32.000000,-235.818005,138.936727,-0.613509,24.814756,0.680475,496991.026653,0.968935,35.366163,19.975342,2.545685,0.058264,0.033868,182.057860,32.000000,195.657519,183.469142,185.130987,164.192339,32.000000,160.914728,67.926829,59.669731,94.705389,82.952979,53.971736,58.720655,50.476859,17.294105,52.014218,59.536977,36.698105
54.474829,80.278661,139.228816,157.945512,106.086302,103.693657,29.760543,14.186559,138.649259,1.069932,79.987049,55.713831,156.200815,139.199920,154.376519,138.624872,79.054403,136.905142,-0.000711,0.000732,32.000000,-235.823275,138.932772,-0.613876,24.850843,0.673459,496777.279998,0.959691,34.935518,20.021053,2.526014,0.046200,0.036478,181.300461,32.000000,196.440011,183.402142,182.042653,164.369516,32.000000,160.989486,67.920782,59.696811,94.713682,82.952979,54.018291,58.720655,50.375256,17.294105,51.973216,59.544402,36.826351
54.587015,80.281418,139.197951,157.944953,106.011829,103.689770,29.726698,14.187416,138.644722,1.069719,79.977443,55.675053,156.164497,139.175981,154.424893,138.714388,79.085356,136.808054,-0.000710,0.000723,32.000000,-235.819469,138.913070,-0.613630,24.867418,0.667973,496547.576745,0.955644,34.713272,19.986981,2.513750,0.039932,0.025810,181.016003,32.000000,196.709885,182.650464,181.297758,164.990309,32.000000,160.108210,67.966046,59.724040,94.696509,82.952979,53.953354,58.720655,50.122916,17.294105,51.985816,59.535059,36.841098
54.939768,80.270114,139.171048,157.946630,105.970420,103.683403,29.638146,14.183134,138.631452,1.069521,79.836160,55.736721,156.204911,139.185076,154.444203,138.598304,79.072665,136.822546,-0.000709,0.000710,32.000000,-235.822930,138.861473,-0.612484,24.859288,0.680419,496962.499412,0.966974,35.543421,20.013839,2.555838,0.043371,0.039493,181.372520,32.000000,196.244477,182.426464,184.128162,165.258215,32.000000,159.742316,67.951914,59.729091,94.684847,82.952979,54.002824,58.720655,50.092039,17.294105,51.949588,59.536495,36.843519
55.243027,80.273147,139.168009,157.952222,105.972484,103.670505,29.593489,14.192268,138.517680,1.069213,79.888992,55.736921,156.232485,139.180670,154.455566,138.664643,79.043818,136.848329,-0.000708,0.000700,32.000000,-235.815436,138.874848,-0.612070,24.823647,0.678104,496825.936145,0.965873,35.437837,19.936148,2.550019,0.045632,0.030403,182.122975,32.000000,195.606930,182.324433,186.299073,165.385075,32.000000,160.060634,67.947765,59.706418,94.661750,82.952979,53.971748,58.720655,50.392035,17.294105,51.952507,59.531754,36.885339
54.443562,80.273147,139.170227,157.952222,105.989626,103.666581,29.740826,14.183420,138.556883,1.069184,79.962014,55.627037,156.235777,139.200695,154.478543,138.712185,79.005769,136.711664,-0.000708,0.000702,32.000000,-235.826907,138.827985,-0.612039,24.813471,0.672870,496621.112174,0.961880,35.086966,19.955816,2.533157,0.037024,0.037475,182.185703,32.000000,195.500247,183.036692,186.695894,164.602073,32.000000,160.238859,67.956383,59.716382,94.678004,82.952979,54.009111,58.720655,50.394322,17.294105,51.965984,59.546438,36.763182
54.733580,80.266254,139.125537,157.947748,105.970292,103.672336,29.751140,14.190983,138.563956,1.069106,80.009690,55.740834,156.238933,139.209727,154.368173,138.665966,79.075994,136.812928,-0.000707,0.000703,32.000000,-235.815737,138.830980,-0.612583,24.734452,0.669250,496462.299217,0.957440,34.799409,19.997078,2.519196,0.051001,0.045449,181.748827,32.000000,195.980163,183.355867,184.317146,164.380838,32.000000,160.967391,67.933655,59.741736,94.692957,82.952979,53.966268,58.720655,50.126051,17.294105,51.944966,59.524713,36.859514
54.609693,80.267633,139.152191,157.944114,105.961097,103.672849,29.624516,14.188129,138.501447,1.069065,80.039041,55.688761,156.170258,139.151573,154.404175,138.676802,79.105990,136.801259,-0.000705,0.000686,32.000000,-235.818100,138.885394,-0.612943,24.727581,0.681421,496935.222945,0.967956,35.568135,19.969309,2.556229,0.050461,0.029213,181.096848,32.000000,196.628594,183.170285,181.593836,164.546647,32.000000,160.910110,67.971976,59.765313,94.710731,82.952979,54.006253,58.720655,50.297225,17.294105,51.952633,59.535531,36.804121
54.547234,80.283624,139.169313,157.939641,105.944747,103.667816,29.593408,14.193695,138.593144,1.069006,79.930285,55.715444,156.144657,139.124676,154.428474,138.584092,79.080512,136.735488,-0.000705,0.000674,32.000000,-235.812698,138.856860,-0.613074,24.707623,0.679031,496663.858591,0.962060,35.281383,19.947858,2.541868,0.054056,0.034466,181.066957,32.000000,196.637178,182.624303,181.784201,165.129187,32.000000,159.869638,67.979964,59.737256,94.694975,82.952979,53.959780,58.720655,50.383242,17.294105,51.955526,59.535659,36.845500
54.608811,80.283624,139.124769,157.939641,105.903934,103.658903,29.732017,14.188985,138.576994,1.068976,79.846902,55.654206,156.221341,139.142479,154.442883,138.558032,79.050653,136.724249,-0.000704,0.000667,32.000000,-235.816588,138.830287,-0.612979,24.729338,0.681223,496673.078580,0.968574,35.402170,19.912242,2.548123,0.051150,0.030098,181.642433,32.000000,195.978123,182.389449,184.904885,165.494563,32.000000,159.581028,67.977084,59.748629,94.705160,82.952979,53.998260,58.720655,50.318288,17.294105,52.014087,59.558475,36.849462
54.791175,80.285554,139.123509,157.937404,105.940140,103.656361,29.762328,14.194979,138.575960,1.068699,79.837525,55.669946,156.225882,139.064136,154.441379,138.635084,79.047771,136.767461,-0.000702,0.000659,32.000000,-235.810102,138.863202,-0.613146,24.789841,0.682803,496752.802692,0.970796,35.478440,19.906044,2.551354,0.052400,0.031831,182.162618,32.000000,195.478153,182.450748,186.729003,165.253704,32.000000,160.082463,67.962537,59.699072,94.708377,82.952979,53.971882,58.720655,50.348071,17.294105,52.023864,59.524821,36.849976
54.524379,80.272595,139.099736,157.941318,105.930206,103.656275,29.703825,14.187558,138.517547,1.068646,79.930027,55.664962,156.188092,139.131590,154.395180,138.494836,79.054393,136.753674,-0.000702,0.000684,32.000000,-235.820965,138.822823,-0.613878,24.786537,0.680982,496737.020370,0.964998,35.419011,19.930488,2.547662,0.045081,0.041076,182.193973,32.000000,195.464655,183.266373,186.210250,164.385242,32.000000,160.796252,67.942539,59.722564,94.715688,82.952979,53.993794,58.720655,50.379370,17.294105,51.981933,59.528971,36.837063
54.330783,80.253572,139.147080,157.939361,105.929373,103.654946,29.561671,14.193837,138.463681,1.068328,79.938747,55.681800,156.209674,139.146025,154.343767,138.630357,79.052509,136.777583,-0.000701,0.000685,32.000000,-235.814194,138.880823,-0.613754,24.815884,0.676569,496638.855284,0.960492,35.245241,19.954185,2.539159,0.051015,0.034171,181.514012,32.000000,196.023798,183.471382,183.362119,164.245955,32.000000,161.165092,67.917645,59.735651,94.730370,82.952979,53.992922,58.720655,50.098926,17.294105,51.984879,59.541510,36.703241
55.332945,80.253572,139.114040,157.939361,105.960843,103.658721,29.627682,14.191411,138.592986,1.068306,79.957680,55.667516,156.132766,139.051107,154.392715,138.644392,79.064204,136.793440,-0.000701,0.000694,32.000000,-235.815801,138.840218,-0.614274,24.854515,0.680502,496746.917609,0.967496,35.489483,19.940923,2.551148,0.039595,0.031309,181.070375,32.000000,196.601659,183.019734,181.089179,164.842483,32.000000,160.518660,67.928183,59.753853,94.735004,82.952979,54.002878,58.720655,49.880571,17.294105,51.921599,59.527260,36.983064
54.801951,80.244749,139.203161,157.939641,105.954121,103.657443,29.770834,14.190412,138.584632,1.068293,79.821542,55.724507,156.161621,139.141948,154.432229,138.581298,79.058343,136.845005,-0.000700,0.000694,32.000000,-235.819258,138.873646,-0.614659,24.826663,0.682816,496819.930269,0.975872,35.657695,19.954321,2.561109,0.051644,0.031984,181.180138,32.000000,196.567580,182.528764,182.557115,165.373811,32.000000,159.681282,67.925026,59.753185,94.715940,82.952979,54.016809,58.720655,50.318697,17.294105,51.893658,59.536613,36.705662
54.564732,80.233721,139.124971,157.939920,105.969147,103.651066,29.731323,14.189556,138.577892,1.068555,79.805439,55.706757,156.211397,139.191009,154.423835,138.590384,79.079467,136.752081,-0.000699,0.000710,32.000000,-235.820606,138.855984,-0.615107,24.832616,0.666700,496291.204988,0.954481,34.693905,19.950264,2.514127,0.048561,0.029288,181.824897,32.000000,195.768450,182.292776,185.600282,165.449836,32.000000,159.889446,67.893337,59.740508,94.723385,82.952979,54.010026,58.720655,50.358244,17.294105,51.857991,59.538648,36.814466
54.469325,80.234272,139.193279,157.939361,105.987876,103.646003,29.751453,14.187416,138.606478,1.068322,79.840435,55.642403,156.219559,139.165051,154.461155,138.625076,79.003088,136.786343,-0.000699,0.000700,32.000000,-235.822911,138.896918,-0.615223,24.822047,0.675760,496562.788524,0.959923,35.194069,19.980952,2.540113,0.042318,0.037567,182.123261,32.000000,195.490679,182.697584,186.814976,164.966718,32.000000,160.246269,67.862394,59.700440,94.738274,82.952979,53.997185,58.720655,50.189433,17.294105,51.860517,59.538088,36.874921
54.849638,80.234272,139.073243,157.939361,105.985313,103.651086,29.636653,14.195122,138.535734,1.068187,79.976364,55.687632,156.242011,139.155466,154.384127,138.624959,79.046506,136.873221,-0.000700,0.000689,32.000000,-235.813074,138.885860,-0.615682,24.788845,0.678670,496597.914414,0.965678,35.411644,19.915083,2.549723,0.053037,0.043942,182.073819,32.000000,195.596154,183.397887,185.527710,164.320599,32.000000,160.597144,67.851770,59.739280,94.767617,82.952979,53.995493,58.720655,50.191631,17.294105,51.864963,59.534744,36.808670
54.804932,80.247782,139.216167,157.936565,105.956295,103.649847,29.654468,14.187558,138.561838,1.067973,80.053232,55.606160,156.228447,139.234523,154.396266,138.624404,79.092794,136.840518,-0.000701,0.000668,32.000000,-235.820310,138.903097,-0.615335,24.805970,0.680711,496776.347173,0.966825,35.504354,20.007962,2.555443,0.054861,0.052198,181.353369,32.000000,196.421510,183.405491,182.446706,164.483441,32.000000,161.070339,67.865530,59.763675,94.796152,82.952979,54.001356,58.720655,50.494843,17.294105,51.914476,59.531646,36.835963
54.625646,80.275077,139.055444,157.945512,105.943286,103.645968,29.800773,14.185560,138.589913,1.067770,80.001665,55.685543,156.136600,139.133344,154.419264,138.661358,79.095405,136.810280,-0.000701,0.000650,32.000000,-235.828208,138.885599,-0.615138,24.774001,0.675341,496517.169711,0.963269,35.137728,20.006371,2.535536,0.056869,0.031729,181.034984,32.000000,196.717172,182.718589,181.083957,164.977598,32.000000,160.181589,67.865434,59.756858,94.793878,82.952979,53.997825,58.720655,50.332231,17.294105,52.011978,59.550067,36.806469
54.956692,80.284726,139.166637,157.951103,105.955113,103.642102,29.540014,14.192125,138.509039,1.067715,79.921412,55.730280,156.199992,139.200592,154.444571,138.629949,79.094553,136.815865,-0.000700,0.000636,32.000000,-235.816726,138.878295,-0.615205,24.758475,0.676307,496460.789345,0.963570,35.194232,19.944341,2.540212,0.051991,0.036648,181.227406,32.000000,196.374506,182.319183,183.719145,165.419037,32.000000,159.581477,67.879524,59.783687,94.784171,82.952979,54.030075,58.720655,50.289824,17.294105,52.014951,59.517405,36.811605
54.337017,80.284726,139.085457,157.951103,105.964727,103.635706,29.563930,14.182992,138.584893,1.067424,79.928347,55.711726,156.229841,139.049212,154.427183,138.582678,79.047362,136.776859,-0.000699,0.000639,32.000000,-235.825696,138.801614,-0.614941,24.761150,0.679031,496567.023293,0.962307,35.394226,19.927171,2.545607,0.042298,0.038755,181.989128,32.000000,195.767888,182.210447,186.185876,165.497910,32.000000,160.047651,67.842522,59.737083,94.769668,82.952979,54.009177,58.720655,50.521097,17.294105,52.051517,59.545572,36.836623
54.199222,80.292446,139.160395,157.954738,105.945047,103.631910,29.503208,14.190555,138.512699,1.066985,80.009635,55.696385,156.235689,139.080103,154.423961,138.577692,79.005336,136.765649,-0.000698,0.000650,32.000000,-235.814034,138.838383,-0.614566,24.762015,0.675095,496390.838498,0.964401,35.085330,19.930711,2.532296,0.055807,0.035692,182.229143,32.000000,195.516106,183.024765,186.776429,164.754729,32.000000,160.436926,67.848965,59.717964,94.765885,82.952979,53.979484,58.720655,50.053829,17.294105,52.081441,59.534016,36.881524
55.237257,80.297960,139.037103,157.951942,105.961841,103.635734,29.736765,14.189842,138.446283,1.066795,80.081677,55.658799,156.232562,139.165357,154.333024,138.505431,79.041018,136.845577,-0.000697,0.000686,32.000000,-235.815731,138.796717,-0.614959,24.728105,0.683832,496777.167663,0.975570,35.682813,19.959119,2.559682,0.047378,0.044571,181.885072,32.000000,195.876172,183.460735,184.513067,164.299931,32.000000,160.751246,67.831375,59.709444,94.752146,82.952979,53.996614,58.720655,49.968712,17.294105,52.103758,59.528715,36.847261
54.905729,80.316433,139.039564,157.950824,106.007643,103.633223,29.531447,14.185418,138.450358,1.066643,80.126027,55.677116,156.227266,139.091930,154.382215,138.518772,79.105430,136.852580,-0.000698,0.000677,32.000000,-235.819991,138.837977,-0.615158,24.743447,0.686274,496924.740027,0.980273,35.824100,19.995747,2.567572,0.055845,0.032374,181.149066,32.000000,196.584674,183.185797,181.742395,164.674055,32.000000,160.940993,67.833860,59.750180,94.768245,82.952979,53.985432,58.720655,50.405033,17.294105,52.106978,59.536583,36.971105
54.639588,80.316433,139.048487,157.950824,106.050846,103.626804,29.615985,14.187701,138.538610,1.066456,80.068222,55.671115,156.233201,139.076270,154.440011,138.663010,79.076300,136.758225,-0.000699,0.000661,32.000000,-235.819019,138.883171,-0.615538,24.722204,0.671051,496338.493450,0.952676,34.829739,19.998553,2.517089,0.060562,0.043175,181.105573,32.000000,196.605420,182.583297,181.602768,165.191188,32.000000,160.002322,67.821679,59.747541,94.750112,82.952979,53.999945,58.720655,50.343644,17.294105,52.174505,59.545238,36.720189
54.517616,80.327737,139.072784,157.956974,106.011692,103.615364,29.583013,14.192696,138.431323,1.066461,79.981909,55.675297,156.242766,139.116663,154.461707,138.512523,79.077133,136.662663,-0.000700,0.000641,32.000000,-235.818942,138.901219,-0.616128,24.743106,0.675585,496396.234415,0.965653,35.165980,19.937510,2.532333,0.052811,0.041472,181.560075,32.000000,196.125033,182.271240,184.589633,165.380793,32.000000,159.923509,67.806009,59.760282,94.757785,82.952979,54.000826,58.720655,50.458980,17.294105,52.217237,59.532944,36.838530
54.648632,80.331597,139.053811,157.964802,105.983568,103.603920,29.730497,14.184419,138.417162,1.066460,79.982660,55.709092,156.246804,139.023886,154.451373,138.564222,79.018372,136.725069,-0.000699,0.000651,32.000000,-235.825416,138.824741,-0.616145,24.737415,0.680153,496561.455410,0.967962,35.422136,19.921207,2.544830,0.052413,0.042278,182.175281,32.000000,195.557389,182.341306,186.395497,165.499154,32.000000,159.931508,67.778839,59.719828,94.750062,82.952979,54.007746,58.720655,50.348560,17.294105,52.234188,59.529227,36.872940
54.584180,80.342625,139.059431,157.964802,105.981665,103.595049,29.448027,14.191269,138.466996,1.066402,80.066680,55.621403,156.261655,139.032531,154.424252,138.544344,79.039035,136.779749,-0.000698,0.000663,32.000000,-235.819222,138.754907,-0.615406,24.720368,0.681486,496582.784626,0.971328,35.551157,19.874335,2.550970,0.045472,0.037732,182.250539,32.000000,195.566765,183.113914,186.292318,164.608006,32.000000,160.387375,67.770240,59.726689,94.786486,82.952979,53.989974,58.720655,50.390711,17.294105,52.237772,59.530397,36.831707
54.887228,80.342625,139.127353,157.964802,105.964124,103.586224,29.436741,14.192553,138.498680,1.066411,80.115833,55.700982,156.278259,139.171983,154.397751,138.590773,79.047950,136.609630,-0.000697,0.000658,32.000000,-235.819249,138.826186,-0.615853,24.731646,0.679505,496582.170513,0.963883,35.428581,19.963165,2.544507,0.048090,0.035492,181.594680,32.000000,196.122836,183.230534,183.741863,164.495605,32.000000,161.181765,67.747763,59.709035,94.755327,82.952979,54.030647,58.720655,50.218429,17.294105,52.279749,59.545405,36.794143
54.381347,80.341798,139.034604,157.968437,105.941120,103.584993,30.057634,14.189556,138.508595,1.066411,80.119979,55.710006,156.218136,139.125758,154.426425,138.517043,79.115341,136.762855,-0.000695,0.000669,32.000000,-235.817656,138.919127,-0.615774,24.728289,0.680934,496547.875404,0.974327,35.501778,19.968840,2.547614,0.055138,0.030263,181.090869,32.000000,196.584848,183.019640,181.223279,164.652137,32.000000,160.704323,67.737682,59.736662,94.777577,82.952979,53.984218,58.720655,50.493301,17.294105,52.280575,59.546231,36.788054
55.126245,80.329943,139.067175,157.970953,106.022191,103.581296,29.726933,14.187701,138.393641,1.066417,79.967776,55.623358,156.211745,139.034509,154.449918,138.540613,79.034565,136.786955,-0.000696,0.000647,32.000000,-235.820003,138.750360,-0.615893,24.707282,0.676393,496327.124325,0.968741,35.209948,19.877958,2.534786,0.053401,0.034375,181.142929,32.000000,196.490610,182.461102,182.055620,165.247385,32.000000,159.708470,67.691114,59.699729,94.715969,82.952979,54.016336,58.720655,50.075826,17.294105,52.243083,59.526493,36.875874
54.703518,80.324980,139.023680,157.977943,106.062086,103.583209,29.484012,14.186131,138.446822,1.066292,79.956469,55.568347,156.256001,139.037181,154.432209,138.529753,79.040408,136.679279,-0.000696,0.000651,32.000000,-235.825998,138.792680,-0.615477,24.709039,0.683566,496453.559598,0.958359,35.696969,19.884396,2.556660,0.051496,0.031861,181.843629,32.000000,195.925625,182.250113,185.205960,165.643364,32.000000,159.858272,67.700353,59.701075,94.718483,82.952979,53.982844,58.720655,50.457832,17.294105,52.246649,59.529581,36.870665
54.976601,80.324980,139.076666,157.977943,106.102054,103.587812,29.948339,14.186987,138.357461,1.066156,79.974848,55.645061,156.270059,139.027434,154.481871,138.606721,79.053597,136.703478,-0.000696,0.000650,32.000000,-235.820553,138.693846,-0.615642,24.741874,0.673128,496190.962663,0.954664,34.967963,19.976780,2.522704,0.044308,0.038425,182.235614,32.000000,195.556427,182.530335,186.891150,165.051980,32.000000,160.245037,67.721253,59.696971,94.729423,82.952979,54.022798,58.720655,50.168561,17.294105,52.232939,59.535039,36.846087
55.277724,80.315881,139.065214,157.974308,106.082561,103.590387,29.809330,14.190412,138.403216,1.066109,80.055839,55.694131,156.297418,138.978169,154.427551,138.515455,79.024411,136.713270,-0.000696,0.000627,32.000000,-235.816308,138.798267,-0.615756,24.742765,0.679161,496400.346274,0.970666,35.369066,19.919068,2.541403,0.050692,0.036323,182.198378,32.000000,195.469682,183.276240,185.771979,164.342465,32.000000,160.882275,67.708131,59.705146,94.750349,82.952979,53.983325,58.720655,50.531298,17.294105,52.204810,59.536927,36.867364
54.306294,80.318087,139.036091,157.977943,106.032919,103.586335,29.448391,14.191411,138.485117,1.066079,80.064443,55.724694,156.266031,139.067419,154.390414,138.531122,79.056482,136.592328,-0.000695,0.000637,32.000000,-235.816620,138.727149,-0.615837,24.735475,0.674487,496254.449702,0.950473,35.106473,19.917538,2.529743,0.050894,0.044438,181.456031,32.000000,196.239350,183.323790,182.747474,164.446702,32.000000,161.042498,67.719727,59.726936,94.751208,82.952979,54.009497,58.720655,50.588293,17.294105,52.215887,59.539071,36.784532
54.538643,80.319190,139.024242,157.981857,106.086789,103.579938,29.657385,14.188415,138.393210,1.065818,79.991849,55.671991,156.223035,139.047947,154.421496,138.525355,79.037075,136.628509,-0.000695,0.000633,32.000000,-235.817486,138.753032,-0.616504,24.755538,0.669939,496155.325768,0.949223,34.808973,19.951442,2.515755,0.045196,0.048521,181.133755,32.000000,196.584129,182.767522,180.895882,165.037478,32.000000,160.293284,67.717700,59.723209,94.752305,82.952979,53.974303,58.720655,49.910809,17.294105,52.219325,59.537606,36.867070
55.045810,80.319190,138.969912,157.981857,106.094930,103.580064,29.895715,14.185846,138.379037,1.065821,79.896526,55.646681,156.264937,139.019441,154.463493,138.461995,79.018573,136.618431,-0.000696,0.000650,32.000000,-235.823169,138.740021,-0.616785,24.735343,0.684483,496580.877200,0.979616,35.745931,19.861086,2.560221,0.068491,0.029868,181.313994,32.000000,196.434674,182.296541,183.217929,165.500068,32.000000,159.792817,67.736412,59.719418,94.716389,82.952979,53.991403,58.720655,50.120221,17.294105,52.226602,59.535432,36.857606
54.596096,80.320017,139.031013,157.982136,106.094103,103.580290,29.328671,14.194694,138.432177,1.065813,79.880332,55.692240,156.284465,139.056020,154.464521,138.528211,78.998966,136.750199,-0.000696,0.000646,32.000000,-235.812027,138.874501,-0.616911,24.768074,0.680327,496468.977446,0.968133,35.522302,19.897933,2.549096,0.057652,0.045132,181.995059,32.000000,195.720641,182.117301,186.011604,165.515164,32.000000,159.827943,67.724229,59.679812,94.728581,82.952979,53.992589,58.720655,50.377113,17.294105,52.232928,59.533692,36.772353
54.648040,80.301269,138.976351,157.973749,106.103734,103.572673,29.441727,14.188843,138.436132,1.065822,79.926582,55.629536,156.241837,138.992912,154.460397,138.532139,79.028754,136.745001,-0.000696,0.000632,32.000000,-235.818533,138.720991,-0.617138,24.750240,0.673011,496241.562109,0.950753,35.034292,19.911577,2.524623,0.049165,0.045744,182.291769,32.000000,195.409703,182.794927,186.942382,164.886751,32.000000,160.384101,67.737586,59.685316,94.721551,82.952979,53.992277,58.720655,50.378445,17.294105,52.171256,59.545346,36.768245
54.741627,80.286381,138.992343,157.969555,106.125595,103.566403,29.819877,14.187130,138.344202,1.065808,79.969605,55.658199,156.288366,138.983532,154.403340,138.490660,79.006443,136.725495,-0.000696,0.000624,32.000000,-235.823524,138.825821,-0.617244,24.734609,0.679160,496518.826410,0.977864,35.467673,19.994676,2.546538,0.051398,0.032856,182.058864,32.000000,195.707857,183.325437,184.871417,164.379448,32.000000,160.738176,67.773878,59.717339,94.728263,82.952979,53.993107,58.720655,50.502117,17.294105,52.174512,59.541648,36.736330
54.511108,80.286381,138.961016,157.969555,106.180657,103.570164,29.771093,14.186417,138.399384,1.065774,80.018470,55.668206,156.263262,139.031757,154.418672,138.416117,79.065552,136.579171,-0.000697,0.000626,32.000000,-235.820468,138.738307,-0.617171,24.752338,0.678495,496370.632132,0.972981,35.398824,19.962384,2.543117,0.051811,0.027209,181.338119,32.000000,196.538525,183.259032,181.854782,164.580055,32.000000,161.187947,67.804046,59.747799,94.713747,82.952979,53.988307,58.720655,50.476693,17.294105,52.125939,59.532689,36.848068
54.693857,80.274525,139.035779,157.967319,106.212421,103.577824,29.441240,14.188272,138.454030,1.065797,79.955385,55.718143,156.194463,138.904253,154.440922,138.518041,79.032336,136.669013,-0.000697,0.000620,32.000000,-235.818121,138.705573,-0.616802,24.756246,0.677541,496315.669329,0.958755,35.293761,19.975300,2.539061,0.058002,0.052334,181.077145,32.000000,196.536318,182.593192,181.270273,165.118891,32.000000,160.124551,67.806872,59.737212,94.680714,82.952979,53.993769,58.720655,50.481277,17.294105,52.087805,59.541914,36.761128
54.505508,80.284451,138.877679,157.971233,106.188830,103.580311,29.424114,14.190127,138.456702,1.065847,79.891846,55.668993,156.244606,139.002679,154.509340,138.464809,79.059419,136.703516,-0.000698,0.000598,32.000000,-235.817741,138.767470,-0.616970,24.750686,0.680366,496335.193210,0.964797,35.516088,19.845674,2.549224,0.038084,0.047690,181.550804,32.000000,196.048805,182.315935,184.177002,165.585638,32.000000,159.960145,67.821348,59.759388,94.664979,82.952979,53.963518,58.720655,50.491050,17.294105,52.125254,59.534577,36.845647
54.445512,80.283072,138.989746,157.971233,106.171220,103.572907,29.719468,14.194123,138.410686,1.065854,79.895981,55.686308,156.284068,138.984816,154.478503,138.490970,79.022129,136.677476,-0.000699,0.000562,32.000000,-235.815548,138.756782,-0.617089,24.775810,0.677945,496327.628833,0.972090,35.327919,19.922192,2.542073,0.046827,0.035006,182.301661,32.000000,195.562727,182.262375,186.309526,165.688001,32.000000,160.039748,67.840698,59.733140,94.689236,82.952979,54.003483,58.720655,50.512590,17.294105,52.128328,59.533023,36.856212
54.517930,80.283072,138.987289,157.971233,106.182157,103.565303,29.678687,14.189699,138.415414,1.065898,79.923572,55.580361,156.250599,139.099148,154.446473,138.511971,79.008890,136.752713,-0.000699,0.000568,32.000000,-235.819152,138.762800,-0.617420,24.759288,0.680116,496397.606100,0.976375,35.519567,19.911734,2.547957,0.053969,0.038546,182.291994,32.000000,195.419720,183.003079,186.501735,164.847256,32.000000,160.259047,67.815054,59.728670,94.667763,82.952979,54.001175,58.720655,50.504702,17.294105,52.126603,59.550096,36.719969
54.638765,80.283624,138.956952,157.973749,106.159348,103.555162,29.412431,14.191697,138.424930,1.065895,79.994139,55.618420,156.302568,139.051066,154.394112,138.472409,79.027069,136.699046,-0.000700,0.000557,32.000000,-235.814368,138.738040,-0.616828,24.747329,0.680872,496465.710783,0.967762,35.576174,19.936478,2.552823,0.048483,0.055415,181.689432,32.000000,195.952171,183.194353,183.999522,164.433671,32.000000,161.058741,67.805752,59.744482,94.685218,82.952979,54.007266,58.720655,50.295917,17.294105,52.131580,59.536111,36.759440
54.511707,80.267633,138.952337,157.977663,106.163802,103.550094,29.845388,14.188557,138.419830,1.065886,79.984219,55.593839,156.243105,138.987080,154.421554,138.572435,79.057707,136.639589,-0.000701,0.000536,32.000000,-235.821769,138.674369,-0.616425,24.774368,0.680177,496418.309405,0.967616,35.506188,19.985963,2.549387,0.074508,0.035472,181.109519,32.000000,196.569912,183.142150,181.319088,164.716521,32.000000,160.870465,67.801805,59.740917,94.683057,82.952979,53.990639,58.720655,50.516740,17.294105,52.079093,59.546270,36.710945
54.553135,80.269563,139.024916,157.979061,106.160138,103.543802,29.839410,14.188843,138.401810,1.065558,79.896906,55.621089,156.230644,139.075617,154.472643,138.477378,79.062056,136.744022,-0.000701,0.000510,32.000000,-235.814763,138.759823,-0.616040,24.765084,0.678463,496270.627131,0.973923,35.390121,19.941931,2.543194,0.050695,0.033596,181.251672,32.000000,196.479957,182.508856,181.942047,165.204971,32.000000,159.945814,67.853807,59.784182,94.669990,82.952979,54.024643,58.720655,50.418816,17.294105,52.081985,59.540124,36.862081
54.473180,80.269563,138.980255,157.979061,106.154765,103.547604,29.569200,14.186845,138.415829,1.065303,79.794993,55.658726,156.258189,139.034795,154.491544,138.601363,79.036924,136.794587,-0.000701,0.000479,32.000000,-235.820695,138.784257,-0.615978,24.772348,0.679540,496229.745158,0.962153,35.496760,19.882642,2.549037,0.053664,0.038401,181.847502,32.000000,195.982619,182.164196,184.983267,165.660099,32.000000,159.799085,67.840890,59.777439,94.662236,82.952979,54.003050,58.720655,50.552979,17.294105,52.091597,59.539239,36.734055
54.698500,80.263497,138.944655,157.976824,106.153297,103.548779,29.360238,14.188129,138.335558,1.065292,79.851753,55.625898,156.271772,138.978822,154.538836,138.579178,79.008338,136.653199,-0.000701,0.000468,32.000000,-235.815969,138.781462,-0.616569,24.775574,0.679524,496173.062301,0.961494,35.458682,19.928610,2.548431,0.056084,0.041026,182.227785,32.000000,195.512295,182.431543,186.749116,165.353959,32.000000,160.052306,67.849199,59.750546,94.689802,82.952979,54.017969,58.720655,50.618417,17.294105,52.073416,59.536652,36.872353
54.631339,80.244198,139.038916,157.973190,106.127470,103.552484,29.721908,14.187844,138.382343,1.065317,79.946311,55.536435,156.296111,139.003658,154.446298,138.539615,79.013750,136.693887,-0.000701,0.000454,32.000000,-235.817893,138.739734,-0.616797,24.735081,0.680312,496283.966943,0.971871,35.535918,19.978095,2.551352,0.058437,0.035320,182.220486,32.000000,195.432340,183.124038,186.019496,164.550139,32.000000,160.874141,67.804046,59.721755,94.679392,82.952979,54.022442,58.720655,50.474764,17.294105,52.009218,59.542150,36.876461
54.441586,80.257707,138.972746,157.964802,106.131521,103.547472,29.921643,14.188557,138.403649,1.065284,79.952495,55.561676,156.253648,139.014649,154.413199,138.566731,79.064724,136.755979,-0.000701,0.000451,32.000000,-235.818327,138.783359,-0.616520,24.731278,0.676658,496218.211502,0.974382,35.312416,19.938571,2.540191,0.049401,0.032982,181.606423,32.000000,196.141771,183.300103,183.025962,164.577293,32.000000,161.216744,67.795949,59.759787,94.685918,82.952979,54.026023,58.720655,50.120781,17.294105,52.011857,59.539002,36.854011
54.671273,80.257707,139.060922,157.964802,106.141506,103.541554,29.490955,14.184276,138.354913,1.065240,79.998804,55.606938,156.237247,139.015914,154.452014,138.555605,79.065841,136.648856,-0.000701,0.000459,32.000000,-235.826050,138.722135,-0.616644,24.741087,0.679257,496234.407525,0.963806,35.357857,19.952765,2.545040,0.052291,0.049659,181.229635,32.000000,196.576497,182.953771,180.793363,165.033735,32.000000,160.257927,67.836954,59.769265,94.711209,82.952979,54.035779,58.720655,50.444905,17.294105,52.061526,59.533839,36.842125
54.558704,80.251366,138.956036,157.955856,106.152030,103.536476,29.508249,14.190412,138.407139,1.065221,79.844261,55.611775,156.217351,138.966424,154.493000,138.502743,79.038961,136.712943,-0.000701,0.000456,32.000000,-235.814505,138.826493,-0.616848,24.733481,0.681850,496227.710226,0.961002,35.554605,19.931703,2.552695,0.056534,0.042743,181.321612,32.000000,196.477197,182.300953,182.651121,165.553949,32.000000,159.754046,67.767605,59.775275,94.667060,82.952979,54.015590,58.720655,50.604360,17.294105,52.042259,59.528027,36.794363
54.516104,80.259086,139.137402,157.956136,106.141403,103.528843,29.787936,14.186987,138.386880,1.065200,79.812765,55.585934,156.294978,139.066747,154.469382,138.504533,79.028563,136.737922,-0.000702,0.000453,32.000000,-235.823831,138.787663,-0.617410,24.719923,0.678562,496075.491322,0.970509,35.332865,19.878974,2.543583,0.052440,0.052198,182.005410,32.000000,195.740134,182.116046,185.691384,165.815846,32.000000,159.846605,67.756201,59.744019,94.670959,82.952979,54.060903,58.720655,50.563312,17.294105,52.071795,59.540891,36.779323
54.394886,80.252193,138.948172,157.958093,106.103587,103.514435,29.950729,14.189556,138.420829,1.065107,79.863154,55.630249,156.278956,138.990200,154.483976,138.423983,78.969337,136.693478,-0.000702,0.000419,32.000000,-235.814542,138.828084,-0.616816,24.719005,0.679864,496156.007342,0.972063,35.435109,19.936735,2.546909,0.057848,0.059579,182.225204,32.000000,195.530727,182.623247,186.862678,165.091799,32.000000,160.249685,67.740626,59.724093,94.688992,82.952979,54.014435,58.720655,50.461769,17.294105,52.074595,59.540940,36.800379
54.568354,80.252193,139.047095,157.958093,106.072882,103.505126,29.606804,14.195407,138.395300,1.065004,79.925758,55.644222,156.311620,138.988547,154.425892,138.518005,78.987695,136.748464,-0.000702,0.000410,32.000000,-235.813772,138.824146,-0.616417,24.695060,0.681802,496173.104189,0.963705,35.483965,19.959166,2.552226,0.046633,0.035000,182.046462,32.000000,195.553488,183.146483,185.330422,164.584597,32.000000,160.945188,67.747912,59.757493,94.706622,82.952979,54.031411,58.720655,50.549523,17.294105,52.053400,59.539878,36.722023
54.533182,80.253572,138.995485,157.957534,106.110195,103.501715,29.520931,14.193837,138.500945,1.064731,79.956677,55.703891,156.241304,139.081590,154.399313,138.477320,79.022146,136.775788,-0.000702,0.000386,32.000000,-235.818292,138.792065,-0.616388,24.691966,0.682542,496274.747497,0.960649,35.594264,19.996979,2.554434,0.049924,0.036463,181.347428,32.000000,196.448727,183.151938,182.174878,164.574043,32.000000,160.986095,67.748233,59.734713,94.700140,82.952979,54.017879,58.720655,50.515879,17.294105,52.060920,59.522038,36.848655
54.763206,80.249160,139.057587,157.959211,106.129668,103.495809,29.794740,14.191269,138.519296,1.064468,79.920122,55.592002,156.203816,138.980167,154.483219,138.413309,79.041535,136.752814,-0.000701,0.000367,32.000000,-235.819058,138.776770,-0.615635,24.707282,0.681049,496103.545424,0.968349,35.426621,20.005112,2.548127,0.049405,0.046908,181.123751,32.000000,196.600539,182.720827,181.065921,165.135997,32.000000,160.125565,67.785559,59.766938,94.719590,82.952979,54.037683,58.720655,50.439550,17.294105,52.048336,59.538471,36.748289
54.843523,80.235926,138.904829,157.958372,106.135149,103.495837,29.772851,14.186417,138.362120,1.064465,79.770839,55.599982,156.210864,139.013487,154.488013,138.502821,79.029411,136.800689,-0.000701,0.000347,32.000000,-235.821779,138.785950,-0.615992,24.681685,0.681376,496040.152149,0.971821,35.461958,19.983820,2.548824,0.050807,0.032691,181.315248,32.000000,196.254547,182.147200,183.850078,165.533191,32.000000,159.623645,67.747977,59.751677,94.691148,82.952979,54.006069,58.720655,50.592610,17.294105,52.051029,59.537508,36.869785
54.620559,80.235926,139.078102,157.958372,106.145530,103.490833,29.543408,14.186702,138.423204,1.064230,79.825043,55.712675,156.228544,138.994686,154.492486,138.517449,78.987985,136.682135,-0.000702,0.000349,32.000000,-235.822477,138.713956,-0.616041,24.700961,0.677783,495846.853843,0.958408,35.235765,19.953367,2.539252,0.049526,0.035518,182.118181,32.000000,195.679769,182.071493,186.145050,165.788552,32.000000,160.094583,67.765376,59.741940,94.720616,82.952979,54.044484,58.720655,50.537477,17.294105,52.007651,59.540124,36.816007
54.247713,80.230137,139.026929,157.956974,106.161994,103.491980,29.717584,14.191839,138.434062,1.063999,79.906279,55.620512,156.273670,139.000150,154.445376,138.549804,79.008289,136.641402,-0.000704,0.000346,32.000000,-235.814389,138.726272,-0.616015,24.711688,0.676458,495811.833006,0.957547,35.145261,19.988547,2.532748,0.041538,0.025157,182.262728,32.000000,195.437017,182.886238,186.636185,164.946688,32.000000,160.503725,67.756852,59.746356,94.729674,82.952979,53.996708,58.720655,50.122354,17.294105,51.990067,59.549191,36.755258
55.235307,80.231239,139.019629,157.951662,106.209388,103.493272,29.801791,14.188843,138.375006,1.063999,79.939319,55.607282,156.293497,139.068276,154.387290,138.621125,78.985766,136.741573,-0.000705,0.000333,32.000000,-235.821976,138.773528,-0.616174,24.725089,0.680145,495984.237143,0.969241,35.359983,19.972867,2.546259,0.046777,0.043741,181.845061,32.000000,195.824117,183.186957,184.357552,164.595083,32.000000,160.830152,67.765803,59.756653,94.739808,82.952979,54.027174,58.720655,50.153834,17.294105,51.996385,59.522677,36.873380
54.779948,80.236202,138.955154,157.949146,106.214254,103.489375,29.777876,14.186702,138.517671,1.063917,79.925108,55.568755,156.235302,138.994197,154.413355,138.475074,79.001818,136.786609,-0.000705,0.000346,32.000000,-235.823461,138.807446,-0.616635,24.771876,0.685196,496136.539576,0.970789,35.714756,19.932933,2.562816,0.053873,0.039799,181.217480,32.000000,196.471988,183.057361,181.549294,164.930571,32.000000,160.862792,67.764085,59.758699,94.746704,82.952979,54.016656,58.720655,50.569105,17.294105,51.998884,59.534154,36.838310
54.763863,80.236202,139.106825,157.949146,106.183057,103.490634,29.496269,14.191697,138.464482,1.063614,79.852702,55.671050,156.224080,139.121537,154.469092,138.641092,79.019556,136.646483,-0.000704,0.000370,32.000000,-235.816007,138.800367,-0.616759,24.766552,0.670025,495674.503351,0.949168,34.764883,20.003722,2.516862,0.049620,0.036736,181.102535,32.000000,196.569317,182.427426,181.646866,165.404793,32.000000,159.887808,67.772523,59.765118,94.753241,82.952979,54.057646,58.720655,50.447575,17.294105,52.018660,59.539248,36.706616
55.272673,80.228758,138.984969,157.945512,106.157316,103.490021,29.654786,14.182706,138.338634,1.063352,79.787149,55.617227,156.275568,139.016954,154.481715,138.533174,79.039691,136.709971,-0.000703,0.000399,32.000000,-235.827128,138.751239,-0.616676,24.822466,0.675159,495869.008291,0.958540,35.206693,20.009360,2.536606,0.057748,0.036599,181.625222,32.000000,195.960381,182.083844,184.789234,165.664906,32.000000,159.993573,67.778497,59.761909,94.762536,82.952979,54.013622,58.720655,50.593967,17.294105,51.995325,59.528784,36.866043
54.386667,80.232342,139.042769,157.950824,106.128716,103.493462,29.706813,14.191697,138.384725,1.063381,79.822428,55.793040,156.259641,139.005227,154.514570,138.454808,79.009979,136.641422,-0.000702,0.000412,32.000000,-235.817155,138.741466,-0.616592,24.833848,0.676356,495846.040072,0.968014,35.222175,19.924114,2.540121,0.063319,0.059100,182.143809,32.000000,195.501457,182.288370,186.568372,165.551267,32.000000,159.909404,67.778007,59.730329,94.798669,82.952979,54.042484,58.720655,50.672680,17.294105,52.010249,59.540517,36.866190
54.652397,80.238683,139.045665,157.964523,106.146139,103.491270,29.730612,14.190412,138.374451,1.063381,79.899050,55.761380,156.263766,139.104755,154.434693,138.533546,78.984583,136.676867,-0.000702,0.000417,32.000000,-235.818767,138.775751,-0.617228,24.827449,0.666646,495529.088439,0.953133,34.726677,19.934572,2.514533,0.056298,0.030989,182.208681,32.000000,195.379201,183.111509,185.998559,164.632900,32.000000,160.568444,67.759253,59.741639,94.822107,82.952979,53.998838,58.720655,50.108673,17.294105,52.012760,59.530279,36.873967
55.036188,80.238683,139.022180,157.964523,106.158086,103.490856,29.712654,14.186845,138.390823,1.063392,79.938271,55.750340,156.248256,139.025986,154.407037,138.482062,79.013855,136.780875,-0.000702,0.000428,32.000000,-235.823318,138.821131,-0.617710,24.814782,0.679829,496070.142979,0.968452,35.582365,19.931254,2.556560,0.051177,0.038588,181.560016,32.000000,196.106716,183.209071,183.394138,164.643811,32.000000,161.225610,67.753396,59.759249,94.832714,82.952979,54.035220,58.720655,50.267683,17.294105,52.037347,59.542130,36.875287
54.744477,80.231515,139.028029,157.960609,106.157697,103.495162,29.643644,14.189128,138.380522,1.063392,79.931683,55.663608,156.200553,138.908208,154.443620,138.480597,79.046210,136.688479,-0.000702,0.000439,32.000000,-235.816937,138.828145,-0.618004,24.789028,0.676044,495980.175251,0.962536,35.332037,19.973731,2.544182,0.043501,0.026061,181.117258,32.000000,196.540497,182.948233,181.007592,164.855111,32.000000,160.714090,67.754506,59.748187,94.835869,82.952979,53.986627,58.720655,50.445259,17.294105,52.014998,59.528873,36.865896
54.809720,80.237029,139.064140,157.951103,106.152495,103.500205,29.617629,14.187986,138.369247,1.063387,79.805735,55.688294,156.244286,139.009021,154.491234,138.513192,79.017374,136.680318,-0.000701,0.000429,32.000000,-235.821521,138.761414,-0.617757,24.761806,0.670563,495721.985356,0.955778,34.963012,19.994562,2.526014,0.051056,0.032481,181.123802,32.000000,196.524365,182.324068,182.348373,165.428867,32.000000,159.777293,67.771489,59.753573,94.801901,82.952979,54.050218,58.720655,50.408023,17.294105,52.036656,59.545346,36.808010
55.100579,80.235651,139.022448,157.938243,106.170324,103.502774,29.738730,14.190555,138.410387,1.063365,79.823887,55.792224,156.232736,139.087933,154.458845,138.443887,79.017196,136.765486,-0.000701,0.000413,32.000000,-235.817968,138.836752,-0.617326,24.740326,0.675639,495819.140274,0.963605,35.236151,19.917698,2.539581,0.054920,0.033581,181.868480,32.000000,195.831868,182.100285,185.313274,165.848846,32.000000,159.849318,67.779564,59.746604,94.803742,82.952979,54.010088,58.720655,50.610191,17.294105,52.039218,59.537734,36.836770
54.637035,80.235651,139.046638,157.938243,106.161351,103.502772,29.746190,14.188557,138.399073,1.063359,79.830029,55.706083,156.279537,139.036834,154.486072,138.496487,78.971253,136.703579,-0.000700,0.000416,32.000000,-235.818163,138.796411,-0.616721,24.716775,0.675643,495873.579410,0.963257,35.178873,19.942603,2.537217,0.043524,0.032590,182.178307,32.000000,195.457507,182.533319,186.792542,165.303956,32.000000,160.172473,67.779127,59.708777,94.822321,82.952979,54.045202,58.720655,50.517970,17.294105,52.036981,59.531931,36.830387
54.750883,80.237305,139.030042,157.930974,106.124699,103.506542,29.556880,14.192125,138.475861,1.063131,79.922167,55.711275,156.269739,139.024578,154.398673,138.513582,78.980381,136.736693,-0.000699,0.000424,32.000000,-235.813612,138.741894,-0.616568,24.680846,0.671694,495733.952241,0.953822,34.898259,19.983808,2.523067,0.045857,0.036757,182.192021,32.000000,195.405088,183.223427,185.623471,164.511220,32.000000,160.807261,67.780812,59.750805,94.809917,82.952979,54.001663,58.720655,50.542455,17.294105,52.045281,59.527152,36.854084
54.666503,80.227380,138.999643,157.929296,106.092831,103.507780,29.599862,14.190127,138.465854,1.062870,79.945505,55.695632,156.225930,139.010509,154.387688,138.541898,78.997338,136.742041,-0.000698,0.000447,32.000000,-235.828231,138.796513,-0.617008,24.663117,0.679374,496066.132194,0.962427,35.343817,19.999930,2.544916,0.042965,0.029107,181.434623,32.000000,196.211970,183.268119,182.607098,164.558966,32.000000,160.943899,67.796195,59.736092,94.789076,82.952979,54.031674,58.720655,50.506479,17.294105,52.013364,59.548709,36.721730
54.532839,80.240889,139.040289,157.925662,106.117290,103.510327,29.869573,14.187986,138.382812,1.062730,79.938834,55.694791,156.162221,138.985041,154.445697,138.597452,79.018527,136.604411,-0.000698,0.000438,32.000000,-235.818898,138.728619,-0.617292,24.718821,0.678601,496009.066769,0.966430,35.235774,20.006756,2.539321,0.056107,0.031812,181.032296,32.000000,196.522490,182.636251,181.304169,164.991205,32.000000,160.302843,67.810041,59.746712,94.804646,82.952979,54.009919,58.720655,50.464526,17.294105,52.015822,59.547136,36.710138
