OSU 80 Ton Compressor Load Stand
55.238231,80.240889,138.975111,157.925662,106.119917,103.517918,29.673013,14.194979,138.406802,1.062683,79.854951,55.718840,156.196458,138.939344,154.455789,138.449615,79.011561,136.676047,-0.000697,0.000443,32.000000,-235.812561,138.781296,-0.617047,24.731619,0.680183,496012.678693,0.966642,35.307136,19.992374,2.542684,0.049902,0.038205,181.323179,32.000000,196.249784,182.293746,183.457961,165.493112,32.000000,159.665387,67.826959,59.757073,94.785305,82.952979,54.024583,58.720655,50.156224,17.294105,52.065309,59.550676,36.761055
54.822777,80.257156,138.953505,157.925662,106.146778,103.520454,29.571138,14.192553,138.362373,1.062311,79.851995,55.549753,156.232881,138.978678,154.464667,138.418342,78.956858,136.718512,-0.000696,0.000451,32.000000,-235.813676,138.731880,-0.616901,24.769201,0.680910,496068.907460,0.960534,35.449607,19.904866,2.549662,0.048312,0.030657,182.038314,32.000000,195.602345,182.116489,186.149512,165.689088,32.000000,159.790233,67.815503,59.721982,94.789233,82.952979,53.997640,58.720655,50.596859,17.294105,52.124482,59.541156,36.770519
54.627860,80.265427,139.022134,157.917834,106.139425,103.517869,29.613470,14.191839,138.458414,1.062187,79.970487,55.709690,156.214728,138.964588,154.440040,138.453320,78.920303,136.699679,-0.000696,0.000431,32.000000,-235.813734,138.724641,-0.617157,24.801145,0.669746,495752.453728,0.953483,34.771738,19.946357,2.515923,0.043252,0.040234,182.258187,32.000000,195.379756,182.762789,186.956570,165.014692,32.000000,160.390379,67.825039,59.737492,94.841225,82.952979,54.040173,58.720655,50.538201,17.294105,52.155996,59.532177,36.841832
54.741743,80.280591,138.915945,157.911124,106.107500,103.515380,29.867241,14.188557,138.382076,1.061815,79.989063,55.781292,156.270466,138.981044,154.362312,138.421354,78.992397,136.687418,-0.000695,0.000449,32.000000,-235.820950,138.774385,-0.617760,24.808383,0.674830,496111.530978,0.964758,35.186441,20.021520,2.534594,0.049287,0.034648,181.955272,32.000000,195.567098,183.321042,184.718592,164.300415,32.000000,160.961882,67.789517,59.736070,94.822928,82.952979,54.019468,58.720655,50.439499,17.294105,52.158865,59.537940,36.807496
54.565396,80.280591,138.987908,157.911124,106.038757,103.517895,29.630611,14.188843,138.399032,1.061624,79.989075,55.704419,156.210042,138.914122,154.400905,138.374376,79.005135,136.578985,-0.000694,0.000453,32.000000,-235.821320,138.740570,-0.617742,24.802849,0.677228,496284.600442,0.967130,35.382442,20.049001,2.544894,0.049216,0.038615,181.262115,32.000000,196.331822,183.222370,181.724854,164.776820,32.000000,161.018575,67.796579,59.745721,94.833826,82.952979,54.031006,58.720655,50.579893,17.294105,52.214522,59.538658,36.733982
54.605213,80.276179,138.976305,157.919511,106.038370,103.516096,29.489579,14.185846,138.347330,1.061762,79.956468,55.661950,156.178420,138.962510,154.428629,138.503880,79.012904,136.682585,-0.000694,0.000462,32.000000,-235.825956,138.759110,-0.618104,24.788792,0.674778,496090.927319,0.956747,35.287860,19.970999,2.537660,0.047294,0.035828,181.004753,32.000000,196.491453,182.550692,181.387699,165.248253,32.000000,159.727408,67.823727,59.734487,94.827346,82.952979,54.001135,58.720655,50.471033,17.294105,52.202214,59.537645,36.774627
54.649676,80.275077,138.983700,157.922587,106.003283,103.513581,29.478816,14.190412,138.403707,1.061727,79.795337,55.675776,156.187986,139.000844,154.442000,138.461183,79.020441,136.634261,-0.000694,0.000468,32.000000,-235.817291,138.726803,-0.617859,24.756587,0.677960,496168.130207,0.967816,35.457875,19.906001,2.547180,0.049090,0.040736,181.434726,32.000000,196.056254,182.178742,184.291874,165.729877,32.000000,159.564789,67.827610,59.756890,94.825072,82.952979,54.030343,58.720655,50.537135,17.294105,52.201368,59.543163,36.790401
54.645643,80.265978,138.933972,157.915038,106.045020,103.511208,29.648861,14.185560,138.351458,1.061644,79.832182,55.664264,156.218465,138.915081,154.444921,138.434818,78.986149,136.581743,-0.000694,0.000497,32.000000,-235.820177,138.711019,-0.617845,24.737520,0.677669,496118.519217,0.971642,35.415039,19.948165,2.545111,0.045700,0.031811,182.162206,32.000000,195.458640,182.218879,186.543543,165.584689,32.000000,159.955428,67.827493,59.721487,94.836951,82.952979,53.989663,58.720655,50.506584,17.294105,52.204341,59.542022,36.716154
54.712084,80.265978,139.003690,157.915038,106.034918,103.516313,29.851601,14.188272,138.394538,1.061374,79.919235,55.712783,156.228641,139.007186,154.422574,138.442256,78.984815,136.628203,-0.000693,0.000510,32.000000,-235.823202,138.758436,-0.617704,24.701118,0.677906,496066.039913,0.971107,35.371055,19.917340,2.543175,0.056217,0.090447,182.247193,32.000000,195.365031,183.075098,186.211420,164.660637,32.000000,160.650815,67.830800,59.714744,94.863862,82.952979,54.039611,58.720655,50.502263,17.294105,52.175641,59.541205,36.856285
54.731597,80.258534,138.973256,157.913361,106.028754,103.520109,29.663855,14.185132,138.377180,1.060913,79.987734,55.663673,156.263389,138.995563,154.367708,138.513597,78.998036,136.605311,-0.000694,0.000519,32.000000,-235.817326,138.724460,-0.617560,24.685724,0.678194,496111.757800,0.965572,35.365845,19.926316,2.542453,0.062474,0.040357,181.615465,32.000000,195.805541,183.249114,183.872598,164.426862,32.000000,160.834259,67.827066,59.745000,94.863139,82.952979,54.003491,58.720655,50.521001,17.294105,52.152628,59.525578,36.857753
54.538892,80.275904,138.985311,157.916156,105.985458,103.526546,29.471382,14.187844,138.406368,1.058655,80.024415,55.728923,156.183939,138.962387,154.390260,138.515820,79.019414,136.700254,-0.000694,0.000526,32.000000,-235.820352,138.700413,-0.617062,24.678984,0.678598,496105.280007,0.957789,35.301811,19.950046,2.540640,0.042098,0.040310,181.083236,32.000000,196.440262,183.138953,181.316991,164.851830,32.000000,160.868702,67.854768,59.754069,94.885345,82.952979,54.031937,58.720655,50.621214,17.294105,52.215764,59.539838,36.848435
54.576088,80.285829,138.966480,157.916716,105.993779,103.538018,29.750817,14.187701,138.409984,1.055623,79.894636,55.581287,156.173840,138.976599,154.455449,138.551044,79.010510,136.715129,-0.000694,0.000494,32.000000,-235.823937,138.827045,-0.617318,24.688897,0.678575,496076.266368,0.963493,35.275573,19.925792,2.539178,0.049502,0.041539,181.030257,32.000000,196.526903,182.424961,181.962735,165.534771,32.000000,159.887924,67.863195,59.739474,94.854426,82.952979,53.997370,58.720655,50.582101,17.294105,52.218746,59.527319,36.853131
54.693967,80.285829,138.922564,157.916716,106.019337,103.552000,29.795556,14.188415,138.310020,1.051653,79.829882,55.788296,156.232601,138.950234,154.455682,138.458533,79.009282,136.686949,-0.000694,0.000489,32.000000,-235.820109,138.796105,-0.617846,24.680662,0.681795,496190.173039,0.973631,35.478775,19.950167,2.548371,0.047245,0.045141,181.695206,32.000000,195.648053,182.286886,185.188276,165.647798,32.000000,159.506681,67.859291,59.731332,94.855639,82.952979,54.012259,58.720655,50.536228,17.294105,52.256281,59.535246,36.810504
54.677323,80.280867,138.992359,157.922587,106.029731,103.563003,29.600994,14.188129,138.389166,1.045682,79.910480,55.631096,156.225262,138.983553,154.488062,138.375781,78.976400,136.665932,-0.000693,0.000488,32.000000,-235.820558,138.798104,-0.618201,24.725351,0.679270,496264.797497,0.960316,35.339117,19.953890,2.539998,0.058190,0.040138,182.224911,32.000000,195.393968,182.455394,186.688152,165.493848,32.000000,160.237313,67.891141,59.725688,94.883415,82.952979,53.994757,58.720655,50.607289,17.294105,52.242112,59.534056,36.851810
54.753764,80.263773,138.931508,157.920350,105.994120,103.565584,29.481187,14.186417,138.309820,1.039597,79.969864,55.619962,156.284253,138.926540,154.407164,138.493206,78.992337,136.643978,-0.000692,0.000485,32.000000,-235.824238,138.787908,-0.618165,24.718192,0.679270,496264.797497,0.960316,35.339117,19.953890,2.539998,0.046388,0.025872,182.177334,32.000000,195.349634,183.274789,185.644982,164.698347,32.000000,160.633776,67.884997,59.714863,94.879312,82.952979,54.016089,58.720655,50.507083,17.294105,52.185763,59.542376,36.754818
54.544542,80.252469,139.003158,157.924823,105.941371,103.563496,29.587534,14.187986,138.328224,1.033525,80.008696,55.718670,156.215329,138.969707,154.408853,138.451912,79.004800,136.744635,-0.000692,0.000502,32.000000,-235.820701,138.844951,-0.618523,24.767864,0.678721,496384.592570,0.967040,35.350194,19.976645,2.542048,0.045124,0.026944,181.482233,32.000000,196.035558,183.353046,182.875394,164.515075,32.000000,160.907747,67.880197,59.724298,94.891149,82.952979,54.003538,58.720655,50.546842,17.294105,52.188614,59.542287,36.739705
54.690214,80.252469,138.848993,157.924823,105.981479,103.566621,29.765103,14.189842,138.348548,1.027284,80.027283,55.684464,156.177355,139.026699,154.393880,138.441055,79.007939,136.653279,-0.000691,0.000499,32.000000,-235.816387,138.751848,-0.618172,24.779377,0.677438,496301.692541,0.969473,35.259467,19.950127,2.537387,0.047165,0.034583,180.972639,32.000000,196.439503,182.818360,180.932797,165.227697,32.000000,160.285050,67.905753,59.723221,94.883750,82.952979,53.986944,58.720655,50.559125,17.294105,52.152113,59.539819,36.828332
54.740882,80.243922,138.987542,157.926780,106.024302,103.576605,29.647571,14.184419,138.361757,1.019111,79.815684,55.685863,156.166656,138.954721,154.436518,138.461383,79.036021,136.638225,-0.000690,0.000489,32.000000,-235.820007,138.778568,-0.618397,24.807963,0.679560,496362.469727,0.969989,35.449884,19.986162,2.548434,0.052040,0.040161,181.158246,32.000000,196.252620,182.275995,182.803610,165.439520,32.000000,159.570835,67.890640,59.719721,94.874240,82.952979,54.037296,58.720655,50.530989,17.294105,52.125998,59.544067,36.835156
54.643649,80.229585,138.955387,157.927619,106.027499,103.581682,29.650032,14.189271,138.430676,1.012884,79.800803,55.696726,156.220606,139.026781,154.430036,138.356387,78.994341,136.697110,-0.000688,0.000481,32.000000,-235.818925,138.820293,-0.618749,24.828420,0.676273,496293.832553,0.961427,35.309373,19.939008,2.538827,0.047152,0.085309,181.957017,32.000000,195.509512,182.293946,185.796381,165.547952,32.000000,159.891394,67.909305,59.685641,94.855882,82.952979,54.004520,58.720655,50.670165,17.294105,52.078776,59.530859,36.810284
54.462892,80.206150,139.057365,157.929576,106.016658,103.581701,29.656085,14.190555,138.391918,1.006398,79.865343,55.584141,156.244849,138.956942,154.451685,138.455622,78.973596,136.666726,-0.000687,0.000463,32.000000,-235.817641,138.831041,-0.618526,24.815595,0.675510,496247.482307,0.964335,35.252019,19.903672,2.539008,0.049890,0.044122,182.210978,32.000000,195.361993,182.727516,186.752745,165.086269,32.000000,160.243377,67.911054,59.685307,94.880258,82.952979,54.057622,58.720655,50.724041,17.294105,51.999845,59.535678,36.868831
54.634875,80.206150,138.917751,157.929576,105.959581,103.581718,29.764439,14.191839,138.335019,1.002102,79.955369,55.668594,156.273623,139.005207,154.387805,138.520305,78.998661,136.732327,-0.000687,0.000462,32.000000,-235.813734,138.863325,-0.618348,24.803610,0.679802,496490.253178,0.969389,35.482449,19.979831,2.553250,0.056926,0.035533,182.042304,32.000000,195.436236,183.289881,185.013718,164.400562,32.000000,160.735679,67.900740,59.716059,94.887539,82.952979,54.010908,58.720655,50.623476,17.294105,52.001330,59.535128,36.827232
54.865663,80.197052,139.015960,157.932092,105.939164,103.579171,28.543410,14.188985,138.365997,0.995930,79.955495,55.628216,156.184143,138.984898,154.377975,138.457148,78.992219,136.636099,-0.000687,0.000476,32.000000,-235.819374,138.763718,-0.618520,24.795139,0.679802,496490.253178,0.969389,35.482449,19.979831,2.553250,0.056220,0.031847,181.238721,32.000000,196.196250,183.347872,182.177644,164.558502,32.000000,160.944562,67.916974,59.715650,94.880810,82.952979,54.045731,58.720655,50.481809,17.294105,51.971918,59.539386,36.818061
54.871618,80.186575,138.916320,157.932651,105.957345,103.575292,29.655852,14.191269,138.413552,0.989802,79.917319,55.631474,156.118766,138.944932,154.431288,138.424228,79.008334,136.722125,-0.000688,0.000437,32.000000,-235.816927,138.782644,-0.618702,24.791729,0.676811,496351.738942,0.962541,35.316399,19.986372,2.542657,0.051178,0.051715,181.091350,32.000000,196.382299,182.628273,181.093053,165.155311,32.000000,160.180713,67.885723,59.720637,94.880510,82.952979,54.011178,58.720655,50.776705,17.294105,51.937614,59.530800,36.816594
54.769259,80.196776,138.967536,157.933770,105.966389,103.568398,29.661211,14.193552,138.365006,0.983309,79.800036,55.620438,156.153149,138.929597,154.387408,138.384300,78.985359,136.630055,-0.000688,0.000416,32.000000,-235.813988,138.732390,-0.618721,24.758554,0.674090,496217.883492,0.999058,35.085102,19.946447,2.533752,0.040975,0.035424,181.349781,32.000000,196.047481,182.242043,183.840336,165.650507,32.000000,159.559471,67.851217,59.703015,94.846253,82.952979,54.029604,58.720655,50.548792,17.294105,51.975069,59.532934,36.858413
54.429354,80.186575,138.858376,157.934049,105.959367,103.566298,29.719580,14.190127,138.293428,0.977163,79.809572,55.657297,156.237917,138.940854,154.450792,138.423576,78.966234,136.623855,-0.000688,0.000433,32.000000,-235.816102,138.871729,-0.618168,24.714389,0.673521,496151.286968,0.961406,35.068901,19.971784,2.531661,0.045233,0.033921,182.022046,32.000000,195.279464,182.276908,186.344550,165.570680,32.000000,159.775389,67.887611,59.702800,94.882301,82.952979,54.005482,58.720655,50.670797,17.294105,51.977195,59.545326,36.723711
54.793366,80.186575,139.022793,157.934049,105.950715,103.567562,29.614810,14.191269,138.400640,0.971163,79.892606,55.678256,156.224517,138.943627,154.425253,138.468070,78.950172,136.683926,-0.000688,0.000423,32.000000,-235.813485,138.740712,-0.617596,24.732957,0.676194,496229.693355,0.963156,35.177555,19.950395,2.537327,0.048596,0.036050,182.335067,32.000000,195.384670,182.925668,186.380920,164.949732,32.000000,160.572216,67.864113,59.724439,94.914502,82.952979,54.050408,58.720655,50.543177,17.294105,51.943810,59.531351,36.849462
54.996322,80.161486,138.827060,157.936565,105.965514,103.570905,29.509989,14.191269,138.379394,0.964912,79.949485,55.605484,156.227422,138.895178,154.342254,138.518430,78.975488,136.653890,-0.000687,0.000417,32.000000,-235.818730,138.796023,-0.617697,24.695847,0.681899,496421.651746,0.967778,35.495303,19.966532,2.551167,0.042392,0.036096,181.828100,32.000000,195.610516,183.410572,184.104186,164.421184,32.000000,160.472849,67.860657,59.733131,94.902677,82.952979,54.002563,58.720655,50.813757,17.294105,51.858577,59.535875,36.858927
54.785858,80.161211,138.994368,157.939361,105.974861,103.570903,29.730555,14.183991,138.398592,0.958565,79.950144,55.685598,156.147969,138.961633,154.369348,138.490780,78.976974,136.656896,-0.000688,0.000403,32.000000,-235.820107,138.800003,-0.618366,24.680085,0.676800,496269.628020,0.964169,35.144155,20.011543,2.537219,0.058021,0.040842,181.134339,32.000000,196.294962,183.146425,181.537142,164.592405,32.000000,160.836486,67.827622,59.737580,94.910183,82.952979,54.041860,58.720655,50.550867,17.294105,51.859364,59.539239,36.828773
54.379133,80.156248,138.896058,157.935447,105.977969,103.569638,29.762080,14.190555,138.387506,0.952140,79.891941,55.657888,156.168884,138.927416,154.386146,138.488706,78.986038,136.569434,-0.000687,0.000383,32.000000,-235.818460,138.796778,-0.618985,24.684281,0.673732,496095.580193,0.963663,34.924054,19.971753,2.524297,0.046133,0.059255,181.029661,32.000000,196.453692,182.354475,181.674464,165.454904,32.000000,160.013068,67.839430,59.724719,94.897315,82.952979,54.015854,58.720655,50.210745,17.294105,51.861107,59.532030,36.767364
54.792430,80.156248,138.863378,157.935447,105.957653,103.573431,29.502273,14.189842,138.315533,0.945761,79.872237,55.640118,156.199344,138.996031,154.454897,138.441707,79.002301,136.704537,-0.000687,0.000405,32.000000,-235.820977,138.730148,-0.619381,24.654515,0.678189,496202.004905,0.960529,35.126014,19.971717,2.537048,0.051381,0.038488,181.640667,32.000000,195.658154,182.368923,184.817542,165.391742,32.000000,159.678989,67.827643,59.732981,94.906836,82.952979,53.997365,58.720655,50.545552,17.294105,51.845573,59.540625,36.803974
55.052625,80.167552,138.855731,157.939082,105.976718,103.572209,29.473437,14.182564,138.317081,0.939274,79.890575,55.665003,156.245063,138.929212,154.433734,138.413079,78.939916,136.655469,-0.000687,0.000400,32.000000,-235.828910,138.789602,-0.619574,24.677961,0.683658,496382.468190,0.967329,35.513563,19.920493,2.554216,0.050247,0.040646,182.141350,32.000000,195.166996,182.430817,186.669907,165.482716,32.000000,160.212205,67.839324,59.697727,94.927811,82.952979,54.022344,58.720655,50.759814,17.294105,51.886572,59.542376,36.823123
54.869062,80.178856,138.903224,157.942436,105.992282,103.563331,29.655751,14.191697,138.418393,0.932965,79.967670,55.559618,156.233667,138.908983,154.412473,138.466053,78.957695,136.599959,-0.000688,0.000407,32.000000,-235.816171,138.731187,-0.619052,24.692910,0.678112,496154.547484,0.967847,35.114728,19.969345,2.534353,0.051964,0.027979,182.252693,32.000000,195.274817,183.179265,185.884463,164.740064,32.000000,160.546305,67.824689,59.720756,94.929145,82.952979,54.007781,58.720655,50.503956,17.294105,51.927653,59.533200,36.871472
54.217997,80.178856,138.816829,157.941039,105.990143,103.562028,29.611744,14.188415,138.272593,0.926882,80.007118,55.636255,156.213209,138.929191,154.326116,138.487381,78.972422,136.569252,-0.000689,0.000387,32.000000,-235.820109,138.655463,-0.618423,24.731410,0.673555,496151.109795,0.963807,34.876120,20.008086,2.522236,0.056269,0.035361,181.515817,32.000000,195.779350,183.383771,183.153074,164.504029,32.000000,160.901924,67.819206,59.721941,94.927885,82.952979,54.023177,58.720655,50.387228,17.294105,51.929586,59.539652,36.729947
55.227422,80.178856,138.847976,157.941039,105.977499,103.555653,29.653830,14.192268,138.334467,0.920420,80.012403,55.624839,156.129117,138.911837,154.379218,138.446415,78.982265,136.590899,-0.000688,0.000396,32.000000,-235.815600,138.763737,-0.618372,24.734242,0.676097,496183.663697,0.961329,35.063638,19.963551,2.531540,0.046796,0.043632,181.057243,32.000000,196.216989,182.918817,181.131503,165.037115,32.000000,160.587402,67.799365,59.696445,94.927877,82.952979,53.990812,58.720655,50.279711,17.294105,51.931519,59.541953,36.707496
54.752885,80.191262,138.808649,157.944673,105.950238,103.548002,29.571505,14.185275,138.319466,0.914198,79.933028,55.600465,156.145007,138.849055,154.416714,138.347502,78.999950,136.592721,-0.000689,0.000404,32.000000,-235.825051,138.735697,-0.618476,24.777856,0.684351,496487.984323,0.975377,35.692295,19.934021,2.560346,0.045034,0.041337,181.102622,32.000000,196.370483,182.270914,182.444729,165.600887,32.000000,159.704531,67.843079,59.733864,94.919847,82.952979,54.017659,58.720655,50.749723,17.294105,51.976598,59.533406,36.836329
54.762953,80.197604,138.848725,157.948867,105.935418,103.540405,29.923084,14.186131,138.332907,0.907855,79.923829,55.588164,156.165747,138.857742,154.431444,138.358789,78.997245,136.524853,-0.000688,0.000416,32.000000,-235.820425,138.706043,-0.618182,24.756560,0.669301,495911.512016,0.954503,34.720040,19.934614,2.514113,0.048001,0.032909,181.774307,32.000000,195.465976,182.238091,185.633145,165.644620,32.000000,159.692816,67.859271,59.720390,94.932913,82.952979,53.992730,58.720655,50.566381,17.294105,52.000694,59.532934,36.852177
54.883448,80.207253,138.786123,157.957813,105.941220,103.540377,29.770549,14.190412,138.342418,0.901636,80.007541,55.592932,156.217276,138.803787,154.446378,138.345957,78.954785,136.577943,-0.000688,0.000416,32.000000,-235.817128,138.717503,-0.618366,24.776754,0.674930,496103.860968,0.966190,35.187803,19.917808,2.535184,0.037803,0.036196,182.169056,32.000000,195.140521,182.654032,186.880507,165.164284,32.000000,160.243523,67.850311,59.702521,94.947251,82.952979,54.001590,58.720655,50.718706,17.294105,52.002830,59.541953,36.746528
54.409893,80.207253,138.874994,157.957813,105.991669,103.540394,29.550717,14.190270,138.288668,0.895464,80.086202,55.708283,156.236630,138.961224,154.315150,138.392589,78.967997,136.611591,-0.000687,0.000419,32.000000,-235.818090,138.701860,-0.618471,24.766972,0.675532,496075.291803,0.954591,35.184453,19.887788,2.535450,0.053148,0.062356,182.113138,32.000000,195.353401,183.245484,185.049840,164.615706,32.000000,160.719262,67.829617,59.695487,94.950147,82.952979,53.998085,58.720655,50.797908,17.294105,52.038558,59.542494,36.843886
54.502332,80.228207,138.781161,157.967878,106.013316,103.539707,29.660766,14.190983,138.297880,0.889163,80.103920,55.630539,156.242565,138.894730,154.387709,138.361033,78.991607,136.568067,-0.000686,0.000420,32.000000,-235.821638,138.581184,-0.619121,24.752626,0.672871,496109.940788,0.957203,35.078208,19.955848,2.528743,0.051942,0.042238,181.284987,32.000000,195.873249,183.411426,182.336283,164.559532,32.000000,160.777551,67.859036,59.731915,94.999130,82.952979,53.996220,58.720655,50.636555,17.294105,52.113667,59.543369,36.798398
54.569765,80.228482,138.783842,157.972071,106.008030,103.540939,29.664245,14.183705,138.294688,0.882706,80.111730,55.624236,156.162300,138.865756,154.429125,138.348051,79.029858,136.538098,-0.000687,0.000421,32.000000,-235.827441,138.646838,-0.619189,24.752023,0.680697,496331.951562,0.973495,35.534805,19.958858,2.552385,0.050159,0.042424,181.086717,32.000000,196.326884,182.584301,181.212341,165.173117,32.000000,160.481081,67.850898,59.763602,94.990739,82.952979,53.969239,58.720655,50.708761,17.294105,52.117091,59.536554,36.847701
54.621265,80.236754,138.775725,157.972631,106.006557,103.532068,29.948630,14.188129,138.253022,0.876307,80.005750,55.622812,156.189760,138.805908,154.413881,138.362906,79.009630,136.579578,-0.000686,0.000423,32.000000,-235.817608,138.646856,-0.619259,24.725561,0.679236,496261.576768,0.968131,35.466392,19.914263,2.546334,0.046006,0.035920,181.239979,32.000000,196.094073,182.255350,183.542473,165.623615,32.000000,159.733788,67.848700,59.759703,94.969262,82.952979,53.998837,58.720655,50.662911,17.294105,52.119561,59.535187,36.829726
54.634262,80.236754,138.862107,157.972631,106.022780,103.526925,29.461986,14.193980,138.181894,0.869952,79.984680,55.557840,156.211080,138.916975,154.456062,138.305195,78.997421,136.677333,-0.000685,0.000387,32.000000,-235.812413,138.620238,-0.619277,24.705393,0.678268,496156.300565,0.966724,35.401547,19.861562,2.543237,0.048509,0.042040,182.019826,32.000000,195.307586,182.353613,186.153491,165.708112,32.000000,159.641887,67.870940,59.728813,94.974606,82.952979,53.989916,58.720655,50.687702,17.294105,52.150824,59.533800,36.843299
54.530868,80.238132,138.777767,157.978781,106.015514,103.524360,29.569218,14.189556,138.242028,0.863848,80.082137,55.631386,156.211390,138.833598,154.406797,138.267686,78.942141,136.489916,-0.000685,0.000387,32.000000,-235.819623,138.590199,-0.619742,24.716015,0.678127,496138.480191,0.956496,35.360130,19.901792,2.540690,0.054905,0.034400,182.174286,32.000000,195.143037,182.861616,186.821801,165.002891,32.000000,160.545131,67.847154,59.729158,94.981999,82.952979,53.970253,58.720655,50.665350,17.294105,52.158177,59.541569,36.812118
54.677202,80.247506,138.792742,157.988846,105.955492,103.520018,29.723848,14.190270,138.271670,0.858937,80.131654,55.618292,156.207846,138.914733,154.347990,138.349726,78.925563,136.525563,-0.000686,0.000378,32.000000,-235.818582,138.678692,-0.619791,24.681108,0.678911,496132.470596,0.971994,35.347594,19.961118,2.541667,0.047572,0.033951,181.784397,32.000000,195.423071,183.331756,184.396711,164.482535,32.000000,160.750650,67.839922,59.733197,94.979426,82.952979,53.966129,58.720655,50.670234,17.294105,52.193316,59.541501,36.716667
54.877160,80.261016,138.783596,157.995556,105.987896,103.516189,30.015098,14.191697,138.205761,0.855796,80.182713,55.586907,156.204002,138.867222,154.375929,138.349523,79.011939,136.536458,-0.000686,0.000381,32.000000,-235.817155,138.660376,-0.619336,24.671772,0.679713,496283.024864,0.970454,35.448752,19.926043,2.544940,0.054684,0.038998,181.138829,32.000000,196.141123,183.321891,181.884199,164.580371,32.000000,161.110843,67.907238,59.792768,95.003778,82.952979,53.980975,58.720655,50.768595,17.294105,52.195991,59.539632,36.856505
54.257540,80.261016,138.833082,157.995556,105.974266,103.509836,29.630727,14.187701,138.260929,0.852348,80.059787,55.594120,156.178616,138.877745,154.422391,138.345039,78.974206,136.535401,-0.000685,0.000384,32.000000,-235.820003,138.622607,-0.619045,24.685435,0.678541,496232.148752,0.962566,35.316950,19.959813,2.538402,0.052425,0.042699,181.064753,32.000000,196.280299,182.458695,181.547338,165.488596,32.000000,159.979591,67.919205,59.772090,94.988090,82.952979,53.978137,58.720655,50.941261,17.294105,52.245696,59.546418,36.784312
54.408327,80.248333,138.768702,157.989405,105.966730,103.502259,29.521825,14.187130,138.211327,0.851542,79.943275,55.569670,156.192916,138.909962,154.403799,138.311057,78.986060,136.521444,-0.000684,0.000379,32.000000,-235.824180,138.600010,-0.618420,24.658527,0.675755,495956.485624,0.949429,35.138015,19.878691,2.528986,0.051990,0.060944,181.421548,32.000000,195.751209,182.259483,184.344153,165.602369,32.000000,159.506527,67.898769,59.757334,94.950147,82.952979,53.979887,58.720655,50.307565,17.294105,52.204412,59.536180,36.881817
55.044798,80.248885,138.857623,157.985491,105.942170,103.499686,29.771729,14.189128,138.206134,0.851476,79.949468,55.552176,156.242595,138.780970,154.436180,138.340599,78.954535,136.349754,-0.000684,0.000380,32.000000,-235.821690,138.587813,-0.618229,24.668546,0.684920,496324.570409,0.973685,35.736108,19.915914,2.558780,0.054613,0.036356,182.114688,32.000000,195.180014,182.343091,186.670556,165.549243,32.000000,160.104903,67.925626,59.743290,94.974417,82.952979,53.985293,58.720655,50.453816,17.294105,52.209012,59.543330,36.778883
54.764459,80.231515,138.773389,157.982975,105.956809,103.504720,29.888961,14.188129,138.246975,0.851156,80.048326,55.632558,156.255568,138.847668,154.409447,138.344163,78.928989,136.544481,-0.000684,0.000386,32.000000,-235.818591,138.639677,-0.618146,24.693618,0.682966,496168.233098,0.974219,35.577399,19.897331,2.550505,0.053291,0.048669,182.217733,32.000000,195.171234,182.915899,186.368246,164.829328,32.000000,160.766408,67.922448,59.759823,94.974728,82.952979,53.957454,58.720655,50.505653,17.294105,52.211702,59.539927,36.884458
55.100108,80.231515,138.860941,157.982975,105.942067,103.502501,29.552915,14.185560,138.286737,0.851032,80.025775,55.535126,156.218274,138.941181,154.338005,138.248045,78.963316,136.501918,-0.000685,0.000410,32.000000,-235.826405,138.542966,-0.618371,24.665949,0.673608,495885.141016,0.953824,34.964957,19.846014,2.522629,0.048617,0.032658,181.461204,32.000000,195.617613,183.315839,183.427314,164.518023,32.000000,160.804691,67.887602,59.741857,94.977799,82.952979,53.986553,58.720655,50.406866,17.294105,52.153925,59.539858,36.867070
54.477357,80.219384,138.777314,157.984093,105.916076,103.495274,29.620390,14.189842,138.249995,0.850891,80.085215,55.672768,156.188569,138.861126,154.401713,138.251185,78.976033,136.516320,-0.000686,0.000393,32.000000,-235.819829,138.577105,-0.618565,24.726059,0.676662,496084.890753,0.955403,35.216914,19.965509,2.534005,0.050550,0.044127,181.096626,32.000000,196.188378,183.142686,181.387447,164.871357,32.000000,160.943189,67.922267,59.758800,95.021728,82.952979,53.956369,58.720655,50.800281,17.294105,52.115030,59.536367,36.767511
54.802915,80.221590,138.800530,157.981577,105.897507,103.495298,29.697784,14.186131,138.250207,0.850765,79.930553,55.612367,156.199017,138.894445,154.442837,138.296205,78.978982,136.418257,-0.000687,0.000402,32.000000,-235.824359,138.599500,-0.618740,24.762514,0.672862,495830.570288,0.959816,34.894574,19.910657,2.520157,0.051592,0.038859,181.078628,32.000000,196.276448,182.331435,182.224266,165.509705,32.000000,159.950396,67.902993,59.756559,94.976252,82.952979,53.958046,58.720655,50.437384,17.294105,52.125072,59.540527,36.790842
54.668073,80.214973,138.723966,157.979900,105.895931,103.496589,29.793068,14.191697,138.228315,0.850536,79.956846,55.601851,156.267419,138.816164,154.452357,138.294437,78.984140,136.531888,-0.000688,0.000391,32.000000,-235.816007,138.589566,-0.618802,24.759839,0.680010,496079.620930,0.969499,35.481702,19.904886,2.547431,0.051725,0.040446,181.655687,32.000000,195.517918,182.239848,185.332341,165.638922,32.000000,159.724721,67.902641,59.763345,95.003891,82.952979,53.932908,58.720655,50.687044,17.294105,52.104480,59.534970,36.841098
54.425098,80.220487,138.763516,157.981018,105.919976,103.497875,29.669382,14.191411,138.217733,0.850522,79.985926,55.652409,156.238374,138.838390,154.467523,138.288610,78.929300,136.432842,-0.000687,0.000390,32.000000,-235.817440,138.587649,-0.618744,24.773765,0.674268,495905.247213,0.960705,35.169981,19.854629,2.532722,0.057104,0.041239,182.134773,32.000000,195.085201,182.572299,186.857037,165.398977,32.000000,160.232613,67.907665,59.745735,95.009700,82.952979,53.954087,58.720655,50.324831,17.294105,52.106803,59.537252,36.866924
55.233847,80.220487,138.769143,157.981018,105.925941,103.499204,29.617287,14.184990,138.291886,0.850378,80.062919,55.632830,156.221731,138.772753,154.382723,138.276647,78.949449,136.510326,-0.000687,0.000359,32.000000,-235.820911,138.534563,-0.618850,24.788425,0.675948,495964.602903,0.960210,35.293216,19.904286,2.537568,0.047755,0.031146,182.078079,32.000000,195.272837,183.146353,185.464691,164.687466,32.000000,160.785658,67.854387,59.767546,95.002880,82.952979,53.951404,58.720655,50.320784,17.294105,52.128322,59.529364,36.865896
54.707128,80.231791,138.769599,157.985212,105.907498,103.501790,29.618273,14.191839,138.210643,0.850412,80.050015,55.663396,156.234443,138.827725,154.354590,138.315767,78.952450,136.498403,-0.000687,0.000379,32.000000,-235.818159,138.580408,-0.618514,24.741638,0.679434,496212.104407,0.968940,35.533331,19.911349,2.549624,0.051277,0.035333,181.257934,32.000000,195.891965,183.394673,182.785634,164.449199,32.000000,160.813065,67.843848,59.761105,94.996152,82.952979,53.951113,58.720655,50.347781,17.294105,52.170016,59.543723,36.746821
54.721978,80.222417,138.752183,157.983814,105.904588,103.509401,29.832222,14.179710,138.186092,0.850417,80.028207,55.642819,156.132605,138.772693,154.392175,138.324498,78.940726,136.481376,-0.000686,0.000393,32.000000,-235.828650,138.600420,-0.618260,24.690759,0.667038,495757.960537,0.955138,34.755528,19.928579,2.512393,0.051434,0.032824,180.945083,32.000000,196.150469,182.761293,181.047827,165.033388,32.000000,160.346349,67.862696,59.763754,94.967710,82.952979,53.943915,58.720655,50.626038,17.294105,52.139956,59.524368,36.851443
55.063287,80.209183,138.808444,157.984093,105.919350,103.513175,29.688388,14.189128,138.245686,0.849877,79.943330,55.553638,156.173340,138.777707,154.450407,138.358526,78.959432,136.439373,-0.000686,0.000383,32.000000,-235.821854,138.548818,-0.618588,24.680033,0.676163,496054.009946,0.965212,35.272399,19.919827,2.536591,0.050346,0.056999,181.121535,32.000000,196.251005,182.176760,182.995208,165.738340,32.000000,159.832621,67.868883,59.756140,94.961891,82.952979,53.972874,58.720655,50.825763,17.294105,52.142360,59.544077,36.842786
54.502447,80.209183,138.761630,157.984093,105.900055,103.516934,29.635709,14.187558,138.209958,0.849298,79.922498,55.756252,156.239672,138.896688,154.429845,138.262755,78.938021,136.563336,-0.000687,0.000370,32.000000,-235.820310,138.586732,-0.618537,24.652915,0.677278,496093.216852,0.958054,35.248721,19.923338,2.535584,0.058541,0.036735,181.865580,32.000000,195.212313,182.310594,186.112092,165.564120,32.000000,159.801156,67.872904,59.751799,94.956992,82.952979,53.941507,58.720655,50.775288,17.294105,52.098694,59.541540,36.703461
54.755540,80.207529,138.732724,157.976824,105.905184,103.522742,29.556691,14.190127,138.261885,0.848930,79.961500,55.657622,156.239382,138.857333,154.421228,138.325789,78.909601,136.536031,-0.000687,0.000343,32.000000,-235.818069,138.589627,-0.618389,24.726217,0.672779,495877.312719,0.956180,34.907529,19.884369,2.520889,0.045500,0.024631,182.159825,32.000000,195.122592,182.822902,186.850340,164.977364,32.000000,160.615009,67.843465,59.732994,94.941581,82.952979,53.976962,58.720655,50.507459,17.294105,52.095202,59.531469,36.762228
54.609488,80.213319,138.815290,157.969276,105.934531,103.524014,29.891437,14.188843,138.179862,0.848667,80.043528,55.739668,156.248066,138.823260,154.375814,138.349277,78.908140,136.512056,-0.000687,0.000330,32.000000,-235.820336,138.671717,-0.618067,24.741769,0.681698,496232.024277,0.968689,35.447257,19.965569,2.545971,0.050249,0.041304,181.901764,32.000000,195.385782,183.345926,184.645703,164.550154,32.000000,160.856487,67.847625,59.754837,94.934906,82.952979,53.957716,58.720655,50.711822,17.294105,52.117559,59.531026,36.822683
54.446021,80.210837,138.862702,157.968996,105.901508,103.520804,29.745780,14.185846,138.234068,0.848449,80.083233,55.629463,156.169515,138.809497,154.355746,138.361763,78.958846,136.488655,-0.000686,0.000359,32.000000,-235.819727,138.581430,-0.617828,24.762199,0.675764,496181.558279,0.966426,35.201514,19.980824,2.533675,0.049603,0.035879,181.114741,32.000000,195.986135,183.404953,181.933112,164.390736,32.000000,161.116019,67.813085,59.770788,94.894397,82.952979,53.960446,58.720655,50.454651,17.294105,52.119864,59.537812,36.857826
54.926632,80.210837,138.830500,157.968996,105.908728,103.514531,29.454107,14.187701,138.269755,0.848343,80.005692,55.686547,156.181531,138.880844,154.412825,138.302012,78.943889,136.567070,-0.000687,0.000363,32.000000,-235.822625,138.694397,-0.617305,24.750502,0.677974,496273.974196,0.958421,35.348054,19.970721,2.541963,0.043362,0.035554,181.020563,32.000000,196.214598,182.565578,181.349524,165.358460,32.000000,160.271639,67.821331,59.756011,94.857938,82.952979,53.963010,58.720655,50.516070,17.294105,52.113532,59.545002,36.687467
54.873259,80.202566,138.811628,157.970394,105.886104,103.514524,29.500301,14.191697,138.223576,0.848410,79.906193,55.668938,156.208952,138.763637,154.435765,138.321980,78.972079,136.566168,-0.000688,0.000337,32.000000,-235.818302,138.589892,-0.617395,24.712999,0.680097,496240.448514,0.966236,35.503447,19.908729,2.550466,0.046031,0.032788,181.308000,32.000000,195.850243,182.213551,184.083621,165.704626,32.000000,159.388425,67.827411,59.799114,94.839259,82.952979,53.986590,58.720655,50.816155,17.294105,52.087047,59.526788,36.861641
54.694800,80.197052,138.853235,157.968996,105.885998,103.509437,29.529958,14.193837,138.216237,0.848369,79.916177,55.660520,156.248386,138.897910,154.443120,138.317439,78.926723,136.599814,-0.000688,0.000308,32.000000,-235.812883,138.611122,-0.617931,24.668992,0.673020,495990.156972,0.966423,35.040306,19.961500,2.527563,0.048082,0.026999,181.955648,32.000000,195.136184,182.356557,186.426831,165.507542,32.000000,159.961013,67.800552,59.750152,94.790278,82.952979,53.966997,58.720655,50.670121,17.294105,52.070080,59.547559,36.828186
54.472035,80.200361,138.839473,157.972351,105.903049,103.508209,29.775447,14.192125,138.264209,0.848104,79.979268,55.582949,156.246198,138.918056,154.398163,138.264062,78.940240,136.539662,-0.000688,0.000301,32.000000,-235.816726,138.660315,-0.617559,24.651184,0.674719,495950.603879,0.965916,35.083315,19.932877,2.529677,0.061286,0.031375,182.217514,32.000000,195.092643,182.981062,186.572596,164.826725,32.000000,160.844251,67.780668,59.762000,94.795087,82.952979,53.992778,58.720655,50.559255,17.294105,52.072210,59.539229,36.831340
55.093818,80.200361,138.838125,157.972351,105.929527,103.514594,29.815347,14.191269,138.259104,0.847923,80.047744,55.756714,156.260953,138.901377,154.344450,138.445579,78.944823,136.575698,-0.000689,0.000301,32.000000,-235.814632,138.594685,-0.617866,24.682786,0.678773,496102.367516,0.968325,35.249537,19.994455,2.538692,0.051790,0.052252,181.601599,32.000000,195.520649,183.466111,183.725428,164.422297,32.000000,160.799977,67.736183,59.774214,94.787492,82.952979,53.961650,58.720655,50.425584,17.294105,52.085857,59.538314,36.797151
54.761306,80.205875,138.881528,157.976824,105.947749,103.517215,29.688139,14.186845,138.212840,0.847819,80.051606,55.645081,156.188890,138.914734,154.349050,138.285184,78.958979,136.524097,-0.000689,0.000292,32.000000,-235.820203,138.728946,-0.617845,24.736917,0.682541,496189.659588,0.964628,35.467823,19.951934,2.548821,0.050364,0.036748,180.959635,32.000000,196.153802,183.167305,181.548472,164.821142,32.000000,160.766461,67.706290,59.780579,94.765511,82.952979,53.971735,58.720655,50.923105,17.294105,52.107198,59.534429,36.808670
54.696776,80.204496,138.797566,157.976824,105.948823,103.524828,29.679687,14.188700,138.221723,0.847739,79.991823,55.679748,156.142715,138.800606,154.415174,138.420845,78.984506,136.559580,-0.000689,0.000284,32.000000,-235.821463,138.619527,-0.617970,24.808619,0.672402,495887.689457,0.951524,34.869445,19.964729,2.520031,0.054893,0.041969,180.985514,32.000000,196.245526,182.283541,181.871727,165.453175,32.000000,160.060619,67.736130,59.782561,94.722442,82.952979,53.948106,58.720655,50.679218,17.294105,52.104635,59.547765,36.723784
54.385053,80.195949,138.845201,157.976824,105.955264,103.531123,29.650821,14.189984,138.196530,0.847549,79.886391,55.686556,156.217056,138.908901,154.429506,138.306414,78.971823,136.604613,-0.000689,0.000273,32.000000,-235.816244,138.597316,-0.617916,24.804869,0.676129,496051.812610,0.961981,35.194308,19.925689,2.536125,0.040036,0.028125,181.595250,32.000000,195.519973,182.367876,184.885200,165.441577,32.000000,159.684317,67.725259,59.779147,94.705144,82.952979,53.962629,58.720655,50.318757,17.294105,52.106845,59.538747,36.790035
55.275408,80.195949,138.767577,157.976824,105.951000,103.527292,29.738184,14.190555,138.230933,0.847503,79.913345,55.591938,156.249461,138.883698,154.450631,138.309919,78.895951,136.546091,-0.000690,0.000290,32.000000,-235.818788,138.692030,-0.617734,24.788268,0.674743,496069.992364,0.963563,35.255077,19.917273,2.537582,0.047301,0.049089,182.066544,32.000000,195.028340,182.501891,186.731531,165.285482,32.000000,160.104997,67.679000,59.724464,94.666507,82.952979,53.936628,58.720655,50.315069,17.294105,52.079302,59.522637,36.884018
55.288384,80.189884,138.848143,157.971233,105.934288,103.533636,29.678586,14.191697,138.185331,0.847402,79.964291,55.650258,156.286222,138.833781,154.425033,138.299815,78.950594,136.486343,-0.000691,0.000282,32.000000,-235.818138,138.641613,-0.617218,24.748404,0.679792,496277.720662,0.970578,35.547535,19.951668,2.553003,0.049329,0.040408,182.045954,32.000000,195.091437,183.090616,185.896243,164.656206,32.000000,160.740743,67.688719,59.735117,94.685905,82.952979,53.973871,58.720655,50.889605,17.294105,52.060326,59.532098,36.804268
54.682186,80.184370,138.778384,157.966760,105.960192,103.545090,29.580433,14.193124,138.206044,0.847287,80.046570,55.681736,156.214326,138.873543,154.394981,138.304013,78.914082,136.607426,-0.000691,0.000280,32.000000,-235.817203,138.649567,-0.616976,24.724197,0.666557,495943.941977,0.950673,34.691255,19.999324,2.510476,0.049227,0.047089,181.420687,32.000000,195.710369,183.517071,182.893012,164.328835,32.000000,160.893035,67.653181,59.758468,94.701655,82.952979,53.939609,58.720655,50.676029,17.294105,52.043222,59.529718,36.801186
54.977536,80.191538,138.817624,157.965362,105.975967,103.555277,29.572880,14.193267,138.147186,0.846992,80.028738,55.637371,156.195475,138.830131,154.433990,138.391349,78.966713,136.532804,-0.000690,0.000279,32.000000,-235.814110,138.586730,-0.616842,24.671562,0.667896,495850.757794,0.952381,34.672787,19.915865,2.511344,0.047160,0.031260,180.999029,32.000000,196.070129,182.986941,181.317703,164.924825,32.000000,160.786720,67.666528,59.770262,94.698512,82.952979,53.981451,58.720655,50.534491,17.294105,52.045215,59.533406,36.862008
54.465604,80.191538,138.807050,157.965362,105.931556,103.560489,29.639309,14.193267,138.223838,0.846679,79.938995,55.692762,156.199968,138.819201,154.420327,138.288672,78.958346,136.452653,-0.000691,0.000317,32.000000,-235.812634,138.661457,-0.616991,24.669149,0.677261,496288.073424,0.967219,35.249010,20.010764,2.537908,0.048360,0.044649,181.068943,32.000000,196.095882,182.239873,182.550666,165.641567,32.000000,159.750715,67.654835,59.769799,94.678196,82.952979,53.948043,58.720655,50.808457,17.294105,52.072162,59.542661,36.825471
54.413807,80.190160,138.852025,157.967319,105.934365,103.570175,29.688454,14.185989,138.185507,0.846399,79.922936,55.700428,156.235869,138.833782,154.469931,138.283839,78.941337,136.544789,-0.000691,0.000331,32.000000,-235.821715,138.665926,-0.616785,24.661570,0.674581,496087.008531,0.961900,34.972135,19.922154,2.524988,0.059598,0.046339,181.887345,32.000000,195.243244,182.321641,185.663201,165.758316,32.000000,159.544089,67.610343,59.741268,94.673988,82.952979,53.947985,58.720655,50.462999,17.294105,52.069438,59.536996,36.869345
54.810598,80.193468,138.788713,157.972631,105.994127,103.577804,29.530769,14.188700,138.210446,0.846073,79.920505,55.724419,156.248068,138.865530,154.485942,138.380426,78.904401,136.486938,-0.000691,0.000329,32.000000,-235.819004,138.608432,-0.617061,24.696555,0.682298,496394.283610,0.969652,35.465216,19.891861,2.548527,0.051572,0.039717,182.195674,32.000000,195.031604,182.628532,186.872709,164.996085,32.000000,160.336332,67.587168,59.722074,94.671581,82.952979,53.940187,58.720655,50.601927,17.294105,52.082987,59.532521,36.876828
54.834205,80.196501,138.849847,157.973190,105.971894,103.580279,29.584110,14.187130,138.217375,0.845763,80.044101,55.744778,156.265804,138.796589,154.389052,138.327029,78.949360,136.528953,-0.000693,0.000345,32.000000,-235.821393,138.606210,-0.617320,24.734766,0.683593,496501.105887,0.969140,35.513924,19.953311,2.551779,0.047109,0.028618,181.967120,32.000000,195.175531,183.219433,185.143945,164.461452,32.000000,160.803932,67.587990,59.745587,94.682676,82.952979,53.959138,58.720655,50.772064,17.294105,52.085078,59.539907,36.830020
54.505477,80.196501,138.735341,157.973190,106.017196,103.582798,30.062107,14.183277,138.251766,0.845442,80.051463,55.628518,156.213852,138.819978,154.404724,138.309160,78.939951,136.483964,-0.000694,0.000336,32.000000,-235.823279,138.673494,-0.617472,24.737992,0.676378,496407.394040,0.966693,35.134468,19.962346,2.532151,0.040469,0.039014,181.175562,32.000000,195.744856,183.446372,182.167604,164.296543,32.000000,160.799730,67.546963,59.741139,94.670612,82.952979,53.922983,58.720655,50.794374,17.294105,52.097727,59.543005,36.688347
54.869845,80.197604,138.913991,157.971792,106.007554,103.590381,29.762418,14.185989,138.196784,0.845290,79.955039,55.603290,156.192145,138.885330,154.451845,138.361743,78.969183,136.566990,-0.000695,0.000348,32.000000,-235.828272,138.704105,-0.617964,24.758108,0.675331,496322.712440,0.964527,35.114796,19.937652,2.532176,0.051848,0.038609,180.977649,32.000000,196.189184,182.571139,181.109945,165.109569,32.000000,160.415735,67.556332,59.742194,94.679163,82.952979,53.943203,58.720655,50.213058,17.294105,52.103686,59.546388,36.724664
54.624396,80.188781,138.734153,157.964802,106.042108,103.592988,29.508511,14.187130,138.196945,0.845085,79.871095,55.629285,156.201333,138.764780,154.431157,138.270802,78.946553,136.558337,-0.000696,0.000332,32.000000,-235.824344,138.589404,-0.618713,24.763012,0.679569,496524.491038,0.955468,35.431648,19.925361,2.545347,0.044688,0.039821,181.225360,32.000000,195.869620,182.173508,183.518852,165.567779,32.000000,159.822524,67.550228,59.744435,94.645239,82.952979,53.920201,58.720655,50.711478,17.294105,52.075172,59.532659,36.823417
55.076828,80.198982,138.812348,157.958372,106.055459,103.594246,29.462078,14.187130,138.137944,0.844950,79.883158,55.671194,156.269319,138.836555,154.425500,138.341371,78.906985,136.509528,-0.000696,0.000310,32.000000,-235.825163,138.623015,-0.619128,24.762881,0.674568,496315.087183,0.958164,35.081634,19.936169,2.531700,0.042344,0.044312,181.926516,32.000000,194.985160,182.404815,186.247075,165.320803,32.000000,159.825565,67.583125,59.712951,94.674523,82.952979,53.953661,58.720655,50.597455,17.294105,52.077212,59.542071,36.810137
54.521793,80.198982,138.771371,157.958372,106.028295,103.600656,29.891964,14.185989,138.155761,0.844897,79.958384,55.678824,156.238745,138.751403,154.413778,138.336970,78.952850,136.464148,-0.000696,0.000306,32.000000,-235.823027,138.556773,-0.618994,24.769018,0.677148,496488.711185,0.971156,35.309137,19.954626,2.539784,0.050309,0.060816,182.132697,32.000000,195.114479,182.850769,186.716375,164.879151,32.000000,160.833724,67.611849,59.717163,94.695379,82.952979,53.932964,58.720655,50.769296,17.294105,52.114765,59.541442,36.726498
54.426222,80.180234,138.745403,157.947469,106.009799,103.603438,29.970145,14.191126,138.223495,0.844605,80.038532,55.640753,156.266841,138.826033,154.345432,138.308371,78.926504,136.447411,-0.000695,0.000321,32.000000,-235.816742,138.624237,-0.619383,24.738517,0.670857,496349.657183,0.963996,34.884348,19.970658,2.520340,0.054805,0.035985,181.647064,32.000000,195.279193,183.302905,184.182989,164.415696,32.000000,160.911399,67.579145,59.722376,94.673129,82.952979,53.942133,58.720655,50.642336,17.294105,52.051718,59.541648,36.749022
55.286294,80.186024,138.762842,157.946910,106.009132,103.598620,29.687135,14.190983,138.171216,0.844302,80.048472,55.662702,156.177186,138.767165,154.393332,138.256075,78.952126,136.503750,-0.000695,0.000314,32.000000,-235.820818,138.615936,-0.618968,24.691284,0.678785,496578.729082,0.960764,35.418368,19.902903,2.545246,0.055312,0.033722,181.037916,32.000000,195.955983,183.279528,181.471443,164.528253,32.000000,161.049902,67.611422,59.736055,94.714426,82.952979,53.923685,58.720655,50.310237,17.294105,52.073779,59.535747,36.873013
54.988659,80.195122,138.743947,157.951662,106.031561,103.594784,29.539820,14.183277,138.102057,0.844130,79.982581,55.569553,156.183615,138.854561,154.401668,138.268252,78.971495,136.439726,-0.000696,0.000316,32.000000,-235.822624,138.639720,-0.618612,24.652364,0.680913,496669.039612,0.960076,35.491991,19.921174,2.549238,0.051147,0.040042,180.949859,32.000000,196.142212,182.369657,181.606007,165.471830,32.000000,160.062065,67.646802,59.729345,94.668934,82.952979,53.959733,58.720655,50.789944,17.294105,52.075790,59.541392,36.793336
54.493442,80.195122,138.774680,157.951662,106.026208,103.590966,29.750638,14.192125,138.194421,0.843898,79.889126,55.659782,156.202990,138.875154,154.425627,138.363153,78.981969,136.499341,-0.000696,0.000305,32.000000,-235.817054,138.557199,-0.618465,24.649637,0.669430,496154.831141,0.952735,34.670926,19.922731,2.509896,0.050251,0.041306,181.494905,32.000000,195.579055,182.269329,184.543260,165.600773,32.000000,159.589994,67.625293,59.744597,94.655834,82.952979,53.927173,58.720655,50.798400,17.294105,52.109473,59.540704,36.835522
54.444756,80.197052,138.770750,157.955856,106.027039,103.592123,29.836500,14.191269,138.148293,0.843781,79.958441,55.630987,156.248572,138.885227,154.465256,138.294986,78.941413,136.416701,-0.000696,0.000309,32.000000,-235.814960,138.655543,-0.618242,24.646647,0.674806,496264.101654,0.963140,34.965045,19.872475,2.523138,0.051831,0.036010,182.151902,32.000000,195.012416,182.427971,186.686144,165.451755,32.000000,160.074617,67.685510,59.735237,94.673660,82.952979,53.953077,58.720655,50.348811,17.294105,52.118294,59.531440,36.854598
54.929598,80.209459,138.781672,157.966760,106.015326,103.598437,29.543014,14.191126,138.214343,0.843585,79.993663,55.663169,156.264896,138.791124,154.414254,138.250025,78.935458,136.514013,-0.000696,0.000306,32.000000,-235.818873,138.593074,-0.618537,24.675391,0.682448,496485.014127,0.965777,35.441895,19.890759,2.546631,0.050626,0.026931,182.087625,32.000000,194.974779,182.944689,186.227071,164.754887,32.000000,160.692798,67.705162,59.712651,94.690795,82.952979,53.927083,58.720655,50.529714,17.294105,52.163525,59.544598,36.797225
