OSU 80 Ton Compressor Load Stand
54.659649,80.196501,138.799794,157.965641,106.010767,103.595908,29.438783,14.189699,138.189871,0.843281,80.015068,55.682372,156.266386,138.894587,154.352924,138.347526,78.949237,136.487610,-0.000697,0.000287,32.000000,-235.816858,138.680242,-0.619009,24.716094,0.683261,496597.969286,0.963953,35.490885,19.891448,2.548836,0.048021,0.042598,181.361579,32.000000,195.492210,183.347589,183.269221,164.299349,32.000000,160.778108,67.715958,59.759676,94.670861,82.952979,53.954633,58.720655,50.736882,17.294105,52.165789,59.543831,36.859073
54.753855,80.196501,138.810537,157.965641,106.019145,103.598450,29.665172,14.184704,138.226880,0.843195,80.016113,55.650250,156.211491,138.848158,154.401600,138.382787,78.965069,136.577785,-0.000697,0.000275,32.000000,-235.825786,138.704779,-0.618872,24.732747,0.675307,496404.500654,0.964236,35.036078,19.944349,2.526537,0.047279,0.034241,180.993497,32.000000,196.026388,183.067063,181.228758,164.868174,32.000000,160.782100,67.743674,59.738932,94.667461,82.952979,53.936937,58.720655,50.641801,17.294105,52.122942,59.533534,36.879616
55.317383,80.189884,138.837950,157.960888,106.036852,103.595995,29.789207,14.193552,138.269722,0.843034,79.909756,55.651138,156.186821,138.834658,154.444617,138.312753,78.950219,136.568350,-0.000699,0.000301,32.000000,-235.813005,138.701390,-0.619015,24.766657,0.678287,496488.010826,0.972817,35.282863,19.917834,2.539347,0.047599,0.038041,181.069018,32.000000,196.099777,182.316369,182.383759,165.475683,32.000000,159.836411,67.738959,59.756014,94.654485,82.952979,53.976696,58.720655,50.703893,17.294105,52.102055,59.540488,36.773233
54.325460,80.178304,138.821035,157.958931,106.029706,103.593980,29.749329,14.191269,138.258777,0.842976,79.883629,55.642845,156.226721,138.874298,154.447897,138.348280,78.920597,136.589736,-0.000698,0.000334,32.000000,-235.817419,138.673980,-0.618710,24.776545,0.676494,496421.033887,0.963602,35.192109,19.945488,2.535174,0.046806,0.033479,181.668294,32.000000,195.216744,182.258731,185.347498,165.659604,32.000000,159.498983,67.752550,59.726470,94.629421,82.952979,53.938427,58.720655,50.906444,17.294105,52.063880,59.534292,36.858193
54.546573,80.171687,138.918568,157.954458,106.008967,103.590152,29.532365,14.192410,138.253381,0.842999,79.887474,55.673063,156.266339,138.928945,154.467546,138.366698,78.874387,136.614874,-0.000700,0.000350,32.000000,-235.819883,138.747727,-0.618709,24.801354,0.667325,496135.825296,0.948872,34.645082,19.955789,2.509843,0.051641,0.033044,182.051985,32.000000,194.919353,182.654895,187.140961,165.188746,32.000000,160.175940,67.764584,59.715096,94.668715,82.952979,53.943732,58.720655,50.323830,17.294105,52.065807,59.542632,36.832881
54.791771,80.171687,138.833203,157.954458,106.000998,103.590821,29.625462,14.184133,138.268639,0.842960,79.996801,55.679243,156.247392,138.951988,154.420931,138.396395,78.888125,136.605455,-0.000702,0.000347,32.000000,-235.824554,138.767350,-0.618701,24.795008,0.681712,496687.313932,0.969068,35.587583,19.995722,2.555359,0.041433,0.039110,182.000953,32.000000,195.058526,183.155961,185.540736,164.446657,32.000000,160.937955,67.706261,59.709980,94.647529,82.952979,53.943707,58.720655,50.614335,17.294105,52.044700,59.541766,36.857533
54.653207,80.177753,138.905143,157.959770,105.977886,103.593343,29.775578,14.193124,138.269621,0.842670,80.025788,55.686284,156.233915,138.899317,154.377904,138.322266,78.925560,136.531682,-0.000702,0.000359,32.000000,-235.814908,138.735878,-0.618998,24.802928,0.678192,496636.306975,0.971816,35.367143,20.054050,2.546788,0.045684,0.051141,181.237844,32.000000,195.722368,183.443862,182.435034,164.571582,32.000000,160.822354,67.703061,59.734893,94.670589,82.952979,53.938140,58.720655,50.695323,17.294105,52.067649,59.542150,36.812778
54.510780,80.187403,138.787504,157.964243,105.957030,103.590789,29.719386,14.188843,138.349347,0.842347,80.031530,55.716115,156.187451,138.901887,154.414216,138.338194,78.985127,136.552050,-0.000702,0.000370,32.000000,-235.821976,138.701902,-0.619359,24.796083,0.674256,496483.751402,0.964034,35.130801,20.035770,2.533833,0.053471,0.037032,180.925599,32.000000,195.963595,182.713102,181.485791,165.062999,32.000000,160.351649,67.712609,59.744533,94.648452,82.952979,53.924930,58.720655,50.801842,17.294105,52.103093,59.534193,36.893703
54.539438,80.189332,138.907244,157.968437,105.953954,103.597106,29.647579,14.194979,138.301222,0.842082,79.927358,55.716078,156.208442,138.865284,154.438660,138.391595,78.968783,136.529946,-0.000703,0.000394,32.000000,-235.812069,138.665453,-0.619161,24.802272,0.676514,496501.565262,0.961868,35.270326,19.962767,2.541574,0.050552,0.040518,181.156108,32.000000,195.913904,182.163109,183.089028,165.613718,32.000000,159.712167,67.715767,59.759063,94.617071,82.952979,53.953844,58.720655,50.577046,17.294105,52.105118,59.541314,36.864723
54.987926,80.189332,138.836777,157.968437,105.949402,103.605985,29.632631,14.190412,138.351570,0.841830,79.898204,55.663593,156.246143,138.944565,154.467362,138.392569,78.911889,136.624793,-0.000703,0.000422,32.000000,-235.817455,138.625481,-0.619887,24.770801,0.678212,496458.636850,0.966437,35.417425,19.913021,2.546056,0.068392,0.055200,181.940126,32.000000,195.044327,182.351257,185.985636,165.729290,32.000000,159.485899,67.717367,59.721193,94.586588,82.952979,53.941614,58.720655,50.509638,17.294105,52.113862,59.539081,36.782771
54.665558,80.187678,138.888554,157.963684,105.899097,103.602219,29.782859,14.191411,138.297327,0.841607,79.951032,55.620896,156.262805,138.896463,154.443570,138.404977,78.925322,136.631669,-0.000702,0.000432,32.000000,-235.815965,138.651770,-0.619964,24.789054,0.678290,496508.714768,0.968285,35.391676,19.918708,2.546914,0.057976,0.035838,182.004491,32.000000,194.988387,182.704836,186.888575,164.941144,32.000000,160.530122,67.714508,59.723768,94.610269,82.952979,53.925676,58.720655,50.733208,17.294105,52.110156,59.544412,36.808597
54.410922,80.188230,138.894655,157.966760,105.881489,103.600904,29.699734,14.188415,138.341400,0.841422,80.030114,55.710164,156.306139,138.874217,154.385959,138.457881,78.954554,136.568110,-0.000702,0.000434,32.000000,-235.818306,138.687605,-0.619556,24.789631,0.672149,496431.629171,0.960227,34.959957,20.021329,2.524859,0.054372,0.049891,181.786099,32.000000,195.308237,183.225570,184.607443,164.506284,32.000000,161.013950,67.693609,59.726191,94.613175,82.952979,53.959939,58.720655,50.875826,17.294105,52.114100,59.543359,36.831561
54.501097,80.179407,138.882678,157.964802,105.901724,103.605992,29.533535,14.186274,138.305919,0.841288,80.048022,55.711272,156.229646,138.872892,154.418282,138.401958,78.976713,136.552094,-0.000704,0.000450,32.000000,-235.822413,138.759375,-0.619292,24.764428,0.676696,496552.610837,0.961502,35.268346,20.011210,2.540696,0.047398,0.034945,181.063686,32.000000,195.837944,183.410296,182.008824,164.447126,32.000000,161.017740,67.717496,59.754507,94.622442,82.952979,53.937362,58.720655,50.604417,17.294105,52.116134,59.543133,36.848288
55.122159,80.179407,138.922485,157.964802,105.872089,103.603441,29.729795,14.187844,138.271532,0.841151,79.994796,55.649166,156.210098,138.861085,154.435400,138.441013,78.955894,136.583536,-0.000705,0.000451,32.000000,-235.820352,138.742508,-0.618738,24.768939,0.680528,496621.869494,0.969111,35.514784,19.951338,2.552698,0.043127,0.043418,180.963870,32.000000,196.168781,182.435230,181.237090,165.213971,32.000000,160.368301,67.708438,59.728981,94.598764,82.952979,53.970912,58.720655,50.436908,17.294105,52.087455,59.542523,36.828186
54.599320,80.186024,138.848833,157.963964,105.819376,103.608604,29.633537,14.185132,138.317035,0.840911,79.905247,55.630861,156.237643,138.860984,154.456194,138.371480,78.965789,136.482064,-0.000705,0.000447,32.000000,-235.824211,138.795923,-0.618637,24.764953,0.679821,496542.941280,0.972830,35.418784,19.921457,2.548255,0.041549,0.049559,181.268807,32.000000,195.650325,182.167280,184.055446,165.753404,32.000000,159.565873,67.703424,59.736941,94.597193,82.952979,53.930802,58.720655,50.721913,17.294105,52.112405,59.551798,36.732588
54.621151,80.190160,138.913279,157.966760,105.799582,103.608414,29.575469,14.196834,138.316479,0.840651,79.944459,55.711436,156.290282,138.934021,154.483596,138.377804,78.926497,136.530169,-0.000705,0.000468,32.000000,-235.812181,138.787720,-0.618907,24.772663,0.670623,496247.627222,0.954494,34.821341,19.957435,2.520266,0.048550,0.059787,181.951761,32.000000,194.988570,182.374019,186.671285,165.531275,32.000000,160.031532,67.696938,59.718630,94.622715,82.952979,53.962888,58.720655,50.760283,17.294105,52.128783,59.541117,36.864796
54.500777,80.182991,138.865637,157.965641,105.799255,103.594190,29.620012,14.192838,138.343700,0.840549,79.951957,55.588049,156.266311,138.948133,154.428539,138.394832,78.922561,136.674559,-0.000705,0.000459,32.000000,-235.815029,138.766429,-0.619031,24.742346,0.678178,496533.253659,0.967683,35.330570,19.898608,2.543051,0.040830,0.033852,182.188762,32.000000,194.991092,182.919961,186.300019,164.923706,32.000000,160.819433,67.685501,59.709184,94.628930,82.952979,53.940113,58.720655,50.636787,17.294105,52.130838,59.528243,36.845134
54.526531,80.182991,138.951720,157.965641,105.768412,103.587635,29.695679,14.184990,138.313950,0.840632,80.025893,55.604891,156.293041,138.891835,154.411054,138.492268,78.983139,136.592436,-0.000706,0.000481,32.000000,-235.824681,138.630011,-0.618931,24.755013,0.677992,496605.133761,0.969168,35.313644,19.961100,2.543214,0.048291,0.052507,181.533546,32.000000,195.500774,183.365814,183.483904,164.490240,32.000000,160.676041,67.709965,59.744804,94.636014,82.952979,53.980773,58.720655,50.819737,17.294105,52.107939,59.547067,36.730020
54.652520,80.167552,138.851663,157.962007,105.798868,103.583655,29.742991,14.188700,138.332043,0.840473,80.032983,55.706388,156.232851,138.961938,154.441931,138.419704,78.985771,136.627325,-0.000705,0.000493,32.000000,-235.816709,138.701922,-0.619263,24.716985,0.680264,496599.904588,0.969894,35.422678,20.034640,2.547957,0.059624,0.033117,181.001030,32.000000,196.036046,183.114741,181.210901,164.693494,32.000000,160.683802,67.714787,59.738331,94.685377,82.952979,53.950093,58.720655,50.701140,17.294105,52.056225,59.542238,36.823784
55.093291,80.170309,138.950506,157.962007,105.810646,103.577704,29.626573,14.185989,138.337667,0.840434,79.928727,55.725606,156.210989,138.822037,154.458999,138.410962,78.962774,136.634898,-0.000704,0.000484,32.000000,-235.823191,138.803143,-0.618817,24.714231,0.679949,496433.790574,0.966863,35.397800,19.934482,2.548332,0.053543,0.036028,181.029045,32.000000,196.137349,182.159230,182.122765,165.533064,32.000000,159.996458,67.713581,59.720311,94.652302,82.952979,53.978053,58.720655,50.476484,17.294105,52.067614,59.543792,36.828039
55.401796,80.168655,138.944675,157.967039,105.849074,103.575107,29.576119,14.188272,138.364956,0.840382,79.869990,55.724965,156.227391,138.931821,154.435701,138.428729,78.976227,136.567151,-0.000703,0.000495,32.000000,-235.823694,138.745873,-0.618689,24.717746,0.678511,496323.403870,0.962821,35.260787,19.948667,2.540627,0.036362,0.031011,181.669219,32.000000,195.365700,182.260334,185.098620,165.283996,32.000000,159.746033,67.684221,59.709573,94.650194,82.952979,53.941513,58.720655,50.959025,17.294105,52.069454,59.543507,36.864136
54.419957,80.168655,138.928755,157.967039,105.865081,103.575142,29.863730,14.187844,138.404897,0.840293,79.936028,55.696436,156.280262,138.912470,154.489070,138.485669,78.937702,136.623204,-0.000702,0.000478,32.000000,-235.823794,138.808914,-0.618902,24.696162,0.672506,496114.300735,0.958108,34.839900,19.975315,2.522095,0.058583,0.041329,182.135313,32.000000,194.857993,182.469860,186.791680,165.382427,32.000000,160.179113,67.720431,59.695301,94.669209,82.952979,53.971533,58.720655,50.889845,17.294105,52.065536,59.538835,36.881597
54.830491,80.178580,138.963367,157.974588,105.850230,103.576452,29.632150,14.187416,138.407247,0.840307,80.008348,55.686424,156.261625,138.903233,154.420438,138.437325,78.948210,136.616409,-0.000702,0.000491,32.000000,-235.819633,138.743222,-0.619044,24.684675,0.667787,495911.371081,0.953872,34.543265,19.929202,2.507945,0.061284,0.031889,182.216562,32.000000,195.099717,183.106716,185.523911,164.665102,32.000000,160.727114,67.719033,59.726655,94.691628,82.952979,53.931590,58.720655,50.325013,17.294105,52.101876,59.544667,36.800086
54.968230,80.180786,138.909035,157.976545,105.859848,103.575224,29.581603,14.189271,138.378703,0.840265,80.050310,55.747081,156.268732,138.864144,154.421127,138.472754,78.948642,136.531747,-0.000701,0.000505,32.000000,-235.818761,138.713588,-0.619281,24.652600,0.682943,496500.775533,0.963328,35.486470,19.994749,2.552901,0.042960,0.052081,181.352935,32.000000,195.736457,183.429417,182.723585,164.308499,32.000000,161.025624,67.710221,59.726160,94.684793,82.952979,53.963439,58.720655,50.542291,17.294105,52.111468,59.541786,36.840585
55.151241,80.184645,138.942824,157.974308,105.834449,103.578923,29.555576,14.193552,138.432342,0.840090,80.038472,55.705555,156.154213,138.943300,154.438428,138.434172,79.002799,136.676089,-0.000701,0.000516,32.000000,-235.812349,138.684258,-0.618900,24.655852,0.677297,496284.997268,0.962955,35.100446,19.980967,2.534418,0.044955,0.032984,180.950691,32.000000,196.048723,182.862587,181.161819,164.854102,32.000000,160.643893,67.701366,59.734023,94.679522,82.952979,53.957876,58.720655,50.313247,17.294105,52.113422,59.550204,36.847481
54.387193,80.184645,138.933324,157.974308,105.836324,103.582747,29.765177,14.179995,138.288526,0.839892,79.907683,55.702881,156.195082,138.954701,154.463114,138.407576,78.980149,136.607030,-0.000701,0.000549,32.000000,-235.825578,138.642801,-0.618666,24.662776,0.675826,496208.766869,0.961954,34.970314,19.939716,2.527079,0.046235,0.049699,181.204656,32.000000,195.923079,182.193763,182.652944,165.561041,32.000000,159.764942,67.708536,59.731600,94.653643,82.952979,53.976583,58.720655,50.876375,17.294105,52.128813,59.544648,36.827525
54.687912,80.182440,138.933656,157.968437,105.892900,103.581408,29.629786,14.183277,138.328908,0.839630,79.939981,55.691869,156.242456,138.860597,154.462532,138.449484,78.935530,136.643776,-0.000701,0.000554,32.000000,-235.824918,138.758663,-0.618856,24.680033,0.673230,496030.765208,0.959352,34.798729,19.955140,2.519305,0.042939,0.036671,181.973128,32.000000,195.084108,182.286185,185.827922,165.598442,32.000000,159.768310,67.714969,59.721292,94.652557,82.952979,53.939353,58.720655,50.353192,17.294105,52.123138,59.534980,36.863475
54.911552,80.189057,138.903318,157.964243,105.899956,103.582655,29.544353,14.185275,138.345942,0.839589,79.966786,55.687532,156.261781,138.933555,154.467520,138.438607,78.877160,136.644468,-0.000702,0.000542,32.000000,-235.823576,138.701434,-0.618422,24.662592,0.684467,496492.280828,0.967262,35.534159,19.944506,2.554523,0.057175,0.033492,182.316711,32.000000,194.895846,182.722788,186.921125,164.949293,32.000000,160.447673,67.736679,59.729769,94.683537,82.952979,53.962907,58.720655,50.553492,17.294105,52.148097,59.539750,36.845427
54.415651,80.185197,138.920252,157.968437,105.904050,103.596090,29.677368,14.187701,138.316825,0.839563,80.076813,55.629856,156.242544,138.929619,154.394122,138.433210,78.941700,136.592045,-0.000702,0.000537,32.000000,-235.818692,138.712670,-0.618559,24.690104,0.679445,496413.874509,0.965831,35.241563,20.006838,2.540482,0.048360,0.036307,182.030974,32.000000,195.146158,183.241984,184.760527,164.559703,32.000000,160.693126,67.729211,59.726850,94.651360,82.952979,53.945979,58.720655,50.366235,17.294105,52.150141,59.523424,36.799939
55.369636,80.185197,138.872627,157.968437,105.877822,103.602392,29.722234,14.188272,138.233552,0.839565,80.080083,55.696376,156.223838,138.877826,154.405650,138.453990,78.936786,136.577108,-0.000701,0.000552,32.000000,-235.821235,138.632804,-0.618814,24.672794,0.676438,496428.169287,0.964342,35.033010,20.065540,2.529583,0.046792,0.037542,181.184148,32.000000,195.827870,183.349335,182.181688,164.573852,32.000000,160.801323,67.733980,59.738386,94.680406,82.952979,53.951906,58.720655,50.262041,17.294105,52.138747,59.541471,36.809110
55.425911,80.195674,138.938727,157.975706,105.883484,103.604961,29.639709,14.185275,138.317504,0.839484,80.023862,55.766639,156.178516,138.938612,154.450675,138.365756,78.948250,136.617534,-0.000701,0.000562,32.000000,-235.825871,138.604844,-0.619170,24.690418,0.683298,496617.644325,0.969697,35.507178,19.975732,2.552947,0.046214,0.043849,181.049552,32.000000,196.028171,182.506038,181.435879,165.104023,32.000000,160.317261,67.774327,59.734175,94.684409,82.952979,53.939837,58.720655,50.865423,17.294105,52.177183,59.541845,36.828773
54.721375,80.197604,138.924099,157.976265,105.878539,103.604961,29.620500,14.188843,138.225461,0.839340,79.905977,55.656500,156.214660,138.880681,154.482356,138.417728,78.994849,136.588780,-0.000700,0.000564,32.000000,-235.818370,138.644143,-0.619272,24.709196,0.669304,496159.910821,0.950076,34.590497,19.973444,2.508101,0.047260,0.034536,181.398110,32.000000,195.700112,182.215848,183.629554,165.464103,32.000000,159.653525,67.788771,59.757580,94.672519,82.952979,53.968486,58.720655,50.653501,17.294105,52.186002,59.529620,36.835376
55.038895,80.183818,138.898227,157.975147,105.897246,103.605914,29.835336,14.191126,138.261739,0.839161,79.880999,55.658946,156.228215,138.986876,154.491399,138.442828,78.934368,136.596776,-0.000701,0.000547,32.000000,-235.817234,138.691785,-0.619458,24.727685,0.668382,496134.708890,0.951711,34.547280,19.981468,2.506747,0.065726,0.045826,182.017028,32.000000,194.901928,182.376586,186.340760,165.521909,32.000000,159.753437,67.788728,59.722252,94.689725,82.952979,53.946451,58.720655,50.405624,17.294105,52.188138,59.540802,36.837870
54.857440,80.183818,138.881297,157.975147,105.924798,103.604387,29.786500,14.187844,138.316968,0.839110,80.003954,55.717390,156.245991,138.926662,154.454722,138.405646,78.948296,136.534401,-0.000701,0.000544,32.000000,-235.818057,138.713466,-0.619568,24.758108,0.672880,496352.294406,0.952724,34.905550,19.985344,2.523638,0.054553,0.049365,182.217375,32.000000,195.021869,182.846185,186.696770,164.764016,32.000000,160.664739,67.785848,59.735726,94.717519,82.952979,53.955050,58.720655,50.554404,17.294105,52.142284,59.541078,36.744840
54.672546,80.178304,138.970222,157.977383,105.900205,103.594239,29.520053,14.185418,138.324348,0.839134,80.035686,55.801868,156.172030,138.873993,154.404438,138.513068,78.968381,136.620941,-0.000701,0.000539,32.000000,-235.823597,138.700598,-0.619829,24.758580,0.672880,496352.294406,0.952724,34.905550,19.985344,2.523638,0.049353,0.047893,181.058046,32.000000,195.877283,183.329418,181.493408,164.513868,32.000000,160.776458,67.790062,59.751322,94.725554,82.952979,53.986127,58.720655,50.664391,17.294105,52.125738,59.531361,36.844180
54.739361,80.182991,138.825934,157.981018,105.897289,103.598035,29.679071,14.191126,138.338065,0.838940,79.971360,55.668692,156.168438,138.929944,154.453063,138.411047,78.982761,136.594165,-0.000702,0.000529,32.000000,-235.819037,138.663069,-0.619827,24.754016,0.674652,496411.142713,0.957722,35.079772,19.941342,2.531677,0.037845,0.045254,180.990952,32.000000,196.169111,182.386589,181.655747,165.440385,32.000000,160.029701,67.806490,59.754888,94.721533,82.952979,53.956480,58.720655,50.556776,17.294105,52.143964,59.546172,36.778956
54.766956,80.182440,138.955382,157.983534,105.911292,103.599307,29.928402,14.182135,138.338063,0.838918,79.971360,55.686991,156.168438,138.843632,154.453063,138.367831,78.982761,136.583215,-0.000702,0.000519,32.000000,-235.826224,138.705147,-0.619969,24.748220,0.677796,496412.663612,0.969829,35.252234,19.962979,2.541865,0.053735,0.036579,180.990952,32.000000,196.169111,182.386589,181.655747,165.440385,32.000000,160.029701,67.806490,59.754888,94.721533,82.952979,53.936387,58.720655,50.625801,17.294105,52.145283,59.531558,36.853938
54.620898,80.188505,138.875315,157.981857,105.943050,103.596840,29.697938,14.191697,138.292710,0.838720,79.930451,55.705487,156.213906,139.021703,154.511873,138.438510,78.934954,136.567964,-0.000701,0.000520,32.000000,-235.816663,138.659561,-0.620435,24.764795,0.676185,496373.104433,0.963393,35.192553,19.935693,2.536126,0.052015,0.044393,182.148686,32.000000,194.830800,182.538824,186.908772,165.393019,32.000000,160.147250,67.823301,59.765141,94.731834,82.952979,53.938126,58.720655,50.698361,17.294105,52.145998,59.539278,36.721950
54.395983,80.188505,138.938631,157.981857,105.974585,103.598133,29.624823,14.188129,138.277211,0.838538,79.930451,55.624599,156.213906,138.905578,154.511873,138.439016,78.934954,136.665279,-0.000699,0.000534,32.000000,-235.821378,138.691888,-0.620574,24.752338,0.676623,496364.036774,0.954852,35.165436,19.930414,2.537212,0.052289,0.036013,182.148686,32.000000,194.830800,182.538824,186.908772,165.393019,32.000000,160.147250,67.823301,59.765141,94.731834,82.952979,53.951710,58.720655,50.708883,17.294105,52.168406,59.540655,36.865456
55.114093,80.186851,138.845583,157.971512,106.018906,103.599366,29.929573,14.187416,138.338440,0.838376,80.025542,55.668393,156.248712,138.932596,154.424525,138.464217,78.934755,136.600085,-0.000699,0.000550,32.000000,-235.820124,138.742896,-0.620637,24.756272,0.681992,496656.438240,0.971827,35.529514,20.017775,2.554208,0.051118,0.039673,182.213698,32.000000,194.916915,183.170291,185.972774,164.633927,32.000000,160.881169,67.805904,59.773618,94.731235,82.952979,53.942168,58.720655,50.407841,17.294105,52.164697,59.542809,36.731708
54.883899,80.190435,138.981127,157.963964,106.065255,103.601840,29.763326,14.188700,138.264870,0.838563,80.057609,55.729942,156.181287,139.005493,154.431881,138.399006,79.027837,136.596799,-0.000699,0.000542,32.000000,-235.819660,138.611043,-0.620353,24.765451,0.681992,496656.438240,0.971827,35.529514,20.017775,2.554208,0.055293,0.043390,180.888740,32.000000,196.010467,183.071191,181.144047,164.738308,32.000000,160.773158,67.846022,59.793963,94.746457,82.952979,53.987955,58.720655,50.551186,17.294105,52.179841,59.537026,36.761201
54.765207,80.189332,138.867848,157.959211,106.088376,103.598090,29.619632,14.189271,138.343728,0.838569,79.953637,55.779569,156.194910,138.959083,154.430396,138.441136,78.984189,136.596554,-0.000698,0.000563,32.000000,-235.816466,138.711630,-0.619826,24.766605,0.670672,496285.120415,0.948255,34.836512,19.986552,2.519239,0.051713,0.034698,180.937662,32.000000,196.040622,182.309858,182.576450,165.576095,32.000000,159.783469,67.843975,59.792735,94.701162,82.952979,53.941474,58.720655,50.569367,17.294105,52.181899,59.543546,36.711898
55.056901,80.189332,138.921152,157.959211,106.093912,103.596745,29.726992,14.187986,138.229345,0.838018,79.942768,55.642162,156.216627,138.873136,154.472218,138.433007,78.962149,136.660566,-0.000698,0.000550,32.000000,-235.820373,138.782625,-0.619305,24.793355,0.674576,496236.845561,0.957955,35.060958,19.891886,2.532275,0.042050,0.035405,181.627839,32.000000,195.175652,182.245872,185.541773,165.510703,32.000000,159.508049,67.859164,59.797571,94.706932,82.952979,53.966781,58.720655,50.440652,17.294105,52.180118,59.521821,36.825985
55.333998,80.181888,138.789117,157.961448,106.133828,103.600489,29.813067,14.189842,138.345933,0.833305,79.997734,55.737581,156.244347,138.892446,154.474265,138.389554,78.910003,136.615081,-0.000698,0.000533,32.000000,-235.817698,138.836527,-0.619285,24.779456,0.675689,496366.221836,0.964845,35.174011,19.935415,2.535695,0.053435,0.037956,182.089466,32.000000,194.916100,182.687683,187.034660,165.140851,32.000000,160.479881,67.856423,59.772542,94.716198,82.952979,53.957228,58.720655,50.828559,17.294105,52.156277,59.540271,36.723344
54.576999,80.192641,138.889122,157.965362,106.125246,103.601663,29.810089,14.188415,138.326691,0.824686,80.067459,55.675889,156.281476,138.982696,154.399083,138.482654,78.940479,136.595371,-0.000699,0.000535,32.000000,-235.818142,138.717137,-0.619626,24.782865,0.670899,496251.787590,0.955783,34.893802,19.988309,2.523229,0.053762,0.038773,182.016986,32.000000,195.015965,183.303900,185.371852,164.336911,32.000000,160.765045,67.832018,59.797464,94.714277,82.952979,53.956252,58.720655,50.731336,17.294105,52.195597,59.542661,36.848215
54.808476,80.185748,138.774379,157.959491,106.122803,103.604508,29.546442,14.190841,138.351998,0.812979,80.090815,55.809403,156.223405,138.851685,154.395754,138.486384,78.967721,136.632894,-0.000697,0.000523,32.000000,-235.818502,138.848295,-0.619965,24.794536,0.666493,496218.047169,0.947823,34.621216,20.018533,2.508207,0.052858,0.047231,181.142989,32.000000,195.820315,183.485170,182.395372,164.346173,32.000000,160.852538,67.840423,59.852992,94.755953,82.952979,53.953377,58.720655,50.541609,17.294105,52.197679,59.538609,36.858486
54.975883,80.185748,138.956296,157.959491,106.132371,103.614728,29.688194,14.187844,138.309450,0.800885,79.975915,55.675319,156.124877,138.934166,154.424167,138.451932,78.947534,136.608839,-0.000698,0.000518,32.000000,-235.814779,138.801898,-0.620413,24.795349,0.678207,496572.276070,0.962333,35.358725,19.978556,2.544829,0.052598,0.027331,180.918011,32.000000,195.955813,182.787314,181.119607,165.129863,32.000000,160.231506,67.811751,59.820684,94.740157,82.952979,53.979192,58.720655,50.480037,17.294105,52.175767,59.541205,36.852617
54.918423,80.161762,138.833183,157.951103,106.174263,103.618455,29.651490,14.191982,138.256222,0.788582,79.887523,55.718117,156.162407,139.006002,154.427340,138.415815,78.998826,136.538376,-0.000698,0.000545,32.000000,-235.815394,138.773078,-0.620828,24.789290,0.673823,496402.460084,0.966452,35.128789,19.969401,2.531988,0.053210,0.037098,181.187514,32.000000,195.904163,182.252686,183.330489,165.631386,32.000000,159.806335,67.816071,59.840166,94.738523,82.952979,53.943538,58.720655,50.823706,17.294105,52.094360,59.536495,36.899939
54.423113,80.122613,138.934896,157.941598,106.201767,103.624930,29.804978,14.185132,138.289741,0.776494,79.922026,55.672770,156.212949,138.887900,154.429931,138.448080,78.958893,136.531363,-0.000697,0.000531,32.000000,-235.823719,138.843076,-0.620694,24.799755,0.672344,496403.768371,0.958732,34.967931,19.977993,2.527586,0.052484,0.073611,181.791835,32.000000,194.989810,182.334397,186.274144,165.439364,32.000000,159.743063,67.811847,59.814901,94.750507,82.952979,53.970959,58.720655,50.830682,17.294105,51.960102,59.540576,36.779910
54.613202,80.101384,138.896429,157.936845,106.213630,103.630290,29.535813,14.186131,138.225038,0.764278,79.951464,55.655576,156.204022,138.948440,154.422499,138.380791,78.908926,136.694134,-0.000698,0.000558,32.000000,-235.824523,138.770817,-0.620551,24.796424,0.672692,496316.413129,0.960993,34.999115,19.892729,2.527989,0.041129,0.038079,182.018880,32.000000,194.964004,182.828157,186.633693,164.835177,32.000000,160.385709,67.779546,59.788590,94.749010,82.952979,53.936168,58.720655,50.338592,17.294105,51.961427,59.535344,36.770959
54.808978,80.101384,138.959835,157.936845,106.193896,103.630533,29.868905,14.192981,138.283207,0.751922,80.029023,55.634324,156.203006,138.950070,154.366225,138.428711,78.955917,136.681884,-0.000697,0.000546,32.000000,-235.814887,138.827920,-0.620751,24.776676,0.680318,496631.947489,0.965519,35.437375,19.929280,2.552866,0.037777,0.036337,181.747897,32.000000,195.395819,183.282491,184.220309,164.443987,32.000000,160.719104,67.764697,59.846682,94.764519,82.952979,53.975730,58.720655,50.596576,17.294105,51.888850,59.542848,36.724811
54.667438,80.087048,138.933113,157.939082,106.182457,103.630522,29.707283,14.189128,138.403730,0.740000,80.043892,55.651750,156.139102,138.964324,154.373329,138.499992,78.994305,136.574537,-0.000699,0.000527,32.000000,-235.821198,138.815093,-0.621103,24.798129,0.677354,496631.138096,0.970614,35.232536,20.057707,2.543276,0.046705,0.045216,180.947487,32.000000,196.027151,183.281994,181.840932,164.458465,32.000000,160.821236,67.767513,59.848685,94.780049,82.952979,53.961864,58.720655,50.579191,17.294105,51.840089,59.523483,36.823123
54.736195,80.079604,138.966239,157.950265,106.187697,103.630893,29.511077,14.186845,138.377912,0.727906,79.935397,55.661812,156.123822,138.949480,154.417434,138.502598,78.939940,136.694521,-0.000699,0.000522,32.000000,-235.821187,138.899610,-0.621682,24.786379,0.675301,496436.354933,0.956047,35.043943,20.004814,2.535348,0.043876,0.038001,180.928521,32.000000,196.114189,182.436282,181.701421,165.128939,32.000000,160.105681,67.773146,59.839252,94.772213,82.952979,53.980779,58.720655,50.639689,17.294105,51.815170,59.543507,36.728700
54.814019,80.049277,138.936606,157.959211,106.150574,103.632331,29.542434,14.191269,138.316960,0.715627,79.868338,55.590865,156.160549,138.926335,154.426613,138.343228,78.987698,136.660093,-0.000700,0.000513,32.000000,-235.814632,138.838281,-0.621182,24.761124,0.676662,496412.963603,0.963933,35.165902,19.914686,2.541424,0.050930,0.035283,181.369206,32.000000,195.629175,182.241993,184.085910,165.421060,32.000000,159.702827,67.757027,59.851540,94.763076,82.952979,53.944808,58.720655,50.310493,17.294105,51.816030,59.536868,36.860174
54.841180,80.049277,138.939509,157.959211,106.107409,103.630856,29.896478,14.192696,138.329992,0.703373,79.971862,55.687155,156.181870,138.892690,154.461226,138.451243,78.966437,136.537294,-0.000700,0.000536,32.000000,-235.819106,138.835303,-0.620553,24.794824,0.676126,496478.763792,0.968996,35.092215,20.026880,2.538836,0.046333,0.033199,182.020018,32.000000,194.967808,182.426294,186.446781,165.457536,32.000000,159.894930,67.774277,59.839973,94.784125,82.952979,53.971872,58.720655,50.564281,17.294105,51.711316,59.546418,36.754892
54.708029,80.057824,138.959299,157.975986,106.069111,103.629548,29.724080,14.185560,138.319914,0.691285,80.066751,55.493217,156.222903,138.954394,154.376328,138.466110,78.958649,136.577172,-0.000700,0.000533,32.000000,-235.820177,138.855578,-0.620533,24.782367,0.675453,496308.698941,0.966406,34.986987,19.962531,2.534691,0.051673,0.033733,182.023713,32.000000,195.117904,183.033105,186.350439,164.644866,32.000000,160.974098,67.757913,59.832693,94.803491,82.952979,53.942993,58.720655,50.609499,17.294105,51.741571,59.536190,36.841685
54.500733,80.083463,138.917255,157.995556,106.051043,103.628228,29.414300,14.192696,138.308091,0.678979,80.146637,55.695440,156.252346,138.935429,154.352854,138.452547,78.978849,136.639483,-0.000700,0.000527,32.000000,-235.811894,138.926508,-0.620139,24.781055,0.674137,496327.885828,0.954431,34.960865,19.924596,2.533489,0.050930,0.037917,181.450456,32.000000,195.466290,183.352281,183.448669,164.486576,32.000000,160.786663,67.752910,59.856203,94.837441,82.952979,53.962716,58.720655,50.783674,17.294105,51.831269,59.538255,36.775581
54.699000,80.088150,138.888861,158.005062,106.076992,103.619376,29.520810,14.187416,138.274536,0.666755,80.168186,55.581489,156.140594,138.853153,154.377473,138.385661,78.976356,136.570049,-0.000700,0.000552,32.000000,-235.819305,138.753012,-0.619874,24.744313,0.676571,496418.550059,0.962529,35.097564,19.951611,2.540017,0.047988,0.031393,180.938738,32.000000,195.913640,183.108265,181.270400,164.600008,32.000000,160.729448,67.747106,59.871345,94.806770,82.952979,53.938508,58.720655,50.541737,17.294105,51.832171,59.547096,36.735596
54.784073,80.088150,138.821758,158.005062,106.095491,103.615531,29.588833,14.190270,138.281476,0.654516,80.063006,55.680344,156.186905,138.852908,154.412913,138.392589,78.978273,136.575025,-0.000700,0.000539,32.000000,-235.815467,138.790455,-0.619679,24.740825,0.679526,496516.574418,0.976757,35.323193,19.961448,2.548906,0.056390,0.040487,181.083522,32.000000,196.136450,182.290906,182.153899,165.498084,32.000000,160.076796,67.751950,59.890514,94.813491,82.952979,53.931005,58.720655,50.609502,17.294105,51.849390,59.545130,36.809550
54.625366,80.098075,138.834154,158.010094,106.061322,103.615576,29.443071,14.186559,138.264037,0.642397,80.041929,55.659577,156.232218,138.848708,154.417832,138.366388,78.974264,136.586986,-0.000700,0.000555,32.000000,-235.820653,138.731924,-0.619679,24.741428,0.677360,496380.500026,0.969309,35.136589,19.930472,2.539148,0.058876,0.043937,181.587492,32.000000,195.338351,182.245174,184.989096,165.536190,32.000000,159.536321,67.776913,59.845994,94.830519,82.952979,53.936737,58.720655,50.624828,17.294105,51.884858,59.541776,36.826425
54.724133,80.111585,138.797983,158.022675,106.069104,103.607923,29.556988,14.187273,138.249224,0.630251,80.089757,55.677997,156.233477,138.851869,154.408119,138.410780,78.885780,136.557174,-0.000700,0.000561,32.000000,-235.818300,138.838854,-0.620142,24.765005,0.675804,496313.868000,0.965404,35.054673,19.930953,2.533980,0.053191,0.039696,182.000322,32.000000,194.981087,182.485386,186.885254,165.138058,32.000000,160.155099,67.774555,59.839415,94.842398,82.952979,53.922369,58.720655,50.650668,17.294105,51.932850,59.535609,36.868391
54.785625,80.114066,138.841638,158.034417,106.074401,103.605352,29.810909,14.185560,138.314848,0.618001,80.158065,55.631776,156.266869,138.914591,154.374224,138.387717,78.964919,136.637081,-0.000700,0.000579,32.000000,-235.824438,138.760783,-0.620200,24.740956,0.678246,496418.764976,0.973288,35.217495,19.940729,2.541569,0.047812,0.037572,182.029708,32.000000,195.058129,183.042585,185.664428,164.569116,32.000000,160.862736,67.753935,59.836238,94.855208,82.952979,53.923896,58.720655,50.645433,17.294105,51.934056,59.537045,36.843299
54.573277,80.114066,138.886769,158.034417,106.080576,103.610430,29.866785,14.191839,138.321944,0.605861,80.195574,55.625548,156.273452,138.818590,154.389527,138.290179,78.997404,136.572188,-0.000702,0.000581,32.000000,-235.818651,138.793004,-0.620539,24.755538,0.675901,496523.974435,0.967587,35.135813,20.014839,2.536321,0.060842,0.043299,181.279502,32.000000,195.632796,183.410294,182.587010,164.262047,32.000000,160.691046,67.777415,59.864981,94.875419,82.952979,53.949037,58.720655,50.752191,17.294105,51.943900,59.547106,36.835156
54.494714,80.101660,138.948818,158.038611,106.032346,103.614604,29.615832,14.183563,138.240774,0.593582,80.190126,55.627504,156.200442,138.839350,154.436319,138.425649,78.999299,136.617780,-0.000704,0.000603,32.000000,-235.821847,138.782280,-0.620174,24.762278,0.675862,496326.417108,0.958151,35.079094,19.974220,2.534271,0.055428,0.062348,180.913992,32.000000,195.985989,182.852827,181.230567,164.869263,32.000000,160.755747,67.771857,59.887930,94.907920,82.952979,53.934377,58.720655,50.642679,17.294105,51.901988,59.543271,36.766630
54.597096,80.101660,138.804045,158.048396,106.026995,103.618426,29.457623,14.183991,138.264410,0.581528,80.037935,55.527383,156.191854,138.920362,154.442092,138.408150,78.988711,136.609393,-0.000705,0.000641,32.000000,-235.831581,138.885824,-0.619971,24.735973,0.678908,496396.651400,0.960471,35.283742,19.910454,2.544959,0.048679,0.040357,181.056765,32.000000,195.995557,182.123156,182.976977,165.469467,32.000000,159.747743,67.757818,59.872498,94.846321,82.952979,53.925200,58.720655,50.741373,17.294105,51.903086,59.537950,36.861274
54.994880,80.092561,138.887886,158.054268,105.998458,103.616235,29.705223,14.193695,138.260059,0.569332,80.095892,55.595565,156.285748,138.927456,154.458996,138.380043,78.964630,136.627912,-0.000705,0.000666,32.000000,-235.814501,138.731717,-0.619425,24.722466,0.680242,496437.957614,0.970144,35.347203,19.930538,2.549767,0.050763,0.031338,181.899039,32.000000,195.149794,182.289310,185.931606,165.516671,32.000000,159.836608,67.752271,59.871939,94.856536,82.952979,53.964404,58.720655,50.830994,17.294105,51.904185,59.544953,36.832001
54.580590,80.092561,138.748479,158.054268,105.999166,103.613961,29.792638,14.194694,138.343594,0.557044,80.110684,55.572686,156.291519,138.878375,154.471970,138.392287,78.936440,136.547291,-0.000706,0.000680,32.000000,-235.809568,138.782479,-0.619552,24.719791,0.678681,496423.629074,0.973393,35.248349,19.937084,2.542334,0.045424,0.028453,182.137127,32.000000,194.841847,182.704624,186.977102,164.933066,32.000000,160.805145,67.738243,59.848957,94.865539,82.952979,53.902724,58.720655,50.764424,17.294105,51.873611,59.546556,36.725545
54.882490,80.095318,138.848187,158.059020,106.029317,103.620655,29.385109,14.191126,138.308973,0.544598,80.177207,55.575940,156.297163,138.880517,154.342520,138.331514,78.950558,136.541438,-0.000706,0.000704,32.000000,-235.815267,138.805996,-0.619678,24.697342,0.673524,496240.867201,0.957611,34.856513,19.970091,2.525469,0.043905,0.038314,181.860253,32.000000,195.118702,183.182580,184.655276,164.325401,32.000000,160.974921,67.712426,59.835076,94.834653,82.952979,53.918833,58.720655,50.711339,17.294105,51.884200,59.540842,36.863916
54.568228,80.093113,138.752420,158.065730,106.036141,103.624455,29.563235,14.189413,138.328671,0.532173,80.200957,55.684036,156.251244,138.869506,154.397165,138.328335,78.985591,136.445372,-0.000705,0.000717,32.000000,-235.818454,138.813420,-0.619700,24.687507,0.679031,496501.085688,0.962702,35.255181,19.959413,2.542085,0.058895,0.033101,181.101524,32.000000,195.773032,183.373701,182.004598,164.458563,32.000000,160.987492,67.716331,59.875978,94.825113,82.952979,53.902981,58.720655,50.776191,17.294105,51.877567,59.544343,36.636990
54.312874,80.093664,138.879651,158.071042,106.027441,103.623216,29.785412,14.189271,138.268220,0.519755,80.154285,55.609659,156.255194,138.790574,154.429886,138.367307,78.972192,136.549540,-0.000705,0.000726,32.000000,-235.820728,138.786356,-0.619635,24.691074,0.675713,496351.401248,0.970258,34.967195,19.942473,2.529918,0.055686,0.034310,180.988464,32.000000,196.069689,182.558017,181.400192,165.069645,32.000000,160.383526,67.743983,59.858952,94.842998,82.952979,53.925149,58.720655,50.273348,17.294105,51.878574,59.542553,36.848215
55.420382,80.093664,138.744211,158.071042,106.016188,103.624450,29.784596,14.187844,138.362730,0.507352,80.036430,55.585491,156.267325,138.870220,154.433341,138.270211,78.992941,136.571783,-0.000705,0.000749,32.000000,-235.818713,138.785745,-0.619191,24.663668,0.680198,496459.769019,0.970512,35.267663,19.861105,2.542733,0.040760,0.032444,181.403400,32.000000,195.581933,182.212948,183.756856,165.437578,32.000000,159.755944,67.730723,59.875386,94.789998,82.952979,53.899636,58.720655,50.240022,17.294105,51.881500,59.531459,36.771032
55.095356,80.097524,138.768699,158.081387,105.986724,103.624403,29.328654,14.183563,138.277874,0.495007,80.100243,55.616458,156.322577,138.798242,154.475852,138.422064,78.963270,136.562605,-0.000707,0.000743,32.000000,-235.823650,138.683569,-0.618588,24.659812,0.684625,496616.823394,0.968208,35.515135,19.924747,2.557030,0.071566,0.034690,181.919554,32.000000,194.933008,182.358314,186.438121,165.415392,32.000000,159.742291,67.723373,59.853266,94.819721,82.952979,53.933668,58.720655,50.496870,17.294105,51.895935,59.551522,36.736697
54.633888,80.095318,138.748580,158.088097,105.979742,103.621850,29.669571,14.190983,138.267807,0.482495,80.125810,55.542173,156.329053,138.904680,154.433526,138.387436,78.943481,136.587492,-0.000708,0.000733,32.000000,-235.816229,138.767674,-0.618523,24.646463,0.668102,496003.065924,0.947121,34.450543,19.914722,2.503487,0.063188,0.039411,182.187274,32.000000,194.980841,182.929839,186.403420,164.745395,32.000000,160.837042,67.732174,59.872651,94.813994,82.952979,53.899396,58.720655,50.710160,17.294105,51.889327,59.530476,36.866557
54.469431,80.098351,138.784658,158.100678,105.975581,103.624402,29.759092,14.184276,138.180199,0.469828,80.154448,55.572989,156.327059,138.829786,154.394818,138.374535,78.968251,136.580785,-0.000707,0.000743,32.000000,-235.827853,138.760804,-0.618378,24.639723,0.673171,496235.820120,0.968061,34.765135,19.939967,2.518700,0.058653,0.038806,181.700013,32.000000,195.294908,183.240056,183.796984,164.379801,32.000000,160.999054,67.711254,59.841453,94.789939,82.952979,53.938672,58.720655,50.655043,17.294105,51.890357,59.544805,36.799939
54.797176,80.098351,138.711669,158.100678,105.968186,103.624381,29.604659,14.188129,138.224094,0.457149,80.168281,55.618913,156.282613,138.788127,154.403251,138.395338,78.984662,136.578598,-0.000708,0.000746,32.000000,-235.817444,138.672309,-0.618543,24.646070,0.680305,496501.269518,0.965745,35.206519,19.971757,2.539607,0.052710,0.043823,181.059765,32.000000,195.793519,183.305389,181.369454,164.590541,32.000000,160.646248,67.736335,59.865091,94.841538,82.952979,53.883742,58.720655,50.621706,17.294105,51.901945,59.535964,36.784605
54.904485,80.081534,138.744237,158.109066,105.970135,103.623121,29.587123,14.190698,138.285663,0.444749,80.078314,55.649421,156.277085,138.917934,154.469992,138.412412,78.973180,136.453839,-0.000708,0.000766,32.000000,-235.821268,138.763636,-0.618635,24.620342,0.683189,496555.036858,0.966046,35.368330,19.943752,2.547937,0.045636,0.030159,180.928511,32.000000,196.106320,182.315630,181.887251,165.391099,32.000000,160.334908,67.726499,59.846342,94.789539,82.952979,53.925842,58.720655,50.609425,17.294105,51.844522,59.535196,36.672353
54.474322,80.078501,138.782590,158.112980,105.959040,103.617305,29.702596,14.187986,138.253860,0.434738,80.061985,55.692030,156.341697,138.830723,154.481772,138.286815,79.016240,136.607512,-0.000708,0.000799,32.000000,-235.820865,138.820641,-0.618493,24.621890,0.677695,496350.520318,0.964743,35.052264,19.926286,2.531365,0.054434,0.134724,181.542994,32.000000,195.298850,182.226187,184.808142,165.641881,32.000000,159.944456,67.747772,59.866976,94.785063,82.952979,53.904221,58.720655,50.824345,17.294105,51.834868,59.540340,36.867070
54.754919,80.085669,138.728201,158.116335,105.939845,103.612341,29.725181,14.192981,138.313280,0.429896,80.099217,55.704009,156.339181,138.830172,154.494386,138.333532,78.940068,136.557168,-0.000708,0.000819,32.000000,-235.815706,138.736061,-0.618595,24.637861,0.676934,496286.580752,0.963201,34.932276,19.877599,2.527011,0.053373,0.036191,182.112757,32.000000,194.719092,182.556187,186.938531,165.272929,32.000000,160.252263,67.749575,59.821756,94.804997,82.952979,53.923270,58.720655,50.364758,17.294105,51.835716,59.548188,36.815933
54.791009,80.085669,138.806277,158.116335,105.933861,103.604559,29.493082,14.192125,138.261921,0.428020,80.151688,55.574178,156.327573,138.831273,154.448694,138.337565,78.921132,136.525460,-0.000707,0.000824,32.000000,-235.817218,138.742873,-0.618675,24.624329,0.683513,496396.498817,0.967675,35.343753,19.908647,2.547670,0.042386,0.037906,182.186744,32.000000,194.956854,183.088496,186.046806,164.681389,32.000000,161.123887,67.710988,59.817244,94.774707,82.952979,53.909687,58.720655,50.624297,17.294105,51.861519,59.542553,36.583799
54.752063,80.090907,138.751074,158.115216,105.902842,103.591967,29.571026,14.192125,138.207170,0.427322,80.222266,55.653610,156.329732,138.833394,154.415663,138.356145,78.959459,136.523990,-0.000707,0.000831,32.000000,-235.815743,138.676957,-0.618775,24.633586,0.678536,496386.081352,0.961500,35.080251,19.960549,2.533621,0.052926,0.034407,181.458110,32.000000,195.547300,183.397043,182.808252,164.647893,32.000000,161.018107,67.720025,59.840646,94.811543,82.952979,53.924603,58.720655,50.635134,17.294105,51.880661,59.543153,36.787613
54.525912,80.092561,138.760130,158.112980,105.900178,103.581955,29.713345,14.188272,138.259539,0.426806,80.269971,55.627015,156.268780,138.891692,154.449179,138.344143,78.996891,136.520954,-0.000706,0.000809,32.000000,-235.817629,138.678815,-0.618140,24.654725,0.678738,496366.636369,0.968296,35.045515,19.964193,2.533377,0.045566,0.035427,181.030560,32.000000,195.928262,182.972911,181.300703,164.933391,32.000000,160.907728,67.726916,59.854323,94.840646,82.952979,53.893643,58.720655,50.790377,17.294105,51.887391,59.543940,36.754525
54.277499,80.100281,138.750865,158.118292,105.883061,103.581779,29.742077,14.188843,138.155510,0.426229,80.175263,55.525088,156.326354,138.803196,154.490991,138.320756,79.004838,136.531482,-0.000705,0.000824,32.000000,-235.814927,138.740081,-0.617826,24.668152,0.678703,496258.145504,0.966390,35.088240,19.925159,2.534171,0.052183,0.051151,181.126922,32.000000,195.918967,182.196228,182.769897,165.800767,32.000000,160.106114,67.745426,59.876788,94.822246,82.952979,53.897337,58.720655,50.366347,17.294105,51.888391,59.526325,36.847775
54.741808,80.100281,138.690246,158.118292,105.876570,103.576420,29.500479,14.186131,138.208204,0.425651,80.129165,55.556814,156.336161,138.830663,154.487575,138.397741,78.937011,136.411074,-0.000706,0.000805,32.000000,-235.821245,138.810628,-0.617906,24.676754,0.681506,496256.607560,0.966029,35.307968,19.886262,2.544847,0.048395,0.045944,181.859516,32.000000,195.085595,182.334091,185.309171,165.544962,32.000000,159.615535,67.699232,59.834358,94.794334,82.952979,53.868542,58.720655,50.660580,17.294105,51.916265,59.540124,36.786440
54.680838,80.107174,138.730013,158.127798,105.889916,103.570032,29.742095,14.187416,138.208507,0.425149,80.197906,55.541692,156.343170,138.733745,154.519954,138.300912,78.930379,136.534626,-0.000706,0.000815,32.000000,-235.820452,138.709611,-0.618234,24.722021,0.684850,496380.683848,0.969937,35.556027,19.883392,2.556324,0.038176,0.027228,182.179939,32.000000,194.811869,182.716276,186.933340,165.323028,32.000000,160.608369,67.733169,59.823254,94.809190,82.952979,53.903168,58.720655,50.846744,17.294105,51.941318,59.544707,36.726058
54.466510,80.123991,138.770548,158.129755,105.876031,103.566218,29.826002,14.190698,138.230585,0.424293,80.304638,55.559593,156.362164,138.772915,154.445900,138.291482,78.964117,136.520605,-0.000705,0.000842,32.000000,-235.819301,138.769510,-0.617776,24.715910,0.677253,496244.400369,0.968776,35.107487,19.893134,2.533534,0.045234,0.042358,182.038565,32.000000,194.951878,183.183556,185.397531,164.702486,32.000000,161.147687,67.669221,59.836824,94.820150,82.952979,53.891725,58.720655,50.847383,17.294105,52.000902,59.531597,36.821729
54.349216,80.127300,138.698806,158.133110,105.844459,103.562252,29.723890,14.191126,138.167436,0.423654,80.304139,55.541341,156.346753,138.886063,154.444076,138.346508,78.971413,136.480386,-0.000705,0.000836,32.000000,-235.817234,138.663558,-0.617026,24.713418,0.677114,496269.962715,0.962034,35.173113,19.959367,2.537086,0.048194,0.031226,181.164369,32.000000,195.569835,183.408060,182.342120,164.556105,32.000000,161.114683,67.669296,59.844460,94.809173,82.952979,53.905448,58.720655,50.703448,17.294105,52.002242,59.541933,36.713879
55.345912,80.127300,138.752558,158.133110,105.835602,103.555749,29.605072,14.190412,138.275899,0.423189,80.259352,55.597968,156.284194,138.818468,154.488469,138.366656,78.954984,136.493548,-0.000705,0.000857,32.000000,-235.817455,138.638371,-0.616956,24.713392,0.680717,496319.240969,0.963456,35.396792,19.918868,2.547814,0.053307,0.033938,180.976695,32.000000,195.944431,182.694438,181.296080,165.242430,32.000000,160.749626,67.703127,59.846269,94.809567,82.952979,53.885727,58.720655,50.307101,17.294105,52.015099,59.541923,36.649536
55.125169,80.124818,138.689501,158.131712,105.832055,103.555661,29.693934,14.191411,138.203841,0.422836,80.146679,55.550236,156.313276,138.751769,154.519130,138.332125,78.998594,136.496179,-0.000705,0.000842,32.000000,-235.817112,138.615386,-0.617043,24.709721,0.682150,496351.185502,0.969015,35.513573,19.892174,2.551993,0.056420,0.036770,181.307112,32.000000,195.739258,182.199504,183.455425,165.755832,32.000000,159.979657,67.701474,59.886180,94.783052,82.952979,53.910637,58.720655,50.962672,17.294105,52.007846,59.542809,36.610138
54.830751,80.119580,138.809009,158.133389,105.821616,103.553266,29.765859,14.186987,138.195658,0.422355,80.163278,55.629305,156.375446,138.813738,154.543979,138.361112,78.979618,136.549379,-0.000705,0.000818,32.000000,-235.818749,138.647509,-0.617123,24.743395,0.667514,495832.792131,0.953715,34.555251,19.914952,2.507006,0.050018,0.042052,181.978064,32.000000,194.892747,182.353304,186.223268,165.796095,32.000000,159.979514,67.701335,59.848661,94.784573,82.952979,53.901608,58.720655,50.624513,17.294105,51.990997,59.535728,36.839704
