OSU 80 Ton Compressor Load Stand
54.634445,80.112688,138.743293,158.137304,105.810162,103.549506,29.551393,14.190983,138.296082,0.421591,80.150586,55.572062,156.348089,138.726057,154.482502,138.223479,78.932747,136.461144,-0.000705,0.000833,32.000000,-235.819015,138.711711,-0.617731,24.744313,0.670546,495857.742951,0.955019,34.763870,19.872610,2.515902,0.054179,0.038679,182.132708,32.000000,194.830836,182.859873,187.021744,165.186437,32.000000,160.800916,67.693654,59.801426,94.781276,82.952979,53.895118,58.720655,50.637749,17.294105,51.992290,59.535924,36.856799
54.577988,80.112688,138.869628,158.137304,105.838473,103.550804,29.485072,14.189699,138.243151,0.421051,80.244620,55.596605,156.417120,138.773547,154.420759,138.230996,78.944643,136.536909,-0.000705,0.000816,32.000000,-235.818333,138.664252,-0.618559,24.742634,0.674618,496030.877388,0.958269,35.041196,19.917244,2.531591,0.042510,0.036448,181.783467,32.000000,195.174022,183.280090,184.193648,164.650559,32.000000,161.250795,67.691094,59.848823,94.810700,82.952979,53.919361,58.720655,50.787414,17.294105,51.969588,59.544264,36.727159
54.650108,80.090907,138.668828,158.140659,105.824578,103.552099,29.775896,14.186845,138.164789,0.420616,80.295714,55.581243,156.339851,138.824525,154.474245,138.260412,78.987137,136.377834,-0.000704,0.000816,32.000000,-235.825777,138.695662,-0.618689,24.718821,0.677143,496197.338939,0.968961,35.223350,19.921557,2.539484,0.047631,0.034273,181.033598,32.000000,195.728574,183.414822,181.669979,164.555124,32.000000,161.200139,67.706212,59.861563,94.799619,82.952979,53.867049,58.720655,50.873119,17.294105,51.895062,59.532915,36.692603
54.432975,80.097248,138.776788,158.139261,105.823111,103.550818,29.746121,14.188700,138.273042,0.419884,80.240540,55.629068,156.304080,138.712028,154.495155,138.229508,78.942171,136.442863,-0.000703,0.000863,32.000000,-235.819332,138.664069,-0.618423,24.718060,0.678708,496210.630096,0.972250,35.277816,19.946204,2.544426,0.052958,0.033166,180.931263,32.000000,195.935496,182.505358,181.680639,165.472028,32.000000,160.383518,67.684266,59.846551,94.771985,82.952979,53.885712,58.720655,50.893362,17.294105,51.918074,59.541884,36.875361
54.656946,80.121510,138.705658,158.142895,105.845676,103.541815,29.605544,14.193552,138.261224,0.419108,80.184477,55.549290,156.371314,138.772343,154.520538,138.311123,78.995656,136.424372,-0.000703,0.000922,32.000000,-235.816938,138.635474,-0.617687,24.702666,0.677188,496063.561987,0.961327,35.186468,19.826966,2.537394,0.052913,0.034549,181.466283,32.000000,195.486264,182.222535,184.349181,165.797934,32.000000,159.901968,67.679722,59.861703,94.784197,82.952979,53.869020,58.720655,50.897329,17.294105,51.919125,59.543910,36.851516
54.516121,80.121510,138.808346,158.142895,105.860121,103.535350,29.694074,14.188415,138.252817,0.418464,80.139088,55.603605,156.389629,138.746489,154.533977,138.313808,78.914995,136.416786,-0.000702,0.000953,32.000000,-235.823551,138.639799,-0.616983,24.730413,0.681048,496269.382976,0.966485,35.402473,19.903313,2.549498,0.053434,0.029487,181.952123,32.000000,194.791571,182.459381,186.715229,165.543930,32.000000,160.125144,67.681600,59.821178,94.783598,82.952979,53.892957,58.720655,50.860667,17.294105,52.004636,59.535885,36.759514
54.742410,80.126197,138.721953,158.147089,105.876611,103.527854,29.725692,14.188700,138.300009,0.417641,80.276640,55.473615,156.407025,138.766349,154.486326,138.285247,78.914534,136.452657,-0.000701,0.001021,32.000000,-235.821135,138.632743,-0.616541,24.726217,0.677709,496035.751959,0.966704,35.210479,19.840906,2.537750,0.050620,0.038200,182.111947,32.000000,194.861226,183.077195,186.447220,164.852271,32.000000,161.039429,67.699523,59.845572,94.830318,82.952979,53.856349,58.720655,50.551006,17.294105,52.022248,59.546310,36.689815
54.631138,80.115996,138.783247,158.153240,105.906071,103.512935,29.685197,14.191839,138.322925,0.416935,80.266454,55.609791,156.403879,138.818590,154.429814,138.272903,78.941620,136.462816,-0.000699,0.001063,32.000000,-235.816356,138.768530,-0.616971,24.712238,0.679567,496238.471736,0.966481,35.346373,19.917907,2.546189,0.047729,0.039751,181.508802,32.000000,195.408790,183.405244,183.325409,164.536007,32.000000,161.113686,67.655696,59.842492,94.804102,82.952979,53.878988,58.720655,50.795540,17.294105,51.988174,59.540999,36.848729
54.938746,80.111585,138.740610,158.157993,105.911972,103.507893,29.544442,14.186702,138.298829,0.416227,80.241643,55.534806,156.311187,138.769735,154.478438,138.283901,78.952314,136.471554,-0.000699,0.001117,32.000000,-235.821166,138.611818,-0.617340,24.710009,0.675788,496091.429611,0.961036,35.132823,19.935675,2.534086,0.036781,0.028241,180.932630,32.000000,195.826621,183.279270,181.328543,164.785675,32.000000,160.888378,67.654651,59.849837,94.772271,82.952979,53.843263,58.720655,50.894289,17.294105,51.989428,59.542120,36.749903
54.598990,80.111585,138.740547,158.157993,105.916371,103.507926,29.748501,14.187130,138.236497,0.415406,80.196685,55.598422,156.384345,138.739984,154.524896,138.188823,78.979641,136.438355,-0.000699,0.001185,32.000000,-235.821393,138.665599,-0.617468,24.676597,0.678053,496011.106570,0.964325,35.229848,19.913491,2.540369,0.048576,0.035448,180.981143,32.000000,195.995022,182.424973,182.453326,165.611495,32.000000,160.181783,67.656635,59.870740,94.745484,82.952979,53.867248,58.720655,50.812488,17.294105,51.975325,59.552201,36.828552
54.497688,80.109931,138.766058,158.156874,105.898285,103.507904,29.827052,14.191126,138.188029,0.414729,80.139616,55.567818,156.393687,138.724079,154.507014,138.243343,78.927843,136.488058,-0.000698,0.001244,32.000000,-235.819201,138.685911,-0.617082,24.689107,0.673242,495799.495392,0.962936,34.929420,19.907012,2.525369,0.044511,0.031324,181.562771,32.000000,195.220876,182.357926,185.287770,165.704263,32.000000,159.940213,67.620743,59.844592,94.716381,82.952979,53.831728,58.720655,50.710363,17.294105,51.970779,59.543871,36.630607
55.069293,80.120683,138.744959,158.155197,105.892545,103.505074,29.601708,14.197690,138.278110,0.414140,80.186918,55.573408,156.418216,138.824604,154.552413,138.217637,78.909034,136.412349,-0.000698,0.001320,32.000000,-235.810833,138.664086,-0.616775,24.669831,0.679247,495922.394822,0.962835,35.256447,19.863669,2.541083,0.043969,0.035910,181.999822,32.000000,194.774013,182.747203,186.938478,165.245924,32.000000,160.560992,67.629888,59.834922,94.721295,82.952979,53.861276,58.720655,50.535001,17.294105,52.009321,59.546261,36.552471
55.157562,80.122613,138.691005,158.159670,105.875888,103.497447,29.750522,14.189842,138.269444,0.413441,80.269936,55.536970,156.416823,138.754767,154.465873,138.192024,78.902436,136.420661,-0.000698,0.001374,32.000000,-235.817043,138.694090,-0.616755,24.671798,0.680550,496076.204936,0.962244,35.352602,19.939444,2.546274,0.045691,0.031129,182.100357,32.000000,195.059526,183.307831,185.753941,164.719247,32.000000,161.238543,67.616284,59.856471,94.709975,82.952979,53.829710,58.720655,50.992451,17.294105,52.010625,59.546054,36.814172
54.449756,80.122613,138.687466,158.159670,105.883763,103.494873,29.785343,14.192696,138.236015,0.412924,80.332217,55.529753,156.394578,138.716676,154.454171,138.298858,78.966889,136.423352,-0.000697,0.001397,32.000000,-235.814189,138.712118,-0.616742,24.671116,0.672423,495814.889601,0.958578,34.813272,19.921726,2.519461,0.047275,0.028777,181.259104,32.000000,195.579212,183.597424,182.404272,164.648913,32.000000,160.768764,67.622558,59.866584,94.712797,82.952979,53.839836,58.720655,50.918335,17.294105,52.018648,59.534636,36.701260
54.719549,80.120131,138.777841,158.164982,105.885114,103.488547,29.616214,14.190983,138.150459,0.412311,80.326228,55.520406,156.349022,138.814471,154.503871,138.239288,78.957565,136.404989,-0.000697,0.001464,32.000000,-235.817704,138.614305,-0.617019,24.675863,0.670724,495748.514115,0.952049,34.730645,19.932336,2.514451,0.049333,0.046698,180.844788,32.000000,195.964175,182.932335,181.340053,165.098413,32.000000,160.763647,67.669301,59.888984,94.706058,82.952979,53.834034,58.720655,50.416061,17.294105,52.011344,59.541028,36.716300
54.790109,80.123991,138.681806,158.172531,105.865711,103.476836,29.689412,14.193552,138.266780,0.411782,80.206068,55.544254,156.385121,138.838573,154.546485,138.343393,78.952977,136.452775,-0.000697,0.001518,32.000000,-235.813496,138.653584,-0.617486,24.676859,0.681295,495977.506480,0.964427,35.411610,19.869181,2.547072,0.051720,0.048388,181.159978,32.000000,195.910475,182.282279,183.229069,165.707101,32.000000,160.197776,67.679543,59.889242,94.685422,82.952979,53.833786,58.720655,50.704291,17.294105,52.026051,59.544303,36.762008
54.784927,80.126197,138.765630,158.177005,105.869223,103.474280,29.781505,14.190698,138.277655,0.411449,80.237834,55.579573,156.430163,138.826910,154.553035,138.205918,78.935337,136.491058,-0.000697,0.001578,32.000000,-235.815695,138.612551,-0.617613,24.677358,0.677539,495821.527707,0.964648,35.148775,19.869644,2.536166,0.057155,0.061182,181.832223,32.000000,195.039785,182.432093,185.987662,165.711899,32.000000,159.712692,67.715454,59.890212,94.694306,82.952979,53.833168,58.720655,50.863117,17.294105,52.027391,59.550401,36.662889
54.446212,80.126197,138.675667,158.177005,105.898420,103.469195,29.619134,14.191839,138.189070,0.410939,80.258763,55.550014,156.409002,138.768510,154.527285,138.294416,78.909232,136.405845,-0.000696,0.001641,32.000000,-235.814717,138.644693,-0.617730,24.689605,0.675873,495743.552391,0.960816,35.084705,19.897290,2.531147,0.050483,0.044256,181.956898,32.000000,194.794977,182.981148,187.095255,165.056343,32.000000,160.853361,67.683395,59.862471,94.708988,82.952979,53.826942,58.720655,50.929525,17.294105,52.036410,59.536780,36.620042
54.631306,80.135295,138.696261,158.182317,105.899936,103.460340,29.614657,14.187844,138.213675,0.410622,80.347473,55.513206,156.425372,138.706604,154.459306,138.240386,78.888264,136.465677,-0.000697,0.001701,32.000000,-235.822975,138.646571,-0.618276,24.690051,0.676376,495772.147125,0.957926,35.091896,19.933398,2.532916,0.042745,0.032054,181.904559,32.000000,195.184952,183.349272,185.003956,164.667052,32.000000,161.143701,67.675639,59.873542,94.692426,82.952979,53.823584,58.720655,50.621639,17.294105,52.069413,59.548454,36.852617
54.567872,80.139706,138.651508,158.182037,105.879239,103.451390,29.789795,14.187844,138.168567,0.410368,80.384848,55.591988,156.403533,138.677242,154.469960,138.251143,78.919393,136.441680,-0.000696,0.001747,32.000000,-235.821008,138.644776,-0.618641,24.721968,0.680606,495975.492575,0.969676,35.418622,19.918391,2.547021,0.033194,0.021311,181.109541,32.000000,195.808831,183.606714,181.933657,164.569976,32.000000,161.044410,67.699004,59.897966,94.709694,82.952979,53.818400,58.720655,50.854260,17.294105,52.086200,59.545385,36.824737
55.363628,80.148253,138.737179,158.180080,105.827580,103.446055,29.849621,14.188557,138.219946,0.409795,80.317427,55.570448,156.387503,138.668820,154.548495,138.181613,78.963467,136.406971,-0.000697,0.001798,32.000000,-235.818491,138.642879,-0.618990,24.726505,0.677883,495890.537959,0.966174,35.248985,19.968227,2.538769,0.046753,0.038695,180.866684,32.000000,196.079643,182.764317,181.546647,165.417909,32.000000,160.537486,67.705885,59.905752,94.763468,82.952979,53.817830,58.720655,51.043840,17.294105,52.087710,59.552712,36.710578
54.360133,80.148253,138.684298,158.180080,105.832387,103.443293,29.591906,14.191126,138.180838,0.409203,80.195804,55.509503,156.410610,138.731909,154.581871,138.192493,78.921280,136.380809,-0.000697,0.001823,32.000000,-235.821823,138.549837,-0.619372,24.711215,0.677672,495824.699153,0.961641,35.314600,19.925520,2.540900,0.061145,0.039146,181.307357,32.000000,195.735501,182.242842,184.158448,165.913958,32.000000,160.015654,67.701810,59.927677,94.726871,82.952979,53.824125,58.720655,50.991515,17.294105,52.118973,59.527702,36.855038
54.568739,80.158454,138.706850,158.185392,105.860888,103.443064,29.562959,14.188843,138.186236,0.408776,80.218166,55.513230,156.437463,138.770081,154.575487,138.233399,78.904418,136.495079,-0.000697,0.001846,32.000000,-235.822140,138.615754,-0.619006,24.734058,0.666157,495308.824771,0.944618,34.559290,19.864697,2.505926,0.052181,0.036640,181.995680,32.000000,194.936439,182.619530,186.698711,165.603789,32.000000,160.112715,67.701448,59.874394,94.752244,82.952979,53.808025,58.720655,50.768909,17.294105,52.156051,59.536485,36.697665
55.020890,80.139706,138.733273,158.190984,105.891684,103.443090,29.658164,14.186987,138.232595,0.408325,80.214753,55.531192,156.446204,138.768715,154.532409,138.222743,78.879218,136.369978,-0.000696,0.001914,32.000000,-235.825634,138.615041,-0.618638,24.728892,0.681221,495901.540853,0.972056,35.523958,19.894259,2.551213,0.051947,0.036279,182.174555,32.000000,194.820504,183.228852,186.767850,164.881156,32.000000,161.040232,67.669889,59.873619,94.729913,82.952979,53.838232,58.720655,50.588192,17.294105,52.092634,59.544844,36.840365
55.270583,80.126197,138.688344,158.196576,105.933654,103.444096,29.763152,14.189271,138.179800,0.408199,80.328475,55.572461,156.484913,138.707216,154.465634,138.219322,78.948336,136.465635,-0.000697,0.001979,32.000000,-235.817941,138.637392,-0.618587,24.719162,0.677599,495840.358493,0.968970,35.332511,19.966255,2.541874,0.054652,0.043389,181.556477,32.000000,195.474780,183.522365,183.656990,164.553378,32.000000,161.144645,67.675939,59.892745,94.751429,82.952979,53.804047,58.720655,51.021321,17.294105,52.094144,59.540822,36.700086
54.335029,80.126197,138.740632,158.196576,105.992448,103.435165,29.673566,14.190412,138.219513,0.407627,80.372770,55.571816,156.365394,138.672470,154.507415,138.286307,78.961811,136.383687,-0.000698,0.002036,32.000000,-235.816636,138.604760,-0.619447,24.741323,0.671103,495627.282009,0.957146,34.878707,19.931094,2.521465,0.046448,0.040355,180.937842,32.000000,195.908558,183.353698,181.629023,164.837837,32.000000,161.073428,67.644487,59.897957,94.739665,82.952979,53.836149,58.720655,51.016543,17.294105,52.048624,59.540930,36.545648
54.685895,80.135846,138.722102,158.201329,105.978751,103.431262,29.651906,14.191554,138.195648,0.407037,80.204747,55.557851,156.370070,138.723528,154.580213,138.262187,78.958624,136.379605,-0.000698,0.002092,32.000000,-235.815822,138.621728,-0.619584,24.769096,0.667418,495348.548988,0.949037,34.626114,19.908133,2.509261,0.046722,0.035651,181.044490,32.000000,196.099836,182.534788,182.344785,165.541983,32.000000,160.357163,67.665036,59.923317,94.712341,82.952979,53.789741,58.720655,50.344537,17.294105,52.083546,59.544087,36.837283
54.960614,80.127851,138.676860,158.201608,105.976582,103.438895,29.661393,14.187130,138.263300,0.406469,80.093410,55.508756,156.435799,138.805398,154.579874,138.208055,78.937497,136.427744,-0.000697,0.002153,32.000000,-235.821065,138.605720,-0.619964,24.747171,0.680983,495765.938388,0.969741,35.526208,19.855118,2.553429,0.051348,0.032075,181.597602,32.000000,195.343090,182.495592,184.859424,165.614034,32.000000,160.141073,67.688796,59.916221,94.693202,82.952979,53.810596,58.720655,50.621331,17.294105,52.057238,59.536091,36.785633
55.449219,80.095870,138.775387,158.194619,105.973862,103.441463,29.812971,14.190127,138.242435,0.406275,80.094510,55.520850,156.436003,138.769245,154.592186,138.227839,78.879898,136.388462,-0.000697,0.002209,32.000000,-235.819708,138.589954,-0.619962,24.741743,0.674852,495582.924776,0.963639,35.196912,19.856334,2.536707,0.056902,0.036249,182.086398,32.000000,194.826448,182.714085,186.890454,165.429715,32.000000,160.359423,67.664887,59.879909,94.688242,82.952979,53.815409,58.720655,50.955736,17.294105,52.058620,59.543261,36.580571
54.317361,80.095870,138.624203,158.194619,106.007451,103.438923,29.660652,14.185989,138.189593,0.406033,80.182704,55.639514,156.457076,138.778809,154.508872,138.282046,78.894111,136.376651,-0.000697,0.002308,32.000000,-235.821715,138.659073,-0.619857,24.702876,0.671157,495508.069239,0.958122,34.924689,19.900692,2.523204,0.041634,0.083300,182.182023,32.000000,195.088674,183.336929,186.197321,164.688943,32.000000,161.165292,67.650249,59.891594,94.729621,82.952979,53.790705,58.720655,51.014412,17.294105,51.948668,59.547942,36.739998
54.657555,80.078225,138.767364,158.195457,106.010592,103.440187,29.656616,14.188129,138.248609,0.405618,80.215264,55.620050,156.413109,138.765289,154.505291,138.311893,78.932692,136.468084,-0.000697,0.002372,32.000000,-235.824820,138.630703,-0.619981,24.665477,0.664562,495336.773966,0.944017,34.425248,19.939335,2.502747,0.046755,0.027849,181.393167,32.000000,195.748122,183.567757,182.991572,164.537421,32.000000,161.323676,67.653386,59.924578,94.721548,82.952979,53.813077,58.720655,50.390324,17.294105,51.888343,59.542612,36.613953
55.064223,80.074917,138.650564,158.192661,106.024877,103.441454,29.582143,14.188129,138.269366,0.405064,80.224493,55.597634,156.343566,138.789106,154.541541,138.240835,78.941588,136.380750,-0.000697,0.002433,32.000000,-235.821214,138.710814,-0.619984,24.674342,0.681657,495885.852049,0.970469,35.512993,19.919421,2.552116,0.054463,0.041664,180.970563,32.000000,195.946769,183.176009,181.472792,164.806033,32.000000,160.851297,67.646644,59.910633,94.691978,82.952979,53.797653,58.720655,50.542306,17.294105,51.877695,59.546526,36.751370
54.748214,80.069954,138.778781,158.192941,106.048880,103.435121,29.744057,14.191554,138.191726,0.404468,80.103651,55.601059,156.370643,138.821730,154.559219,138.292501,78.952748,136.492077,-0.000696,0.002523,32.000000,-235.819592,138.704613,-0.619734,24.605446,0.678311,495615.508960,0.963976,35.166607,19.924960,2.538851,0.048765,0.031357,181.126593,32.000000,196.113615,182.430546,182.897723,165.550176,32.000000,160.319510,67.671908,59.907575,94.667052,82.952979,53.818746,58.720655,50.727070,17.294105,51.878505,59.539671,36.846527
54.728672,80.069954,138.726287,158.192941,106.070919,103.436394,29.608837,14.190698,138.213914,0.404087,80.145599,55.515085,156.424349,138.767042,154.611911,138.322611,78.957276,136.457920,-0.000697,0.002591,32.000000,-235.815203,138.567030,-0.619213,24.621758,0.671373,495385.664515,0.958610,34.772366,19.873922,2.517979,0.060414,0.046396,181.902018,32.000000,195.272254,182.554255,185.562503,165.714435,32.000000,159.962483,67.683666,59.923642,94.667467,82.952979,53.815152,58.720655,50.758430,17.294105,51.862038,59.527348,36.804121
54.588856,80.068024,138.796303,158.192102,106.065373,103.437622,29.670047,14.191126,138.189500,0.403614,80.167761,55.587473,156.460881,138.840388,154.618257,138.310816,78.895464,136.465694,-0.000697,0.002650,32.000000,-235.817561,138.730127,-0.618714,24.660547,0.678612,495493.106644,0.959337,35.070991,19.916478,2.534855,0.050019,0.032873,182.169241,32.000000,194.899009,182.895678,187.128536,165.152474,32.000000,160.619039,67.661933,59.888687,94.680949,82.952979,53.803563,58.720655,50.449588,17.294105,51.856083,59.552515,36.741172
54.920359,80.078225,138.758277,158.191264,106.030798,103.436296,30.020273,14.189984,138.226930,0.403154,80.186660,55.612809,156.444580,138.769102,154.514889,138.293865,78.909595,136.457043,-0.000698,0.002746,32.000000,-235.820342,138.753296,-0.618659,24.675207,0.678184,495499.683670,0.964106,35.089810,19.895473,2.534801,0.066925,0.041530,181.973065,32.000000,195.246233,183.371492,185.458408,164.728997,32.000000,161.409905,67.633980,59.870973,94.642810,82.952979,53.827009,58.720655,50.627022,17.294105,51.892256,59.545946,36.838237
55.209814,80.075468,138.767483,158.188747,106.042035,103.438873,29.632706,14.188985,138.269895,0.402686,80.275616,55.646409,156.433623,138.787678,154.544395,138.288629,78.932386,136.495875,-0.000699,0.002762,32.000000,-235.815440,138.780034,-0.618809,24.746306,0.679599,495698.518287,0.964816,35.222665,19.961034,2.542576,0.050155,0.057151,181.294475,32.000000,195.826853,183.651789,182.268312,164.563440,32.000000,161.103251,67.648949,59.906661,94.680923,82.952979,53.836854,58.720655,50.477433,17.294105,51.893102,59.531420,36.832588
54.417095,80.075468,138.755897,158.188747,106.000949,103.454100,29.604123,14.190555,138.196120,0.402116,80.246306,55.617603,156.358388,138.853194,154.557154,138.314482,78.939365,136.460226,-0.000699,0.002793,32.000000,-235.816821,138.752072,-0.619127,24.749322,0.674041,495505.421937,0.947285,34.913718,19.942731,2.526536,0.045187,0.033682,181.052633,32.000000,196.005894,182.970510,181.404086,165.189654,32.000000,160.674433,67.666725,59.901923,94.664390,82.952979,53.820835,58.720655,50.930005,17.294105,51.884349,59.547775,36.670152
54.640279,80.083739,138.803601,158.187909,105.994847,103.466086,29.631459,14.190555,138.275551,0.401656,80.165409,55.572771,156.408707,138.820405,154.581099,138.276997,78.974377,136.579228,-0.000700,0.002827,32.000000,-235.817149,138.685014,-0.619776,24.749846,0.667874,495318.512112,0.954193,34.633497,19.938671,2.513457,0.066939,0.040739,181.411795,32.000000,195.931374,182.412445,183.779922,165.931371,32.000000,159.941737,67.663098,59.924720,94.679023,82.952979,53.819604,58.720655,50.582990,17.294105,51.913928,59.528450,36.875214
54.953175,80.098351,138.735655,158.187629,105.956865,103.469935,29.759286,14.189984,138.289363,0.400983,80.196988,55.672424,156.429404,138.723426,154.564383,138.294191,78.882240,136.474347,-0.000699,0.002844,32.000000,-235.815097,138.780707,-0.620267,24.740012,0.679636,495790.654819,0.970470,35.396052,19.914496,2.549859,0.041783,0.115629,181.956624,32.000000,195.057286,182.514236,186.384354,165.739618,32.000000,159.951311,67.655949,59.858288,94.681268,82.952979,53.815365,58.720655,50.592790,17.294105,51.965596,59.544441,36.636477
54.611704,80.110206,138.777253,158.194619,105.961565,103.473592,29.813184,14.185846,138.281302,0.400681,80.258900,55.593077,156.444940,138.750608,154.560657,138.248167,78.895001,136.511998,-0.000699,0.002858,32.000000,-235.822678,138.675899,-0.620278,24.694719,0.676625,495674.605297,0.965382,35.188777,19.936875,2.540316,0.050496,0.047476,182.306199,32.000000,194.875617,183.171596,186.944016,165.007115,32.000000,161.171928,67.668912,59.876832,94.713156,82.952979,53.797765,58.720655,50.585983,17.294105,51.966659,59.536849,36.878736
54.489157,80.110206,138.805902,158.194619,105.932101,103.480721,29.809350,14.189413,138.253163,0.400138,80.329897,55.641477,156.489631,138.782723,154.518422,138.246845,78.928424,136.595880,-0.000699,0.002852,32.000000,-235.819766,138.706878,-0.620254,24.658527,0.671915,495730.611588,0.955327,34.902332,19.978432,2.524616,0.052202,0.078171,181.862494,32.000000,195.457430,183.423156,184.491328,164.700321,32.000000,161.212787,67.675730,59.911013,94.727032,82.952979,53.833152,58.720655,50.887725,17.294105,52.008992,59.523601,36.854598
54.814395,80.123440,138.790962,158.200770,105.950418,103.488303,29.624009,14.189842,138.179717,0.399585,80.332696,55.604707,156.389880,138.861778,154.512659,138.233909,78.952593,136.416417,-0.000699,0.002851,32.000000,-235.820813,138.643674,-0.620568,24.617851,0.678524,495917.592971,0.960179,35.242804,19.983833,2.541163,0.054473,0.038847,181.099171,32.000000,195.940844,183.625098,181.625256,164.605179,32.000000,160.966971,67.661488,59.908396,94.722950,82.952979,53.802344,58.720655,50.744631,17.294105,52.056205,59.545444,36.677562
54.683841,80.127851,138.771490,158.203845,105.959176,103.493352,29.635462,14.186845,138.229184,0.399268,80.275917,55.633548,156.366725,138.765636,154.565509,138.282577,78.941721,136.344369,-0.000700,0.002856,32.000000,-235.825613,138.728620,-0.621085,24.627948,0.681564,495950.755233,0.962728,35.361121,19.990857,2.547404,0.051397,0.027522,181.034470,32.000000,196.125107,182.688864,181.792073,165.587823,32.000000,160.781907,67.653027,59.898597,94.691302,82.952979,53.820850,58.720655,50.769614,17.294105,52.072863,59.538806,36.832001
54.543692,80.123440,138.761961,158.211953,105.979403,103.497169,29.790362,14.190841,138.280413,0.398812,80.169508,55.659960,156.449413,138.888714,154.599573,138.307108,78.979331,136.424598,-0.000701,0.002849,32.000000,-235.821125,138.675999,-0.621402,24.674919,0.677792,495785.072427,0.962577,35.060788,19.880130,2.532017,0.041102,0.037411,181.654318,32.000000,195.577884,182.483200,184.689068,165.670665,32.000000,160.152865,67.646797,59.890209,94.714132,82.952979,53.804170,58.720655,50.643722,17.294105,52.074245,59.541609,36.701920
55.390714,80.123440,138.821143,158.211953,106.016381,103.500984,29.765799,14.190270,138.294878,0.398325,80.221988,55.642171,156.462955,138.782437,154.622606,138.323161,78.932494,136.470714,-0.000703,0.002860,32.000000,-235.818582,138.689134,-0.621709,24.723699,0.679404,495903.567134,0.964772,35.190896,19.856229,2.537706,0.042450,0.038417,182.184783,32.000000,194.953409,182.739036,186.837934,165.514211,32.000000,160.172389,67.672126,59.884695,94.737481,82.952979,53.835032,58.720655,50.329751,17.294105,52.060271,59.534882,36.806982
55.377712,80.119580,138.810715,158.217545,105.979033,103.497217,29.662420,14.185989,138.240749,0.398047,80.300513,55.504204,156.458396,138.805235,154.540468,138.338763,78.933683,136.405055,-0.000702,0.002898,32.000000,-235.822043,138.667395,-0.621676,24.751394,0.680184,495915.826529,0.962475,35.321676,19.857340,2.544052,0.046788,0.033104,182.212736,32.000000,194.957612,183.293849,186.455580,164.894506,32.000000,161.359166,67.616336,59.849804,94.718085,82.952979,53.812644,58.720655,50.978138,17.294105,52.048182,59.548778,36.838971
55.217111,80.127024,138.817132,158.213631,105.964314,103.498489,29.635251,14.193267,138.260938,0.397517,80.324092,55.596111,156.489507,138.870097,154.540623,138.249232,78.952948,136.450368,-0.000703,0.002912,32.000000,-235.811815,138.722968,-0.621583,24.751394,0.666584,495586.240844,0.947216,34.508625,19.926427,2.506217,0.049202,0.040310,181.645374,32.000000,195.610347,183.575202,183.555707,164.572722,32.000000,161.226439,67.631071,59.907095,94.747088,82.952979,53.829355,58.720655,50.427251,17.294105,52.075335,59.528283,36.699940
54.612093,80.120958,138.781741,158.213910,105.999005,103.507547,29.657254,14.189842,138.247380,0.397230,80.376248,55.532585,156.376803,138.835352,154.540420,138.234887,78.997748,136.486937,-0.000704,0.002918,32.000000,-235.817043,138.707958,-0.621638,24.743998,0.665941,495566.724337,0.950717,34.517173,19.893558,2.506617,0.039398,0.031995,181.125346,32.000000,195.996258,183.388706,181.241345,164.932260,32.000000,160.837420,67.620860,59.898049,94.775769,82.952979,53.793632,58.720655,50.607202,17.294105,52.076708,59.548542,36.767144
55.225164,80.120958,138.768401,158.213910,106.018350,103.514017,29.798331,14.185846,138.153167,0.396824,80.294767,55.600061,156.397017,138.758112,154.606842,138.278807,78.986592,136.440825,-0.000703,0.002879,32.000000,-235.823661,138.636089,-0.621678,24.699912,0.668366,495628.956991,0.954646,34.678072,19.896158,2.514024,0.051299,0.032022,181.047488,32.000000,196.108650,182.537822,182.689505,165.880310,32.000000,160.213939,67.623582,59.904576,94.737393,82.952979,53.813677,58.720655,50.408234,17.294105,52.056965,59.549044,36.835302
55.306869,80.135019,138.739003,158.222298,106.000444,103.522929,29.728848,14.188415,138.240233,0.396583,80.282189,55.566569,156.448050,138.743226,154.567937,138.286754,78.969804,136.486326,-0.000704,0.002812,32.000000,-235.818142,138.613694,-0.621459,24.670146,0.677427,495891.286552,0.965563,35.253180,19.868998,2.541227,0.043517,0.033950,181.816734,32.000000,195.376735,182.436849,185.568428,165.896310,32.000000,160.011826,67.604931,59.878193,94.721306,82.952979,53.788031,58.720655,50.945546,17.294105,52.107171,59.540133,36.847701
54.612261,80.150458,138.807333,158.229847,105.994619,103.534314,29.583601,14.197976,138.180660,0.396345,80.287410,55.584739,156.456927,138.776767,154.602564,138.332334,78.931143,136.431734,-0.000706,0.002709,32.000000,-235.815137,138.630597,-0.620973,24.648037,0.669472,495623.508187,0.949398,34.664302,19.857909,2.512775,0.046364,0.046101,182.193884,32.000000,194.858327,182.917851,187.242637,165.299303,32.000000,160.372426,67.605977,59.854889,94.766798,82.952979,53.820798,58.720655,50.788822,17.294105,52.162266,59.534360,36.666704
54.701588,80.160659,138.701576,158.231524,106.042744,103.543207,29.635082,14.194265,138.208330,0.395921,80.370544,55.535384,156.498548,138.774688,154.560660,138.259846,78.960387,136.370563,-0.000706,0.002668,32.000000,-235.816061,138.616771,-0.620927,24.618454,0.668996,495677.213412,0.950195,34.600259,19.896649,2.508531,0.041570,0.029604,182.254740,32.000000,195.071813,183.464835,185.723751,164.795556,32.000000,161.208764,67.594016,59.872216,94.769716,82.952979,53.776428,58.720655,50.692891,17.294105,52.163892,59.533810,36.671913
54.793817,80.160659,138.783947,158.231524,106.093755,103.546244,29.779999,14.187130,138.140396,0.395702,80.378550,55.604919,156.461322,138.698061,154.530156,138.304375,78.962304,136.395912,-0.000706,0.002598,32.000000,-235.820902,138.674410,-0.620774,24.626164,0.680430,496190.322563,0.968285,35.282518,19.908972,2.541688,0.049041,0.029461,181.354513,32.000000,195.828703,183.602535,182.597170,164.764975,32.000000,161.162290,67.598338,59.918156,94.766760,82.952979,53.811469,58.720655,50.677918,17.294105,52.201030,59.546841,36.612999
54.679251,80.155697,138.690188,158.229008,106.134335,103.546215,29.810050,14.189271,138.099879,0.395481,80.381433,55.552481,156.415575,138.721408,154.598577,138.285818,78.999693,136.403603,-0.000706,0.002562,32.000000,-235.818105,138.551571,-0.620315,24.681003,0.679415,496141.752879,0.964986,35.206605,19.850206,2.535604,0.048774,0.033648,181.138891,32.000000,195.928748,183.178381,181.595679,165.044720,32.000000,160.750707,67.646949,59.929000,94.813564,82.952979,53.783915,58.720655,50.844086,17.294105,52.185509,59.547362,36.746454
54.564545,80.152940,138.743113,158.225373,106.115490,103.548745,29.481946,14.194123,138.163405,0.395038,80.250591,55.690694,156.451991,138.764758,154.607454,138.157353,78.998694,136.374664,-0.000706,0.002513,32.000000,-235.811614,138.592155,-0.620125,24.672873,0.678280,496104.404870,0.958553,35.117805,19.860526,2.532840,0.051641,0.037465,181.303884,32.000000,195.959446,182.437923,183.486846,165.693129,32.000000,160.349237,67.608443,59.924155,94.739200,82.952979,53.793335,58.720655,50.832954,17.294105,52.177614,59.544412,36.782698
54.797191,80.155421,138.734922,158.227610,106.095301,103.552284,29.648173,14.189128,138.281806,0.394725,80.239507,55.644765,156.487070,138.726975,154.616885,138.189518,78.934151,136.454228,-0.000707,0.002438,32.000000,-235.818248,138.673471,-0.620432,24.721837,0.677980,496083.292143,0.959767,35.223165,19.826846,2.536432,0.047666,0.047362,182.006519,32.000000,195.130070,182.495452,185.996495,165.870929,32.000000,160.155978,67.631298,59.888425,94.772172,82.952979,53.765622,58.720655,50.744150,17.294105,52.179267,59.549890,36.737210
54.520704,80.155421,138.765716,158.227610,106.111376,103.552630,29.710597,14.193980,138.227493,0.394301,80.286875,55.649617,156.487486,138.784516,154.615410,138.239026,78.936351,136.417617,-0.000707,0.002344,32.000000,-235.816346,138.631823,-0.621123,24.735789,0.680215,496153.138718,0.972693,35.331045,19.813879,2.542734,0.039772,0.028343,182.319354,32.000000,194.782606,183.173988,187.233472,165.117374,32.000000,160.916524,67.625099,59.900227,94.786026,82.952979,53.798919,58.720655,50.865096,17.294105,52.189558,59.529630,36.838017
55.163747,80.144393,138.751017,158.233202,106.084510,103.551386,29.876798,14.187273,138.153450,0.394011,80.322491,55.670524,156.534402,138.748120,154.558382,138.318534,78.954617,136.420378,-0.000707,0.002272,32.000000,-235.824693,138.655953,-0.620967,24.719293,0.675375,496181.358907,0.962794,35.109320,19.916816,2.531789,0.045300,0.032705,182.074980,32.000000,195.330396,183.491161,185.010086,164.727608,32.000000,161.543767,67.622720,59.943603,94.791870,82.952979,53.777323,58.720655,50.900577,17.294105,52.152886,59.548552,36.718135
54.466111,80.130608,138.791517,158.233202,106.039610,103.551866,29.425259,14.189413,138.214101,0.393623,80.299309,55.663893,156.437395,138.779297,154.536066,138.275204,78.913175,136.378607,-0.000707,0.002228,32.000000,-235.819766,138.526913,-0.620721,24.728315,0.679299,496322.221263,0.966097,35.375858,19.896952,2.545193,0.053860,0.043303,181.222298,32.000000,195.886268,183.657808,181.879101,164.713021,32.000000,161.099629,67.609831,59.931855,94.768102,82.952979,53.807490,58.720655,50.899296,17.294105,52.106557,59.547352,36.560908
54.728080,80.119856,138.745620,158.229008,106.021497,103.541741,29.577311,14.192696,138.243370,0.393334,80.215211,55.584332,156.394773,138.900357,154.567890,138.299836,78.931818,136.514114,-0.000708,0.002169,32.000000,-235.816975,138.662844,-0.620168,24.713681,0.670043,495929.868217,0.948455,34.746505,19.880018,2.515257,0.053627,0.041847,181.056179,32.000000,196.013142,182.822154,181.484408,165.404481,32.000000,160.523241,67.615700,59.923499,94.753349,82.952979,53.771683,58.720655,50.379011,17.294105,52.107969,59.542730,36.860614
54.879921,80.119856,138.795792,158.229008,106.022894,103.539199,29.867531,14.190983,138.243455,0.392918,80.049214,55.576610,156.453715,138.879559,154.615994,138.257868,78.966830,136.425068,-0.000710,0.002106,32.000000,-235.813278,138.633558,-0.619694,24.702508,0.680411,496359.111841,0.976466,35.403796,19.901301,2.548218,0.056561,0.041872,181.617301,32.000000,195.823352,182.392554,184.254959,165.869641,32.000000,160.326967,67.636975,59.920613,94.750643,82.952979,53.803305,58.720655,50.641068,17.294105,52.071949,59.542759,36.865676
55.446209,80.097524,138.727156,158.222298,106.080516,103.546807,29.796737,14.188985,138.274962,0.392423,80.094296,55.599140,156.496083,138.782947,154.648242,138.330514,78.925253,136.490651,-0.000710,0.002031,32.000000,-235.816588,138.635149,-0.619560,24.660311,0.676553,496123.931914,0.966248,35.140282,19.948037,2.535182,0.071180,0.036652,182.113094,32.000000,194.965948,182.704965,186.569995,165.657698,32.000000,160.131552,67.648723,59.905172,94.782787,82.952979,53.815333,58.720655,50.649281,17.294105,51.995583,59.540094,36.726058
54.473174,80.073538,138.779517,158.221459,106.084264,103.551884,29.683828,14.187986,138.290960,0.392024,80.156434,55.632578,156.517619,138.876073,154.602858,138.316477,78.915244,136.527524,-0.000710,0.001957,32.000000,-235.818734,138.664498,-0.620170,24.633377,0.674841,495961.407866,0.953943,34.994200,19.870068,2.529081,0.039909,0.044629,182.278691,32.000000,194.970271,183.320995,186.609931,164.994772,32.000000,160.956195,67.641670,59.925772,94.808034,82.952979,53.796075,58.720655,50.878914,17.294105,51.913310,59.539661,36.843740
54.853709,80.062786,138.723455,158.212512,106.066699,103.550583,29.670559,14.191554,138.234710,0.391755,80.266772,55.610318,156.511851,138.837227,154.569454,138.324934,78.971087,136.507912,-0.000710,0.001887,32.000000,-235.820739,138.731860,-0.620430,24.606259,0.667224,495756.613698,0.945553,34.429771,19.943285,2.502013,0.043937,0.037416,181.684872,32.000000,195.610315,183.504176,183.952500,164.735990,32.000000,161.243693,67.650291,59.934053,94.803611,82.952979,53.795573,58.720655,50.415923,17.294105,51.914105,59.543477,36.753498
54.865293,80.062786,138.817217,158.212512,106.084841,103.551817,29.771218,14.196549,138.262913,0.391368,80.280436,55.597444,156.427242,138.760332,154.557297,138.317379,78.971320,136.492501,-0.000713,0.001834,32.000000,-235.812303,138.757250,-0.620861,24.623516,0.682758,496275.917067,0.967686,35.339899,19.971079,2.547667,0.048869,0.038753,181.028240,32.000000,196.014566,183.535982,181.400712,164.660135,32.000000,161.114585,67.639420,59.926860,94.814322,82.952979,53.804656,58.720655,50.631306,17.294105,51.877469,59.538668,36.812338
54.526809,80.068300,138.741978,158.213071,106.071374,103.553147,29.821490,14.195693,138.354399,0.390889,80.145676,55.721340,156.450000,138.909553,154.610378,138.351074,78.931901,136.522008,-0.000712,0.001780,32.000000,-235.811356,138.702714,-0.621378,24.642582,0.677455,495945.483047,0.960746,34.962327,19.905776,2.528971,0.051371,0.032729,181.127411,32.000000,196.045794,182.650901,182.173303,165.563829,32.000000,160.368213,67.660342,59.937478,94.782865,82.952979,53.786555,58.720655,50.383277,17.294105,51.897323,59.543222,36.774554
55.357582,80.075468,138.770050,158.212792,106.074364,103.554418,29.608791,14.187986,138.219538,0.390303,80.119547,55.647522,156.464897,138.872484,154.643470,138.341413,78.936755,136.567192,-0.000711,0.001745,32.000000,-235.819554,138.709040,-0.621696,24.654357,0.677318,495944.595002,0.957288,34.951192,19.898110,2.530146,0.042410,0.056454,181.812127,32.000000,195.464359,182.472872,185.106025,165.898118,32.000000,159.956452,67.672601,59.935572,94.806986,82.952979,53.787814,58.720655,50.312577,17.294105,51.922964,59.534567,36.829286
54.788469,80.070506,138.738551,158.214469,106.084621,103.558291,29.625284,14.188700,138.272225,0.389808,80.140991,55.575626,156.482156,138.879070,154.650553,138.266993,78.879144,136.527095,-0.000711,0.001655,32.000000,-235.815070,138.722480,-0.621299,24.695899,0.681496,496213.893625,0.962183,35.282841,19.951761,2.544473,0.051457,0.035187,182.160861,32.000000,194.922369,182.846788,186.990377,165.431026,32.000000,160.538256,67.635035,59.898917,94.821367,82.952979,53.789334,58.720655,50.939294,17.294105,51.923779,59.541501,36.716741
54.787009,80.070506,138.812401,158.214469,106.076841,103.554533,29.696121,14.184847,138.285043,0.389275,80.261832,55.514920,156.493713,138.865592,154.619382,138.361742,78.898368,136.479494,-0.000711,0.001594,32.000000,-235.825807,138.696437,-0.620667,24.677672,0.668936,495787.438857,0.953239,34.492276,19.968694,2.506794,0.048730,0.035643,182.227828,32.000000,194.962019,183.443258,186.119902,164.835755,32.000000,161.424586,67.642782,59.914715,94.828957,82.952979,53.801899,58.720655,50.665637,17.294105,51.907319,59.543182,36.717328
54.443514,80.074090,138.767828,158.214469,106.116212,103.552567,29.761754,14.189699,138.228279,0.388851,80.257563,55.495731,156.467279,138.805846,154.531587,138.313137,78.915412,136.488590,-0.000711,0.001530,32.000000,-235.816038,138.706837,-0.620652,24.699388,0.676121,496209.554164,0.963557,35.032796,20.006971,2.532258,0.042575,0.034015,181.477903,32.000000,195.641085,183.604444,183.040792,164.754186,32.000000,161.106738,67.647765,59.892866,94.819891,82.952979,53.779929,58.720655,50.416321,17.294105,51.920545,59.544697,36.573307
55.337832,80.085669,138.886613,158.214190,106.100902,103.550271,29.678625,14.194265,138.199994,0.388375,80.323374,55.549354,156.448781,138.842059,154.609913,138.362034,78.936624,136.460835,-0.000710,0.001452,32.000000,-235.814914,138.714993,-0.620950,24.716330,0.677013,496153.389071,0.961252,35.034202,19.964788,2.533674,0.050014,0.033031,181.142343,32.000000,195.965342,183.341976,181.141065,165.079772,32.000000,160.646791,67.686045,59.914704,94.833869,82.952979,53.821793,58.720655,50.323331,17.294105,51.961573,59.547696,36.706543
55.465011,80.096146,138.770508,158.218943,106.085419,103.546466,29.597555,14.190412,138.248605,0.388040,80.209664,55.614699,156.427409,138.823199,154.615356,138.343350,78.939772,136.440494,-0.000711,0.001379,32.000000,-235.817619,138.692703,-0.621535,24.717221,0.681324,496294.713759,0.965734,35.369125,19.952131,2.548840,0.045516,0.033263,181.233648,32.000000,196.008804,182.494896,183.267477,165.752143,32.000000,160.293843,67.685374,59.912347,94.810352,82.952979,53.792779,58.720655,50.888577,17.294105,51.962499,59.542268,36.782991
54.695874,80.096146,138.834522,158.218943,106.068430,103.546058,29.656485,14.194551,138.275624,0.387570,80.214394,55.564908,156.464463,138.882311,154.650602,138.376009,78.918268,136.452632,-0.000711,0.001332,32.000000,-235.817087,138.748399,-0.621973,24.737546,0.668164,495790.201831,0.951354,34.521335,19.917531,2.509795,0.045344,0.027956,181.911589,32.000000,195.134308,182.504526,185.959297,165.831142,32.000000,160.017018,67.672123,59.886793,94.811810,82.952979,53.802369,58.720655,50.709789,17.294105,51.999896,59.547864,36.554599
55.039912,80.106622,138.779214,158.224255,106.073792,103.552492,29.632218,14.191126,138.222678,0.387512,80.271785,55.610215,156.487404,138.869751,154.634246,138.390512,78.882131,136.320736,-0.000711,0.001269,32.000000,-235.813464,138.730943,-0.621714,24.716723,0.665643,495713.372300,0.951557,34.410467,19.904569,2.501947,0.053029,0.044203,182.211421,32.000000,194.840855,183.094874,187.160522,165.142833,32.000000,160.760132,67.697408,59.866536,94.844056,82.952979,53.784542,58.720655,50.442649,17.294105,52.037369,59.537645,36.703608
54.684984,80.119304,138.823690,158.227890,106.083510,103.548788,29.678773,14.181137,138.309280,0.387279,80.350473,55.620205,156.543504,138.849648,154.564479,138.361291,78.901964,136.487863,-0.000711,0.001206,32.000000,-235.826403,138.772838,-0.621648,24.721916,0.676836,496155.479194,0.964271,35.147595,19.931929,2.538300,0.057588,0.031164,182.156657,32.000000,195.245884,183.545143,185.241026,164.624892,32.000000,161.336649,67.693504,59.902914,94.839342,82.952979,53.800914,58.720655,50.698694,17.294105,52.082579,59.538589,36.733835
54.828734,80.126197,138.755026,158.230406,106.082628,103.547542,29.643146,14.180708,138.322254,0.387038,80.386753,55.627412,156.453690,138.822304,154.575104,138.275462,78.934862,136.558771,-0.000711,0.001102,32.000000,-235.829782,138.752994,-0.621160,24.700017,0.672046,496090.674983,0.958556,34.827380,19.904410,2.521429,0.058896,0.039562,181.364153,32.000000,195.967984,183.645192,182.078285,164.648488,32.000000,161.344916,67.687711,59.902527,94.859958,82.952979,53.794513,58.720655,50.630418,17.294105,52.083869,59.546280,36.781010
54.607808,80.126197,138.835618,158.230406,106.074712,103.551320,29.762750,14.184704,138.231292,0.386458,80.296171,55.601031,156.428707,138.829725,154.614009,138.381157,78.926842,136.438214,-0.000711,0.001029,32.000000,-235.820705,138.755032,-0.620939,24.700882,0.677435,496237.820019,0.963838,35.181248,19.965228,2.538607,0.056000,0.037407,181.039174,32.000000,195.976678,182.989522,181.558016,165.184286,32.000000,160.552471,67.707192,59.885232,94.850066,82.952979,53.804900,58.720655,50.745332,17.294105,52.109153,59.542179,36.887687
54.869631,80.129781,138.735912,158.238514,106.053981,103.552553,29.601299,14.191839,138.210316,0.386216,80.180527,55.618725,156.425087,138.844364,154.626272,138.303217,78.916138,136.539213,-0.000710,0.000944,32.000000,-235.819471,138.648935,-0.620725,24.697132,0.675521,496102.545669,0.962238,35.049753,19.966528,2.530699,0.053045,0.035538,181.470079,32.000000,195.845829,182.412365,184.075115,165.828789,32.000000,160.332158,67.664923,59.893385,94.825846,82.952979,53.779787,58.720655,50.555101,17.294105,52.122981,59.540655,36.709110
54.598305,80.119580,138.855867,158.234320,106.061254,103.551309,29.710572,14.187986,138.279520,0.385763,80.259266,55.589694,156.466884,138.851767,154.654164,138.272636,78.954076,136.484592,-0.000711,0.000863,32.000000,-235.817095,138.672656,-0.620603,24.731357,0.679258,496250.241939,0.962642,35.262553,19.916399,2.542413,0.042084,0.058002,182.154423,32.000000,195.034705,182.723336,186.443770,165.640075,32.000000,160.016765,67.697260,59.873947,94.831253,82.952979,53.806136,58.720655,50.757246,17.294105,52.088945,59.545346,36.793410
55.296657,80.123715,138.810967,158.237396,106.071138,103.553876,29.731896,14.196691,138.207323,0.385430,80.306863,55.682217,156.514168,138.752482,154.647451,138.333494,78.901087,136.422124,-0.000711,0.000808,32.000000,-235.810849,138.686419,-0.620815,24.708173,0.674931,496146.759307,0.962868,35.014016,19.975820,2.528464,0.052253,0.031449,182.301715,32.000000,194.905526,183.373286,186.824532,164.908702,32.000000,160.818654,67.702360,59.867755,94.867106,82.952979,53.761212,58.720655,50.651043,17.294105,52.090238,59.540527,36.772280
54.528328,80.123715,138.793923,158.237396,106.075597,103.551291,29.566163,14.183705,138.221958,0.385001,80.393491,55.536195,156.500986,138.833620,154.598293,138.336969,78.929753,136.490922,-0.000710,0.000724,32.000000,-235.824654,138.745385,-0.621055,24.688582,0.678655,496192.318557,0.964500,35.265103,19.911540,2.543227,0.050043,0.033440,181.834212,32.000000,195.541775,183.534559,184.371450,164.771416,32.000000,161.306672,67.692407,59.885427,94.863407,82.952979,53.785424,58.720655,50.790884,17.294105,52.105927,59.536711,36.703755
55.154488,80.131986,138.774331,158.245783,106.033267,103.547520,29.670770,14.184276,138.248352,0.384467,80.403969,55.549923,156.449462,138.867795,154.595460,138.365898,78.964541,136.460477,-0.000710,0.000685,32.000000,-235.825395,138.669598,-0.621171,24.671876,0.668683,495950.199013,0.950546,34.598713,19.934390,2.510296,0.058280,0.040704,181.209810,32.000000,196.048207,183.651668,181.666616,164.741973,32.000000,161.039982,67.690540,59.879343,94.860884,82.952979,53.746449,58.720655,50.580969,17.294105,52.136027,59.535226,36.678736
54.446343,80.138328,138.832705,158.245224,106.002272,103.543751,29.714041,14.189413,138.186644,0.383991,80.315718,55.580238,156.439734,138.739658,154.662519,138.300791,78.964207,136.370608,-0.000710,0.000664,32.000000,-235.820585,138.673593,-0.621319,24.661989,0.680566,496283.053042,0.970579,35.336789,19.938915,2.545354,0.068098,0.049538,181.223887,32.000000,195.997290,182.804635,182.178686,165.463766,32.000000,160.391012,67.688140,59.884900,94.829914,82.952979,53.793298,58.720655,50.843390,17.294105,52.159483,59.547028,36.794950
54.751599,80.152113,138.684291,158.244665,105.972068,103.537396,29.749749,14.188415,138.168647,0.383519,80.264888,55.509716,156.519899,138.804725,154.672870,138.334344,78.935525,136.476368,-0.000709,0.000680,32.000000,-235.820765,138.727579,-0.621303,24.655721,0.671546,495879.864930,0.955151,34.742962,19.889441,2.516102,0.052048,0.045806,181.716698,32.000000,195.660323,182.500733,184.821937,165.931660,32.000000,160.051895,67.686625,59.896811,94.835209,82.952979,53.786918,58.720655,50.625820,17.294105,52.160978,59.543113,36.774481
54.925140,80.152113,138.818008,158.244665,105.949375,103.533593,29.557434,14.186274,138.277317,0.382964,80.325856,55.537789,156.508972,138.791492,154.672889,138.303519,78.913263,136.386404,-0.000710,0.000685,32.000000,-235.821758,138.675838,-0.622081,24.665897,0.682722,496239.310239,0.967302,35.430626,19.846410,2.549900,0.049642,0.033860,182.109334,32.000000,195.005107,182.849110,186.863982,165.382860,32.000000,160.222433,67.652527,59.867013,94.821007,82.952979,53.789252,58.720655,50.544025,17.294105,52.210462,59.533357,36.657460
55.284408,80.156524,138.719490,158.249977,105.890060,103.530214,29.751803,14.189556,138.208850,0.382502,80.388686,55.625701,156.539693,138.860840,154.624606,138.307127,78.926138,136.427722,-0.000709,0.000660,32.000000,-235.818803,138.720073,-0.622657,24.674158,0.677491,496126.336977,0.960233,35.149892,19.926123,2.532972,0.036182,0.027971,182.327500,32.000000,195.082072,183.482562,186.340733,164.782520,32.000000,161.292637,67.671412,59.901194,94.837279,82.952979,53.764806,58.720655,50.863944,17.294105,52.227447,59.528932,36.626939
54.506333,80.159281,138.810827,158.247181,105.834367,103.526826,29.712952,14.184133,138.239057,0.382064,80.367584,55.586004,156.535280,138.799302,154.580074,138.383357,78.927433,136.321416,-0.000710,0.000665,32.000000,-235.824226,138.703882,-0.622577,24.653492,0.675302,496061.000332,0.963110,34.983014,19.904976,2.527404,0.039119,0.047757,181.532183,32.000000,195.682654,183.581740,183.508907,164.674142,32.000000,161.227482,67.646158,59.890824,94.815570,82.952979,53.784176,58.720655,50.802682,17.294105,52.238716,59.546123,36.844473
54.703233,80.148253,138.733574,158.246902,105.857164,103.529258,29.695326,14.188272,138.162457,0.381716,80.361969,55.690529,156.468638,138.731338,154.650626,138.258742,78.935728,136.431334,-0.000709,0.000678,32.000000,-235.819432,138.645367,-0.622914,24.680426,0.669205,495838.337259,0.950001,34.643227,19.912040,2.509197,0.053268,0.041343,181.096928,32.000000,195.959278,183.384038,181.411757,164.805433,32.000000,160.696923,67.667155,59.884718,94.781785,82.952979,53.745628,58.720655,50.230015,17.294105,52.240438,59.540615,36.606176
