OSU 80 Ton Compressor Load Stand
54.781448,80.148253,138.771290,158.246902,105.871836,103.529574,29.755517,14.189842,138.254571,0.381369,80.247169,55.555651,156.493805,138.790981,154.670931,138.305946,78.959940,136.499343,-0.000709,0.000701,32.000000,-235.817371,138.671574,-0.623037,24.641926,0.681858,496227.743351,0.966067,35.393600,19.859436,2.546692,0.042621,0.029514,181.187245,32.000000,196.088959,182.637908,182.890064,165.591785,32.000000,160.577581,67.652037,59.917757,94.766455,82.952979,53.767171,58.720655,50.625244,17.294105,52.203768,59.536386,36.677636
54.913139,80.130057,138.700992,158.245224,105.873662,103.524942,29.648892,14.188272,138.261500,0.380908,80.212943,55.665351,156.530432,138.863797,154.682670,138.350173,78.919679,136.459412,-0.000710,0.000710,32.000000,-235.823694,138.673594,-0.623215,24.632826,0.677742,496106.610845,0.962837,35.192612,19.904194,2.536113,0.045514,0.033430,181.812644,32.000000,195.385600,182.565117,185.791398,165.826489,32.000000,160.302764,67.666612,59.874930,94.733765,82.952979,53.739777,58.720655,50.624161,17.294105,52.142091,59.537753,36.833321
54.791836,80.118201,138.761180,158.243826,105.857886,103.532975,29.696866,14.191411,138.327400,0.380439,80.218853,55.682135,156.538281,138.845567,154.681457,138.340600,78.889100,136.563761,-0.000711,0.000726,32.000000,-235.818096,138.763534,-0.623357,24.640038,0.677835,496020.157666,0.959394,35.117300,19.912791,2.533180,0.059179,0.038107,182.105703,32.000000,194.902719,183.139012,187.157569,165.026379,32.000000,160.545407,67.653211,59.861404,94.726715,82.952979,53.758415,58.720655,50.620352,17.294105,52.102312,59.539701,36.862815
54.803480,80.104417,138.804791,158.248300,105.884754,103.540645,29.495820,14.190270,138.271670,0.380110,80.265303,55.674821,156.551764,138.840510,154.618921,138.372217,78.886268,136.461899,-0.000710,0.000703,32.000000,-235.819401,138.735960,-0.623296,24.631462,0.675673,495983.924528,0.960235,34.972485,19.933790,2.525825,0.039440,0.035756,182.122685,32.000000,195.137939,183.655262,185.705651,164.750127,32.000000,161.516390,67.647685,59.886065,94.731998,82.952979,53.767411,58.720655,50.776075,17.294105,52.103589,59.537763,36.866630
54.575304,80.104417,138.868730,158.248300,105.903312,103.548261,29.716269,14.192981,138.285332,0.380180,80.331281,55.680618,156.520192,138.818264,154.631544,138.302077,78.932282,136.429841,-0.000710,0.000688,32.000000,-235.816034,138.715993,-0.623303,24.639513,0.677636,496131.706532,0.961049,35.077252,20.014695,2.532516,0.049093,0.036464,181.338983,32.000000,195.895118,183.698021,182.569414,164.667454,32.000000,161.192585,67.640761,59.905115,94.740096,82.952979,53.792520,58.720655,50.762610,17.294105,52.056878,59.551080,36.783432
54.810783,80.097524,138.738834,158.251375,105.909590,103.550763,29.779523,14.193409,138.306353,0.380026,80.280440,55.731890,156.464971,138.852785,154.639004,138.410560,78.931503,136.414271,-0.000709,0.000683,32.000000,-235.813967,138.803874,-0.623460,24.641061,0.677964,496147.437953,0.967414,35.052264,19.968400,2.532773,0.051771,0.042639,180.943067,32.000000,196.077365,183.139995,181.461783,165.268468,32.000000,160.656589,67.645221,59.890718,94.727637,82.952979,53.784862,58.720655,50.652536,17.294105,52.034037,59.540133,36.755258
55.365232,80.097524,138.864829,158.255289,105.880043,103.545667,29.642384,14.190555,138.290097,0.379683,80.193208,55.716528,156.452368,138.861676,154.655507,138.279931,78.957252,136.538255,-0.000709,0.000688,32.000000,-235.817968,138.692030,-0.624084,24.636655,0.681553,496211.829932,0.964694,35.272137,19.906918,2.544534,0.048462,0.104854,181.253768,32.000000,195.951090,182.469598,183.974161,165.815856,32.000000,160.162669,67.664202,59.901896,94.671475,82.952979,53.790660,58.720655,50.268037,17.294105,52.035091,59.547696,36.785633
54.916599,80.100832,138.757935,158.265634,105.862702,103.538236,29.602399,14.184847,138.291090,0.379465,80.160076,55.593864,156.493536,138.838350,154.687308,138.344792,78.895515,136.523895,-0.000708,0.000666,32.000000,-235.823185,138.805264,-0.624451,24.636865,0.677285,496092.951978,0.958135,35.038346,19.900186,2.531232,0.041979,0.038162,182.031159,32.000000,195.188573,182.673558,186.228327,165.772820,32.000000,160.000880,67.690852,59.878819,94.674951,82.952979,53.784077,58.720655,50.240762,17.294105,52.036145,59.540488,36.798912
55.066778,80.100832,138.867139,158.265634,105.876673,103.535711,29.741287,14.187701,138.312412,0.379232,80.215393,55.589084,156.530656,138.892915,154.676084,138.384968,78.918455,136.531320,-0.000708,0.000642,32.000000,-235.816725,138.740081,-0.624568,24.624381,0.669795,495730.300499,0.951987,34.507029,19.934246,2.508159,0.048323,0.035938,182.244375,32.000000,194.913950,183.300859,187.233035,165.003486,32.000000,160.824347,67.716788,59.893239,94.686191,82.952979,53.789601,58.720655,50.428494,17.294105,52.048716,59.557197,36.768391
55.298859,80.096421,138.766221,158.269269,105.885004,103.542125,29.712564,14.183420,138.224451,0.379057,80.259506,55.636133,156.540190,138.786680,154.608076,138.353633,78.900128,136.516428,-0.000707,0.000647,32.000000,-235.822809,138.697294,-0.624494,24.630964,0.675847,496054.820785,0.961730,34.939938,19.989056,2.526703,0.040266,0.053268,181.771149,32.000000,195.233356,183.552711,184.829091,164.614619,32.000000,161.456350,67.685689,59.878647,94.660529,82.952979,53.781875,58.720655,50.729485,17.294105,52.034466,59.537832,36.848729
54.421182,80.085393,138.913308,158.262559,105.886918,103.550764,29.621568,14.195264,138.372112,0.378868,80.299974,55.630759,156.505587,138.933757,154.641499,138.458375,78.931498,136.514234,-0.000706,0.000640,32.000000,-235.811292,138.806708,-0.624147,24.640405,0.674516,495919.558057,0.954362,34.795832,19.969698,2.521795,0.050424,0.033075,181.186035,32.000000,195.989266,183.734390,181.988228,164.719096,32.000000,161.288371,67.714538,59.919946,94.671986,82.952979,53.802902,58.720655,50.824760,17.294105,51.997197,59.535098,36.881377
54.998484,80.079052,138.860844,158.255848,105.853793,103.555253,29.727145,14.188415,138.371309,0.378895,80.263715,55.638204,156.476346,138.956433,154.682943,138.437998,78.922847,136.610716,-0.000708,0.000620,32.000000,-235.817486,138.722521,-0.623753,24.647696,0.670377,495859.466889,0.950950,34.569317,19.980843,2.509387,0.063751,0.034044,181.082411,32.000000,195.913122,183.001385,181.930619,165.312767,32.000000,160.489005,67.721003,59.899173,94.638890,82.952979,53.786906,58.720655,50.670889,17.294105,51.998120,59.538530,36.875728
55.103847,80.079052,138.859705,158.255848,105.835706,103.557093,29.821588,14.190841,138.342519,0.378911,80.138640,55.681077,156.490071,138.990342,154.718265,138.436676,78.960522,136.561721,-0.000708,0.000607,32.000000,-235.818830,138.709610,-0.624321,24.643264,0.684080,496281.671037,0.970749,35.402025,19.948414,2.552560,0.055616,0.032525,181.541619,32.000000,195.601331,182.582410,184.706137,165.611713,32.000000,160.334724,67.754021,59.914863,94.629523,82.952979,53.786502,58.720655,50.396493,17.294105,51.976968,59.546192,36.761275
55.417844,80.087599,138.889513,158.251934,105.859445,103.562174,29.598517,14.192125,138.391364,0.378794,80.124067,55.693894,156.515238,138.900439,154.721922,138.399986,78.921607,136.514196,-0.000706,0.000602,32.000000,-235.815251,138.839790,-0.625046,24.669201,0.673509,495889.985852,0.951237,34.738529,19.942290,2.519964,0.060453,0.049587,182.006683,32.000000,194.942909,182.869031,186.747407,165.569278,32.000000,160.305234,67.771772,59.875665,94.634042,82.952979,53.786174,58.720655,50.720790,17.294105,52.007544,59.540360,36.831781
54.998696,80.079052,138.817492,158.243547,105.841178,103.562875,29.517731,14.186987,138.399301,0.378759,80.208010,55.731478,156.529157,138.887798,154.671555,138.488561,78.925378,136.568968,-0.000706,0.000585,32.000000,-235.822519,138.761720,-0.625364,24.701250,0.673509,495889.985852,0.951237,34.738529,19.942290,2.519964,0.062070,0.034937,182.182818,32.000000,194.868186,183.504405,186.761608,164.715250,32.000000,161.211232,67.776712,59.886111,94.622825,82.952979,53.803945,58.720655,50.751032,17.294105,51.979085,59.533092,36.868171
54.978253,80.062235,138.888914,158.235718,105.851642,103.566221,29.809612,14.185132,138.346780,0.378772,80.257395,55.560525,156.544178,138.910901,154.626831,138.427545,78.955062,136.634042,-0.000707,0.000593,32.000000,-235.822899,138.796250,-0.625052,24.682236,0.668344,495838.943226,0.952536,34.446898,19.958288,2.506224,0.055835,0.043206,181.652800,32.000000,195.443480,183.643370,183.908895,164.694574,32.000000,161.574121,67.786195,59.878465,94.586252,82.952979,53.797899,58.720655,50.456249,17.294105,51.921515,59.543703,36.828332
54.717927,80.062510,138.843579,158.230406,105.912351,103.567522,29.586530,14.182706,138.366418,0.378758,80.274618,55.634770,156.486114,138.995747,154.666248,138.520461,78.955189,136.632758,-0.000707,0.000624,32.000000,-235.827128,138.830534,-0.624781,24.701879,0.673301,496042.117421,0.963092,34.839343,19.980928,2.524014,0.058450,0.048226,181.157173,32.000000,195.868002,183.672438,181.450832,164.900181,32.000000,160.745433,67.802912,59.888621,94.600088,82.952979,53.824390,58.720655,50.613782,17.294105,51.922187,59.544107,36.701407
54.726491,80.062510,138.947953,158.230406,105.960182,103.573893,29.570925,14.184419,138.384475,0.378765,80.176196,55.686838,156.432721,138.874626,154.665705,138.483548,78.922034,136.583540,-0.000707,0.000611,32.000000,-235.823941,138.881194,-0.624419,24.690890,0.674494,495987.580656,0.954040,34.842142,19.982612,2.526252,0.054734,0.040959,181.060665,32.000000,195.969692,182.741361,182.477019,165.585805,32.000000,160.349304,67.783177,59.872898,94.500164,82.952979,53.816854,58.720655,50.615653,17.294105,51.923820,59.536672,36.838604
54.579610,80.068300,138.846751,158.233761,105.967932,103.575181,29.600483,14.183420,138.394426,0.378498,80.084672,55.680803,156.502472,138.946870,154.680752,138.424854,78.968097,136.711501,-0.000706,0.000618,32.000000,-235.823464,138.857680,-0.624576,24.708200,0.677619,496130.092964,0.966245,35.092717,19.981868,2.537442,0.047613,0.037734,181.747776,32.000000,195.326845,182.551319,185.527999,165.843146,32.000000,160.266475,67.753126,59.848862,94.468787,82.952979,53.819474,58.720655,50.550948,17.294105,51.944629,59.555505,36.825544
55.007075,80.060856,138.964704,158.238794,105.990781,103.576476,29.646550,14.186417,138.428639,0.378375,80.201282,55.680552,156.553742,138.982982,154.704142,138.523520,78.940351,136.625858,-0.000706,0.000612,32.000000,-235.823418,138.809934,-0.624931,24.722099,0.678386,496221.254281,0.966649,35.084467,19.991298,2.538952,0.051063,0.060332,182.241553,32.000000,194.716820,183.082102,187.321192,165.233910,32.000000,160.293174,67.792160,59.863907,94.496784,82.952979,53.823514,58.720655,50.442585,17.294105,51.919508,59.544677,36.751810
54.621122,80.059202,138.879506,158.242428,106.002709,103.579060,29.434841,14.185560,138.350150,0.378266,80.232725,55.655330,156.502957,138.923237,154.630538,138.515166,78.905142,136.615534,-0.000708,0.000631,32.000000,-235.820177,138.797004,-0.625315,24.734190,0.679591,496222.266260,0.968549,35.231865,20.006904,2.543931,0.052618,0.092819,182.337023,32.000000,194.901652,183.612159,186.077759,164.623465,32.000000,161.349121,67.764894,59.849821,94.467032,82.952979,53.833859,58.720655,50.703769,17.294105,51.920165,59.553499,36.838530
54.753864,80.059202,138.878421,158.242428,106.003736,103.581619,29.753577,14.189271,138.422178,0.378249,80.254166,55.716056,156.509462,138.908025,154.605654,138.485140,78.960428,136.581209,-0.000708,0.000632,32.000000,-235.817614,138.919983,-0.625859,24.732170,0.673447,496048.992040,0.958830,34.813108,19.993380,2.526306,0.080648,0.035639,181.445711,32.000000,195.758465,183.691870,182.908554,164.663812,32.000000,161.317828,67.767902,59.865458,94.460445,82.952979,53.791144,58.720655,50.612873,17.294105,51.915064,59.543763,36.814906
54.658911,80.066922,138.875365,158.244665,106.012533,103.582905,29.777434,14.185846,138.350272,0.378283,80.307409,55.609483,156.452440,138.977191,154.649146,138.461017,78.984153,136.640305,-0.000707,0.000637,32.000000,-235.822514,138.874627,-0.625954,24.752784,0.678440,496330.275244,0.973205,35.182715,20.023612,2.542597,0.051394,0.043584,181.137469,32.000000,195.914205,183.330345,181.581311,164.857507,32.000000,160.893949,67.793259,59.889796,94.468833,82.952979,53.823780,58.720655,50.593239,17.294105,51.942550,59.550067,36.844253
54.760186,80.077674,138.934521,158.246063,105.994984,103.581588,29.512472,14.190412,138.366933,0.378273,80.229011,55.660994,156.484266,138.937550,154.678774,138.438366,79.004436,136.557538,-0.000706,0.000651,32.000000,-235.822373,138.765308,-0.625566,24.749951,0.676523,496163.127652,0.960254,35.054800,19.951780,2.536413,0.057953,0.042981,181.328945,32.000000,195.928725,182.593496,183.450253,165.669379,32.000000,160.477311,67.785483,59.879006,94.437538,82.952979,53.810264,58.720655,50.612911,17.294105,51.980627,59.535491,36.849169
54.460786,80.100832,138.858232,158.248859,106.002686,103.576444,29.714350,14.186417,138.391866,0.378254,80.239452,55.648226,156.527194,138.920178,154.663156,138.435348,78.943537,136.602514,-0.000705,0.000665,32.000000,-235.823910,138.825434,-0.625246,24.740510,0.677379,496183.739354,0.961336,35.153995,19.956540,2.540764,0.051738,0.047171,181.984366,32.000000,195.102508,182.734856,186.056414,165.688080,32.000000,160.087609,67.803255,59.852428,94.438203,82.952979,53.831546,58.720655,50.560866,17.294105,51.981466,59.549949,36.713292
55.155578,80.100832,138.969005,158.248859,105.999710,103.581469,29.749172,14.190841,138.408221,0.378235,80.323947,55.640468,156.539525,138.923623,154.714863,138.463078,78.942127,136.569719,-0.000705,0.000675,32.000000,-235.818339,138.784500,-0.624688,24.783127,0.676265,496097.150310,0.968021,35.067186,19.896358,2.537145,0.052453,0.031549,182.268190,32.000000,194.934120,183.331915,187.193227,164.911529,32.000000,160.774123,67.828494,59.866148,94.475942,82.952979,53.823402,58.720655,50.368825,17.294105,52.062926,59.544992,36.840145
55.033104,80.114066,138.819962,158.249977,106.012847,103.582753,29.582132,14.188843,138.397397,0.378218,80.374483,55.608906,156.541906,138.964038,154.598824,138.493839,78.947528,136.603145,-0.000706,0.000676,32.000000,-235.819025,138.827371,-0.624525,24.765792,0.680613,496381.741094,0.967227,35.379167,19.978942,2.549692,0.051028,0.061574,182.023311,32.000000,195.194958,183.686038,185.095969,164.811049,32.000000,161.401299,67.807405,59.844438,94.456644,82.952979,53.814180,58.720655,50.663982,17.294105,52.110037,59.547736,36.751150
55.089093,80.125645,138.927276,158.252493,106.028563,103.589066,29.526661,14.180708,138.328301,0.378189,80.430600,55.623188,156.489785,138.911860,154.633227,138.396066,78.962666,136.603662,-0.000705,0.000706,32.000000,-235.826668,138.795578,-0.624562,24.746883,0.669716,496046.028750,0.952851,34.710764,19.964540,2.519582,0.045914,0.055181,181.263053,32.000000,195.898079,183.730806,182.083728,164.565253,32.000000,161.183619,67.800717,59.882205,94.466678,82.952979,53.813887,58.720655,50.391506,17.294105,52.151497,59.548827,36.739485
55.471662,80.140258,138.784283,158.251934,106.064794,103.592880,29.669715,14.189556,138.323747,0.378164,80.377772,55.672320,156.443498,138.845506,154.660994,138.332389,78.986970,136.525013,-0.000706,0.000695,32.000000,-235.821262,138.857779,-0.625064,24.774735,0.671239,496123.470506,0.960607,34.841352,19.975255,2.522481,0.054775,0.036843,181.135944,32.000000,195.992745,183.025287,181.645788,165.245371,32.000000,160.557052,67.818767,59.852548,94.467568,82.952979,53.806483,58.720655,50.710992,17.294105,52.152855,59.546320,36.541539
54.540967,80.140258,138.925765,158.251934,106.070327,103.599278,29.757019,14.187558,138.297070,0.377868,80.298973,55.646607,156.488043,138.917894,154.665534,138.431438,78.974824,136.521383,-0.000705,0.000685,32.000000,-235.820310,138.827881,-0.624731,24.758868,0.671553,496110.279559,0.961429,34.799259,19.960366,2.521865,0.056200,0.034926,181.445737,32.000000,195.766422,182.428080,184.437447,165.842509,32.000000,160.221447,67.792141,59.851288,94.441516,82.952979,53.808664,58.720655,50.727783,17.294105,52.205082,59.542484,36.839558
54.484197,80.150734,138.801335,158.262559,106.103032,103.609471,29.505220,14.184847,138.327046,0.377839,80.307450,55.604585,156.553677,138.859883,154.683646,138.304537,78.941090,136.591150,-0.000704,0.000703,32.000000,-235.821382,138.881786,-0.624477,24.750109,0.664441,495899.837428,0.949649,34.448239,19.898141,2.501895,0.046744,0.043344,182.134301,32.000000,195.057329,182.752108,186.592760,165.577271,32.000000,160.236156,67.822042,59.831494,94.458386,82.952979,53.793393,58.720655,50.135360,17.294105,52.243031,59.547146,36.811825
55.159716,80.156524,138.929629,158.268989,106.164395,103.617138,29.820322,14.185275,138.342347,0.377699,80.380969,55.701177,156.531958,138.887390,154.638040,138.402426,78.962280,136.612473,-0.000704,0.000714,32.000000,-235.824396,138.849908,-0.624629,24.755800,0.679491,496439.799252,0.964597,35.341125,19.908535,2.547182,0.048056,0.025486,182.313153,32.000000,194.932382,183.386449,186.783010,164.979387,32.000000,161.073812,67.812250,59.835468,94.478803,82.952979,53.811372,58.720655,50.331073,17.294105,52.264774,59.545159,36.530608
55.453132,80.155697,138.864757,158.272903,106.162950,103.622359,29.818113,14.192696,138.380984,0.377402,80.431858,55.601876,156.543060,138.954678,154.578791,138.422233,78.984460,136.572391,-0.000704,0.000711,32.000000,-235.816975,138.750950,-0.624110,24.761360,0.680000,496600.671320,0.974057,35.406443,19.975910,2.547552,0.064656,0.034652,181.798940,32.000000,195.640914,183.624133,184.175347,164.694087,32.000000,161.390286,67.785795,59.870921,94.486075,82.952979,53.780042,58.720655,50.611986,17.294105,52.266466,59.538501,36.778002
54.547070,80.155697,138.949705,158.272903,106.159946,103.627353,29.506118,14.186417,138.382060,0.377402,80.404694,55.626622,156.500753,139.006635,154.643842,138.378958,79.004680,136.581620,-0.000704,0.000734,32.000000,-235.822107,138.811076,-0.623755,24.745021,0.670506,496250.602387,0.950959,34.762495,19.964999,2.518679,0.048286,0.037281,181.285668,32.000000,196.028427,183.646740,181.704792,164.651564,32.000000,161.223242,67.788675,59.886849,94.515622,82.952979,53.816746,58.720655,50.698202,17.294105,52.265278,59.547490,36.824297
54.736102,80.141912,138.947327,158.270946,106.138513,103.636299,29.645738,14.190555,138.384564,0.377365,80.307248,55.660162,156.506890,138.974233,154.680640,138.485284,79.038585,136.590002,-0.000703,0.000745,32.000000,-235.817477,138.773609,-0.623779,24.764953,0.665713,496077.566373,0.945573,34.481343,19.923496,2.504182,0.056718,0.045696,181.186355,32.000000,196.075316,182.837974,182.125859,165.406345,32.000000,160.367908,67.800431,59.873517,94.476740,82.952979,53.779257,58.720655,50.234237,17.294105,52.219022,59.540812,36.872573
55.288529,80.122613,138.990170,158.265075,106.168424,103.637609,29.810932,14.187416,138.320952,0.377137,80.198002,55.629895,156.542403,138.931617,154.659860,138.386313,79.000673,136.650364,-0.000703,0.000777,32.000000,-235.822419,138.888923,-0.623770,24.735134,0.680109,496533.690172,0.972981,35.350671,19.907726,2.547336,0.053555,0.050307,181.700374,32.000000,195.576015,182.466948,185.192673,165.736465,32.000000,160.420633,67.776750,59.878590,94.446343,82.952979,53.831897,58.720655,50.223987,17.294105,52.153510,59.548041,36.827452
55.375383,80.100005,139.044403,158.262559,106.182452,103.637630,29.603965,14.192838,138.345497,0.377254,80.216418,55.688760,156.554618,138.926926,154.702749,138.419605,78.970803,136.652848,-0.000703,0.000799,32.000000,-235.816013,138.881293,-0.623915,24.733036,0.676761,496392.300580,0.964797,35.154613,19.877862,2.538495,0.044207,0.044984,182.236095,32.000000,195.028294,182.906789,186.925846,165.413440,32.000000,160.505167,67.758177,59.864461,94.493226,82.952979,53.804293,58.720655,50.618862,17.294105,52.154835,59.549713,36.756286
54.557692,80.100005,138.906148,158.262559,106.190829,103.642805,29.638763,14.188843,138.374516,0.376564,80.289903,55.696622,156.562235,138.958003,154.657794,138.475096,78.960341,136.655382,-0.000703,0.000826,32.000000,-235.818370,138.891818,-0.623854,24.731593,0.669560,496159.772003,0.948943,34.605378,19.944868,2.513906,0.044776,0.054868,182.419679,32.000000,194.986681,183.504601,186.172287,164.635674,32.000000,161.280579,67.743275,59.837237,94.480527,82.952979,53.805315,58.720655,50.662947,17.294105,52.077459,59.539720,36.724664
54.632997,80.096973,138.963036,158.258085,106.207608,103.649184,29.744654,14.192125,138.352465,0.376387,80.298766,55.640615,156.533722,139.025883,154.631106,138.462896,79.007866,136.559577,-0.000703,0.000852,32.000000,-235.814268,138.838974,-0.623428,24.741297,0.668575,496143.175670,0.953884,34.499821,19.975936,2.510942,0.046920,0.034686,181.619499,32.000000,195.815309,183.534549,183.275922,164.765789,32.000000,161.499040,67.751372,59.859691,94.510282,82.952979,53.801970,58.720655,50.069004,17.294105,52.067994,59.550489,36.753498
55.283070,80.089804,139.004996,158.255010,106.201934,103.655533,29.631862,14.193267,138.383843,0.376337,80.341633,55.807443,156.476218,139.003208,154.644979,138.471860,79.019487,136.540314,-0.000702,0.000871,32.000000,-235.813618,138.827389,-0.623180,24.732275,0.680090,496615.711653,0.968431,35.284725,19.987619,2.546042,0.050426,0.055340,181.211967,32.000000,196.165041,183.297895,181.354574,165.037536,32.000000,160.757405,67.759138,59.868791,94.536219,82.952979,53.835500,58.720655,50.205352,17.294105,52.044139,59.543822,36.863475
55.174812,80.079604,138.974544,158.254171,106.245843,103.669307,29.582769,14.193552,138.424661,0.376194,80.209816,55.617676,156.520056,138.965975,154.654487,138.523810,78.979334,136.638217,-0.000702,0.000903,32.000000,-235.813168,138.797817,-0.622729,24.737678,0.679036,496506.894023,0.963583,35.209032,19.893911,2.543573,0.053856,0.043176,181.324467,32.000000,196.109271,182.541764,183.093536,165.668441,32.000000,160.397388,67.785819,59.888165,94.523388,82.952979,53.788793,58.720655,50.554175,17.294105,52.045110,59.540232,36.869712
54.454681,80.079604,138.935017,158.254171,106.253841,103.673178,29.639408,14.189556,138.395169,0.375801,80.187978,55.684503,156.528147,139.008633,154.673570,138.535134,78.974556,136.633405,-0.000699,0.000934,32.000000,-235.822082,138.907706,-0.622569,24.717038,0.669851,496164.848944,0.954867,34.577788,19.873002,2.514423,0.071956,0.033696,182.002255,32.000000,195.417819,182.518929,185.794170,165.871962,32.000000,160.144226,67.783504,59.831648,94.526356,82.952979,53.814014,58.720655,50.707394,17.294105,52.010569,59.539199,36.855552
54.708407,80.078777,139.010241,158.254451,106.235913,103.674382,29.986012,14.189413,138.329815,0.375629,80.198836,55.690696,156.533694,139.008817,154.720368,138.563187,78.921053,136.614490,-0.000701,0.000934,32.000000,-235.817143,138.904952,-0.622946,24.724092,0.671215,496354.336387,0.958607,34.671125,19.960353,2.518804,0.052137,0.047222,182.213928,32.000000,195.001945,183.006753,187.158890,165.231385,32.000000,160.473053,67.802098,59.838240,94.556068,82.952979,53.805821,58.720655,50.424629,17.294105,52.008553,59.541451,36.764283
54.849447,80.067749,138.882426,158.249418,106.238482,103.671995,29.635649,14.191554,138.430835,0.375479,80.260685,55.599272,156.551832,138.978006,154.650394,138.591567,78.930876,136.620221,-0.000701,0.000937,32.000000,-235.815330,138.905298,-0.623259,24.714468,0.682364,496759.077893,0.970645,35.363840,19.962812,2.551388,0.057620,0.033717,182.245206,32.000000,195.279059,183.589345,185.522373,164.632071,32.000000,161.619622,67.760100,59.841621,94.560878,82.952979,53.796733,58.720655,50.465719,17.294105,51.971093,59.535255,36.884899
55.437583,80.064165,138.960818,158.242428,106.266197,103.667560,29.570266,14.192981,138.324720,0.375216,80.294443,55.713268,156.494987,138.971766,154.613848,138.464241,78.973130,136.660173,-0.000701,0.000926,32.000000,-235.816854,138.843583,-0.623761,24.733534,0.678763,496736.483369,0.954576,35.118152,20.007199,2.540930,0.051022,0.033888,181.323687,32.000000,195.985557,183.596023,182.618633,164.560588,32.000000,161.346164,67.784817,59.840114,94.585450,82.952979,53.830694,58.720655,50.459328,17.294105,51.971826,59.553666,36.793630
54.656028,80.064165,138.948545,158.242428,106.294150,103.664489,29.720875,14.188700,138.447103,0.375041,80.263568,55.788257,156.465436,138.904844,154.667090,138.537374,78.982224,136.549459,-0.000701,0.000940,32.000000,-235.822446,138.849417,-0.623477,24.752364,0.676203,496616.866173,0.963100,34.971388,20.000139,2.532066,0.046540,0.048077,181.068268,32.000000,196.137565,183.034954,181.578081,165.111827,32.000000,160.536093,67.779707,59.843776,94.575026,82.952979,53.819836,58.720655,50.570613,17.294105,51.960081,59.539071,36.885999
55.202492,80.072436,138.984778,158.246622,106.259139,103.664465,29.934589,14.183991,138.421474,0.374823,80.110618,55.609090,156.469840,138.932760,154.665829,138.541140,78.984814,136.676485,-0.000702,0.000934,32.000000,-235.828631,138.811750,-0.622880,24.753387,0.667338,496200.865865,0.953989,34.404638,19.977140,2.506618,0.046306,0.033277,181.421535,32.000000,195.998026,182.453054,183.768257,165.863393,32.000000,160.443299,67.814931,59.846156,94.554180,82.952979,53.828971,58.720655,50.613653,17.294105,51.989538,59.543684,36.842566
54.647340,80.065819,138.908096,158.246622,106.261135,103.661939,29.606498,14.188700,138.436806,0.374617,80.191566,55.605839,156.523455,138.962591,154.667731,138.496304,78.942870,136.671400,-0.000703,0.000956,32.000000,-235.815890,138.808791,-0.622654,24.749637,0.678354,496574.555698,0.963973,35.154017,19.914675,2.542236,0.050773,0.040439,182.230922,32.000000,195.271144,182.603204,186.317817,165.831146,32.000000,160.195350,67.829503,59.847427,94.602504,82.952979,53.806987,58.720655,50.574858,17.294105,51.967334,59.535177,36.844180
54.533830,80.074641,138.978314,158.244944,106.281642,103.658075,29.528013,14.189699,138.419500,0.374464,80.256694,55.635427,156.519119,138.946624,154.672466,138.482472,78.935472,136.575107,-0.000703,0.000931,32.000000,-235.814399,138.898222,-0.622957,24.777358,0.670389,496297.237880,0.946760,34.637468,19.973316,2.517727,0.049918,0.039230,182.360915,32.000000,195.051201,183.320388,186.945257,164.973187,32.000000,160.966100,67.806836,59.831263,94.626288,82.952979,53.812506,58.720655,50.027521,17.294105,51.968045,59.542494,36.888347
54.880619,80.074641,138.892635,158.244944,106.298943,103.659319,29.728865,14.190698,138.391244,0.374140,80.302966,55.771249,156.543510,139.004391,154.628053,138.415998,78.950936,136.769873,-0.000702,0.000915,32.000000,-235.815695,138.931689,-0.622856,24.757032,0.678332,496648.524250,0.967845,35.164049,20.012809,2.541900,0.044268,0.033759,181.879013,32.000000,195.478170,183.490846,184.661109,164.847125,32.000000,161.386021,67.800020,59.851262,94.640673,82.952979,53.803325,58.720655,50.418978,17.294105,51.999469,59.541658,36.806396
54.876190,80.084015,138.951900,158.249977,106.297149,103.660585,29.515602,14.189842,138.420624,0.373700,80.332357,55.673256,156.524627,139.005166,154.659447,138.553021,78.964157,136.630099,-0.000703,0.000865,32.000000,-235.818518,138.839628,-0.622260,24.759367,0.679636,496714.885227,0.972609,35.282401,19.973794,2.548479,0.057591,0.037746,181.308258,32.000000,196.076969,183.623014,181.875933,164.746129,32.000000,161.169310,67.802922,59.868471,94.645595,82.952979,53.835231,58.720655,50.467649,17.294105,52.032874,59.550450,36.854818
54.880567,80.077398,138.960524,158.249977,106.297735,103.656761,29.522919,14.186417,138.440897,0.373256,80.222930,55.595922,156.493450,139.069928,154.663008,138.535743,78.975727,136.665362,-0.000702,0.000863,32.000000,-235.817517,138.792313,-0.622355,24.779272,0.674558,496511.754463,0.959383,34.948316,20.052181,2.530814,0.044894,0.040892,181.133958,32.000000,196.223754,182.845426,181.900507,165.273938,32.000000,160.465787,67.810997,59.869904,94.640024,82.952979,53.826851,58.720655,50.415312,17.294105,52.010795,59.543035,36.835742
54.662472,80.072436,138.957966,158.248859,106.281750,103.651697,29.580898,14.185703,138.438386,0.372847,80.110365,55.670254,156.504988,139.031043,154.677599,138.575774,78.987022,136.628083,-0.000701,0.000886,32.000000,-235.824459,138.863063,-0.622143,24.780111,0.674898,496504.386607,0.966435,34.961946,19.971619,2.532098,0.048796,0.037830,181.589732,32.000000,195.740765,182.394740,184.800681,165.728572,32.000000,160.104999,67.802079,59.852081,94.616036,82.952979,53.843688,58.720655,50.432832,17.294105,52.011632,59.552801,36.859367
55.358807,80.072436,138.956425,158.248859,106.250684,103.646586,29.849368,14.190555,138.464158,0.372652,80.143252,55.580730,156.531925,139.071457,154.746970,138.514457,78.929046,136.703781,-0.000700,0.000894,32.000000,-235.823214,138.941989,-0.621923,24.762409,0.674303,496452.320095,0.966059,34.951123,19.977042,2.532053,0.056893,0.041365,182.223309,32.000000,195.251947,182.648947,186.888643,165.646411,32.000000,160.404956,67.801813,59.849712,94.633285,82.952979,53.827572,58.720655,50.111852,17.294105,51.995193,59.544903,36.793483
54.828792,80.051758,138.945718,158.248859,106.257631,103.641467,29.652143,14.188700,138.436316,0.372407,80.226984,55.699891,156.574212,139.081510,154.649747,138.538026,78.967089,136.641200,-0.000699,0.000896,32.000000,-235.822774,138.889555,-0.621668,24.796450,0.677478,496512.895643,0.968310,35.156077,19.947781,2.542109,0.048942,0.034112,182.347664,32.000000,195.088418,183.377876,186.790235,164.661339,32.000000,161.269127,67.790591,59.855183,94.648879,82.952979,53.854066,58.720655,50.475907,17.294105,51.924068,59.548247,36.728479
54.840520,80.047347,139.032183,158.255569,106.267185,103.633888,29.609141,14.194265,138.481107,0.372166,80.297535,55.694086,156.561766,139.104693,154.620623,138.587596,78.968448,136.701615,-0.000699,0.000912,32.000000,-235.815405,138.921878,-0.620987,24.760520,0.667575,496241.200248,0.946368,34.488075,20.042234,2.510105,0.053507,0.034708,181.678818,32.000000,195.870940,183.595226,183.697845,164.667649,32.000000,161.591443,67.762728,59.874095,94.651020,82.952979,53.852179,58.720655,50.430328,17.294105,51.909303,59.542769,36.857019
54.733196,80.038801,138.968002,158.254171,106.257848,103.635149,29.748786,14.190698,138.463647,0.371821,80.259773,55.666315,156.464016,139.106672,154.661505,138.540513,79.001385,136.786850,-0.000699,0.000905,32.000000,-235.817006,138.977863,-0.621018,24.778433,0.674383,496388.547065,0.962638,34.975259,19.974036,2.534174,0.068224,0.031593,181.082896,32.000000,196.278218,183.559198,181.255154,164.907718,32.000000,160.968790,67.805185,59.879156,94.681762,82.952979,53.873975,58.720655,50.470986,17.294105,51.909814,59.542120,36.699499
54.605094,80.038801,139.077625,158.254171,106.253677,103.644047,29.760340,14.195693,138.449029,0.371678,80.170076,55.647756,156.504767,139.048700,154.703861,138.595705,79.011922,136.802129,-0.000700,0.000890,32.000000,-235.809389,138.870115,-0.621611,24.777882,0.675588,496337.886766,0.963730,34.959569,20.001791,2.535209,0.054484,0.042173,181.140289,32.000000,196.232300,182.706468,182.671127,165.607213,32.000000,160.462216,67.788522,59.869055,94.636868,82.952979,53.867356,58.720655,50.584008,17.294105,51.880574,59.531921,36.773013
54.862851,80.032460,138.962658,158.255848,106.255099,103.650442,29.663842,14.185846,138.466803,0.371554,80.146076,55.596163,156.533921,139.001986,154.686167,138.511703,78.990598,136.756859,-0.000700,0.000917,32.000000,-235.821694,139.027506,-0.622363,24.787848,0.676348,496324.774796,0.961252,35.054299,20.009908,2.539008,0.051957,0.037255,181.868556,32.000000,195.597031,182.482696,185.415871,165.708692,32.000000,160.239626,67.816077,59.853192,94.639308,82.952979,53.861316,58.720655,50.538316,17.294105,51.858941,59.539140,36.722463
54.940926,80.040730,139.097141,158.260322,106.242159,103.654297,29.521204,14.190127,138.476968,0.371232,80.264024,55.591185,156.556288,139.017523,154.709342,138.540757,78.977347,136.709066,-0.000699,0.000927,32.000000,-235.820199,138.916434,-0.622441,24.791939,0.678919,496413.469085,0.963425,35.177775,20.006729,2.546972,0.049215,0.033691,182.248963,32.000000,195.118873,182.985505,187.183184,165.282392,32.000000,160.485940,67.804119,59.860440,94.666617,82.952979,53.879731,58.720655,50.370844,17.294105,51.888025,59.535177,36.858560
54.670614,80.059202,139.030951,158.264236,106.279365,103.653045,29.757579,14.190698,138.535886,0.370894,80.297593,55.625543,156.570381,139.033754,154.651960,138.600978,78.970970,136.766282,-0.000699,0.000931,32.000000,-235.816187,138.861042,-0.622131,24.785776,0.674219,496342.584679,0.961643,34.923213,20.006252,2.532910,0.041553,0.029705,182.270126,32.000000,195.240535,183.541575,185.994493,164.621259,32.000000,161.422056,67.778464,59.857221,94.663982,82.952979,53.855459,58.720655,50.547445,17.294105,51.888466,59.540674,36.835596
54.644355,80.059202,139.061262,158.264236,106.278744,103.646737,29.706605,14.185846,138.438038,0.370582,80.359330,55.556853,156.539100,139.111118,154.650874,138.659362,79.008600,136.720783,-0.000696,0.000919,32.000000,-235.821038,138.879848,-0.621754,24.767313,0.673694,496356.956941,0.964844,34.856472,19.996480,2.531758,0.044724,0.031121,181.462794,32.000000,196.079537,183.508640,183.015600,164.661135,32.000000,161.530060,67.795159,59.884575,94.660622,82.952979,53.871742,58.720655,50.557252,17.294105,51.953210,59.544864,36.763549
54.679188,80.075192,139.023592,158.269548,106.289388,103.640348,29.523367,14.187273,138.578387,0.370468,80.358382,55.608798,156.470252,139.126737,154.683267,138.587774,79.011748,136.857537,-0.000696,0.000900,32.000000,-235.820759,139.024202,-0.621301,24.776676,0.677567,496530.832796,0.962385,35.134995,20.030418,2.543065,0.047193,0.039306,181.212390,32.000000,196.161529,183.132072,181.528295,164.927209,32.000000,160.468365,67.819545,59.867614,94.680652,82.952979,53.860460,58.720655,50.370242,17.294105,52.009459,59.536839,36.771986
54.704615,80.083739,139.058858,158.274022,106.315102,103.636537,29.567851,14.187130,138.461387,0.370315,80.270575,55.690524,156.512531,139.160688,154.730559,138.612567,79.006530,136.745411,-0.000696,0.000908,32.000000,-235.820738,139.034012,-0.620577,24.774158,0.678589,496438.724141,0.964484,35.160310,19.970872,2.544842,0.050109,0.081968,181.288435,32.000000,196.142333,182.450054,183.506690,165.585344,32.000000,160.330786,67.822457,59.878534,94.643669,82.952979,53.874505,58.720655,50.519330,17.294105,52.039962,59.539022,36.863842
54.861379,80.094216,139.011005,158.276538,106.292687,103.640326,29.846374,14.184276,138.430094,0.369973,80.288507,55.622532,156.568089,139.030595,154.707171,138.604661,78.998342,136.658324,-0.000695,0.000882,32.000000,-235.822936,138.944194,-0.620673,24.752417,0.677602,496407.843189,0.969774,35.142722,20.033579,2.542532,0.053038,0.042900,182.053068,32.000000,195.376062,182.568353,186.127873,165.695087,32.000000,160.201872,67.856229,59.853410,94.649738,82.952979,53.863563,58.720655,50.529859,17.294105,52.040868,59.536947,36.837063
54.622129,80.094216,139.061508,158.276538,106.256160,103.639063,29.641128,14.185846,138.493117,0.369850,80.342960,55.595838,156.566192,139.093664,154.713215,138.594659,78.987986,136.696623,-0.000696,0.000873,32.000000,-235.819235,138.994222,-0.620833,24.773397,0.677462,496396.118275,0.967808,35.126767,19.984806,2.541995,0.043912,0.039708,182.297545,32.000000,195.125833,183.206717,187.122005,164.720441,32.000000,160.756726,67.855387,59.847940,94.655292,82.952979,53.879910,58.720655,50.569590,17.294105,52.078244,59.549221,36.733248
54.642080,80.108276,139.007086,158.285485,106.242299,103.634761,29.440010,14.185275,138.471953,0.369573,80.389051,55.671613,156.563492,138.985919,154.623110,138.554159,78.970021,136.632389,-0.000697,0.000859,32.000000,-235.824068,138.933772,-0.621287,24.750817,0.675511,496361.511680,0.955844,34.986382,19.951037,2.533859,0.054631,0.046290,182.032444,32.000000,195.438692,183.503903,185.030156,164.513602,32.000000,161.601109,67.818714,59.834435,94.612642,82.952979,53.835569,58.720655,50.589916,17.294105,52.128160,59.540311,36.844620
54.958821,80.121786,138.999345,158.289959,106.229913,103.632977,29.505107,14.184419,138.473058,0.369100,80.373471,55.632909,156.516404,139.061406,154.617531,138.515166,78.974012,136.743352,-0.000697,0.000860,32.000000,-235.823941,138.937974,-0.620934,24.745729,0.678764,496501.540236,0.967057,35.216758,19.979846,2.545882,0.057224,0.039499,181.321899,32.000000,196.060246,183.590649,182.173945,164.534888,32.000000,161.228316,67.855845,59.848403,94.619385,82.952979,53.858562,58.720655,50.372122,17.294105,52.176262,59.527830,36.831561
54.740514,80.116547,139.008140,158.288001,106.195772,103.631708,29.669471,14.187558,138.460017,0.368985,80.334907,55.577246,156.474329,139.057694,154.650653,138.592460,78.963444,136.602840,-0.000696,0.000842,32.000000,-235.821621,138.973908,-0.620741,24.744601,0.678794,496524.760813,0.973269,35.211579,19.966858,2.543957,0.063158,0.035606,181.239422,32.000000,196.308280,182.866221,181.645350,165.187652,32.000000,160.634444,67.865638,59.841910,94.608601,82.952979,53.825791,58.720655,50.457278,17.294105,52.177578,59.536190,36.854598
54.543142,80.116547,138.962759,158.288001,106.156158,103.630384,29.831535,14.190127,138.431206,0.368506,80.263536,55.547977,156.559021,139.024211,154.712460,138.510443,78.987939,136.696334,-0.000696,0.000834,32.000000,-235.815774,138.868792,-0.620376,24.717588,0.674179,496362.306691,0.965024,34.920346,20.016333,2.529154,0.053256,0.039059,181.653569,32.000000,195.892517,182.434965,184.256125,165.729409,32.000000,160.253307,67.897403,59.858441,94.601208,82.952979,53.845922,58.720655,50.633574,17.294105,52.160658,59.540753,36.843299
54.656869,80.125921,139.052539,158.293034,106.126695,103.637947,29.604394,14.188557,138.472293,0.368510,80.262055,55.590752,156.573394,138.937326,154.699626,138.540491,78.927331,136.674359,-0.000694,0.000817,32.000000,-235.821769,138.901322,-0.620775,24.683180,0.677490,496482.613218,0.963836,35.124999,19.959192,2.539401,0.061674,0.045142,182.168733,32.000000,195.287248,182.641219,186.628992,165.427121,32.000000,160.085594,67.917402,59.818993,94.601757,82.952979,53.844258,58.720655,50.311221,17.294105,52.194517,59.541235,36.879543
55.105874,80.112136,139.004326,158.295271,106.107345,103.645560,29.540472,14.191982,138.485197,0.368305,80.291272,55.546908,156.568507,138.999640,154.676188,138.575697,78.958027,136.711575,-0.000693,0.000815,32.000000,-235.816377,138.840952,-0.621144,24.682944,0.680942,496532.348340,0.962377,35.315314,19.979754,2.547759,0.054677,0.035689,182.203639,32.000000,195.120419,183.253860,186.956692,164.663185,32.000000,160.981581,67.875409,59.820694,94.583114,82.952979,53.861248,58.720655,50.281769,17.294105,52.147988,59.530849,36.867437
54.893803,80.103314,139.076350,158.292475,106.106056,103.644328,29.671335,14.184704,138.512732,0.368163,80.322754,55.652687,156.585793,139.031839,154.646978,138.554566,78.987312,136.664466,-0.000694,0.000768,32.000000,-235.824475,138.930917,-0.621457,24.661806,0.680730,496641.595071,0.967651,35.214964,20.029775,2.544100,0.050705,0.038240,181.864870,32.000000,195.716746,183.434129,184.122580,164.593136,32.000000,161.549766,67.889052,59.849170,94.560667,82.952979,53.838386,58.720655,50.358372,17.294105,52.149200,59.538383,36.689008
54.605959,80.103314,138.994657,158.292475,106.069738,103.635496,29.858779,14.191411,138.514699,0.367650,80.336761,55.700490,156.542394,139.061384,154.660986,138.555569,79.009238,136.648483,-0.000695,0.000737,32.000000,-235.813342,138.976782,-0.621842,24.666972,0.673792,496364.239582,0.961151,34.769670,20.017009,2.522496,0.045010,0.029609,181.273172,32.000000,196.285361,183.416706,181.547679,164.701993,32.000000,161.325698,67.934404,59.859260,94.581401,82.952979,53.858919,58.720655,50.585228,17.294105,52.119700,59.548906,36.771179
54.542340,80.083739,139.082585,158.290797,106.055473,103.629869,29.530728,14.191554,138.488692,0.367313,80.212490,55.604795,156.501094,139.011610,154.707747,138.544629,78.998861,136.677845,-0.000697,0.000723,32.000000,-235.818281,138.972193,-0.622290,24.704003,0.677890,496398.568965,0.960921,34.964318,19.965025,2.533553,0.054704,0.035363,181.216300,32.000000,196.226468,182.762407,182.296275,165.337368,32.000000,160.403529,67.913435,59.846489,94.525230,82.952979,53.849982,58.720655,50.251769,17.294105,52.052743,59.532502,36.795170
55.256340,80.079052,138.980944,158.292754,106.076011,103.626855,29.628152,14.188272,138.445040,0.367204,80.168492,55.627340,156.544553,139.098700,154.719524,138.513151,79.017714,136.661667,-0.000696,0.000708,32.000000,-235.821727,138.891574,-0.622119,24.718874,0.681581,496462.580850,0.960307,35.241453,19.935397,2.545412,0.052271,0.033638,181.823628,32.000000,195.787771,182.411766,185.322733,165.635119,32.000000,160.452654,67.928880,59.832683,94.498582,82.952979,53.856523,58.720655,50.176631,17.294105,52.037366,59.538884,36.760908
54.888309,80.072160,139.086019,158.291357,106.101170,103.621122,29.644758,14.185275,138.420307,0.367002,80.194014,55.569115,156.604270,139.123761,154.752138,138.576324,78.972022,136.745678,-0.000696,0.000727,32.000000,-235.821937,138.905219,-0.622369,24.772978,0.681903,496463.339629,0.972112,35.283282,19.959924,2.549993,0.054874,0.038613,182.284328,32.000000,195.204996,182.922440,187.000106,165.306591,32.000000,160.570422,67.951427,59.850409,94.519026,82.952979,53.858733,58.720655,50.353396,17.294105,52.038220,59.537222,36.851223
55.263005,80.072160,139.007552,158.291357,106.123943,103.625445,29.800485,14.190412,138.519747,0.366800,80.253035,55.623633,156.576493,139.190070,154.675491,138.555222,79.006906,136.765343,-0.000696,0.000740,32.000000,-235.818275,138.960120,-0.622286,24.777803,0.670281,496032.140380,0.955202,34.592585,19.933275,2.515204,0.052967,0.032143,182.468075,32.000000,195.164882,183.524328,186.143528,164.508554,32.000000,161.162812,67.944111,59.838822,94.530311,82.952979,53.867099,58.720655,50.157077,17.294105,52.015080,59.547254,36.722317
54.842362,80.063338,139.091999,158.286324,106.129830,103.626018,29.781006,14.185846,138.483310,0.366944,80.262650,55.673158,156.541699,139.100841,154.642885,138.612913,78.965699,136.702990,-0.000694,0.000735,32.000000,-235.822022,138.869895,-0.622730,24.784517,0.674782,496279.465861,0.961597,34.938444,20.019442,2.533983,0.051163,0.044179,181.547740,32.000000,195.918110,183.525595,183.268805,164.554794,32.000000,161.685994,67.904520,59.840427,94.462398,82.952979,53.868125,58.720655,50.534390,17.294105,51.985180,59.534528,36.863695
54.787594,80.056169,139.051626,158.289399,106.138687,103.626643,29.658156,14.190841,138.515763,0.366667,80.300038,55.681077,156.510039,139.083651,154.733358,138.577652,79.031725,136.765282,-0.000694,0.000759,32.000000,-235.814241,139.005090,-0.622877,24.814913,0.668706,496035.796293,0.949523,34.579320,19.994030,2.515382,0.051888,0.046928,181.330965,32.000000,196.179637,183.384407,181.472940,165.091876,32.000000,160.847688,67.940763,59.873661,94.494602,82.952979,53.885048,58.720655,50.447138,17.294105,51.960962,59.540743,36.828259
54.725764,80.055067,139.149802,158.292475,106.161746,103.634257,29.675302,14.190412,138.543609,0.366744,80.197455,55.658557,156.507871,139.146026,154.700162,138.687723,78.980418,136.780362,-0.000693,0.000735,32.000000,-235.817619,139.013147,-0.622917,24.776886,0.675192,496326.927388,0.958098,34.973788,20.005200,2.536215,0.041524,0.060950,181.492037,32.000000,196.135540,182.604445,183.261052,165.463092,32.000000,160.410644,67.947109,59.853609,94.452659,82.952979,53.876136,58.720655,50.376647,17.294105,51.961569,59.536465,36.796564
55.048722,80.055067,138.991922,158.292475,106.131240,103.636814,29.712739,14.189413,138.573173,0.366661,80.199877,55.553761,156.532021,139.061996,154.716422,138.723231,78.980807,136.770874,-0.000693,0.000737,32.000000,-235.822224,138.952595,-0.622587,24.752889,0.674960,496218.495307,0.963107,35.019302,19.969182,2.538013,0.059523,0.039910,182.077116,32.000000,195.490832,182.530592,185.975003,165.800761,32.000000,160.154639,67.978711,59.821678,94.447394,82.952979,53.867366,58.720655,50.282470,17.294105,51.958337,59.541078,36.726792
54.757771,80.059478,139.140445,158.294152,106.111071,103.627970,29.745895,14.192981,138.579846,0.366483,80.271161,55.662913,156.559335,139.052513,154.733961,138.606684,78.980849,136.834188,-0.000691,0.000738,32.000000,-235.816690,139.069395,-0.622888,24.723856,0.677482,496387.652273,0.963807,35.077724,20.027752,2.542674,0.052461,0.040618,182.414508,32.000000,195.163396,183.073955,187.240130,165.062026,32.000000,160.695145,67.985931,59.836110,94.484140,82.952979,53.885348,58.720655,50.494597,17.294105,51.974273,59.544677,36.848142
54.618401,80.068024,139.004790,158.296669,106.111105,103.619062,29.682647,14.185560,138.511463,0.366577,80.269347,55.639898,156.571918,139.098761,154.654257,138.680753,78.946590,136.896471,-0.000691,0.000739,32.000000,-235.824438,139.005521,-0.622856,24.712081,0.672510,496230.438899,0.956446,34.767377,20.022793,2.524889,0.053766,0.041964,182.360946,32.000000,195.377784,183.450046,185.612074,164.414554,32.000000,161.696748,67.913695,59.827010,94.470244,82.952979,53.875674,58.720655,50.548499,17.294105,52.004607,59.539180,36.795170
54.838962,80.056996,139.132131,158.295271,106.082211,103.620359,29.570118,14.187986,138.503266,0.366748,80.283784,55.703238,156.525053,139.162034,154.646632,138.565671,78.966896,136.798014,-0.000692,0.000745,32.000000,-235.821521,139.049716,-0.622838,24.668021,0.678380,496346.785618,0.960857,35.051315,20.053237,2.541017,0.060474,0.029489,181.584931,32.000000,196.070663,183.619578,182.542067,164.551987,32.000000,161.430721,67.917374,59.823165,94.468414,82.952979,53.916581,58.720655,50.152807,17.294105,52.005342,59.555899,36.704855
55.036134,80.056996,139.079272,158.295271,106.076043,103.624116,29.848655,14.194265,138.628691,0.366960,80.206260,55.703020,156.505773,139.119538,154.682547,138.707385,79.022135,136.765768,-0.000693,0.000727,32.000000,-235.814422,138.975721,-0.622382,24.690576,0.680030,496457.489357,0.965527,35.194162,20.117477,2.545018,0.055928,0.034353,181.287335,32.000000,196.199529,183.152500,181.581921,165.024003,32.000000,160.697943,67.934397,59.810113,94.474289,82.952979,53.902324,58.720655,50.281062,17.294105,51.967686,59.542140,36.861274
54.907994,80.040730,139.206769,158.294991,106.105654,103.634340,29.762127,14.186274,138.609258,0.366666,80.067333,55.711110,156.535768,139.095723,154.700882,138.713247,78.951436,136.743249,-0.000694,0.000718,32.000000,-235.824380,139.055345,-0.622270,24.723883,0.678601,496291.492136,0.964929,34.970716,20.049774,2.537104,0.053525,0.034182,181.601639,32.000000,196.067739,182.535424,183.879210,165.749177,32.000000,160.432659,67.943325,59.829208,94.465728,82.952979,53.922125,58.720655,50.325051,17.294105,51.911735,59.532541,36.867511
54.751373,80.028600,139.111104,158.287442,106.114115,103.639445,29.742385,14.184419,138.485806,0.366467,80.097161,55.636320,156.564902,139.182282,154.724029,138.618657,78.979456,136.718703,-0.000693,0.000724,32.000000,-235.823121,139.075027,-0.622463,24.751079,0.674785,496096.407328,0.952217,34.781377,19.979006,2.527054,0.048233,0.033492,182.310885,32.000000,195.385935,182.617000,186.349910,165.628908,32.000000,160.359155,67.957958,59.835584,94.470268,82.952979,53.920750,58.720655,50.442457,17.294105,51.870033,59.545277,36.774114
54.935302,80.015366,139.225637,158.284087,106.064457,103.648342,29.677358,14.191126,138.648269,0.366220,80.169238,55.811800,156.603025,139.208238,154.741432,138.702127,78.961407,136.917218,-0.000693,0.000723,32.000000,-235.816578,138.994934,-0.622394,24.800935,0.676493,496330.280876,0.957477,34.888102,20.038858,2.535273,0.047953,0.039683,182.525943,32.000000,195.178287,183.342534,187.087958,164.831343,32.000000,161.011656,67.964198,59.849444,94.511017,82.952979,53.904182,58.720655,50.447237,17.294105,51.870342,59.539435,36.837944
