OSU 80 Ton Compressor Load Stand
54.808982,80.015366,139.073131,158.284087,106.073012,103.657229,29.653087,14.188985,138.533193,0.366006,80.266485,55.661678,156.582672,139.157486,154.659740,138.677821,79.019647,136.815500,-0.000691,0.000725,32.000000,-235.817571,139.096888,-0.622686,24.773765,0.677590,496363.935833,0.961126,35.026597,19.999013,2.540778,0.049330,0.053062,182.169795,32.000000,195.576532,183.536964,184.467208,164.658513,32.000000,161.341821,67.896012,59.861237,94.519840,82.952979,53.909724,58.720655,50.408735,17.294105,51.824583,59.541550,36.758487
54.602430,80.016745,139.252441,158.286603,106.063979,103.662343,29.171399,14.186702,138.610013,0.365603,80.229440,55.678238,156.506558,139.151614,154.659120,138.679124,79.006511,136.827419,-0.000691,0.000705,32.000000,-235.821002,138.988715,-0.623428,24.744339,0.674134,496331.403887,0.959759,34.836508,20.112645,2.534356,0.043772,0.032919,181.413373,32.000000,196.197644,183.577729,181.975359,164.767807,32.000000,161.203090,67.883682,59.826107,94.499271,82.952979,53.904346,58.720655,50.256750,17.294105,51.829543,59.543015,36.835449
55.266682,80.028600,139.192193,158.289399,106.070083,103.659804,29.947822,14.179567,138.591928,0.365209,80.240465,55.636341,156.471839,139.140238,154.725718,138.659602,79.031174,136.823385,-0.000690,0.000698,32.000000,-235.831251,139.119286,-0.622794,24.735553,0.676009,496323.104082,0.963047,34.957922,20.005443,2.537415,0.069286,0.044644,181.328627,32.000000,196.277352,182.942383,182.028124,165.270352,32.000000,160.333179,67.901581,59.837039,94.507370,82.952979,53.956607,58.720655,50.113454,17.294105,51.870908,59.550057,36.751443
55.303402,80.051758,139.207122,158.291636,106.063480,103.662377,29.728492,14.185275,138.547951,0.364997,80.215434,55.657968,156.550134,139.102880,154.699012,138.722353,79.031385,136.786978,-0.000690,0.000676,32.000000,-235.821609,139.083878,-0.622761,24.671850,0.680890,496483.794793,0.983047,35.158288,20.024317,2.550298,0.049852,0.035013,181.734576,32.000000,195.731210,182.517994,184.746571,165.572439,32.000000,160.348658,67.913815,59.839312,94.516048,82.952979,53.925011,58.720655,50.525172,17.294105,51.871217,59.542877,36.770519
54.781394,80.051758,139.179070,158.291636,106.092601,103.667466,29.621553,14.185132,138.581640,0.364898,80.209193,55.648566,156.554577,139.198656,154.722760,138.609755,79.002926,136.795650,-0.000689,0.000660,32.000000,-235.821916,139.043598,-0.623221,24.665530,0.670911,496091.170598,0.944993,34.532247,19.997712,2.518555,0.051054,0.043765,182.362873,32.000000,195.266788,182.681632,186.731238,165.574484,32.000000,160.449630,67.921207,59.796793,94.517528,82.952979,53.955566,58.720655,50.403644,17.294105,51.952146,59.544156,36.847848
55.189182,80.072436,139.182969,158.297228,106.046696,103.672514,29.785422,14.183991,138.551733,0.364977,80.388427,55.697131,156.577080,139.167336,154.693861,138.611221,78.982118,136.812791,-0.000689,0.000680,32.000000,-235.825025,138.979804,-0.623325,24.693382,0.672236,496115.062750,0.951353,34.520312,19.979970,2.517153,0.043037,0.035924,182.497758,32.000000,195.133989,183.505241,186.876493,164.695877,32.000000,161.294761,67.889433,59.820153,94.555967,82.952979,53.914558,58.720655,50.241371,17.294105,52.024614,59.539298,36.863989
54.783675,80.084015,139.158114,158.298346,106.067934,103.680148,29.801045,14.191839,138.462991,0.364757,80.357569,55.673629,156.569086,139.182525,154.641203,138.591526,78.987120,136.794032,-0.000688,0.000687,32.000000,-235.817831,139.077716,-0.623448,24.671168,0.680077,496468.921103,0.964785,35.020858,20.012606,2.540627,0.042941,0.045257,181.763745,32.000000,195.754744,183.598362,183.564889,164.591062,32.000000,161.534912,67.881039,59.822178,94.539103,82.952979,53.950377,58.720655,50.392150,17.294105,52.065623,59.545110,36.857826
54.761709,80.099178,139.134884,158.303938,106.066339,103.684000,29.523859,14.186559,138.484351,0.364736,80.401204,55.673872,156.504392,139.210849,154.695540,138.630250,79.038926,136.777488,-0.000688,0.000684,32.000000,-235.822128,139.020878,-0.623979,24.741139,0.673323,496349.456924,0.951826,34.650205,20.041667,2.521925,0.054834,0.039525,181.361022,32.000000,196.180926,183.485407,181.536900,165.005221,32.000000,160.917441,67.903342,59.811937,94.571853,82.952979,53.915199,58.720655,50.311462,17.294105,52.066531,59.538294,36.847921
54.921599,80.099178,139.128238,158.303938,106.105355,103.682706,29.640619,14.183848,138.520047,0.364569,80.320280,55.695851,156.535114,139.052189,154.744113,138.580112,79.073481,136.699196,-0.000689,0.000693,32.000000,-235.826806,138.953719,-0.624253,24.772086,0.679923,496603.729400,0.959125,35.050919,20.027633,2.540138,0.045912,0.037751,181.434069,32.000000,196.274087,182.776019,182.739944,165.539084,32.000000,160.294444,67.905167,59.824280,94.563459,82.952979,53.945740,58.720655,50.300065,17.294105,52.120227,59.528873,36.829360
54.723232,80.103038,139.141852,158.307014,106.104201,103.681414,29.695564,14.186274,138.475403,0.364575,80.296003,55.695028,156.574352,139.038629,154.750903,138.460141,79.023552,136.777692,-0.000688,0.000695,32.000000,-235.824216,138.965771,-0.623645,24.770880,0.678255,496550.856872,0.968627,35.087225,19.967860,2.540733,0.053394,0.029356,182.067219,32.000000,195.579659,182.538017,185.610561,165.787728,32.000000,160.450727,67.925528,59.815018,94.578930,82.952979,53.923021,58.720655,50.330229,17.294105,52.134721,59.549850,36.701920
55.108805,80.109931,139.106887,158.308971,106.089982,103.682703,29.743655,14.187701,138.509845,0.364341,80.309814,55.661694,156.592402,139.102044,154.748187,138.614768,79.028858,136.757408,-0.000686,0.000700,32.000000,-235.821970,138.977803,-0.623579,24.792805,0.674978,496391.347754,0.961730,34.933480,19.895591,2.533215,0.043033,0.032757,182.427747,32.000000,195.105572,183.151643,187.090596,165.337210,32.000000,160.521085,67.907151,59.809482,94.600274,82.952979,53.943055,58.720655,50.177157,17.294105,52.159780,59.539956,36.801773
54.934205,80.108276,139.159197,158.308691,106.101448,103.686239,29.757238,14.192553,138.550489,0.364314,80.380505,55.629672,156.547165,139.141479,154.674470,138.586372,78.984390,136.787726,-0.000685,0.000708,32.000000,-235.816134,138.952308,-0.623434,24.788530,0.678037,496594.564127,0.963751,35.128134,19.983331,2.542647,0.051414,0.034143,182.369444,32.000000,195.359576,183.552296,186.016566,164.661764,32.000000,161.322537,67.847313,59.801987,94.587640,82.952979,53.927808,58.720655,50.493256,17.294105,52.160968,59.541491,36.766264
54.740630,80.108276,139.028714,158.308691,106.125190,103.686240,29.642432,14.191411,138.451776,0.364236,80.395367,55.578337,156.552459,139.184544,154.674859,138.533567,79.053973,136.789849,-0.000685,0.000695,32.000000,-235.814653,138.976782,-0.623886,24.791913,0.671542,496397.379859,0.954866,34.764657,19.968256,2.524223,0.056497,0.035884,181.650941,32.000000,196.039991,183.665425,182.772767,164.723024,32.000000,161.605288,67.868124,59.822579,94.601962,82.952979,53.916171,58.720655,50.410687,17.294105,52.156397,59.535177,36.813512
54.569335,80.119304,139.203770,158.306175,106.120640,103.686220,29.613534,14.187701,138.520632,0.364144,80.397457,55.740801,156.498896,139.062893,154.741863,138.544198,79.073320,136.720026,-0.000685,0.000703,32.000000,-235.823773,138.991509,-0.624088,24.764245,0.674543,496592.431928,0.957776,34.930471,20.027326,2.533198,0.058774,0.032859,181.320030,32.000000,196.272266,183.212869,181.504552,165.124362,32.000000,160.703231,67.879815,59.830602,94.603226,82.952979,53.914264,58.720655,50.171297,17.294105,52.195919,59.534980,36.747628
55.266302,80.113515,139.041808,158.307573,106.149556,103.683729,29.772574,14.187416,138.574771,0.363853,80.239750,55.646626,156.525572,139.087077,154.732658,138.682119,79.103105,136.810666,-0.000687,0.000717,32.000000,-235.823894,138.915681,-0.624166,24.750659,0.676647,496555.744260,0.965201,35.116616,19.958765,2.539772,0.049884,0.034729,181.570865,32.000000,196.267614,182.577295,183.620932,165.633082,32.000000,160.347929,67.904635,59.858603,94.589743,82.952979,53.924876,58.720655,50.076108,17.294105,52.177095,59.546978,36.717474
55.423421,80.093389,139.107717,158.312606,106.171824,103.678634,29.683779,14.185703,138.456037,0.363580,80.255732,55.633218,156.567540,139.102493,154.728565,138.583271,79.072017,136.787732,-0.000687,0.000706,32.000000,-235.823640,138.969606,-0.624137,24.720316,0.680921,496620.616088,0.969483,35.292785,19.905787,2.550952,0.040621,0.035669,182.217890,32.000000,195.500685,182.537987,186.148249,165.778344,32.000000,160.331469,67.884328,59.806178,94.578958,82.952979,53.951812,58.720655,50.505593,17.294105,52.178322,59.557069,36.714833
54.801737,80.093389,139.052017,158.312606,106.172538,103.673544,29.663221,14.186559,138.544823,0.363286,80.282057,55.508348,156.589782,139.109711,154.733832,138.668876,79.018109,136.716926,-0.000685,0.000712,32.000000,-235.827045,138.974867,-0.624262,24.710376,0.670020,496178.775540,0.950985,34.617523,19.919657,2.515851,0.047974,0.040386,182.442776,32.000000,195.270937,183.262178,187.223823,164.885865,32.000000,161.025037,67.867657,59.798165,94.616330,82.952979,53.933304,58.720655,50.346201,17.294105,52.109485,59.536967,36.895023
54.840385,80.089804,139.075228,158.312606,106.143100,103.674825,29.590597,14.183705,138.517943,0.363199,80.378175,55.683363,156.606806,139.144050,154.708145,138.642390,79.051002,136.725172,-0.000684,0.000685,32.000000,-235.825146,138.954392,-0.623959,24.684176,0.668799,496106.669146,0.950777,34.447369,19.939701,2.509909,0.056940,0.038117,182.190195,32.000000,195.544810,183.570733,185.193123,164.689151,32.000000,161.614889,67.860211,59.820470,94.629289,82.952979,53.933884,58.720655,50.199438,17.294105,52.098031,59.526001,36.893703
54.847952,80.094491,139.098491,158.314003,106.130534,103.681197,29.793813,14.194551,138.518819,0.363135,80.371684,55.601457,156.563708,139.157179,154.690674,138.563761,79.084271,136.784337,-0.000682,0.000671,32.000000,-235.818234,139.032785,-0.623091,24.691703,0.677979,496512.442524,0.963196,35.042913,19.959504,2.537365,0.052635,0.073601,181.534053,32.000000,196.181713,183.701014,182.201959,164.810569,32.000000,161.301994,67.846409,59.822075,94.651489,82.952979,53.947778,58.720655,50.317848,17.294105,52.115283,59.538875,36.834348
54.797801,80.087875,139.119546,158.312606,106.162522,103.691095,29.736404,14.188557,138.485858,0.362989,80.261300,55.682042,156.503641,139.075658,154.730729,138.633063,79.068191,136.805115,-0.000682,0.000667,32.000000,-235.819802,138.949291,-0.622209,24.680610,0.678249,496428.309464,0.964820,35.002156,19.930583,2.536000,0.059387,0.045790,181.299574,32.000000,196.340901,182.996413,181.737004,165.306587,32.000000,160.667809,67.842196,59.805641,94.630449,82.952979,53.937310,58.720655,50.374993,17.294105,52.116305,59.543300,36.748435
54.845118,80.087875,139.074288,158.312606,106.146284,103.694947,29.534088,14.191126,138.474535,0.362757,80.192450,55.710601,156.533328,139.181323,154.741566,138.579567,79.080865,136.783850,-0.000681,0.000638,32.000000,-235.817889,138.921512,-0.621716,24.654331,0.678102,496396.025879,0.958164,34.999567,19.925812,2.536074,0.049455,0.042777,181.826520,32.000000,195.949434,182.509161,184.652509,165.764019,32.000000,160.313306,67.861600,59.842872,94.648142,82.952979,53.946238,58.720655,50.313001,17.294105,52.094292,59.551207,36.863255
54.915120,80.067749,139.190838,158.307573,106.153765,103.701434,29.638505,14.183991,138.462660,0.362641,80.262119,55.564907,156.579515,139.122150,154.738297,138.610406,79.041104,136.668160,-0.000683,0.000609,32.000000,-235.822894,138.985188,-0.621778,24.673188,0.679320,496492.893645,0.961050,35.041187,19.951898,2.538780,0.049395,0.043040,182.355879,32.000000,195.298236,182.714183,186.735794,165.737409,32.000000,160.383971,67.869237,59.822023,94.679650,82.952979,53.920240,58.720655,50.333338,17.294105,52.025251,59.545729,36.838310
54.663564,80.067473,139.056654,158.309250,106.179154,103.705290,29.893784,14.185418,138.471769,0.362218,80.296262,55.682152,156.560371,139.062078,154.735756,138.644266,79.033254,136.767695,-0.000684,0.000608,32.000000,-235.823925,138.989552,-0.621530,24.699991,0.679122,496461.103817,0.966757,34.995675,19.928985,2.535764,0.060226,0.047784,182.440528,32.000000,195.154895,183.436245,186.800012,164.845843,32.000000,160.995013,67.833163,59.783919,94.672341,82.952979,53.944322,58.720655,50.421426,17.294105,52.025025,59.546290,36.865823
55.448428,80.075468,139.112547,158.314842,106.168546,103.704385,29.706510,14.186845,138.473032,0.361891,80.334160,55.687152,156.562907,139.027291,154.648252,138.615542,79.038222,136.769448,-0.000683,0.000575,32.000000,-235.820859,138.989510,-0.621444,24.741166,0.678182,496505.421553,0.962021,34.908274,19.913013,2.534654,0.053378,0.036255,182.055335,32.000000,195.795334,183.572466,184.042454,164.695036,32.000000,161.525369,67.815574,59.822024,94.668754,82.952979,53.927870,58.720655,50.313012,17.294105,52.025754,59.543969,36.821289
54.931833,80.075468,139.021844,158.314842,106.176780,103.693380,29.595405,14.192410,138.444603,0.361568,80.326657,55.670301,156.523011,139.117846,154.684312,138.566183,79.064315,136.731592,-0.000684,0.000558,32.000000,-235.812671,138.967992,-0.621968,24.751158,0.680519,496672.387819,0.958638,35.150061,19.968814,2.543864,0.050019,0.038224,181.368339,32.000000,196.356046,183.431213,181.850728,164.786420,32.000000,161.273252,67.837751,59.802412,94.700032,82.952979,53.932721,58.720655,50.244067,17.294105,52.054317,59.545287,36.788054
54.982012,80.077674,139.120216,158.317359,106.204731,103.684512,29.747728,14.189842,138.490575,0.361306,80.256570,55.678941,156.516188,139.116419,154.713416,138.622124,79.067116,136.864186,-0.000683,0.000547,32.000000,-235.817534,139.015513,-0.622499,24.796870,0.668028,496259.281533,0.949774,34.405600,19.964691,2.508864,0.048306,0.037330,181.302294,32.000000,196.332761,182.882909,182.620075,165.432948,32.000000,160.261114,67.842711,59.818341,94.696735,82.952979,53.927729,58.720655,50.193569,17.294105,52.062803,59.541245,36.806029
54.831708,80.073538,139.034664,158.317918,106.227133,103.688302,29.770939,14.197976,138.374660,0.361142,80.153689,55.637207,156.563808,139.152611,154.730877,138.556755,79.045890,136.800495,-0.000683,0.000548,32.000000,-235.810056,139.019731,-0.622415,24.761543,0.674861,496423.634610,0.963046,34.899942,19.920365,2.530807,0.044505,0.038055,182.008067,32.000000,195.765401,182.577641,185.319978,165.750547,32.000000,160.515646,67.831127,59.837307,94.723465,82.952979,53.939315,58.720655,50.295771,17.294105,52.049276,59.532453,36.872353
55.046208,80.062786,139.133764,158.315681,106.204768,103.697259,29.917529,14.189128,138.464692,0.360789,80.178805,55.637618,156.562783,139.176878,154.774870,138.588000,79.021955,136.758346,-0.000683,0.000577,32.000000,-235.816281,138.929957,-0.622174,24.762409,0.673333,496354.200885,0.957082,34.853974,19.981412,2.530286,0.055595,0.036397,182.418609,32.000000,195.236251,183.020665,187.202077,165.336118,32.000000,160.631673,67.819597,59.795004,94.731808,82.952979,53.953194,58.720655,50.390167,17.294105,52.050070,59.533672,36.835596
54.933395,80.062786,139.087389,158.315681,106.164125,103.698534,29.462199,14.189842,138.488450,0.360546,80.259403,55.678616,156.608369,139.128980,154.695334,138.727897,79.003475,136.789912,-0.000684,0.000569,32.000000,-235.824091,138.973581,-0.622200,24.778748,0.676099,496486.534027,0.959227,34.994234,19.971975,2.535662,0.055681,0.040643,182.485617,32.000000,195.219008,183.647084,186.173886,164.628692,32.000000,161.257039,67.808685,59.815489,94.747122,82.952979,53.962767,58.720655,50.223012,17.294105,52.013434,59.534203,36.850343
55.418635,80.044314,139.118626,158.305616,106.181196,103.701108,29.718649,14.188129,138.539365,0.360311,80.318596,55.613228,156.557567,139.180120,154.692841,138.621389,79.062342,136.829499,-0.000683,0.000538,32.000000,-235.819903,139.113164,-0.622624,24.753439,0.673447,496449.930982,0.950518,34.777506,19.975611,2.527581,0.055318,0.039601,181.685354,32.000000,196.010502,183.584840,183.260733,164.779915,32.000000,161.652210,67.814680,59.847162,94.756159,82.952979,53.954612,58.720655,50.161528,17.294105,51.949875,59.533633,36.854671
55.414014,80.038249,139.107038,158.303379,106.184504,103.698521,29.900890,14.186131,138.561719,0.360157,80.256410,55.714053,156.491798,139.217436,154.709780,138.629822,79.047252,136.803505,-0.000683,0.000541,32.000000,-235.821900,138.962692,-0.622959,24.742975,0.674448,496551.706535,0.967387,34.885758,20.009294,2.531928,0.052996,0.029383,181.427103,32.000000,196.267776,183.357338,181.390905,164.965486,32.000000,160.845216,67.813752,59.847486,94.773592,82.952979,53.974033,58.720655,49.895113,17.294105,51.929283,59.526739,36.778296
54.992356,80.036871,139.212936,158.303099,106.169889,103.699804,29.775973,14.186417,138.521962,0.359823,80.140207,55.684612,156.514564,139.094397,154.721246,138.612017,79.038455,136.777672,-0.000682,0.000504,32.000000,-235.821615,139.146204,-0.622361,24.741611,0.668096,496169.477141,0.949841,34.402860,19.969487,2.510322,0.050609,0.037145,181.510606,32.000000,196.227495,182.769337,183.416645,165.521813,32.000000,160.325230,67.797655,59.838375,94.739951,82.952979,53.965672,58.720655,50.384500,17.294105,51.929697,59.540133,36.728846
54.849240,80.036871,139.134697,158.303099,106.192116,103.703651,29.581038,14.186987,138.478405,0.359828,80.127754,55.680797,156.566414,139.164134,154.736137,138.643717,79.013995,136.865740,-0.000683,0.000494,32.000000,-235.818258,139.007274,-0.622206,24.717484,0.668356,496181.273761,0.944100,34.401203,19.972061,2.510322,0.060499,0.041329,182.210026,32.000000,195.478335,182.542614,185.923125,165.697741,32.000000,160.351617,67.789900,59.811225,94.768342,82.952979,53.986818,58.720655,50.237780,17.294105,51.925311,59.536436,36.813072
54.903904,80.027497,139.220989,158.301142,106.194499,103.700661,29.386365,14.190412,138.455516,0.359798,80.163938,55.706151,156.565727,139.036568,154.771768,138.621228,78.963452,136.838639,-0.000684,0.000479,32.000000,-235.818603,138.988346,-0.622253,24.679193,0.675202,496422.048285,0.956021,34.803245,19.968419,2.531496,0.052103,0.055452,182.490590,32.000000,195.310473,183.085056,187.054685,164.999188,32.000000,160.787699,67.782487,59.827682,94.783613,82.952979,53.958901,58.720655,50.279174,17.294105,51.893112,59.538324,36.855698
54.838887,80.020605,139.096236,158.303379,106.231660,103.699440,29.750322,14.190698,138.520360,0.359789,80.279798,55.586233,156.560453,139.212867,154.684762,138.602445,78.993254,136.746693,-0.000684,0.000458,32.000000,-235.815531,138.921900,-0.621290,24.679954,0.677612,496565.515921,0.965102,34.940708,20.035282,2.536675,0.048752,0.037095,182.282753,32.000000,195.532250,183.638955,185.554638,164.522276,32.000000,161.444879,67.735485,59.804592,94.759662,82.952979,53.976628,58.720655,50.242903,17.294105,51.869465,59.551807,36.842052
55.098164,80.035768,139.174464,158.308412,106.197933,103.703244,29.958356,14.188272,138.505022,0.352551,80.329938,55.609960,156.524486,139.113381,154.657415,138.481371,79.029039,136.787526,-0.000685,0.000444,32.000000,-235.818776,138.991590,-0.621044,24.672427,0.678263,496609.578210,0.970387,34.878798,20.072778,2.535721,0.047612,0.035650,181.663564,32.000000,196.183611,183.557647,182.524258,164.683692,32.000000,161.376100,67.766988,59.839755,94.778684,82.952979,53.950819,58.720655,50.463735,17.294105,51.869687,59.543477,36.724444
54.776101,80.035768,139.083606,158.308412,106.170617,103.701950,29.608745,14.196263,138.479182,0.352462,80.276668,55.684226,156.473080,139.125777,154.704262,138.593179,79.023347,136.828982,-0.000683,0.000423,32.000000,-235.813080,139.002845,-0.621062,24.683626,0.678532,496567.650012,0.959730,34.934396,19.998699,2.536453,0.096750,0.049242,181.439547,32.000000,196.296066,183.052231,181.554845,165.182936,32.000000,160.607146,67.746944,59.837160,94.751320,82.952979,53.973208,58.720655,50.285973,17.294105,51.922697,59.544480,36.755919
54.582894,80.048450,139.115225,158.316799,106.138275,103.694364,29.635346,14.191982,138.463460,0.352373,80.222139,55.687417,156.508700,139.070274,154.730503,138.746824,79.047997,136.756629,-0.000683,0.000418,32.000000,-235.816213,139.030543,-0.621020,24.670198,0.675339,496400.491169,0.948235,34.700689,19.982580,2.525937,0.053625,0.034192,181.656262,32.000000,196.079687,182.638092,184.300491,165.537337,32.000000,160.262972,67.772056,59.857891,94.748518,82.952979,53.967266,58.720655,50.234658,17.294105,51.967187,59.533466,36.809697
55.284138,80.063062,139.047031,158.327144,106.118362,103.694380,29.703183,14.187844,138.405714,0.351965,80.260346,55.675644,156.548627,139.150798,154.742901,138.584434,79.016330,136.821541,-0.000682,0.000400,32.000000,-235.820024,139.029504,-0.621471,24.663615,0.679352,496574.649720,0.965587,35.009962,20.008234,2.539129,0.049279,0.039246,182.359063,32.000000,195.531106,182.587183,186.651450,165.642009,32.000000,160.585561,67.774457,59.820414,94.761362,82.952979,53.968785,58.720655,49.960413,17.294105,52.018473,59.532659,36.786146
55.357480,80.074090,139.122701,158.336371,106.085811,103.691901,29.684394,14.184704,138.421043,0.344593,80.337386,55.630433,156.556941,139.134119,154.725130,138.601015,78.963892,136.771715,-0.000684,0.000400,32.000000,-235.821688,138.947559,-0.621616,24.677515,0.682760,496607.282258,0.968411,35.208845,19.948743,2.548696,0.044333,0.035043,182.509394,32.000000,195.133529,183.357991,187.200146,164.803636,32.000000,160.920693,67.771140,59.832606,94.797754,82.952979,53.950019,58.720655,50.529798,17.294105,52.019154,59.544716,36.772133
54.944867,80.074090,139.034741,158.336371,106.066970,103.691866,29.662572,14.186987,138.425124,0.344507,80.405969,55.605426,156.592578,139.120416,154.667778,138.572658,79.033059,136.793914,-0.000684,0.000418,32.000000,-235.823503,138.866305,-0.621197,24.672742,0.672131,496324.391814,0.952847,34.550024,20.011668,2.515134,0.045741,0.032539,182.108900,32.000000,195.635907,183.655852,184.756860,164.581436,32.000000,161.442226,67.779215,59.846219,94.796744,82.952979,53.964435,58.720655,50.165226,17.294105,52.058226,59.535137,36.796344
55.171229,80.094767,139.071623,158.342802,105.992384,103.691854,29.741466,14.191411,138.378556,0.344409,80.430805,55.554784,156.520036,139.059263,154.698734,138.583275,79.054001,136.742672,-0.000684,0.000431,32.000000,-235.817768,138.959324,-0.620754,24.728787,0.671066,496392.829552,0.952072,34.490996,20.040112,2.513169,0.048460,0.034093,181.414366,32.000000,196.282555,183.566160,182.016082,164.892713,32.000000,161.512918,67.794950,59.853284,94.801187,82.952979,53.956411,58.720655,50.264824,17.294105,52.130935,59.551561,36.801260
55.417879,80.112963,139.008987,158.348673,105.986002,103.689286,29.704514,14.190127,138.379723,0.344302,80.468218,55.678739,156.553767,139.049985,154.742379,138.605134,79.076958,136.685397,-0.000685,0.000385,32.000000,-235.823478,138.929650,-0.620667,24.762199,0.676871,496470.666450,0.960599,34.886046,19.981636,2.530441,0.052971,0.047467,181.446405,32.000000,196.280655,183.020438,182.093722,165.255785,32.000000,160.235411,67.833790,59.879055,94.840267,82.952979,53.958068,58.720655,49.855295,17.294105,52.195173,59.534744,36.878589
55.297559,80.132814,139.102862,158.356222,105.982363,103.691840,29.781075,14.193267,138.391361,0.344197,80.346127,55.686752,156.568935,139.053125,154.738664,138.554327,79.040028,136.650011,-0.000685,0.000379,32.000000,-235.816732,138.930342,-0.620910,24.782891,0.672203,496338.521039,0.953803,34.689717,19.936016,2.520727,0.063156,0.034225,181.946812,32.000000,195.787153,182.574624,185.284651,165.601929,32.000000,160.356484,67.818056,59.861491,94.792704,82.952979,53.962708,58.720655,50.360992,17.294105,52.196394,59.534252,36.890108
54.996513,80.132814,138.949437,158.356222,106.005194,103.689297,29.695265,14.182706,138.390280,0.344164,80.360940,55.601470,156.572206,139.068339,154.752536,138.569844,79.015560,136.722867,-0.000685,0.000355,32.000000,-235.826145,138.944419,-0.621207,24.802561,0.667327,496175.885054,0.950362,34.472230,19.885465,2.508378,0.046947,0.034416,182.477679,32.000000,195.424346,182.845078,186.981339,165.503761,32.000000,160.583138,67.819998,59.817671,94.810199,82.952979,53.943846,58.720655,50.093641,17.294105,52.266719,59.540330,36.720556
54.440590,80.141636,139.092634,158.360696,105.997127,103.684202,29.665565,14.185989,138.397322,0.344093,80.387074,55.710824,156.601309,139.023336,154.735929,138.593172,79.026728,136.683054,-0.000686,0.000373,32.000000,-235.823354,138.930733,-0.621056,24.783783,0.669091,496350.551014,0.950246,34.606949,19.905343,2.515533,0.046947,0.045413,182.503529,32.000000,195.297126,183.629677,186.439400,164.643926,32.000000,161.321550,67.840426,59.823174,94.820764,82.952979,53.970305,58.720655,50.211777,17.294105,52.298835,59.542789,36.765310
55.559133,80.126472,138.987360,158.365728,106.055958,103.680923,29.663630,14.183991,138.423925,0.344061,80.369802,55.529495,156.603188,139.049069,154.698843,138.550919,79.047484,136.685790,-0.000687,0.000376,32.000000,-235.828631,138.955982,-0.621141,24.763904,0.672192,496544.897918,0.958673,34.895200,19.964917,2.526514,0.049120,0.055705,181.811664,32.000000,195.780685,183.758104,183.893067,164.494541,32.000000,161.539917,67.840831,59.851304,94.825025,82.952979,53.958569,58.720655,49.742155,17.294105,52.247688,59.531774,36.867437
55.150375,80.104141,139.088258,158.369083,106.077555,103.677104,29.827795,14.188129,138.473172,0.336683,80.364272,55.600233,156.579040,139.068052,154.698853,138.638176,79.054221,136.789668,-0.000686,0.000391,32.000000,-235.818591,139.010537,-0.620891,24.760993,0.681754,496800.865484,0.970317,35.439497,19.934567,2.554944,0.050947,0.034052,181.397240,32.000000,196.374118,183.314482,181.726824,164.997880,32.000000,161.183704,67.818794,59.845856,94.843737,82.952979,53.968246,58.720655,50.328827,17.294105,52.249055,59.544559,36.772133
54.538194,80.104141,139.021833,158.369083,106.071253,103.668251,29.671360,14.190555,138.455169,0.336591,80.265223,55.617116,156.550092,139.078145,154.757611,138.637669,79.053675,136.725492,-0.000687,0.000406,32.000000,-235.818788,139.018510,-0.621165,24.753597,0.665061,496139.250268,0.948980,34.351126,19.915129,2.501611,0.047446,0.045108,181.500685,32.000000,196.322721,182.908079,182.837041,165.611970,32.000000,160.317304,67.859275,59.851445,94.810947,82.952979,53.969691,58.720655,50.370002,17.294105,52.172680,59.544628,36.855552
54.388513,80.096421,139.117392,158.373837,106.052010,103.666955,29.590527,14.188985,138.396396,0.336592,80.260925,55.610186,156.585429,139.104307,154.786974,138.595354,79.045648,136.742205,-0.000688,0.000424,32.000000,-235.819210,138.959835,-0.621133,24.732511,0.671645,496291.530388,0.951323,34.719055,19.958429,2.521982,0.048755,0.036807,182.152242,32.000000,195.581817,182.617517,185.929528,165.648517,32.000000,160.409706,67.868683,59.842884,94.814351,82.952979,53.979961,58.720655,49.836011,17.294105,52.146960,59.530958,36.836843
55.426938,80.089804,139.047187,158.376073,106.067299,103.668198,29.804559,14.185418,138.497101,0.336581,80.282282,55.637156,156.605763,139.037609,154.780873,138.534255,79.010536,136.748922,-0.000688,0.000469,32.000000,-235.820483,138.975357,-0.621774,24.763956,0.680564,496569.237445,0.967992,35.307687,19.928065,2.549073,0.042087,0.028489,182.511834,32.000000,195.338874,182.950379,187.249008,165.320781,32.000000,160.716659,67.863222,59.845351,94.819779,82.952979,53.983492,58.720655,49.806602,17.294105,52.125015,59.539897,36.715787
55.160883,80.079879,139.146979,158.373277,106.111340,103.664372,29.690884,14.189556,138.408571,0.333044,80.290633,55.601173,156.637343,139.184320,154.706596,138.594947,79.012390,136.788647,-0.000690,0.000495,32.000000,-235.821262,138.960732,-0.622109,24.729128,0.683888,496647.516225,0.973523,35.444659,19.944144,2.557845,0.046938,0.051151,182.456793,32.000000,195.402253,183.665692,185.963090,164.513545,32.000000,161.208407,67.846444,59.838911,94.848209,82.952979,53.986606,58.720655,50.301148,17.294105,52.125986,59.536799,36.820555
54.970723,80.079879,138.946873,158.373277,106.070799,103.660568,29.660138,14.187273,138.488333,0.322329,80.359656,55.600514,156.579604,139.122822,154.702444,138.548008,79.051618,136.739350,-0.000690,0.000504,32.000000,-235.818628,138.943438,-0.622561,24.719136,0.667181,496171.551970,0.946755,34.440430,19.982490,2.508657,0.047899,0.033687,181.738368,32.000000,196.121342,183.609784,183.249996,164.480580,32.000000,161.849336,67.835223,59.874202,94.858517,82.952979,53.950208,58.720655,50.080119,17.294105,52.092405,59.536062,36.865310
54.453167,80.072436,139.077893,158.374116,106.080602,103.660506,29.635260,14.183420,138.518965,0.311680,80.318536,55.569371,156.535401,139.080797,154.731537,138.519545,79.045863,136.689137,-0.000692,0.000517,32.000000,-235.827398,138.975480,-0.623276,24.725587,0.672534,496275.363829,0.955335,34.684733,19.999769,2.522566,0.043973,0.032647,181.425856,32.000000,196.369790,183.090797,181.607099,165.081032,32.000000,160.884543,67.859725,59.864499,94.835125,82.952979,53.982482,58.720655,50.208046,17.294105,52.067381,59.551788,36.846968
55.459737,80.060856,138.977515,158.381106,106.040857,103.657967,29.780161,14.193695,138.476613,0.301055,80.156408,55.586144,156.579507,139.124350,154.777255,138.541554,79.082289,136.743487,-0.000691,0.000520,32.000000,-235.812862,138.954918,-0.623222,24.728918,0.674554,496277.701626,0.959908,34.867015,19.936798,2.527652,0.049158,0.028298,181.582025,32.000000,196.149538,182.814094,183.756368,165.471886,32.000000,160.305892,67.878796,59.876614,94.826151,82.952979,53.962595,58.720655,49.776126,17.294105,52.027937,59.545012,36.736770
54.860659,80.040455,139.117010,158.380547,105.992757,103.647832,29.670873,14.191554,138.409588,0.290076,80.190870,55.498074,156.624889,139.104102,154.795502,138.615199,79.054644,136.702495,-0.000691,0.000517,32.000000,-235.812708,138.943967,-0.622838,24.712029,0.682806,496548.673207,0.970675,35.358136,19.918361,2.554083,0.049716,0.031186,182.337461,32.000000,195.536376,182.626388,186.485830,165.538912,32.000000,160.751188,67.883469,59.848152,94.813108,82.952979,54.014065,58.720655,50.148086,17.294105,52.028595,59.537753,36.848508
54.588781,80.040455,139.045870,158.380547,105.959561,103.642792,29.644781,14.186559,138.446924,0.279411,80.214932,55.478947,156.625421,139.074312,154.760853,138.618842,79.011175,136.724108,-0.000692,0.000535,32.000000,-235.820325,138.951699,-0.623169,24.733350,0.667148,495923.643349,0.946755,34.380206,19.908120,2.505917,0.052642,0.034787,182.570213,32.000000,195.311003,183.260378,187.117546,164.834977,32.000000,160.936366,67.866584,59.823964,94.830889,82.952979,53.990719,58.720655,50.304126,17.294105,51.958230,59.543900,36.821509
55.327615,80.035492,139.105422,158.383063,105.943176,103.644633,29.601088,14.189556,138.533437,0.268770,80.282072,55.700585,156.635700,139.058387,154.688680,138.587939,79.038238,136.688744,-0.000691,0.000540,32.000000,-235.818803,138.921737,-0.622836,24.741297,0.677139,496213.973027,0.961452,34.933314,19.916018,2.535825,0.046652,0.030738,182.286651,32.000000,195.528684,183.756721,185.115137,164.425701,32.000000,161.376946,67.874169,59.861443,94.822796,82.952979,53.993013,58.720655,49.804245,17.294105,51.941410,59.540015,36.869271
54.785550,80.034389,139.071188,158.390612,105.927844,103.647140,29.876591,14.188272,138.430985,0.257842,80.267950,55.515258,156.584048,139.089075,154.726572,138.624955,79.054373,136.868656,-0.000691,0.000550,32.000000,-235.821399,138.995343,-0.622844,24.724591,0.680213,496418.996009,0.967488,35.195169,19.969899,2.547151,0.053413,0.066991,181.531901,32.000000,196.235367,183.540120,182.273250,164.816400,32.000000,161.579868,67.869657,59.845547,94.838242,82.952979,54.001721,58.720655,50.160377,17.294105,51.937962,59.549968,36.712852
54.395424,80.028324,139.132280,158.393688,105.900782,103.647127,29.592590,14.182849,138.545198,0.247129,80.206294,55.597552,156.569337,139.104043,154.729609,138.532012,79.034073,136.746516,-0.000692,0.000583,32.000000,-235.824199,139.089936,-0.622923,24.752076,0.669310,495980.426434,0.954788,34.480916,19.925798,2.514213,0.053276,0.036125,181.464658,32.000000,196.367774,182.894434,181.923770,165.294580,32.000000,160.662891,67.902947,59.851859,94.820722,82.952979,53.977841,58.720655,49.977279,17.294105,51.938334,59.546280,36.769198
54.459257,80.028324,139.057517,158.393688,105.883877,103.639338,29.611455,14.188985,138.512436,0.236479,80.123887,55.630490,156.588191,139.088973,154.768935,138.584598,79.094653,136.799666,-0.000691,0.000595,32.000000,-235.820522,139.059036,-0.623342,24.737651,0.677657,496244.707725,0.956241,34.999490,19.996308,2.538465,0.048103,0.029765,181.932474,32.000000,195.924687,182.570999,184.866333,165.550721,32.000000,160.385504,67.932875,59.869057,94.829829,82.952979,54.000676,58.720655,50.367476,17.294105,51.917591,59.549260,36.876388
54.643547,80.021432,139.102805,158.395365,105.882167,103.639355,29.773722,14.188415,138.489638,0.225649,80.158871,55.580863,156.615319,139.150390,154.802178,138.675621,79.007603,136.744899,-0.000692,0.000579,32.000000,-235.821912,139.023712,-0.623799,24.747276,0.683072,496478.992325,0.972969,35.369874,19.957796,2.557794,0.041332,0.040670,182.487480,32.000000,195.389706,182.653950,186.855490,165.732315,32.000000,160.468362,67.954036,59.835824,94.852377,82.952979,53.985329,58.720655,49.798003,17.294105,51.893928,59.537134,36.855772
54.839211,80.021156,139.149198,158.394527,105.877170,103.634268,29.756938,14.192268,138.541215,0.214750,80.239647,55.624189,156.643347,139.141030,154.767471,138.543224,79.046768,136.793154,-0.000692,0.000629,32.000000,-235.816092,139.011902,-0.623580,24.739513,0.682055,496289.186007,0.971031,35.308136,19.922812,2.553423,0.050091,0.035634,182.540652,32.000000,195.279158,183.344443,186.906529,164.795838,32.000000,161.094794,67.936257,59.835931,94.885199,82.952979,54.032738,58.720655,50.128970,17.294105,51.893202,59.538609,36.829213
54.713605,80.023362,139.051751,158.400678,105.858620,103.627895,29.560445,14.186417,138.498917,0.204080,80.267581,55.489850,156.618698,139.199940,154.718552,138.551878,79.063031,136.656874,-0.000693,0.000653,32.000000,-235.822762,139.028077,-0.622949,24.760075,0.679249,496354.786022,0.962166,35.123317,19.983486,2.545640,0.054088,0.032560,182.053655,32.000000,195.798403,183.760573,184.205113,164.536762,32.000000,161.729889,67.942785,59.854283,94.866904,82.952979,54.007799,58.720655,50.297448,17.294105,51.893431,59.544471,36.825765
54.607355,80.023362,139.147624,158.400678,105.852863,103.616484,29.586721,14.183563,138.479229,0.193447,80.296453,55.544011,156.573800,139.045215,154.735974,138.636380,79.080651,136.789999,-0.000693,0.000659,32.000000,-235.828567,139.003849,-0.622854,24.757662,0.676756,496151.282745,0.958909,34.934636,19.967561,2.537403,0.048154,0.045222,181.471098,32.000000,196.423306,183.483827,181.691196,164.805903,32.000000,161.471657,67.959861,59.851785,94.892273,82.952979,54.037877,58.720655,50.276224,17.294105,51.901337,59.544962,36.805075
54.561282,80.033838,138.986475,158.408786,105.844937,103.601184,29.776206,14.192696,138.506994,0.182357,80.287687,55.544048,156.563425,139.074576,154.747896,138.669634,79.073453,136.759138,-0.000693,0.000674,32.000000,-235.816156,138.960772,-0.623486,24.782655,0.677511,496155.025770,0.967650,35.057729,19.885647,2.541447,0.051074,0.031714,181.499279,32.000000,196.389473,182.882543,182.454391,165.432200,32.000000,160.552222,67.995845,59.859981,94.857789,82.952979,54.006711,58.720655,50.183418,17.294105,51.938023,59.542651,36.859807
54.716718,80.046520,139.104011,158.408507,105.823359,103.592720,29.718982,14.181137,138.439376,0.171493,80.199734,55.522418,156.590205,139.120438,154.753930,138.626783,79.069738,136.758353,-0.000695,0.000686,32.000000,-235.829190,139.012029,-0.623622,24.757006,0.679605,496123.079340,0.968739,35.160155,19.932159,2.548148,0.042343,0.036969,182.061148,32.000000,195.721454,182.636245,185.539994,165.764082,32.000000,160.426205,67.976691,59.825099,94.858574,82.952979,54.026238,58.720655,50.216367,17.294105,51.982446,59.543271,36.869345
54.818810,80.052861,139.056724,158.411023,105.818003,103.586292,29.605407,14.187701,138.468658,0.160847,80.181280,55.531256,156.609427,139.088994,154.807621,138.628784,79.011725,136.732433,-0.000695,0.000686,32.000000,-235.817544,138.990040,-0.624008,24.758973,0.678677,496101.639321,0.963345,35.215091,19.924495,2.547346,0.049210,0.033094,182.564079,32.000000,195.380839,182.910383,187.307047,165.567912,32.000000,160.845365,68.002031,59.809526,94.856022,82.952979,53.994691,58.720655,50.292138,17.294105,51.982949,59.546084,36.716080
54.509133,80.052861,139.088980,158.411023,105.846251,103.574812,29.674284,14.187130,138.442591,0.157383,80.304704,55.569346,156.636333,139.049762,154.758170,138.661624,79.022474,136.757327,-0.000695,0.000680,32.000000,-235.821065,138.972338,-0.623786,24.752443,0.677641,496004.416594,0.962157,35.077891,19.927832,2.542258,0.052055,0.046681,182.664288,32.000000,195.329564,183.658052,186.130152,164.661210,32.000000,161.290792,68.002149,59.833586,94.873433,82.952979,54.020546,58.720655,50.358449,17.294105,52.005526,59.549890,36.826718
54.697951,80.050931,139.013686,158.417174,105.859344,103.566560,29.732979,14.184990,138.414791,0.146399,80.343990,55.556809,156.622978,139.022337,154.725868,138.519322,79.070711,136.738699,-0.000697,0.000692,32.000000,-235.823042,138.941971,-0.623780,24.746149,0.675779,496043.401230,0.963839,34.985961,19.973360,2.536661,0.050674,0.037178,181.837670,32.000000,196.118722,183.653479,183.459260,164.717227,32.000000,161.659202,68.014467,59.848965,94.875253,82.952979,53.976951,58.720655,50.116425,17.294105,51.999386,59.540792,36.818134
54.794804,80.052861,139.051936,158.417454,105.886921,103.563997,29.636254,14.190412,138.397006,0.135721,80.405338,55.543064,156.568450,139.116174,154.743474,138.574616,79.087425,136.734328,-0.000700,0.000688,32.000000,-235.817783,138.881151,-0.624029,24.772348,0.680682,496129.465610,0.967464,35.284475,19.974601,2.551664,0.045416,0.040960,181.488237,32.000000,196.560821,183.192190,181.599927,165.164344,32.000000,161.228662,68.008036,59.859691,94.864256,82.952979,54.009717,58.720655,50.184859,17.294105,52.006641,59.540655,36.730680
54.481679,80.065267,139.059670,158.418292,105.919548,103.556026,29.630692,14.188557,138.485205,0.125130,80.211234,55.578732,156.574363,139.079247,154.799717,138.554833,79.083795,136.685786,-0.000701,0.000734,32.000000,-235.821769,138.894143,-0.623863,24.772820,0.677576,495892.716113,0.961833,35.100381,19.917393,2.541479,0.049243,0.037474,181.660394,32.000000,196.257699,182.725559,183.562347,165.484418,32.000000,160.417784,68.012057,59.853252,94.811906,82.952979,53.972623,58.720655,50.048372,17.294105,52.007213,59.533111,36.781304
55.373673,80.065267,139.020808,158.418292,105.938539,103.553136,29.807742,14.186702,138.398362,0.121337,80.261579,55.540978,156.619097,139.055533,154.760945,138.559171,79.060263,136.684257,-0.000701,0.000734,32.000000,-235.820674,138.901425,-0.623661,24.749610,0.675598,495799.481894,0.963089,35.009057,19.898572,2.537685,0.050203,0.039746,182.281002,32.000000,195.551218,182.582132,186.308559,165.687764,32.000000,160.481874,67.976501,59.856407,94.802096,82.952979,54.003387,58.720655,49.817794,17.294105,52.050973,59.544008,36.704121
54.829827,80.068851,139.028202,158.424444,105.920904,103.548039,29.690903,14.183277,138.405234,0.110643,80.313873,55.541777,156.664245,138.970871,154.773663,138.494467,79.062506,136.810119,-0.000703,0.000720,32.000000,-235.824591,138.889027,-0.623617,24.765661,0.680280,495948.747497,0.969274,35.323409,19.878815,2.552412,0.055826,0.033161,182.615148,32.000000,195.492701,183.110021,187.123919,165.232362,32.000000,161.090621,67.997138,59.837346,94.809944,82.952979,53.985593,58.720655,50.391298,17.294105,52.064143,59.536858,36.858560
54.737868,80.082912,138.953758,158.434509,105.961505,103.537945,29.607485,14.187273,138.402038,0.099999,80.373418,55.540899,156.672142,139.061813,154.740721,138.568543,79.053183,136.684665,-0.000703,0.000706,32.000000,-235.819284,138.834775,-0.623717,24.777699,0.667420,495515.584705,0.946540,34.466716,19.901611,2.510594,0.041042,0.038348,182.477921,32.000000,195.533171,183.675562,185.567315,164.562180,32.000000,161.483025,67.972982,59.858735,94.818124,82.952979,53.981543,58.720655,50.214126,17.294105,52.113734,59.542602,36.875508
54.763836,80.083739,139.050234,158.442058,105.975610,103.526540,29.677348,14.190555,138.383256,0.089232,80.414318,55.547755,156.627924,139.101309,154.744067,138.522606,79.098533,136.698721,-0.000705,0.000721,32.000000,-235.819116,138.902994,-0.624083,24.778249,0.675063,495776.612867,0.960536,34.991356,19.959992,2.535631,0.056607,0.036701,181.811431,32.000000,196.241436,183.640792,182.733388,164.754118,32.000000,161.613186,67.977910,59.882189,94.811062,82.952979,53.964825,58.720655,50.370603,17.294105,52.114630,59.539937,36.776682
54.620183,80.083739,139.003112,158.442058,105.977246,103.520229,29.727760,14.192981,138.447298,0.078384,80.340470,55.607359,156.581072,139.021193,154.751208,138.533018,79.090967,136.640258,-0.000707,0.000723,32.000000,-235.816034,138.890736,-0.623944,24.793670,0.675666,495812.607866,0.964950,35.093912,19.908887,2.538531,0.053725,0.032188,181.531589,32.000000,196.425593,183.092456,181.825791,165.233211,32.000000,160.760670,68.001149,59.873736,94.802421,82.952979,53.997509,58.720655,50.300239,17.294105,52.118405,59.542897,36.879836
54.541349,80.085669,138.939572,158.444575,105.970037,103.515158,29.659770,14.192268,138.445604,0.067689,80.267857,55.541833,156.587199,139.088503,154.798963,138.541594,79.121594,136.696679,-0.000706,0.000732,32.000000,-235.814289,138.845643,-0.624370,24.787691,0.675706,495655.761509,0.962076,35.069737,19.870311,2.539089,0.047689,0.039761,181.894027,32.000000,196.142709,182.676499,184.203196,165.587603,32.000000,160.348102,67.998750,59.899453,94.790171,82.952979,53.992348,58.720655,50.210461,17.294105,52.126022,59.516746,36.876828
54.807150,80.087875,138.959949,158.447930,105.965311,103.515226,29.729316,14.194694,138.426293,0.057040,80.290813,55.558878,156.671805,139.021764,154.830041,138.466605,79.054030,136.709715,-0.000708,0.000712,32.000000,-235.813830,138.875480,-0.624069,24.786012,0.677135,495714.879282,0.963146,35.208157,19.849705,2.544904,0.058173,0.041854,182.450696,32.000000,195.624943,182.708652,186.731017,165.743760,32.000000,160.881440,68.017115,59.890278,94.776217,82.952979,53.984536,58.720655,50.191616,17.294105,52.134610,59.548080,36.841539
54.695342,80.099178,139.007060,158.456038,105.938436,103.514340,29.733349,14.190412,138.352224,0.046077,80.349147,55.458434,156.666240,138.942934,154.790417,138.506817,79.051283,136.659237,-0.000708,0.000720,32.000000,-235.819095,138.822903,-0.623867,24.775128,0.678111,495674.647834,0.966835,35.286168,19.846265,2.547417,0.046852,0.050326,182.706323,32.000000,195.422723,183.386590,187.227177,165.064521,32.000000,160.958937,68.040513,59.898366,94.801340,82.952979,53.968695,58.720655,50.210280,17.294105,52.135560,59.540202,36.767878
54.761250,80.099178,138.912249,158.456038,105.894971,103.511506,29.621037,14.193837,138.413179,0.042729,80.389351,55.496621,156.678067,139.061363,154.729635,138.567773,79.086079,136.709512,-0.000709,0.000700,32.000000,-235.813211,138.884413,-0.623745,24.748456,0.674305,495672.855048,0.959470,35.032192,19.920111,2.535435,0.051389,0.038848,182.227194,32.000000,195.764326,183.668374,184.697352,164.572838,32.000000,161.586886,68.041484,59.914046,94.786733,82.952979,53.970428,58.720655,50.220760,17.294105,52.175860,59.551748,36.727159
54.786290,80.112136,139.023987,158.462749,105.919761,103.508930,29.726654,14.190127,138.413391,0.032146,80.446395,55.450514,156.626107,139.055042,154.765323,138.475240,79.104613,136.672664,-0.000709,0.000672,32.000000,-235.820855,138.928019,-0.623250,24.767103,0.676526,495746.839673,0.961502,35.151141,19.898534,2.541479,0.043224,0.037368,181.646657,32.000000,196.428366,183.601875,182.272472,164.879269,32.000000,161.583583,68.023322,59.920905,94.773893,82.952979,54.020636,58.720655,50.355490,17.294105,52.221995,59.535668,36.840805
55.071807,80.111033,139.038730,158.469739,105.981748,103.506385,29.583101,14.188272,138.421015,0.021255,80.338401,55.587706,156.613816,139.104083,154.786296,138.513151,79.096679,136.741329,-0.000709,0.000666,32.000000,-235.820743,138.919311,-0.622904,24.741638,0.675758,495630.748211,0.963852,35.087666,19.887962,2.536689,0.044998,0.038408,181.521239,32.000000,196.565895,182.909909,182.318271,165.378438,32.000000,160.551602,68.032655,59.917729,94.772148,82.952979,54.016941,58.720655,50.027458,17.294105,52.219375,59.526817,36.809624
55.385293,80.101935,139.115616,158.468061,106.007501,103.496206,29.574818,14.187701,138.484185,0.010304,80.230288,55.536617,156.652906,139.073497,154.791427,138.491556,79.079199,136.768835,-0.000708,0.000627,32.000000,-235.818855,138.973561,-0.622538,24.725273,0.675465,495585.497964,0.959955,35.076524,19.851675,2.537569,0.058687,0.030187,182.079952,32.000000,195.909549,182.722815,185.076597,165.622334,32.000000,160.480045,68.039544,59.923426,94.748121,82.952979,54.043740,58.720655,50.415360,17.294105,52.220575,59.546634,36.572574
54.585196,80.101935,139.048276,158.468061,105.981656,103.493682,29.585735,14.188843,138.511967,-0.000357,80.266644,55.545230,156.729387,139.146577,154.840470,138.511278,79.052235,136.716924,-0.000707,0.000647,32.000000,-235.818206,138.883987,-0.621736,24.733744,0.671979,495440.023255,0.959123,34.801212,19.892690,2.524681,0.051249,0.045178,182.582005,32.000000,195.598804,182.773126,187.073563,165.602004,32.000000,160.754798,68.032740,59.894297,94.771229,82.952979,54.022230,58.720655,50.324583,17.294105,52.190103,59.537596,36.876755
54.568209,80.077398,139.089711,158.464426,106.021709,103.491157,29.725521,14.192410,138.511939,-0.000529,80.264705,55.527031,156.671768,139.022743,154.772881,138.582970,79.027294,136.775177,-0.000707,0.000655,32.000000,-235.815458,138.912354,-0.622358,24.714074,0.668104,495250.186721,0.953339,34.492294,19.923420,2.511779,0.064325,0.042828,182.661615,32.000000,195.493778,183.603370,186.527983,164.667327,32.000000,161.322481,68.028720,59.922996,94.794710,82.952979,54.015080,58.720655,50.121486,17.294105,52.105874,59.533023,36.875287
54.940850,80.064165,138.965503,158.464706,106.005712,103.483517,29.821324,14.190412,138.422502,-0.000972,80.350117,55.579125,156.697327,139.063484,154.743645,138.560274,79.042409,136.717514,-0.000706,0.000678,32.000000,-235.817783,138.953594,-0.622332,24.709222,0.679402,495708.471822,0.968242,35.260109,19.925378,2.547362,0.059104,0.047294,181.916898,32.000000,195.972048,183.664381,183.975496,164.628702,32.000000,161.665453,68.025276,59.940096,94.785769,82.952979,53.996270,58.720655,50.108193,17.294105,52.060737,59.546683,36.852103
54.759009,80.065267,139.071858,158.459393,106.012519,103.478388,29.517142,14.181565,138.455985,-0.001056,80.290406,55.545912,156.618744,139.107489,154.760591,138.555664,79.017497,136.799591,-0.000706,0.000701,32.000000,-235.822861,139.013436,-0.622527,24.695690,0.680358,495722.111004,0.963934,35.251966,19.978378,2.548915,0.055683,0.041765,181.521642,32.000000,196.554373,183.376251,181.894056,164.967137,32.000000,161.450083,68.005643,59.922791,94.778233,82.952979,54.021198,58.720655,50.204370,17.294105,52.061430,59.541048,36.763182
54.930740,80.065267,138.996260,158.459393,106.026605,103.473243,29.711035,14.182564,138.433939,-0.000758,80.211515,55.575987,156.611563,139.093481,154.825272,138.522111,79.074637,136.840258,-0.000706,0.000739,32.000000,-235.826452,138.905771,-0.622591,24.702115,0.674183,495442.295694,0.953618,34.879978,19.935488,2.529366,0.042445,0.026866,181.681652,32.000000,196.595361,182.898894,182.988330,165.583923,32.000000,160.445953,68.046392,59.943779,94.761382,82.952979,54.013028,58.720655,50.104319,17.294105,52.065963,59.544333,36.710945
