OSU 80 Ton Compressor Load Stand
54.818290,80.053964,139.119177,158.456877,106.036657,103.470140,29.760209,14.188557,138.484224,-0.000866,80.158363,55.556316,156.658618,139.118397,154.823255,138.554507,79.051423,136.821439,-0.000707,0.000777,32.000000,-235.819311,138.920901,-0.622393,24.664953,0.677797,495564.243521,0.966896,35.055913,19.999932,2.539707,0.045005,0.027766,182.201253,32.000000,195.746103,182.655302,185.936000,165.695151,32.000000,160.460342,68.040431,59.936500,94.760754,82.952979,54.022287,58.720655,50.264439,17.294105,52.027359,59.532944,36.846381
54.738549,80.029427,139.061861,158.453242,106.020684,103.470065,29.629065,14.192838,138.532797,-0.001083,80.172226,55.545653,156.687099,139.076187,154.808298,138.618276,79.014090,136.814130,-0.000708,0.000800,32.000000,-235.814702,138.945578,-0.622255,24.682288,0.674631,495337.789326,0.957258,34.890790,19.962372,2.530391,0.051550,0.033838,182.641674,32.000000,195.535512,183.036667,187.390666,165.363621,32.000000,160.850676,68.011925,59.917376,94.758759,82.952979,54.033191,58.720655,50.232741,17.294105,51.942700,59.546261,36.720336
54.547859,80.016469,139.103874,158.453801,105.983728,103.471284,29.655959,14.191697,138.517599,-0.000947,80.218461,55.517546,156.700880,139.100819,154.794117,138.642070,79.010218,136.840902,-0.000707,0.000813,32.000000,-235.815515,138.953899,-0.621704,24.665792,0.677937,495411.921082,0.957763,34.987566,19.976525,2.537824,0.043381,0.040441,182.673544,32.000000,195.550315,183.752476,186.008952,164.659612,32.000000,161.250107,68.005484,59.918432,94.733585,82.952979,54.019520,58.720655,50.123644,17.294105,51.943018,59.538639,36.749683
54.933530,80.016469,139.099958,158.453801,105.992088,103.472532,29.681584,14.188272,138.578569,-0.000765,80.244506,55.547908,156.628946,139.172270,154.748875,138.620554,79.044280,136.760918,-0.000707,0.000765,32.000000,-235.819924,138.936116,-0.621549,24.661412,0.678299,495493.989962,0.963474,35.039772,20.010339,2.540474,0.042604,0.030371,181.853736,32.000000,196.297489,183.696763,183.191299,164.628343,32.000000,161.869796,68.009399,59.938343,94.731964,82.952979,54.049944,58.720655,50.111775,17.294105,51.898227,59.545818,36.882918
54.965011,80.009025,139.109262,158.458275,106.000427,103.475168,29.849163,14.187986,138.450475,-0.001027,80.252136,55.513674,156.603232,139.117663,154.790819,138.661665,79.024060,136.704967,-0.000708,0.000766,32.000000,-235.818078,138.964220,-0.621659,24.667706,0.681826,495589.428491,0.966257,35.210682,20.027101,2.550125,0.042236,0.040993,181.578023,32.000000,196.580475,183.169035,181.690605,165.241486,32.000000,161.027993,68.038460,59.932410,94.740730,82.952979,54.025393,58.720655,50.380075,17.294105,51.872519,59.540399,36.821362
54.607326,80.013161,139.142792,158.464706,106.002514,103.472665,29.556925,14.186845,138.504412,-0.001043,80.083880,55.604309,156.624960,139.141154,154.799734,138.510421,79.082233,136.714273,-0.000708,0.000755,32.000000,-235.826760,138.932731,-0.621444,24.663563,0.676160,495325.875957,0.958031,34.839312,19.954525,2.532150,0.045944,0.037890,181.779114,32.000000,196.420887,182.833373,183.884482,165.631816,32.000000,160.123211,67.990032,59.915429,94.698683,82.952979,54.069674,58.720655,50.312735,17.294105,51.886983,59.541363,36.712852
54.851693,80.008750,139.111216,158.464985,106.036523,103.471323,29.672633,14.190555,138.434412,-0.000735,80.192788,55.551166,156.714768,139.078145,154.859863,138.585189,79.043852,136.772995,-0.000707,0.000727,32.000000,-235.812395,138.961242,-0.621962,24.662068,0.675567,495350.882020,0.952062,34.801642,19.947793,2.530869,0.055446,0.026554,182.407321,32.000000,195.783713,182.697051,186.435185,165.713636,32.000000,160.778613,68.042417,59.949844,94.755737,82.952979,54.023786,58.720655,50.168619,17.294105,51.887125,59.537183,36.871032
54.623530,80.008750,139.090074,158.464985,106.044302,103.472589,29.816240,14.181707,138.471000,-0.000962,80.149464,55.545080,156.686888,139.050375,154.808843,138.626865,78.998119,136.810018,-0.000707,0.000716,32.000000,-235.826816,138.940320,-0.622210,24.668860,0.681200,495416.175293,0.968346,35.149981,19.894102,2.548061,0.051190,0.034486,182.670056,32.000000,195.600151,183.398618,187.193338,165.056170,32.000000,161.113681,68.034153,59.933940,94.740651,82.952979,54.054252,58.720655,50.305456,17.294105,51.871911,59.540871,36.856579
54.526298,80.007371,139.080442,158.467781,106.035711,103.473868,29.524010,14.193837,138.506665,-0.001028,80.258448,55.519849,156.706408,139.075229,154.750856,138.513013,78.991839,136.774319,-0.000707,0.000735,32.000000,-235.814194,138.925039,-0.622354,24.669359,0.677404,495353.082836,0.959853,34.910229,19.960770,2.536133,0.058255,0.039540,182.410373,32.000000,195.711091,183.881177,185.320965,164.550979,32.000000,161.426328,68.024470,59.938022,94.720370,82.952979,54.028588,58.720655,50.024947,17.294105,51.867212,59.545484,36.839264
55.323670,80.004339,139.067346,158.463867,106.025639,103.477684,29.483919,14.194265,138.437469,-0.000776,80.305970,55.498673,156.636864,139.085934,154.753028,138.588900,79.060694,136.766258,-0.000707,0.000766,32.000000,-235.817536,138.914210,-0.622276,24.683101,0.680527,495569.569966,0.959602,35.129941,20.024330,2.546340,0.045518,0.041771,181.691244,32.000000,196.485054,183.716244,182.546420,164.771775,32.000000,161.559145,68.048902,59.942533,94.719056,82.952979,54.046620,58.720655,49.872418,17.294105,51.856756,59.544667,36.863475
54.731165,80.029151,139.056158,158.461351,106.036385,103.478977,29.879117,14.186274,138.437813,-0.000592,80.271298,55.528530,156.646127,139.112036,154.810736,138.564122,79.059801,136.775080,-0.000705,0.000752,32.000000,-235.826675,138.929060,-0.622250,24.708357,0.681933,495636.636243,0.970996,35.222405,20.013420,2.550704,0.083635,0.046997,181.675335,32.000000,196.542364,183.106532,182.016715,165.362067,32.000000,160.688950,68.046631,59.934781,94.745195,82.952979,54.016589,58.720655,50.378417,17.294105,51.856803,59.549988,36.728626
54.564798,80.029151,139.091160,158.461351,106.006634,103.475200,29.761984,14.189556,138.423607,-0.001004,80.220861,55.532624,156.653753,139.120212,154.791898,138.520955,79.062717,136.840884,-0.000704,0.000765,32.000000,-235.822901,138.969543,-0.621970,24.668336,0.669617,495097.880572,0.957038,34.453532,19.940682,2.513704,0.043131,0.038258,182.108626,32.000000,196.131278,182.787142,184.866377,165.478914,32.000000,160.504770,68.046301,59.962585,94.730721,82.952979,54.059950,58.720655,50.341299,17.294105,51.943228,59.546211,36.903901
54.808492,80.046796,139.031970,158.459114,105.980535,103.473971,29.387260,14.191839,138.444032,-0.001073,80.264819,55.432897,156.668028,139.137176,154.806585,138.469455,79.037670,136.671764,-0.000704,0.000768,32.000000,-235.814389,138.976395,-0.622122,24.713838,0.677731,495448.918431,0.955633,35.046606,19.945825,2.540713,0.049730,0.042792,182.665031,32.000000,195.579907,182.862593,186.829009,165.704549,32.000000,160.637130,68.033333,59.923874,94.734341,82.952979,54.019974,58.720655,50.347515,17.294105,52.004904,59.541215,36.891208
54.590409,80.057824,139.054660,158.466663,105.966047,103.468313,29.877341,14.198547,138.498299,-0.000780,80.321590,55.508315,156.651286,139.175856,154.774671,138.600026,78.999685,136.709814,-0.000703,0.000771,32.000000,-235.807190,138.907070,-0.622347,24.727869,0.681481,495512.594512,0.962555,35.207011,19.974593,2.549101,0.054078,0.042568,182.698702,32.000000,195.472183,183.541074,187.095543,164.893013,32.000000,161.115654,68.015715,59.903144,94.732512,82.952979,54.046297,58.720655,50.341312,17.294105,52.043721,59.548346,36.739191
54.597571,80.069127,139.044915,158.473094,105.984592,103.467018,29.680054,14.184990,138.400082,-0.001170,80.375445,55.510352,156.710871,139.060345,154.715227,138.523233,79.037987,136.710132,-0.000702,0.000764,32.000000,-235.825009,138.862839,-0.622024,24.727895,0.676294,495450.349240,0.970126,34.989822,19.918185,2.536687,0.046488,0.043881,182.244074,32.000000,195.950900,183.872848,184.468038,164.548863,32.000000,161.782213,68.027724,59.908551,94.741508,82.952979,54.036763,58.720655,50.325673,17.294105,52.044346,59.552712,36.608597
54.706287,80.069127,139.075489,158.473094,105.991322,103.463248,29.553295,14.184704,138.453077,-0.001378,80.449710,55.487000,156.656397,139.096926,154.768066,138.459386,79.040640,136.663976,-0.000701,0.000728,32.000000,-235.820705,138.934996,-0.621380,24.734321,0.679267,495628.389783,0.958352,35.210966,19.974503,2.547236,0.044903,0.044542,181.633444,32.000000,196.495303,183.586849,182.073268,164.824652,32.000000,161.266147,68.062522,59.908411,94.752582,82.952979,54.060943,58.720655,50.271173,17.294105,52.084321,59.540832,36.723344
54.910162,80.071884,139.001933,158.477567,105.973407,103.456282,29.778778,14.187130,138.383100,-0.001233,80.304069,55.434360,156.631921,139.109629,154.787040,138.503372,79.064934,136.624123,-0.000700,0.000736,32.000000,-235.819918,138.929427,-0.621107,24.743998,0.679120,495557.509035,0.964599,35.215360,19.936354,2.546723,0.038866,0.031836,181.602190,32.000000,196.534031,182.993579,182.623642,165.308196,32.000000,160.538942,68.048445,59.910996,94.724431,82.952979,54.007862,58.720655,50.309764,17.294105,52.094656,59.553165,36.864282
54.620241,80.079052,139.065276,158.482041,105.975279,103.453698,29.609066,14.186417,138.378791,-0.001037,80.312786,55.445342,156.664352,139.180202,154.815762,138.487664,79.044991,136.701275,-0.000700,0.000743,32.000000,-235.819976,138.911256,-0.621114,24.746332,0.677454,495476.651728,0.966598,35.110546,19.911461,2.542221,0.051966,0.041250,182.265089,32.000000,195.954522,182.884287,185.632815,165.609859,32.000000,160.645380,68.056316,59.924823,94.737097,82.952979,54.055915,58.720655,50.333676,17.294105,52.120336,59.545002,36.847188
54.845056,80.086220,138.918296,158.491547,105.983246,103.454967,29.643282,14.189556,138.415925,-0.001386,80.315438,55.491527,156.698989,139.079104,154.853504,138.460816,79.009901,136.613653,-0.000700,0.000767,32.000000,-235.817656,138.946048,-0.621214,24.756796,0.673725,495292.000436,0.955330,34.917173,19.867960,2.531443,0.056201,0.046627,182.648593,32.000000,195.592917,183.062353,187.157453,165.469088,32.000000,160.826539,68.059132,59.878529,94.759079,82.952979,54.015192,58.720655,50.357080,17.294105,52.121190,59.543949,36.861788
54.616785,80.086220,139.100138,158.491547,105.960749,103.461294,29.622144,14.193124,138.482090,-0.001395,80.374711,55.525471,156.705482,139.047273,154.777923,138.502194,79.061054,136.623750,-0.000698,0.000788,32.000000,-235.812613,138.919105,-0.621268,24.768624,0.678314,495481.848357,0.966373,35.203415,19.925084,2.546039,0.042949,0.029997,182.636672,32.000000,195.592069,183.748348,186.412860,164.745669,32.000000,161.320670,68.085835,59.895415,94.773843,82.952979,54.068507,58.720655,50.343806,17.294105,52.146998,59.541707,36.830093
54.704187,80.098351,138.906344,158.499656,105.932530,103.462506,29.798053,14.186702,138.429742,-0.001100,80.439270,55.404368,156.709131,138.941833,154.775149,138.423084,79.069927,136.689644,-0.000697,0.000790,32.000000,-235.821330,138.901751,-0.621506,24.767444,0.673917,495448.277611,0.960964,34.994081,19.917948,2.532923,0.045584,0.026913,182.029639,32.000000,196.157394,183.905527,183.594024,164.702005,32.000000,161.669853,68.094430,59.940632,94.789817,82.952979,54.044039,58.720655,50.328391,17.294105,52.190116,59.545690,36.749389
54.846620,80.100832,139.033849,158.508883,105.941657,103.461286,29.695598,14.184990,138.391093,-0.001310,80.463879,55.479164,156.617667,138.945015,154.795074,138.476622,79.089820,136.626226,-0.000698,0.000796,32.000000,-235.828123,138.834939,-0.621233,24.776361,0.678007,495496.853332,0.966101,35.213916,19.871662,2.546839,0.043510,0.036468,181.628585,32.000000,196.690460,183.302830,181.645879,165.148507,32.000000,161.169170,68.067259,59.885056,94.760571,82.952979,54.050379,58.720655,50.203340,17.294105,52.199799,59.536898,36.762962
54.426779,80.106346,138.936251,158.520067,105.962150,103.457425,29.500344,14.188700,138.407715,-0.001360,80.341015,55.450062,156.715935,139.001415,154.831148,138.526292,79.094390,136.641690,-0.000697,0.000798,32.000000,-235.822774,138.879112,-0.621336,24.765294,0.675739,495456.218947,0.958762,35.141793,19.894542,2.539227,0.044613,0.033762,181.707492,32.000000,196.542706,182.907039,183.684839,165.729151,32.000000,160.504670,68.071567,59.907466,94.754980,82.952979,54.051645,58.720655,50.367329,17.294105,52.200889,59.545916,36.845427
54.784179,80.106346,138.999654,158.520067,105.965908,103.453588,29.780544,14.191982,138.392692,-0.001051,80.320486,55.507598,156.694993,139.100289,154.804483,138.533975,79.037158,136.710105,-0.000695,0.000800,32.000000,-235.816541,138.927426,-0.621441,24.750686,0.674040,495339.731077,0.959335,35.007190,19.844089,2.534957,0.036164,0.044133,182.417149,32.000000,195.858807,182.720415,186.274662,165.882167,32.000000,160.576121,68.084674,59.898862,94.735854,82.952979,54.036732,58.720655,50.261061,17.294105,52.221175,59.546733,36.721143
54.555597,80.100557,138.895726,158.524261,105.982978,103.446893,29.566148,14.187273,138.385694,-0.001088,80.367204,55.520270,156.737090,139.045174,154.859918,138.523561,79.027623,136.772162,-0.000695,0.000775,32.000000,-235.820923,138.912764,-0.621677,24.745309,0.680090,495539.219021,0.973801,35.417563,19.846971,2.552719,0.043894,0.048446,182.746213,32.000000,195.568877,183.248151,187.482556,165.223524,32.000000,161.084753,68.081572,59.886910,94.751488,82.952979,54.038770,58.720655,50.420009,17.294105,52.202190,59.557984,36.545501
54.743137,80.096421,139.025967,158.529014,105.988610,103.443286,29.570991,14.187558,138.371270,-0.001239,80.375667,55.516657,156.704217,139.076780,154.781572,138.502659,79.042727,136.666504,-0.000693,0.000789,32.000000,-235.820310,138.852518,-0.621905,24.714284,0.675454,495448.368971,0.957732,35.072766,19.937170,2.537223,0.053156,0.040092,182.518248,32.000000,195.781499,183.861161,185.705599,164.607378,32.000000,161.308557,68.057407,59.881827,94.764308,82.952979,54.049955,58.720655,50.292235,17.294105,52.188910,59.536072,36.866997
54.617601,80.087323,138.919073,158.521744,105.948422,103.444567,29.525234,14.189842,138.382052,-0.001144,80.407511,55.510006,156.679046,139.095376,154.825193,138.584150,79.093311,136.653606,-0.000692,0.000785,32.000000,-235.818682,138.911091,-0.622730,24.711897,0.678407,495547.295027,0.969016,35.287298,19.976597,2.545948,0.044367,0.028176,181.880061,32.000000,196.510555,183.835090,182.884052,164.822765,32.000000,161.590010,68.080409,59.898336,94.769645,82.952979,54.038227,58.720655,50.263464,17.294105,52.189952,59.541619,36.766337
55.255274,80.087323,139.075228,158.521744,105.921679,103.448914,29.811779,14.191697,138.432939,-0.000701,80.334330,55.499516,156.646878,139.105224,154.845534,138.540697,79.071641,136.573514,-0.000692,0.000804,32.000000,-235.816335,138.920615,-0.622303,24.715412,0.677106,495395.048592,0.965189,35.102347,19.910594,2.539605,0.053491,0.038535,181.587943,32.000000,196.705532,183.176798,181.971387,165.306279,32.000000,160.932176,68.062430,59.882700,94.768519,82.952979,54.063552,58.720655,49.982379,17.294105,52.159322,59.534016,36.846161
55.284076,80.066094,138.944488,158.516712,105.950340,103.451504,29.681544,14.188700,138.366855,-0.000966,80.195600,55.577575,156.653207,138.981677,154.832586,138.514883,79.065569,136.658667,-0.000694,0.000781,32.000000,-235.822774,138.814175,-0.622343,24.699152,0.678481,495354.287830,0.969102,35.214233,19.853794,2.543485,0.051938,0.065362,181.963104,32.000000,196.303896,182.933554,184.474219,165.505027,32.000000,160.371172,68.073564,59.880504,94.738764,82.952979,54.062050,58.720655,50.434943,17.294105,52.086440,59.538127,36.835522
54.645022,80.058099,138.961292,158.511679,105.898846,103.448955,29.436155,14.188415,138.393210,-0.001030,80.239298,55.469594,156.723137,139.024783,154.864091,138.391223,79.043133,136.670625,-0.000695,0.000755,32.000000,-235.819453,138.943927,-0.622414,24.692385,0.669752,495084.404102,0.947728,34.601874,19.836857,2.516958,0.051540,0.058573,182.581941,32.000000,195.896834,182.859395,186.663720,165.732353,32.000000,160.757191,68.107369,59.849963,94.767126,82.952979,54.031190,58.720655,50.344433,17.294105,52.059379,59.542828,36.838090
54.709006,80.047347,138.948113,158.510840,105.885316,103.443848,29.758829,14.189128,138.409123,-0.000584,80.252023,55.584176,156.729998,138.952416,154.847514,138.637056,79.012042,136.724065,-0.000694,0.000746,32.000000,-235.823329,138.875625,-0.622136,24.686353,0.669053,495065.750873,0.951317,34.553115,19.883975,2.513282,0.058563,0.043146,182.751750,32.000000,195.644671,183.543700,187.120158,165.009139,32.000000,161.182228,68.094967,59.861378,94.769246,82.952979,54.045250,58.720655,50.303267,17.294105,52.060006,59.542927,36.831340
54.649089,80.047347,138.992212,158.510840,105.896000,103.441342,29.845704,14.188843,138.365527,-0.000678,80.263912,55.565860,156.746672,139.123250,154.771166,138.470533,79.036345,136.655872,-0.000695,0.000752,32.000000,-235.825909,138.920534,-0.622552,24.646516,0.678809,495420.790946,0.971472,35.158563,19.912173,2.542982,0.055624,0.035801,182.377755,32.000000,195.977328,183.918326,184.865140,164.671970,32.000000,161.590893,68.092963,59.872374,94.777796,82.952979,54.043964,58.720655,50.346522,17.294105,52.023204,59.536878,36.877709
55.279508,80.037146,138.989278,158.514195,105.885701,103.442646,29.636112,14.193409,138.460474,-0.000989,80.280636,55.650671,156.670570,139.075290,154.815185,138.477870,79.067985,136.685904,-0.000695,0.000740,32.000000,-235.815114,138.937664,-0.622959,24.658082,0.677888,495410.386169,0.959638,35.086145,19.969011,2.539767,0.044269,0.039384,181.742743,32.000000,196.736989,183.658199,182.316713,164.909275,32.000000,161.642611,68.111827,59.893104,94.813714,82.952979,54.060633,58.720655,50.278169,17.294105,51.988241,59.546703,36.829360
54.639305,80.014815,139.028736,158.511399,105.879502,103.444540,29.620546,14.195122,138.456957,-0.000988,80.178362,55.536890,156.646503,139.051555,154.829649,138.578185,79.018635,136.736915,-0.000695,0.000706,32.000000,-235.815205,138.930076,-0.622966,24.648221,0.680103,495381.102021,0.957968,35.143890,19.911850,2.543358,0.044733,0.036958,181.638748,32.000000,196.698961,183.107956,182.262710,165.491887,32.000000,160.407989,68.088218,59.864643,94.781770,82.952979,54.053717,58.720655,50.353863,17.294105,51.911063,59.549221,36.783138
54.623293,80.002409,139.010805,158.507205,105.912046,103.441765,29.839579,14.187273,138.506802,-0.000800,80.121229,55.609935,156.686394,139.005697,154.857147,138.486565,79.027120,136.634060,-0.000695,0.000680,32.000000,-235.823873,139.020286,-0.622651,24.654751,0.670361,494981.987696,0.952711,34.528533,19.894682,2.514300,0.049574,0.047255,182.026954,32.000000,196.150363,182.725847,185.423375,165.856636,32.000000,160.376706,68.105141,59.877953,94.803410,82.952979,54.064736,58.720655,50.089877,17.294105,51.911223,59.519717,36.811751
54.724425,80.002409,138.994739,158.507205,105.934472,103.441556,29.670017,14.179567,138.442710,-0.001250,80.132587,55.606128,156.706291,139.038120,154.905081,138.551058,78.993828,136.704873,-0.000696,0.000663,32.000000,-235.828629,138.986801,-0.622411,24.672322,0.680360,495393.350723,0.965390,35.120792,19.968608,2.544482,0.057524,0.035535,182.720692,32.000000,195.690558,182.930751,187.259885,165.767473,32.000000,160.620653,68.105440,59.829955,94.816270,82.952979,54.050629,58.720655,50.290002,17.294105,51.868194,59.542592,36.862888
54.607459,80.014264,139.004445,158.512518,105.884131,103.435161,29.606400,14.184847,138.443087,-0.001271,80.221205,55.549681,156.713897,139.152369,154.832132,138.527817,79.002313,136.694808,-0.000696,0.000678,32.000000,-235.825644,138.986044,-0.622516,24.660206,0.680289,495353.691764,0.958555,35.123828,19.910564,2.544900,0.053993,0.071912,182.747443,32.000000,195.664034,183.751227,186.782164,164.722010,32.000000,161.341648,68.094692,59.863200,94.852826,82.952979,54.079146,58.720655,50.333541,17.294105,51.909447,59.541205,36.874480
54.588548,80.001030,139.000506,158.512797,105.866225,103.431354,29.776224,14.185703,138.403574,-0.000988,80.246584,55.540954,156.723024,139.060569,154.807233,138.584086,79.055815,136.726190,-0.000697,0.000669,32.000000,-235.821017,138.916089,-0.621938,24.653833,0.678201,495366.367599,0.962085,35.026355,19.977978,2.539903,0.051972,0.034607,182.031341,32.000000,196.132112,183.904228,184.177409,164.716037,32.000000,161.784968,68.066487,59.853197,94.854172,82.952979,54.052476,58.720655,50.388189,17.294105,51.863628,59.541786,36.849022
54.879707,80.000755,139.026958,158.512797,105.880985,103.423757,29.769578,14.182278,138.410282,-0.001087,80.285768,55.545164,156.656569,139.067095,154.852599,138.554096,79.073571,136.620577,-0.000696,0.000696,32.000000,-235.829032,138.903201,-0.621364,24.671378,0.680316,495396.463980,0.966377,35.150956,19.964646,2.545521,0.050376,0.037862,181.694697,32.000000,196.618445,183.657028,181.973735,165.198988,32.000000,161.260059,68.093072,59.877945,94.878063,82.952979,54.085154,58.720655,50.170728,17.294105,51.863639,59.534911,36.848949
54.556975,80.000755,138.986609,158.512797,105.856474,103.418709,29.666201,14.194551,138.381695,-0.001265,80.237943,55.505131,156.680821,139.181811,154.878798,138.546159,79.042177,136.760667,-0.000696,0.000717,32.000000,-235.815940,138.911069,-0.620810,24.690313,0.680711,495264.085454,0.961162,35.155969,19.926262,2.546331,0.051945,0.037155,181.743526,32.000000,196.679363,183.107247,183.220951,165.668538,32.000000,160.492261,68.054501,59.861253,94.852872,82.952979,54.048124,58.720655,50.411099,17.294105,51.862691,59.539956,36.851150
55.187612,80.012885,138.966790,158.513356,105.888248,103.413689,29.664403,14.187273,138.462837,-0.001114,80.218885,55.522869,156.732488,139.014669,154.888594,138.518509,79.044716,136.679931,-0.000695,0.000736,32.000000,-235.825184,138.903464,-0.620828,24.685881,0.675951,495038.617700,0.955735,34.875306,19.857615,2.533304,0.041263,0.033262,182.317874,32.000000,195.827028,182.908372,186.261682,165.877162,32.000000,160.504904,68.039902,59.847770,94.849318,82.952979,54.064302,58.720655,50.475503,17.294105,51.904884,59.536347,36.856212
54.495006,80.031632,138.940060,158.516991,105.926011,103.416269,29.764097,14.185132,138.414443,-0.000955,80.271806,55.488728,156.720702,139.144661,154.857110,138.407010,79.008183,136.666200,-0.000696,0.000734,32.000000,-235.824211,138.945214,-0.620982,24.717143,0.680022,495247.324017,0.965218,35.186168,19.956507,2.547550,0.046398,0.033550,182.666933,32.000000,195.707744,183.173363,187.441414,165.522478,32.000000,160.811750,68.046877,59.838013,94.870685,82.952979,54.035522,58.720655,50.450889,17.294105,51.970152,59.538334,36.760468
54.584195,80.046520,139.006957,158.514475,105.949676,103.411246,29.698162,14.182564,138.446850,-0.001224,80.306827,55.434667,156.720577,139.081409,154.807807,138.518526,79.026667,136.574828,-0.000696,0.000731,32.000000,-235.829566,138.948355,-0.621203,24.731803,0.670623,494904.734974,0.953211,34.592155,19.915074,2.518079,0.058100,0.045555,182.683510,32.000000,195.650384,183.888572,186.171917,164.796340,32.000000,161.364748,67.987678,59.835353,94.867876,82.952979,54.066508,58.720655,49.984874,17.294105,51.970494,59.542002,36.806909
54.670458,80.046520,138.994739,158.514475,105.956137,103.403583,29.561581,14.187558,138.401670,-0.001299,80.380888,55.363640,156.721226,139.046438,154.766465,138.547315,79.047170,136.743390,-0.000698,0.000732,32.000000,-235.820473,138.943234,-0.621332,24.725850,0.680006,495375.580383,0.963290,35.276895,19.944990,2.549593,0.046119,0.046608,181.993744,32.000000,196.348684,183.914039,183.524557,164.785951,32.000000,161.878368,67.989641,59.865896,94.877934,82.952979,54.055961,58.720655,50.340802,17.294105,52.022663,59.543900,36.700380
54.471584,80.050104,138.942675,158.516712,105.975486,103.399763,29.707329,14.198689,138.387631,-0.000877,80.416340,55.528925,156.686010,139.061810,154.850331,138.390741,79.070609,136.719424,-0.000699,0.000720,32.000000,-235.808523,138.887633,-0.621700,24.737887,0.678612,495287.688984,0.963695,35.205658,19.882465,2.546652,0.054029,0.040713,181.550164,32.000000,196.691518,183.413537,181.867290,165.270134,32.000000,161.015789,67.998663,59.860306,94.881604,82.952979,54.066510,58.720655,50.348800,17.294105,52.035630,59.542602,36.699206
54.614770,80.068851,138.923881,158.527616,105.979978,103.395901,29.764645,14.187273,138.268510,-0.000972,80.316546,55.476899,156.713949,139.028209,154.865473,138.481838,79.070948,136.630632,-0.000698,0.000746,32.000000,-235.825348,138.840322,-0.621442,24.727502,0.677365,495167.818688,0.966407,35.122464,19.943192,2.542410,0.045711,0.032706,181.865514,32.000000,196.439148,182.963755,183.986056,165.829455,32.000000,160.324929,67.975798,59.866618,94.866617,82.952979,54.033659,58.720655,50.388170,17.294105,52.101300,59.549004,36.825985
54.783074,80.090907,138.889430,158.534327,105.949031,103.397319,29.630429,14.184419,138.385619,-0.001020,80.306193,55.503446,156.702346,138.986530,154.898101,138.502290,79.036290,136.595619,-0.000699,0.000777,32.000000,-235.824105,138.872873,-0.621169,24.740169,0.679718,495211.274130,0.965474,35.318002,19.908208,2.550737,0.054900,0.050320,182.544508,32.000000,195.880338,182.767608,186.664322,165.860544,32.000000,160.679979,68.003772,59.862106,94.881359,82.952979,54.053185,58.720655,50.370879,17.294105,52.102044,59.543694,36.827158
54.702330,80.090907,138.956895,158.534327,105.936018,103.398604,29.645253,14.186845,138.397851,-0.000732,80.368786,55.485892,156.727981,139.000865,154.873107,138.520036,79.017315,136.651915,-0.000700,0.000779,32.000000,-235.822990,138.862736,-0.621494,24.771168,0.677769,495141.795943,0.960865,35.198491,19.865084,2.543705,0.053484,0.039452,182.690585,32.000000,195.668111,183.375743,187.433733,165.270235,32.000000,161.081291,67.992511,59.825533,94.879252,82.952979,54.044075,58.720655,50.342492,17.294105,52.179570,59.551768,36.839631
54.468835,80.092837,138.874601,158.541037,105.928132,103.400967,29.764546,14.182992,138.293157,-0.000612,80.451682,55.473592,156.784940,139.025559,154.832602,138.453762,79.043861,136.611659,-0.000700,0.000788,32.000000,-235.829138,138.827883,-0.621886,24.762566,0.674771,495158.558590,0.962045,35.058391,19.882864,2.535262,0.052083,0.049640,182.526998,32.000000,195.755616,183.903391,185.440827,164.655260,32.000000,161.276179,68.014524,59.891021,94.895245,82.952979,54.055860,58.720655,50.059915,17.294105,52.187264,59.535737,36.886513
54.558496,80.091734,138.932354,158.551662,105.939146,103.400940,29.691439,14.185418,138.346085,-0.001034,80.447226,55.419328,156.683931,139.027659,154.822146,138.459448,79.048808,136.631062,-0.000701,0.000805,32.000000,-235.822942,138.844014,-0.622162,24.760284,0.675493,495244.954952,0.963126,35.136138,19.928974,2.540237,0.053539,0.032682,181.786692,32.000000,196.486425,183.772062,182.869187,164.808015,32.000000,161.743877,67.995957,59.868493,94.886799,82.952979,54.040321,58.720655,50.427180,17.294105,52.184436,59.529532,36.812632
54.602238,80.093113,138.869635,158.554178,105.962139,103.403492,29.633565,14.192410,138.396225,-0.001080,80.342803,55.521346,156.654308,138.999579,154.840876,138.462529,79.047758,136.685558,-0.000702,0.000799,32.000000,-235.816769,138.933728,-0.622665,24.777174,0.678811,495327.840858,0.963785,35.363392,19.883026,2.549616,0.065225,0.035080,181.696213,32.000000,196.628113,183.220944,182.113196,165.430531,32.000000,160.735545,67.984940,59.881729,94.852710,82.952979,54.037896,58.720655,50.438426,17.294105,52.185428,59.555751,36.844326
54.582628,80.093113,138.887105,158.554178,105.988670,103.403521,29.689744,14.186274,138.334357,-0.000799,80.251339,55.433991,156.747327,139.013181,154.897414,138.409944,79.098782,136.576743,-0.000701,0.000753,32.000000,-235.823069,138.941134,-0.622637,24.748745,0.677833,495269.633763,0.964421,35.275679,19.887432,2.546484,0.049774,0.043066,182.034538,32.000000,196.235646,182.880654,184.779320,165.726276,32.000000,160.523968,68.020902,59.914261,94.892747,82.952979,54.023696,58.720655,50.429142,17.294105,52.191218,59.549614,36.829580
54.909316,80.074641,138.894376,158.549146,105.964746,103.398426,29.716882,14.190841,138.346441,-0.001211,80.271756,55.513279,156.761523,139.087402,154.880625,138.392345,79.038918,136.651013,-0.000702,0.000753,32.000000,-235.821125,138.905564,-0.622849,24.758816,0.676401,495263.854024,0.965487,35.234843,19.914742,2.543296,0.060740,0.063930,182.553493,32.000000,195.760599,182.846669,187.124449,165.895254,32.000000,160.811867,68.014504,59.880922,94.880312,82.952979,54.044942,58.720655,50.427185,17.294105,52.127986,59.547372,36.681524
54.340297,80.063889,138.961765,158.555576,105.978791,103.395939,29.585864,14.188272,138.323933,-0.001392,80.280661,55.474487,156.751373,138.977660,154.844350,138.490497,78.960052,136.669176,-0.000703,0.000750,32.000000,-235.820579,138.937095,-0.623247,24.750948,0.677572,495171.899460,0.964038,35.253765,19.811271,2.544529,0.056371,0.037974,182.773966,32.000000,195.671764,183.670039,187.074138,165.058740,32.000000,161.113630,67.971290,59.853665,94.868973,82.952979,54.047860,58.720655,50.590612,17.294105,52.091440,59.541825,36.840438
54.769560,80.047898,138.940822,158.557254,105.961831,103.394685,29.652287,14.192410,138.338368,-0.001250,80.308866,55.473914,156.752573,139.066461,154.777838,138.520061,79.010663,136.664663,-0.000702,0.000755,32.000000,-235.817097,138.881191,-0.622647,24.774945,0.672393,495071.513819,0.956808,34.920743,19.906935,2.529523,0.039016,0.041099,182.290269,32.000000,196.053504,183.799724,184.609215,164.629452,32.000000,161.618872,67.967622,59.890281,94.848528,82.952979,54.050545,58.720655,50.260034,17.294105,52.092130,59.552456,36.792602
54.720241,80.047898,138.979480,158.557254,105.960972,103.393442,29.769282,14.182135,138.414552,-0.001084,80.341431,55.571823,156.704440,139.007411,154.834379,138.559657,79.089063,136.603457,-0.000702,0.000752,32.000000,-235.826716,138.894738,-0.622550,24.780400,0.681433,495498.345459,0.971993,35.458798,19.994555,2.557251,0.056418,0.043604,181.658491,32.000000,196.675588,183.604148,182.194091,165.071041,32.000000,161.496490,67.974053,59.885855,94.872315,82.952979,54.057060,58.720655,50.355368,17.294105,52.037155,59.548532,36.735449
54.594620,80.036871,138.918614,158.553619,105.970759,103.393447,29.692913,14.187416,138.456606,-0.001428,80.244519,55.529184,156.687689,139.006819,154.838395,138.440422,79.052502,136.670605,-0.000702,0.000742,32.000000,-235.821272,138.898223,-0.622381,24.768205,0.674202,495146.320012,0.961467,35.028389,19.941770,2.536826,0.054931,0.057359,181.738793,32.000000,196.628787,183.124851,182.806863,165.475761,32.000000,160.499721,67.998018,59.895354,94.842855,82.952979,54.058932,58.720655,50.194165,17.294105,51.999321,59.543084,36.698032
54.766999,80.033838,139.018136,158.549984,105.955004,103.396022,29.649298,14.184276,138.408521,-0.001460,80.182358,55.527019,156.729165,139.014609,154.888289,138.502962,79.050987,136.695054,-0.000702,0.000766,32.000000,-235.824903,138.925268,-0.622500,24.780557,0.674994,495009.949524,0.958620,35.075874,19.833870,2.539818,0.052041,0.039452,182.284096,32.000000,196.055270,182.857803,185.617414,165.614742,32.000000,160.750678,67.981754,59.894890,94.831691,82.952979,54.069694,58.720655,50.330350,17.294105,51.989184,59.546703,36.727526
54.772119,80.033287,138.955053,158.548307,105.923550,103.395815,29.663301,14.190412,138.395535,-0.001205,80.219636,55.592770,156.742743,139.099372,154.871636,138.538761,78.983079,136.702496,-0.000702,0.000763,32.000000,-235.819586,138.873320,-0.622055,24.768677,0.676855,495133.888240,0.963475,35.185951,19.902794,2.544548,0.053333,0.038703,182.707739,32.000000,195.706261,182.977555,187.279375,165.522074,32.000000,160.903826,68.001292,59.859601,94.844821,82.952979,54.059717,58.720655,50.028614,17.294105,51.989550,59.544962,36.553865
54.782499,80.033287,138.993828,158.548307,105.871792,103.395566,29.741336,14.185418,138.470951,-0.001457,80.259271,55.510455,156.763394,139.025212,154.824623,138.616722,78.970502,136.684932,-0.000704,0.000755,32.000000,-235.823270,138.924451,-0.621958,24.783180,0.674480,495055.817646,0.961592,35.016792,19.916089,2.538356,0.054389,0.037653,182.662959,32.000000,195.695900,183.734531,186.562688,164.676169,32.000000,161.327971,67.935872,59.856543,94.819567,82.952979,54.063496,58.720655,50.310500,17.294105,51.987996,59.561436,36.762962
55.208612,80.041557,138.928753,158.549425,105.850507,103.391498,29.613321,14.184276,138.446928,-0.001513,80.282256,55.516786,156.775451,139.013630,154.820064,138.498725,79.030624,136.623064,-0.000704,0.000742,32.000000,-235.821625,138.996894,-0.621877,24.789736,0.674396,495185.906596,0.961036,35.011313,19.987582,2.536967,0.059235,0.033430,182.114820,32.000000,196.265395,183.810670,183.756241,164.736479,32.000000,161.839271,67.953321,59.893901,94.838300,82.952979,54.064198,58.720655,50.067619,17.294105,52.017119,59.540084,36.846454
54.365736,80.043487,139.058123,158.552501,105.817592,103.392032,29.631324,14.190698,138.390100,-0.001228,80.287154,55.527593,156.675545,138.966546,154.882210,138.532038,79.031048,136.582310,-0.000704,0.000756,32.000000,-235.815859,138.935932,-0.622232,24.805000,0.674052,495203.961757,0.958314,35.001323,19.991698,2.537194,0.046908,0.065252,181.772961,32.000000,196.686626,183.477010,181.949275,165.168143,32.000000,161.202787,67.946784,59.891080,94.845972,82.952979,54.083602,58.720655,50.561243,17.294105,52.024273,59.537930,36.854158
54.749707,80.029151,138.996695,158.550544,105.845188,103.398369,29.705450,14.185703,138.424657,-0.001333,80.191458,55.579127,156.710259,139.079981,154.892036,138.545786,79.025682,136.695338,-0.000703,0.000757,32.000000,-235.822493,138.952311,-0.622318,24.794903,0.667210,494853.384389,0.954322,34.600734,19.901760,2.516433,0.048546,0.041470,181.772198,32.000000,196.628320,182.957666,183.512901,165.587546,32.000000,160.396941,67.958837,59.878891,94.828607,82.952979,54.055302,58.720655,50.001151,17.294105,52.024743,59.528273,36.853057
54.784206,80.029151,139.031632,158.550544,105.890650,103.404746,29.722651,14.185846,138.387209,-0.001495,80.157175,55.559452,156.754434,139.095132,154.893190,138.565323,79.019440,136.655160,-0.000703,0.000755,32.000000,-235.825136,138.937443,-0.622257,24.760730,0.680020,495296.854534,0.969920,35.413768,19.881690,2.557827,0.052087,0.040698,182.482264,32.000000,195.897278,182.695301,186.254402,165.849164,32.000000,160.688093,67.956362,59.865893,94.818041,82.952979,54.078823,58.720655,50.292983,17.294105,51.975305,59.545887,36.802654
54.641617,80.026394,139.031278,158.542994,105.910385,103.404774,29.651632,14.186845,138.402754,-0.001377,80.159996,55.559314,156.774630,139.092052,154.906245,138.515799,78.978771,136.644569,-0.000704,0.000735,32.000000,-235.821187,138.980374,-0.621477,24.780216,0.674242,495119.795341,0.960116,35.028752,19.941531,2.538766,0.050756,0.041930,182.753941,32.000000,195.767478,183.188531,187.427202,165.183457,32.000000,161.220040,67.979869,59.854768,94.833333,82.952979,54.046881,58.720655,50.330704,17.294105,51.966033,59.540851,36.848362
54.494151,80.011782,138.952107,158.537682,105.948848,103.408568,29.624993,14.189556,138.426876,-0.001076,80.235564,55.615955,156.815611,139.052840,154.855781,138.598533,79.012275,136.680255,-0.000702,0.000727,32.000000,-235.822737,138.966932,-0.621260,24.780662,0.674891,495143.535082,0.958959,34.995546,19.928414,2.537805,0.060002,0.030415,182.741652,32.000000,195.827798,183.856490,186.062840,164.633708,32.000000,161.584448,67.999248,59.873077,94.858176,82.952979,54.076977,58.720655,50.336921,17.294105,51.915598,59.537262,36.838164
54.680796,80.009852,139.010463,158.532649,105.977060,103.410179,29.724392,14.190127,138.415843,-0.001253,80.272159,55.509641,156.724011,139.060589,154.839243,138.530978,79.015107,136.667114,-0.000701,0.000746,32.000000,-235.819708,138.981208,-0.621259,24.766579,0.676472,495295.080494,0.963990,35.130143,19.963978,2.544421,0.049849,0.034215,181.990019,32.000000,196.509535,183.795444,182.989018,164.844183,32.000000,161.579940,67.983144,59.871095,94.842007,82.952979,54.072517,58.720655,50.374533,17.294105,51.909021,59.555387,36.722390
54.765398,80.009852,139.104065,158.532649,105.992160,103.407655,29.703610,14.190412,138.378864,-0.001297,80.254907,55.489947,156.678315,138.966098,154.889147,138.638993,79.022339,136.655646,-0.000702,0.000755,32.000000,-235.817619,138.959141,-0.621518,24.777410,0.678254,495304.805487,0.967710,35.257872,19.947671,2.549854,0.051032,0.034532,181.682238,32.000000,196.805437,183.113843,181.876677,165.420030,32.000000,160.945301,68.009732,59.865183,94.828952,82.952979,54.105360,58.720655,50.322753,17.294105,51.909092,59.536190,36.847041
55.432213,79.998549,139.057363,158.524261,106.023481,103.400628,29.648765,14.186987,138.423490,-0.000677,80.172642,55.475801,156.719734,138.916508,154.917798,138.547396,79.021899,136.673605,-0.000701,0.000746,32.000000,-235.823831,138.916232,-0.621862,24.756167,0.676190,495207.194854,0.960811,35.078996,19.936925,2.542310,0.038090,0.034583,181.995746,32.000000,196.470320,182.816806,184.463859,165.676340,32.000000,160.310168,68.005882,59.869695,94.811989,82.952979,54.092504,58.720655,49.907535,17.294105,51.869884,59.549486,36.838017
55.158606,80.000203,138.941698,158.527057,106.070929,103.403174,29.750940,14.193409,138.368623,-0.001066,80.200494,55.544112,156.743821,138.998620,154.888982,138.540943,78.984713,136.676762,-0.000701,0.000756,32.000000,-235.819704,138.965238,-0.621749,24.704397,0.675083,495135.919809,0.959915,34.994348,19.925749,2.539999,0.051387,0.031077,182.551265,32.000000,195.796497,182.784717,186.858505,165.828550,32.000000,160.651582,67.995409,59.818380,94.803286,82.952979,54.058952,58.720655,50.459751,17.294105,51.875621,59.536770,36.793850
54.569839,80.018123,139.058030,158.541596,106.089937,103.400646,29.759174,14.192696,138.407624,-0.001224,80.327818,55.606749,156.791102,138.952884,154.894385,138.559624,79.001040,136.646012,-0.000700,0.000746,32.000000,-235.816647,138.839382,-0.621787,24.738753,0.665479,494740.504518,0.948957,34.344143,19.934843,2.508602,0.043704,0.034033,182.860780,32.000000,195.681174,183.450392,187.478048,165.096504,32.000000,161.064344,68.022563,59.823120,94.842303,82.952979,54.092163,58.720655,50.438160,17.294105,51.937879,59.546752,36.779176
54.424323,80.046244,138.947162,158.554738,106.082163,103.400643,29.608225,14.186702,138.364204,-0.001098,80.340646,55.472917,156.796443,139.113769,154.836567,138.561942,79.027933,136.670055,-0.000702,0.000718,32.000000,-235.821166,138.900283,-0.621912,24.734871,0.670319,494971.225381,0.950858,34.607237,19.973550,2.518949,0.054230,0.038613,182.452693,32.000000,196.073036,183.906630,185.141453,164.716612,32.000000,161.629659,68.030529,59.842085,94.830818,82.952979,54.078328,58.720655,50.468948,17.294105,51.938074,59.547824,36.862815
54.980749,80.046244,139.006291,158.554738,106.069737,103.398101,29.634136,14.188415,138.437338,-0.001211,80.396703,55.393411,156.754805,139.063118,154.868596,138.522747,79.079128,136.723515,-0.000702,0.000717,32.000000,-235.817486,138.968891,-0.621990,24.703164,0.678781,495257.532966,0.961829,35.191118,19.942405,2.548258,0.045179,0.037276,181.843751,32.000000,196.707304,183.721944,182.449398,164.904151,32.000000,162.063745,68.062000,59.872605,94.852477,82.952979,54.077314,58.720655,50.196317,17.294105,52.036166,59.547942,36.889961
54.734139,80.037146,138.926241,158.561448,106.025906,103.392977,29.774059,14.186559,138.371579,-0.001543,80.291145,55.470662,156.714897,139.033041,154.895928,138.568318,79.062984,136.764429,-0.000700,0.000685,32.000000,-235.821800,138.894593,-0.622159,24.687822,0.680532,495318.640958,0.969623,35.359837,19.927097,2.553034,0.046166,0.040824,181.678929,32.000000,196.656549,183.106961,182.276814,165.531292,32.000000,160.530704,68.062522,59.867673,94.812430,82.952979,54.057177,58.720655,50.468367,17.294105,52.005026,59.538698,36.744547
54.502008,80.037146,139.030527,158.562846,105.989092,103.382757,29.716414,14.189413,138.423791,-0.001529,80.211138,55.450613,156.733023,139.035732,154.907287,138.638809,79.043883,136.603552,-0.000699,0.000670,32.000000,-235.816651,138.942479,-0.621753,24.677594,0.673381,494915.769943,0.958046,34.823758,19.901660,2.528272,0.054343,0.040893,182.261517,32.000000,196.186662,182.854253,185.219866,165.778383,32.000000,160.618458,68.075842,59.877344,94.830760,82.952979,54.085867,58.720655,50.501918,17.294105,52.005428,59.556194,36.804121
54.417436,80.049001,138.885260,158.570675,105.985646,103.376374,29.661250,14.186274,138.424411,-0.001252,80.282660,55.423920,156.760970,138.985286,154.951562,138.486055,79.008454,136.678768,-0.000700,0.000651,32.000000,-235.822413,138.893655,-0.621416,24.660101,0.677012,495039.707432,0.958170,35.051738,19.937512,2.538201,0.057578,0.034745,182.817369,32.000000,195.731161,182.900433,187.068013,165.852632,32.000000,160.846856,68.086677,59.832426,94.828620,82.952979,54.064535,58.720655,50.170768,17.294105,52.005829,59.542405,36.766117
55.025983,80.049001,139.023047,158.570675,105.975628,103.375146,29.545226,14.189556,138.392554,-0.001501,80.428601,55.505984,156.808773,139.017116,154.882971,138.508080,79.014015,136.712740,-0.000701,0.000649,32.000000,-235.818312,138.803284,-0.621034,24.653046,0.681255,495147.910428,0.964401,35.275645,19.879097,2.550925,0.056092,0.043736,182.779656,32.000000,195.705992,183.674121,186.783025,164.938215,32.000000,161.035489,68.089866,59.850347,94.845773,82.952979,54.083043,58.720655,50.183362,17.294105,52.047500,59.534587,36.869198
55.046541,80.069954,138.931816,158.573471,105.952144,103.375136,29.730977,14.190412,138.323459,-0.001511,80.421506,55.470130,156.793949,138.904436,154.846172,138.453686,79.026152,136.693191,-0.000700,0.000660,32.000000,-235.816636,138.823882,-0.620657,24.639776,0.682222,495248.541308,0.967803,35.369256,19.950775,2.552220,0.048273,0.033960,182.204360,32.000000,196.197480,183.746752,184.324369,164.688241,32.000000,161.677084,68.085174,59.841409,94.837132,82.952979,54.070241,58.720655,50.663415,17.294105,52.120897,59.530771,36.867437
54.486017,80.077398,139.014847,158.570395,105.976318,103.375135,29.558503,14.186274,138.375543,-0.001181,80.454234,55.466803,156.719815,138.983818,154.868326,138.459815,79.056696,136.693460,-0.000702,0.000644,32.000000,-235.819463,138.890555,-0.620909,24.639356,0.674026,494914.627832,0.959859,34.783116,19.961582,2.526498,0.044180,0.035780,181.765034,32.000000,196.732564,183.556248,181.953477,165.074327,32.000000,161.353629,68.107035,59.873986,94.828026,82.952979,54.083403,58.720655,50.521431,17.294105,52.147513,59.537645,36.761201
54.617495,80.091459,138.935500,158.571793,105.996423,103.371159,29.550913,14.183277,138.369931,-0.001310,80.360600,55.540640,156.762636,139.000723,154.907463,138.492348,79.062011,136.596437,-0.000702,0.000622,32.000000,-235.827541,138.999811,-0.621763,24.629312,0.673640,494907.591653,0.953522,34.784354,19.940027,2.523897,0.054380,0.048232,181.831335,32.000000,196.659610,183.041981,183.078781,165.432277,32.000000,160.733916,68.123862,59.883840,94.836875,82.952979,54.089368,58.720655,50.386570,17.294105,52.148349,59.548641,36.858486
55.306414,80.091459,138.908511,158.571793,106.005857,103.366960,29.784858,14.191697,138.380802,-0.001470,80.326786,55.540937,156.808252,138.978964,154.919519,138.475832,79.045153,136.693659,-0.000701,0.000618,32.000000,-235.812893,138.844256,-0.621728,24.637756,0.682493,495150.331608,0.969889,35.331346,19.909613,2.551386,0.045041,0.025588,182.482132,32.000000,196.013903,182.827342,185.927685,165.884964,32.000000,160.604127,68.149177,59.870347,94.824347,82.952979,54.048701,58.720655,50.016975,17.294105,52.198134,59.556272,36.750416
54.869157,80.096146,138.900187,158.573471,106.018649,103.362020,29.663350,14.188415,138.353495,-0.001316,80.337424,55.494122,156.785919,139.030492,154.945551,138.528940,79.015653,136.570232,-0.000701,0.000614,32.000000,-235.816995,138.863653,-0.621264,24.630020,0.680367,495069.657411,0.967585,35.218471,19.857537,2.543791,0.045645,0.039432,182.812781,32.000000,195.694915,183.130210,187.624556,165.566160,32.000000,160.893980,68.147024,59.832892,94.838916,82.952979,54.059840,58.720655,50.587559,17.294105,52.215422,59.557925,36.734716
54.665704,80.104417,138.969813,158.581580,106.016321,103.367186,29.582957,14.185132,138.423106,-0.000896,80.418871,55.553053,156.810865,138.883495,154.894147,138.472527,79.037451,136.624410,-0.000700,0.000575,32.000000,-235.822408,138.858903,-0.621144,24.665241,0.669695,494725.057498,0.946884,34.557134,19.921252,2.511617,0.050293,0.043054,182.873921,32.000000,195.723895,183.961412,186.370815,164.783267,32.000000,161.617632,68.146235,59.869475,94.843392,82.952979,54.071414,58.720655,50.413558,17.294105,52.245194,59.545887,36.877195
54.384692,80.099178,138.891373,158.590527,105.986825,103.368476,29.505343,14.185132,138.395485,-0.001139,80.417340,55.486779,156.756610,138.941405,154.860191,138.502515,79.050683,136.621472,-0.000701,0.000569,32.000000,-235.823063,138.867550,-0.620605,24.658527,0.676346,494992.074521,0.959015,34.980836,19.891261,2.531480,0.055831,0.035063,182.067255,32.000000,196.374408,183.943736,183.505709,164.875362,32.000000,161.852364,68.158391,59.858653,94.856389,82.952979,54.079549,58.720655,50.103196,17.294105,52.246323,59.542917,36.829433
55.363578,80.099178,139.005802,158.590527,105.936485,103.364647,29.850112,14.191982,138.330095,-0.001148,80.336790,55.508410,156.707305,139.071090,154.912528,138.464383,79.060577,136.700964,-0.000702,0.000576,32.000000,-235.818508,138.859389,-0.620543,24.680243,0.678834,495091.543345,0.965600,35.184942,19.895582,2.542175,0.060278,0.037610,181.804994,32.000000,196.701300,183.410563,181.672347,165.279835,32.000000,160.874417,68.166442,59.858804,94.875782,82.952979,54.080909,58.720655,49.983764,17.294105,52.229216,59.536799,36.764356
54.756296,80.067197,139.009817,158.586333,105.957150,103.365940,29.617710,14.188129,138.433130,-0.000691,80.213950,55.526486,156.750504,138.989262,154.946745,138.449610,79.053697,136.651077,-0.000701,0.000573,32.000000,-235.819575,138.923900,-0.620631,24.699624,0.682832,495211.349385,0.973604,35.451113,19.880934,2.553869,0.054706,0.045362,181.960553,32.000000,196.505112,182.871178,183.958285,165.763411,32.000000,160.617323,68.168298,59.871178,94.854510,82.952979,54.048708,58.720655,50.548128,17.294105,52.119070,59.530466,36.859073
54.594879,80.048174,139.029886,158.581300,105.965180,103.372287,29.662432,14.186559,138.421427,-0.000803,80.157487,55.537912,156.781325,138.978394,154.934516,138.504431,79.031247,136.633673,-0.000701,0.000573,32.000000,-235.822292,138.904546,-0.620275,24.691126,0.668207,494664.094299,0.943744,34.510264,19.909346,2.510781,0.055094,0.054250,182.742101,32.000000,195.854418,182.800638,186.478252,165.912068,32.000000,160.694542,68.136970,59.834499,94.846975,82.952979,54.093456,58.720655,50.458333,17.294105,52.053710,59.557875,36.847775
54.387263,80.035216,138.864280,158.581020,105.985969,103.374748,29.763470,14.185703,138.302242,-0.001102,80.252637,55.612589,156.800804,139.017341,154.941179,138.505367,78.997473,136.630042,-0.000702,0.000584,32.000000,-235.824296,138.888352,-0.620949,24.714913,0.676676,494956.548457,0.962623,35.060455,19.892190,2.538700,0.048875,0.032323,182.832552,32.000000,195.658417,183.407878,187.420300,165.148331,32.000000,161.122014,68.163010,59.841898,94.875487,82.952979,54.064594,58.720655,50.092493,17.294105,52.054230,59.535550,36.870152
55.281802,80.035216,138.985287,158.581020,105.980027,103.372163,29.863295,14.188557,138.363280,-0.001082,80.360466,55.637697,156.830200,139.062118,154.899154,138.491761,79.025755,136.684806,-0.000703,0.000616,32.000000,-235.820786,138.943744,-0.621097,24.725718,0.679438,495089.541000,0.964290,35.197004,19.906251,2.546574,0.049019,0.036543,182.594335,32.000000,195.830436,183.863938,185.569598,164.803459,32.000000,161.438021,68.147581,59.869155,94.897216,82.952979,54.075964,58.720655,50.035760,17.294105,52.009642,59.539052,36.871986
54.647776,80.033011,138.941096,158.580741,105.986568,103.369645,29.578046,14.190841,138.449244,-0.000923,80.310047,55.588650,156.766675,139.169781,154.865362,138.594113,79.020473,136.624405,-0.000703,0.000624,32.000000,-235.815060,138.952880,-0.621380,24.736655,0.681020,495258.790370,0.965015,35.384663,19.938274,2.553250,0.053608,0.042384,181.936998,32.000000,196.638731,183.839743,183.000596,164.918872,32.000000,161.751780,68.143284,59.871535,94.887998,82.952979,54.073000,58.720655,50.456883,17.294105,52.002353,59.540842,36.848729
54.603188,80.022259,138.998370,158.577665,105.966432,103.372183,29.648647,14.182706,138.418228,-0.001315,80.207932,55.544292,156.724339,139.037834,154.894422,138.587445,78.983592,136.647776,-0.000703,0.000627,32.000000,-235.823850,138.886335,-0.620908,24.770198,0.668019,494724.666602,0.944772,34.524409,19.936384,2.514124,0.045313,0.032558,181.749893,32.000000,196.749379,183.249894,182.284341,165.445755,32.000000,160.868515,68.156517,59.855501,94.892898,82.952979,54.087568,58.720655,50.449134,17.294105,51.965356,59.548336,36.844620
54.482537,80.014539,138.954761,158.574310,105.999575,103.375995,29.738182,14.187416,138.472296,-0.001300,80.150625,55.618200,156.775221,139.074027,154.922724,138.513925,79.045674,136.656077,-0.000704,0.000629,32.000000,-235.820452,138.881091,-0.621056,24.764638,0.676878,495049.650597,0.965957,35.130820,19.912557,2.542484,0.050209,0.039509,182.183204,32.000000,196.270581,183.040051,184.766494,165.854262,32.000000,160.301725,68.167671,59.880625,94.886946,82.952979,54.099388,58.720655,50.393032,17.294105,51.965597,59.554266,36.752984
54.750744,80.014539,139.040166,158.574310,106.042760,103.377277,29.720036,14.187986,138.400627,-0.001018,80.177747,55.551521,156.781946,139.069378,154.924548,138.520363,78.974092,136.636079,-0.000704,0.000624,32.000000,-235.826110,138.942194,-0.621032,24.747748,0.676924,495143.732071,0.964515,35.163071,19.960703,2.545609,0.041705,0.033387,182.744591,32.000000,195.867313,182.903132,186.973905,166.034556,32.000000,160.969156,68.174250,59.852831,94.897677,82.952979,54.101035,58.720655,50.373222,17.294105,51.938964,59.540419,36.815493
54.712375,80.010404,138.975080,158.570955,106.038288,103.378571,29.604752,14.184990,138.418387,-0.001127,80.227821,55.556322,156.792272,139.021521,154.914471,138.482489,78.991333,136.762696,-0.000705,0.000620,32.000000,-235.818453,138.927939,-0.621418,24.774263,0.678670,495092.134642,0.963954,35.271852,19.902621,2.550446,0.050017,0.042530,182.940780,32.000000,195.638519,183.741613,187.418578,165.112879,32.000000,161.027035,68.161925,59.858862,94.888405,82.952979,54.087452,58.720655,50.459032,17.294105,51.924740,59.529581,36.777562
54.609089,80.002133,138.912520,158.566481,106.026875,103.377726,29.637752,14.185132,138.459389,-0.001290,80.271997,55.563612,156.832739,139.091645,154.864628,138.586612,79.015353,136.810015,-0.000706,0.000595,32.000000,-235.822080,138.938361,-0.621602,24.750187,0.675584,495099.331338,0.959394,35.013141,19.964566,2.539512,0.045225,0.034446,182.295582,32.000000,196.086182,184.016260,184.593364,164.709177,32.000000,161.516262,68.173249,59.869040,94.853135,82.952979,54.061609,58.720655,50.465099,17.294105,51.896119,59.537458,36.841832
54.375488,80.006820,138.984468,158.567320,105.998909,103.370113,29.687842,14.184419,138.467174,-0.001127,80.289879,55.545355,156.725319,139.072824,154.853794,138.595025,78.992336,136.711194,-0.000706,0.000593,32.000000,-235.826072,138.993774,-0.622184,24.752338,0.675092,495087.830599,0.963870,35.045958,20.008328,2.540103,0.045909,0.060371,181.805272,32.000000,196.593428,183.790594,182.282090,165.146267,32.000000,161.349556,68.153438,59.868771,94.837786,82.952979,54.105220,58.720655,50.040905,17.294105,51.896142,59.547047,36.636183
55.291109,80.006820,139.048888,158.567320,105.969771,103.365049,29.672725,14.185275,138.511014,-0.000968,80.234486,55.542475,156.736138,139.139094,154.934239,138.584310,79.004211,136.675158,-0.000707,0.000573,32.000000,-235.822593,138.943725,-0.622704,24.758422,0.676931,495079.467294,0.964759,35.137254,20.007096,2.543762,0.047842,0.042542,181.779822,32.000000,196.685753,183.151619,182.837688,165.546768,32.000000,160.445469,68.180746,59.885011,94.817195,82.952979,54.105508,58.720655,50.044139,17.294105,51.912481,59.529423,36.830093
54.758961,80.002409,138.907182,158.564244,105.945057,103.365023,29.919640,14.182992,138.488138,-0.001227,80.173651,55.625959,156.768081,139.079227,154.964362,138.605984,78.993771,136.792367,-0.000708,0.000554,32.000000,-235.823401,138.914846,-0.622819,24.709773,0.680713,495215.534685,0.967590,35.367661,19.982516,2.556013,0.048023,0.033984,182.375282,32.000000,196.078111,182.954535,185.619549,165.771447,32.000000,160.631792,68.205546,59.872680,94.765008,82.952979,54.112536,58.720655,50.523136,17.294105,51.897215,59.551886,36.829506
54.598618,80.003512,139.013069,158.562287,105.925747,103.363716,29.522365,14.189413,138.394046,-0.001223,80.211659,55.531344,156.815981,139.078472,154.973412,138.514619,78.975857,136.745572,-0.000710,0.000548,32.000000,-235.816487,138.931710,-0.622560,24.689553,0.667241,494689.925414,0.950531,34.487121,19.953278,2.514851,0.051600,0.039901,182.802494,32.000000,195.759738,183.093856,187.487206,165.636962,32.000000,160.779396,68.222148,59.869289,94.773218,82.952979,54.061347,58.720655,50.371181,17.294105,51.897232,59.556961,36.822610
55.328325,80.023913,138.924858,158.566201,105.896594,103.355926,29.581146,14.184561,138.423515,-0.000922,80.344835,55.526980,156.822784,139.066768,154.919711,138.499336,78.991109,136.780877,-0.000711,0.000544,32.000000,-235.828224,138.915111,-0.622988,24.639382,0.675692,494983.337139,0.952695,34.993100,20.020179,2.536702,0.059254,0.043311,182.809913,32.000000,195.737505,183.763358,186.900607,164.740730,32.000000,161.361182,68.185566,59.870560,94.733362,82.952979,54.121341,58.720655,50.701260,17.294105,51.901110,59.535226,36.839631
54.920940,80.023913,138.960419,158.566201,105.873590,103.356968,29.748714,14.182992,138.367848,-0.001175,80.357256,55.516638,156.751913,139.037467,154.910332,138.536719,79.022107,136.747639,-0.000711,0.000536,32.000000,-235.824876,138.992836,-0.623393,24.617326,0.679196,495097.372046,0.968604,35.148734,20.015557,2.546091,0.060619,0.041530,182.092812,32.000000,196.296706,183.962586,184.003400,164.824532,32.000000,161.684193,68.223076,59.889546,94.696070,82.952979,54.081361,58.720655,50.273357,17.294105,51.972170,59.541609,36.735376
54.433920,80.041557,138.939359,158.569277,105.829707,103.354331,29.940743,14.189842,138.456743,-0.001243,80.397179,55.534696,156.717860,138.985265,154.914028,138.500379,79.022962,136.629446,-0.000711,0.000549,32.000000,-235.818026,138.910275,-0.623843,24.606783,0.669220,494677.756484,0.952729,34.468660,20.017308,2.510917,0.043348,0.031706,181.726646,32.000000,196.777643,183.614015,182.045588,165.178420,32.000000,161.272105,68.234624,59.913808,94.731184,82.952979,54.101689,58.720655,50.226517,17.294105,52.033789,59.545906,36.837136
55.250865,80.061132,138.977166,158.579343,105.796844,103.351772,29.633552,14.185846,138.418099,-0.000942,80.362166,55.499025,156.739305,138.967240,154.937413,138.539573,79.057023,136.608310,-0.000712,0.000545,32.000000,-235.819235,138.893064,-0.624138,24.670408,0.676077,494832.645454,0.955058,34.858848,19.970302,2.530190,0.048490,0.046151,181.850806,32.000000,196.761433,183.112336,183.376889,165.711878,32.000000,160.540709,68.254093,59.910794,94.694885,82.952979,54.086978,58.720655,50.068359,17.294105,52.102241,59.538747,36.842125
54.561662,80.083188,138.896341,158.580741,105.811603,103.356864,29.666239,14.187273,138.396645,-0.000830,80.308134,55.490219,156.760653,139.084324,154.938383,138.457392,79.007461,136.675686,-0.000713,0.000562,32.000000,-235.825348,138.816827,-0.624360,24.715543,0.683581,495095.138695,0.958229,35.345868,19.912498,2.552441,0.046922,0.037331,182.466732,32.000000,195.950656,182.921229,186.481783,165.761161,32.000000,160.704176,68.243932,59.871973,94.673617,82.952979,54.080657,58.720655,50.129428,17.294105,52.102901,59.546103,36.683138
54.917862,80.083188,138.946095,158.580741,105.840322,103.361912,29.686729,14.178996,138.379869,-0.001240,80.323258,55.478693,156.808378,138.976866,154.949149,138.442270,78.963190,136.631823,-0.000713,0.000593,32.000000,-235.828052,138.866798,-0.624913,24.756062,0.669837,494615.466959,0.952553,34.579899,19.868249,2.515384,0.040667,0.029376,182.849663,32.000000,195.802076,183.314413,187.565781,165.405842,32.000000,161.268564,68.235393,59.858727,94.681341,82.952979,54.078899,58.720655,50.262396,17.294105,52.180343,59.539976,36.676609
54.608570,80.087599,138.975434,158.582698,105.829006,103.363181,29.669047,14.183991,138.361165,-0.001117,80.422762,55.572541,156.816080,138.964896,154.872896,138.452969,78.975286,136.693789,-0.000714,0.000603,32.000000,-235.824533,138.919435,-0.625377,24.753492,0.678521,495128.184081,0.964747,35.264076,19.950283,2.545676,0.044870,0.044071,182.811921,32.000000,195.869500,184.032496,185.795153,164.742568,32.000000,161.264574,68.195229,59.859740,94.683948,82.952979,54.082582,58.720655,50.431104,17.294105,52.196583,59.539337,36.863695
54.730298,80.088426,138.987046,158.582698,105.863981,103.364526,29.767630,14.185275,138.404453,-0.000712,80.462295,55.402291,156.786316,138.947421,154.890724,138.435347,79.042661,136.654753,-0.000716,0.000595,32.000000,-235.820954,138.860187,-0.625674,24.720447,0.672394,495053.246030,0.957299,34.921080,19.973415,2.530071,0.058021,0.038874,182.007748,32.000000,196.486554,183.956794,183.186183,164.792794,32.000000,161.606152,68.198194,59.891294,94.692873,82.952979,54.094164,58.720655,50.384227,17.294105,52.200403,59.552889,36.683285
54.594992,80.115444,138.861865,158.586892,105.853987,103.363253,29.674624,14.185132,138.387476,-0.001091,80.461796,55.531936,156.718337,138.935859,154.888784,138.418581,79.017119,136.735251,-0.000717,0.000599,32.000000,-235.824047,138.849439,-0.626137,24.721024,0.677239,495203.394822,0.963821,35.223220,19.991182,2.544938,0.046452,0.032467,181.748667,32.000000,196.824314,183.262482,182.173930,165.417391,32.000000,160.961822,68.214359,59.891660,94.695605,82.952979,54.058282,58.720655,50.099060,17.294105,52.201359,59.556253,36.755258
54.998152,80.115444,139.007435,158.586892,105.852342,103.367084,29.533572,14.185132,138.450400,-0.001245,80.334068,55.635409,156.758497,138.944505,154.925631,138.416625,79.054548,136.652161,-0.000717,0.000605,32.000000,-235.826014,138.879461,-0.626324,24.709721,0.677778,495166.359856,0.963969,35.264164,19.969323,2.543491,0.049555,0.035392,182.081773,32.000000,196.585336,183.014246,184.296781,165.661910,32.000000,160.304689,68.235320,59.883853,94.666243,82.952979,54.050598,58.720655,50.466974,17.294105,52.295956,59.547028,36.604562
55.010139,80.125921,138.869402,158.591366,105.868337,103.375962,29.825755,14.189842,138.420624,-0.001085,80.360912,55.572382,156.799710,139.006145,154.920035,138.447900,79.023741,136.683152,-0.000717,0.000604,32.000000,-235.818190,138.839628,-0.626768,24.637835,0.677778,495166.359856,0.963969,35.264164,19.969323,2.543491,0.051708,0.040210,182.661743,32.000000,195.896653,182.892707,187.044185,165.719446,32.000000,160.811896,68.244553,59.862100,94.677916,82.952979,54.068009,58.720655,50.525530,17.294105,52.334053,59.542032,36.869491
54.907103,80.109103,138.973392,158.592205,105.920589,103.384867,29.653707,14.182564,138.384744,-0.001131,80.434179,55.571439,156.809251,139.002619,154.881182,138.440459,79.002811,136.621189,-0.000717,0.000612,32.000000,-235.823009,138.901366,-0.626970,24.624748,0.672878,494899.042047,0.960853,34.876257,19.891860,2.527493,0.060766,0.046314,182.557556,32.000000,196.031444,184.024522,184.974181,164.575266,32.000000,161.622379,68.213070,59.860540,94.678727,82.952979,54.084409,58.720655,50.565494,17.294105,52.277382,59.545838,36.782404
