OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Friday, June 14, 2019
2:50:13 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.268504,75.148281,138.606817,152.391819,108.609975,106.101802,29.914733,14.183848,138.142343,-0.001012,75.440786,55.856339,150.592792,138.621861,148.774701,138.156531,79.246230,136.250611,-0.000693,0.000533,32.000000,-235.826970,138.682549,-0.674798,24.588766,0.681732,500769.237895,0.972291,29.944149,19.510876,2.524309,0.051472,0.042344,175.343630,32.000000,189.062833,176.383743,177.926532,159.431515,32.000000,154.133117,67.786406,60.692217,93.662399,80.069300,54.856022,55.851795,58.587132,24.197028,32.073783,59.535826,36.843960
55.295908,75.142772,138.800745,152.391539,108.589164,106.114449,29.629769,14.176142,138.143136,-0.001111,75.503633,55.882258,150.617847,138.634709,148.819984,138.126986,79.207046,136.290081,-0.000692,0.000559,32.000000,-235.829267,138.677943,-0.674518,24.548273,0.681545,500588.444419,0.964696,29.819728,19.439680,2.518094,0.054977,0.039534,175.884534,32.000000,188.534082,176.408752,180.228396,159.616921,32.000000,154.532890,67.778909,60.650669,93.672297,80.069300,54.878940,55.851795,58.635626,24.197028,32.056225,59.545002,36.759220
55.044217,75.138915,138.743833,152.392657,108.570054,106.129442,29.569417,14.181565,138.207233,-0.001275,75.527573,55.962077,150.630659,138.722347,148.746431,138.187984,79.188775,136.278200,-0.000691,0.000567,32.000000,-235.825975,138.748629,-0.674716,24.613471,0.678730,500544.582468,0.956403,29.650186,19.506448,2.507881,0.046644,0.051518,176.094029,32.000000,188.412681,176.880237,180.892903,158.788295,32.000000,155.116995,67.769649,60.656016,93.704788,80.069300,54.902473,55.851795,58.691742,24.197028,32.044371,59.551591,36.881084
54.778898,75.133406,138.636482,152.394053,108.571148,106.141577,29.693085,14.176998,138.262648,-0.001072,75.597196,55.944515,150.650784,138.680425,148.704182,138.290658,79.192505,136.201971,-0.000691,0.000546,32.000000,-235.831525,138.641109,-0.674730,24.670959,0.680553,500662.143278,0.965177,29.618486,19.564694,2.510145,0.058126,0.036659,175.641292,32.000000,188.839414,177.444424,177.970747,158.398924,32.000000,155.285450,67.756751,60.675317,93.725007,80.069300,54.865779,55.851795,58.271607,24.197028,32.045872,59.544726,36.901333
55.264909,75.133406,138.773095,152.394053,108.570833,106.150277,29.823238,14.181565,138.234200,-0.000953,75.586851,55.905874,150.604196,138.694942,148.754161,138.330590,79.236715,136.293055,-0.000691,0.000573,32.000000,-235.830729,138.791540,-0.675268,24.703400,0.682336,500902.642077,0.972131,29.855543,19.577226,2.520589,0.056990,0.031164,175.127049,32.000000,189.308165,177.326726,176.095380,158.623836,32.000000,155.317914,67.797652,60.693069,93.722070,80.069300,54.908793,55.851795,58.526567,24.197028,32.028194,59.549595,36.917180
55.329892,75.122938,138.786151,152.404946,108.599491,106.159183,29.661476,14.180851,138.175303,-0.001213,75.521484,56.018541,150.555465,138.741209,148.776872,138.306082,79.188416,136.246145,-0.000691,0.000592,32.000000,-235.829967,138.824274,-0.674704,24.735920,0.684258,501089.850055,0.973325,30.104907,19.536677,2.530837,0.116117,0.043342,174.999610,32.000000,189.511570,176.433157,175.905324,159.330403,32.000000,154.810869,67.792522,60.684120,93.700397,80.069300,54.842789,55.851795,58.594634,24.197028,31.993232,59.549722,36.889667
55.178911,75.121285,138.679424,152.409695,108.633103,106.170629,29.618525,14.174572,138.228025,-0.001211,75.379538,55.964181,150.619312,138.736235,148.806610,138.276660,79.229158,136.328016,-0.000691,0.000598,32.000000,-235.831820,138.730868,-0.675501,24.739461,0.676805,500774.513001,0.959807,29.638746,19.536460,2.511053,0.041093,0.035667,175.568768,32.000000,188.854196,176.390391,178.635537,159.407779,32.000000,154.282578,67.798403,60.675365,93.665790,80.069300,54.874562,55.851795,58.549165,24.197028,31.988819,59.541176,36.913365
54.948732,75.091259,138.651763,152.409695,108.627398,106.195993,29.833994,14.186131,138.255274,-0.000701,75.347292,55.997344,150.674985,138.743716,148.833486,138.282352,79.167287,136.369611,-0.000692,0.000612,32.000000,-235.820917,138.857944,-0.675372,24.725378,0.675050,500863.812311,0.963852,29.566187,19.562104,2.508339,0.049192,0.035353,175.990540,32.000000,188.452406,176.560551,180.481469,159.345477,32.000000,154.421259,67.838182,60.650450,93.686880,80.069300,54.859388,55.851795,58.676867,24.197028,31.886255,59.552004,36.797151
54.895631,75.061783,138.763457,152.399919,108.591928,106.207891,29.703417,14.182992,138.271910,-0.001063,75.425103,55.949372,150.690611,138.778748,148.816038,138.316046,79.234614,136.465232,-0.000692,0.000620,32.000000,-235.823401,138.880583,-0.676005,24.740589,0.676721,500917.047960,0.968251,29.708882,19.560897,2.513269,0.061115,0.042628,176.071319,32.000000,188.621772,176.989449,180.302009,158.809412,32.000000,155.445140,67.874855,60.666040,93.684075,80.069300,54.959723,55.851795,58.039293,24.197028,31.887241,59.550047,36.911971
55.728682,75.061783,138.829714,152.399919,108.603973,106.200613,29.599175,14.181137,138.362397,-0.001158,75.435120,55.896999,150.680077,138.846711,148.751816,138.384434,79.164216,136.370656,-0.000692,0.000618,32.000000,-235.827879,138.865349,-0.674321,24.724145,0.680587,501229.092156,0.968974,29.907864,19.638646,2.523535,0.036775,0.036076,175.413007,32.000000,189.070413,177.403041,177.747062,158.501478,32.000000,155.455600,67.854578,60.651882,93.666500,80.069300,54.918987,55.851795,58.151617,24.197028,31.785617,59.552869,36.785192
55.279376,75.038093,138.842923,152.393774,108.583406,106.186681,29.696225,14.178853,138.390677,-0.000807,75.466403,55.837537,150.612908,138.868244,148.784587,138.369928,79.264112,136.341275,-0.000692,0.000640,32.000000,-235.828687,138.815586,-0.675558,24.689920,0.681538,501156.816378,0.971146,29.921031,19.621663,2.527769,0.063072,0.037146,175.047240,32.000000,189.351838,177.275800,175.739839,158.675967,32.000000,155.130164,67.866685,60.686751,93.665053,80.069300,54.928785,55.851795,58.435545,24.197028,31.703899,59.554640,36.880203
54.909365,75.041950,138.806306,152.398243,108.592860,106.177547,29.847676,14.182564,138.376082,-0.000930,75.457927,55.959177,150.582044,138.827421,148.813787,138.343650,79.235917,136.386448,-0.000691,0.000650,32.000000,-235.823829,138.885866,-0.675088,24.725561,0.669795,500806.859242,0.958513,29.125204,19.646424,2.491172,0.050791,0.032503,175.072564,32.000000,189.720197,176.467361,176.178855,159.495814,32.000000,154.594275,67.879049,60.656844,93.633278,80.069300,54.912367,55.851795,58.622321,24.197028,31.717709,59.547047,36.880863
54.650917,75.066742,138.904871,152.416398,108.527021,106.164797,29.668761,14.182278,138.328890,-0.001181,75.391780,55.885795,150.631029,138.905110,148.800847,138.363574,79.240197,136.391224,-0.000691,0.000668,32.000000,-235.825098,138.778059,-0.674079,24.662173,0.677388,500751.101173,0.963731,29.529606,19.532344,2.511659,0.063558,0.042555,175.590598,32.000000,188.765709,176.376046,178.987382,159.632987,32.000000,154.219105,67.861162,60.637962,93.565624,80.069300,54.922401,55.851795,58.205740,24.197028,31.718162,59.544195,36.844180
55.775671,75.066742,138.742228,152.416398,108.472823,106.154593,29.618902,14.178853,138.291634,-0.001084,75.446979,55.768501,150.678426,138.842797,148.852920,138.311092,79.199498,136.324951,-0.000690,0.000672,32.000000,-235.835571,138.895861,-0.673043,24.633167,0.681748,500974.650408,0.965862,29.888003,19.582344,2.527917,0.047689,0.033374,176.041473,32.000000,188.374587,176.737336,180.905800,159.065881,32.000000,154.725968,67.875649,60.624461,93.572822,80.069300,54.888621,55.851795,58.061650,24.197028,31.804922,59.551611,36.774041
55.512684,75.080515,138.881530,152.434833,108.491196,106.146519,29.768946,14.182421,138.255813,-0.000896,75.509013,55.847440,150.698785,138.732339,148.809389,138.399083,79.247733,136.392835,-0.000690,0.000640,32.000000,-235.825939,138.883928,-0.672603,24.624407,0.687923,501083.041207,0.976673,30.161523,19.580368,2.541675,0.054114,0.027173,176.117611,32.000000,188.651466,177.131975,179.912721,158.733733,32.000000,155.281510,67.879650,60.656191,93.594436,80.069300,54.880114,55.851795,58.346830,24.197028,31.853543,59.547657,36.924884
54.879122,75.090983,138.878558,152.453827,108.498637,106.135917,29.812239,14.178711,138.290510,-0.001174,75.540012,55.847953,150.684658,138.787191,148.790661,138.324640,79.227101,136.354518,-0.000691,0.000638,32.000000,-235.827846,138.819686,-0.671316,24.636078,0.670817,500498.771738,0.956585,29.085544,19.589077,2.487504,0.057166,0.042277,175.368609,32.000000,189.104435,177.546570,177.133283,158.487524,32.000000,155.251470,67.842957,60.637642,93.574946,80.069300,54.931284,55.851795,58.580880,24.197028,31.890779,59.539101,36.886880
55.681410,75.096768,138.838543,152.473379,108.510578,106.128279,29.552590,14.173859,138.255749,-0.001160,75.606359,55.758634,150.656553,138.894733,148.813870,138.386283,79.267764,136.330077,-0.000692,0.000632,32.000000,-235.835321,138.795744,-0.670848,24.628944,0.675718,500526.427384,0.956681,29.349406,19.573612,2.501798,0.051591,0.038240,175.037192,32.000000,189.427729,177.077982,175.520976,158.858085,32.000000,155.118230,67.895364,60.661971,93.589920,80.069300,54.926679,55.851795,58.405766,24.197028,31.891762,59.550440,36.795537
55.000476,75.096768,138.709423,152.473379,108.520108,106.123033,29.657951,14.174572,138.312849,-0.000907,75.479978,55.799794,150.657653,138.674900,148.872058,138.341689,79.314651,136.293898,-0.000693,0.000625,32.000000,-235.836082,138.828926,-0.670629,24.681475,0.684892,500880.688514,0.967337,29.966096,19.575749,2.530626,0.046983,0.036511,175.189679,32.000000,189.495269,176.430357,176.866130,159.582796,32.000000,154.422925,67.883673,60.683326,93.571452,80.069300,54.877099,55.851795,58.467548,24.197028,31.912884,59.557246,36.891502
54.921580,75.100900,138.818924,152.489021,108.518368,106.120435,29.791138,14.179567,138.407897,-0.001076,75.437465,56.021643,150.670817,138.747102,148.884111,138.435344,79.256854,136.387859,-0.000694,0.000607,32.000000,-235.828957,138.921864,-0.670851,24.760966,0.672743,500329.065205,0.960352,29.205106,19.523286,2.493445,0.059452,0.041186,175.826499,32.000000,188.754943,176.449588,179.626136,159.454030,32.000000,154.261711,67.918894,60.659691,93.570303,80.069300,54.909590,55.851795,58.381321,24.197028,31.928299,59.540547,36.896417
55.736618,75.102002,138.798758,152.499915,108.546421,106.127947,29.602571,14.183991,138.352993,-0.001249,75.399151,55.934777,150.722233,138.818734,148.863337,138.454598,79.274259,136.440766,-0.000692,0.000609,32.000000,-235.820927,138.989593,-0.670391,24.783258,0.680813,500582.348240,0.969912,29.855353,19.458932,2.521968,0.053251,0.040844,176.218600,32.000000,188.423210,176.865709,181.090817,158.900832,32.000000,154.888512,67.892859,60.625877,93.561992,80.069300,54.902621,55.851795,57.993144,24.197028,31.933218,59.546506,36.793336
55.848268,75.065365,138.798455,152.503266,108.571198,106.139335,29.658220,14.187130,138.352537,-0.001039,75.346956,55.951399,150.732989,138.930516,148.840248,138.436388,79.236307,136.491408,-0.000693,0.000578,32.000000,-235.817132,139.056528,-0.671327,24.791493,0.680397,500738.194187,0.967084,29.935221,19.562087,2.527584,0.059644,0.041215,176.140636,32.000000,188.610735,177.212183,179.463339,158.631162,32.000000,155.447731,67.886341,60.627693,93.561393,80.069300,54.990197,55.851795,58.593927,24.197028,31.934320,59.548641,36.760614
55.006296,75.065365,138.935689,152.503266,108.564581,106.150762,29.689997,14.178425,138.369002,-0.000920,75.324345,55.907120,150.688910,138.906151,148.818901,138.448870,79.266994,136.541796,-0.000693,0.000608,32.000000,-235.830262,138.931491,-0.671117,24.768860,0.667538,500293.019444,0.957696,29.157886,19.570213,2.490262,0.057144,0.038228,175.349041,32.000000,189.182766,177.482592,176.976753,158.365824,32.000000,155.469216,67.885471,60.631851,93.544749,80.069300,54.951182,55.851795,58.405523,24.197028,31.807879,59.555574,36.998618
54.859110,75.013026,138.984949,152.492652,108.558071,106.163566,29.943294,14.182564,138.418739,-0.001177,75.303484,55.907685,150.675641,139.000825,148.880192,138.470284,79.280967,136.512960,-0.000692,0.000615,32.000000,-235.821534,139.059793,-0.672709,24.748352,0.665668,500312.160401,0.953811,29.015292,19.632595,2.485278,0.057182,0.045526,175.176301,32.000000,189.487954,176.940161,175.534921,158.932148,32.000000,155.154762,67.899220,60.646979,93.549615,80.069300,54.998722,55.851795,58.285464,24.197028,31.626571,59.548326,36.916520
55.353538,74.981347,138.907461,152.484831,108.533544,106.168676,29.578575,14.180566,138.494047,-0.001181,75.206451,55.885869,150.661427,138.912696,148.927216,138.578786,79.306834,136.594868,-0.000692,0.000616,32.000000,-235.825991,138.989105,-0.672346,24.747906,0.679647,500766.815189,0.968928,29.818364,19.626210,2.525814,0.058071,0.077980,175.342771,32.000000,189.461268,176.387050,177.537044,159.396476,32.000000,154.571626,67.875745,60.634629,93.505215,80.069300,54.941420,55.851795,58.174971,24.197028,31.516660,59.549044,36.869858
55.863127,74.980796,138.991485,152.494328,108.532728,106.177533,29.475295,14.174715,138.536737,-0.000763,75.215615,55.917704,150.717779,138.996728,148.930417,138.580921,79.320941,136.588201,-0.000693,0.000618,32.000000,-235.836103,139.102197,-0.673554,24.697526,0.682692,500806.382315,0.963548,29.907375,19.598330,2.533489,0.057513,0.043529,175.872138,32.000000,188.697761,176.470250,179.729432,159.480682,32.000000,154.302501,67.901708,60.625990,93.506983,80.069300,54.957608,55.851795,58.525527,24.197028,31.516458,59.540704,36.928699
54.878565,74.980796,139.119166,152.494328,108.563985,106.183881,29.700211,14.178711,138.525697,-0.000885,75.217486,55.769983,150.730845,138.923075,148.890617,138.600562,79.261674,136.547305,-0.000694,0.000622,32.000000,-235.828502,139.041745,-0.674444,24.686852,0.674821,500462.727028,0.965836,29.402016,19.611958,2.509459,0.048854,0.047412,176.243168,32.000000,188.457828,176.953264,181.311469,158.894632,32.000000,155.051316,67.908119,60.646304,93.511654,80.069300,55.013858,55.851795,58.438652,24.197028,31.514338,59.554414,36.888567
55.003474,74.958208,139.198983,152.499915,108.558093,106.192792,29.956332,14.177997,138.461733,-0.000910,75.337653,55.807442,150.741010,139.000010,148.824693,138.604086,79.244219,136.537940,-0.000694,0.000590,32.000000,-235.826593,139.036952,-0.675735,24.688504,0.669091,500195.519349,0.959587,28.916633,19.594636,2.488072,0.048699,0.039412,176.066653,32.000000,188.903281,177.355809,178.917130,158.440937,32.000000,155.503728,67.887642,60.622292,93.507805,80.069300,54.934869,55.851795,58.075851,24.197028,31.435578,59.557039,36.839778
55.028655,74.948291,138.929879,152.508294,108.549252,106.194075,29.706757,14.176427,138.579636,-0.000639,75.377192,55.909833,150.707919,139.063202,148.864594,138.525265,79.280565,136.591382,-0.000696,0.000589,32.000000,-235.831113,139.006340,-0.675719,24.675994,0.684880,500886.580228,0.971162,29.856444,19.634187,2.535037,0.062159,0.037900,175.386507,32.000000,189.398137,177.536835,176.340918,158.441808,32.000000,155.393481,67.902969,60.658732,93.538721,80.069300,54.954999,55.851795,58.318440,24.197028,31.400675,59.551296,36.798252
55.703607,74.985755,139.148243,152.530361,108.558181,106.200440,29.533328,14.174715,138.527258,-0.000556,75.393717,55.932648,150.718602,139.094114,148.895851,138.506765,79.333649,136.686798,-0.000694,0.000594,32.000000,-235.831514,139.084086,-0.676651,24.751525,0.683385,500863.646092,0.960484,29.713914,19.647126,2.530731,0.045161,0.030201,175.060017,32.000000,189.661902,176.712702,175.649270,159.255845,32.000000,154.900492,67.913840,60.653334,93.542098,80.069300,54.978779,55.851795,58.459306,24.197028,31.400117,59.553538,36.886219
55.050992,74.985755,139.059141,152.530361,108.535741,106.217034,29.666932,14.183848,138.592613,-0.000963,75.220319,55.879568,150.679153,139.086935,148.954114,138.560555,79.277644,136.619208,-0.000694,0.000583,32.000000,-235.825167,139.060261,-0.676181,24.764900,0.681908,500769.078835,0.968054,29.679843,19.636546,2.524682,0.049805,0.034266,175.543251,32.000000,189.359066,176.389880,177.933030,159.591717,32.000000,154.694428,67.917211,60.661770,93.487393,80.069300,54.998019,55.851795,58.283985,24.197028,31.529976,59.544805,36.877268
54.846083,74.978317,139.190228,152.544327,108.554446,106.224721,29.746959,14.175143,138.538473,-0.000920,75.238181,55.647186,150.770394,139.008412,148.963745,138.611337,79.287747,136.586180,-0.000692,0.000579,32.000000,-235.836495,139.137378,-0.677275,24.809065,0.670987,500373.233366,0.960936,29.072997,19.629449,2.498011,0.047033,0.055123,176.141136,32.000000,188.723274,176.651570,180.168531,159.628124,32.000000,154.446543,67.943129,60.636304,93.517928,80.069300,54.992450,55.851795,58.232012,24.197028,31.503957,59.543448,36.914392
54.690094,74.966472,138.971477,152.552706,108.533354,106.225972,29.574563,14.180280,138.541322,-0.000717,75.388685,55.673603,150.790313,139.000010,148.935001,138.609303,79.292085,136.671795,-0.000693,0.000588,32.000000,-235.828899,139.078720,-0.677853,24.834714,0.680022,500923.307969,0.969224,29.695888,19.652881,2.526006,0.052912,0.038361,176.272468,32.000000,188.544109,177.061205,181.120379,158.874910,32.000000,155.245889,67.932924,60.647409,93.547229,80.069300,54.971967,55.851795,58.496820,24.197028,31.462572,59.552771,36.853717
54.868616,75.010822,139.187453,152.570862,108.519399,106.222177,29.569940,14.172860,138.510040,-0.001082,75.527700,55.620212,150.809053,138.960616,148.866258,138.566842,79.237329,136.562839,-0.000693,0.000596,32.000000,-235.833369,138.969978,-0.678549,24.815753,0.682641,501041.493172,0.970633,29.885189,19.626857,2.537834,0.042289,0.047896,175.918913,32.000000,189.127596,177.382787,178.141718,158.627423,32.000000,155.525995,67.928082,60.627839,93.541403,80.069300,54.993499,55.851795,58.156993,24.197028,31.462210,59.553469,37.065089
55.057760,75.010822,138.841048,152.570862,108.516881,106.213323,29.698615,14.184847,138.543110,-0.001179,75.591557,55.660789,150.737649,139.021378,148.916465,138.509889,79.287394,136.608780,-0.000692,0.000620,32.000000,-235.823840,139.157198,-0.678611,24.841638,0.683110,501109.393228,0.979328,30.023491,19.663784,2.541072,0.057277,0.040663,175.330770,32.000000,189.510530,177.494376,176.278412,158.618992,32.000000,155.198888,67.919733,60.657181,93.571685,80.069300,54.930372,55.851795,58.256226,24.197028,31.616240,59.552240,37.017327
55.234138,75.055999,139.026297,152.598515,108.529400,106.197484,29.785987,14.179281,138.525450,-0.001039,75.539353,55.692259,150.728295,139.020543,148.916983,138.583206,79.343392,136.661492,-0.000693,0.000637,32.000000,-235.828259,138.992389,-0.679126,24.791074,0.682139,501164.391555,0.976061,29.896033,19.666021,2.536741,0.050314,0.041145,175.229365,32.000000,189.703908,176.692654,175.893035,159.373260,32.000000,154.794542,67.944841,60.660689,93.563798,80.069300,55.039866,55.851795,58.454419,24.197028,31.773464,59.553892,36.782184
55.039512,75.071425,138.830035,152.625051,108.567081,106.189430,29.659168,14.182564,138.522195,-0.000988,75.436579,55.765714,150.775910,139.029535,148.943397,138.562530,79.318340,136.654653,-0.000695,0.000625,32.000000,-235.824649,139.082309,-0.678931,24.786563,0.676678,500916.990280,0.968088,29.714467,19.638105,2.521734,0.047816,0.037382,175.742325,32.000000,189.380458,176.414866,178.588638,159.694648,32.000000,154.636355,67.939190,60.639883,93.567007,80.069300,54.929477,55.851795,58.251403,24.197028,31.827661,59.541874,36.915493
55.345265,75.090983,139.119526,152.642649,108.560762,106.185039,29.534338,14.180423,138.493087,-0.001246,75.494860,55.643532,150.855550,138.958392,148.992018,138.540180,79.282789,136.586563,-0.000695,0.000629,32.000000,-235.829576,139.030242,-0.678042,24.780688,0.676387,500695.143151,0.961832,29.590760,19.607512,2.517036,0.059955,0.033720,176.189259,32.000000,188.697732,176.744210,180.702438,159.454300,32.000000,154.590009,67.954902,60.645662,93.597031,80.069300,55.009496,55.851795,58.473169,24.197028,31.828433,59.554964,36.816960
55.015371,75.090983,138.769220,152.642649,108.596308,106.180618,29.715000,14.181993,138.501521,-0.001209,75.556666,55.591335,150.828714,138.960614,148.933154,138.507850,79.245028,136.486434,-0.000695,0.000601,32.000000,-235.823416,139.026427,-0.677140,24.792385,0.678360,500836.476221,0.969660,29.792566,19.629268,2.522370,0.047193,0.033811,176.451835,32.000000,188.646145,177.193207,180.752629,158.768190,32.000000,155.579524,67.945464,60.636980,93.568762,80.069300,54.908779,55.851795,58.254767,24.197028,31.897292,59.552309,36.898472
54.981367,75.105308,139.018018,152.663598,108.574403,106.171738,29.712063,14.175428,138.455078,-0.001050,75.668881,55.678822,150.815066,138.867919,148.868861,138.541704,79.290643,136.474319,-0.000695,0.000596,32.000000,-235.835062,139.022310,-0.676526,24.789710,0.675485,500746.192585,0.967862,29.519552,19.632001,2.513666,0.048767,0.043095,175.710272,32.000000,189.275793,177.501917,177.780815,158.593892,32.000000,155.513903,67.918864,60.608888,93.600317,80.069300,54.986513,55.851795,58.311869,24.197028,31.948090,59.543094,36.917914
54.825565,75.140568,138.786274,152.680917,108.574521,106.160302,29.592589,14.180851,138.347893,-0.001294,75.713922,55.661341,150.799192,138.961430,148.932103,138.419841,79.273018,136.516635,-0.000695,0.000581,32.000000,-235.826197,138.955290,-0.675173,24.742870,0.678215,500982.050234,0.968273,29.835277,19.621476,2.522372,0.041533,0.036913,175.406009,32.000000,189.666571,177.475727,175.714035,158.759740,32.000000,155.529098,67.938908,60.642535,93.620928,80.069300,54.914332,55.851795,58.363878,24.197028,32.071724,59.555023,36.805442
55.032842,75.165912,138.865551,152.699352,108.573037,106.142595,29.619892,14.181565,138.418884,-0.001263,75.682677,55.744735,150.777152,138.902929,148.964810,138.445816,79.305296,136.476864,-0.000695,0.000575,32.000000,-235.827614,138.932509,-0.675406,24.742975,0.680101,500885.919244,0.968980,29.882227,19.570017,2.528457,0.043077,0.038196,175.276136,32.000000,189.899283,176.633871,176.517607,159.442242,32.000000,154.866863,67.969251,60.647549,93.612715,80.069300,55.016059,55.851795,58.433314,24.197028,32.073243,59.552889,36.845941
54.732715,75.165912,139.037652,152.699352,108.538906,106.124802,29.822964,14.178711,138.413252,-0.000966,75.540822,55.610957,150.866780,138.966141,149.032954,138.428457,79.340351,136.580606,-0.000695,0.000564,32.000000,-235.826043,139.035708,-0.674521,24.701145,0.682495,501002.897027,0.975909,30.067172,19.608052,2.531415,0.046191,0.032215,175.888923,32.000000,189.122273,176.493143,179.031789,159.662801,32.000000,154.449997,67.968038,60.622408,93.610870,80.069300,54.999418,55.851795,58.418720,24.197028,32.162989,59.549840,36.820922
54.901995,75.183266,138.684307,152.717230,108.536532,106.112101,29.641737,14.181422,138.388833,-0.000922,75.599456,55.736796,150.918533,138.997073,149.003399,138.452356,79.267819,136.558832,-0.000696,0.000556,32.000000,-235.827593,138.892066,-0.674781,24.721024,0.679718,500774.433436,0.970881,29.893448,19.556591,2.523321,0.046947,0.040073,176.423520,32.000000,188.682206,176.837716,181.075840,159.306563,32.000000,154.892058,67.985644,60.607440,93.613391,80.069300,54.978258,55.851795,58.230064,24.197028,32.225136,59.541382,36.902874
54.872051,75.185470,139.034572,152.731755,108.539435,106.096805,29.592801,14.175999,138.429172,-0.001080,75.644953,55.883090,150.918486,138.842553,148.993840,138.453778,79.284298,136.558469,-0.000697,0.000552,32.000000,-235.830557,138.913564,-0.673705,24.722703,0.686229,500786.002298,0.969911,30.181874,19.571565,2.540302,0.058124,0.036478,176.510229,32.000000,188.946600,177.365561,180.283697,158.929712,32.000000,155.834128,67.977690,60.636341,93.639292,80.069300,55.004119,55.851795,58.313699,24.197028,32.234773,59.547647,36.838824
54.854967,75.183266,139.036231,152.740973,108.506086,106.090452,29.740628,14.179995,138.447877,-0.000881,75.661324,55.890334,150.940057,138.950134,148.991110,138.575118,79.341746,136.563281,-0.000697,0.000556,32.000000,-235.828037,139.007787,-0.672924,24.716277,0.681165,500804.172376,0.972467,30.036401,19.633600,2.526034,0.051234,0.044641,175.698983,32.000000,189.452878,177.497485,177.395376,158.777375,32.000000,155.643534,67.999662,60.656829,93.641311,80.069300,54.951851,55.851795,58.187710,24.197028,32.236777,59.548857,36.892822
55.271067,75.183266,138.988690,152.740973,108.529622,106.090357,29.768861,14.180280,138.429204,-0.000568,75.524590,55.797705,150.881551,138.969994,149.013513,138.518361,79.330646,136.538101,-0.000697,0.000547,32.000000,-235.829391,139.047557,-0.673826,24.679115,0.683347,500717.785268,0.974523,30.067380,19.616947,2.533796,0.050474,0.028507,175.350937,32.000000,189.741922,177.215998,175.838916,158.994416,32.000000,155.433107,68.013336,60.643350,93.637656,80.069300,54.985825,55.851795,58.060386,24.197028,32.231110,59.535305,36.925984
55.580698,75.140293,138.909512,152.737621,108.570456,106.092899,29.564829,14.180280,138.417927,-0.000937,75.489724,55.696832,150.903752,138.955150,149.080284,138.510864,79.321138,136.560628,-0.000698,0.000540,32.000000,-235.829882,139.015088,-0.673507,24.683363,0.683758,500577.583341,0.969947,30.081597,19.561819,2.534615,0.056765,0.031440,175.525457,32.000000,189.822993,176.616241,177.017147,159.721308,32.000000,154.893102,68.031006,60.642714,93.585909,80.069300,55.019682,55.851795,58.450317,24.197028,32.083644,59.549024,36.896271
54.692696,75.114949,138.924810,152.732872,108.560924,106.090360,29.545523,14.177997,138.449148,-0.001008,75.419197,55.740681,150.898332,138.992996,149.103007,138.457406,79.349748,136.535165,-0.000698,0.000544,32.000000,-235.829051,139.014926,-0.672952,24.690235,0.678242,500370.532933,0.961023,29.682721,19.560776,2.514674,0.058347,0.040333,176.144135,32.000000,189.100519,176.567405,179.568234,159.899350,32.000000,154.446045,68.060420,60.624135,93.621327,80.069300,54.967327,55.851795,58.397433,24.197028,31.997116,59.559833,36.904561
54.961680,75.109715,139.023287,152.736783,108.580399,106.090360,29.836306,14.178853,138.400483,-0.000827,75.463433,55.670389,151.016981,138.890430,149.119583,138.516445,79.316943,136.532267,-0.000697,0.000540,32.000000,-235.830490,139.091814,-0.673529,24.686406,0.673006,500172.818475,0.961653,29.344418,19.581147,2.499240,0.047209,0.030047,176.394157,32.000000,188.842853,176.970174,181.239104,159.292198,32.000000,155.002043,68.041109,60.610526,93.653646,80.069300,54.984811,55.851795,57.905579,24.197028,31.998359,59.552476,36.824664
55.036509,75.109715,139.010241,152.736783,108.585862,106.092868,29.670820,14.173430,138.373159,-0.000938,75.528770,55.692093,150.973905,138.913065,149.015907,138.529113,79.272052,136.423512,-0.000697,0.000564,32.000000,-235.833290,138.942322,-0.673482,24.699571,0.686214,500555.604881,0.979359,30.169463,19.540259,2.540098,0.046957,0.037930,176.499549,32.000000,189.008794,177.367386,179.942690,158.930063,32.000000,155.728686,68.015953,60.612421,93.638145,80.069300,54.998646,55.851795,58.161996,24.197028,31.981381,59.538648,37.043666
55.459929,75.117979,138.819696,152.743487,108.598448,106.095495,29.573512,14.180708,138.486018,-0.001177,75.595625,55.794560,150.899601,138.921648,148.990130,138.518789,79.296397,136.612804,-0.000696,0.000607,32.000000,-235.830765,139.090080,-0.673343,24.664638,0.682756,500466.809270,0.964595,29.905531,19.571666,2.529458,0.045674,0.034854,175.708428,32.000000,189.539508,177.657589,177.209932,158.673327,32.000000,155.874326,68.024794,60.634768,93.649985,80.069300,54.995551,55.851795,58.366593,24.197028,32.011306,59.541510,36.882551
55.137443,75.124315,139.144439,152.758291,108.584464,106.093063,29.646152,14.177426,138.416871,-0.001105,75.551066,55.793227,150.879462,138.923585,149.059362,138.486497,79.301379,136.616214,-0.000696,0.000630,32.000000,-235.829294,139.104256,-0.673277,24.722021,0.681209,500526.440504,0.968551,29.833736,19.564095,2.525782,0.057619,0.037774,175.422730,32.000000,189.818688,177.167485,175.666571,159.309947,32.000000,155.195301,68.001481,60.626774,93.663364,80.069300,55.045549,55.851795,58.078613,24.197028,32.034592,59.545788,36.895537
55.323422,75.108613,138.926292,152.760805,108.551949,106.092459,29.816778,14.180708,138.505794,-0.000935,75.430393,55.774255,150.908148,138.985430,149.102192,138.523353,79.352352,136.517798,-0.000695,0.000640,32.000000,-235.829290,139.075559,-0.672724,24.696870,0.674813,500270.909897,0.963639,29.437146,19.631041,2.503063,0.057985,0.034910,175.716715,32.000000,190.011859,176.679732,177.583444,159.833264,32.000000,154.957573,68.026673,60.652608,93.680409,80.069300,55.003838,55.851795,58.252775,24.197028,32.035936,59.555682,36.838604
55.086462,75.108613,138.962357,152.760805,108.514324,106.089321,29.585468,14.176570,138.501982,-0.001248,75.326562,55.764269,150.983865,138.900381,149.102369,138.630203,79.298761,136.642293,-0.000694,0.000651,32.000000,-235.832937,139.097689,-0.672273,24.684544,0.679817,500435.374330,0.967447,29.751611,19.627704,2.523593,0.055511,0.030119,176.227011,32.000000,189.121247,176.623181,179.957925,159.869864,32.000000,154.621443,68.014804,60.613360,93.652311,80.069300,54.982774,55.851795,58.095953,24.197028,31.982617,59.550824,36.958266
55.094764,75.080791,139.112156,152.764995,108.529069,106.085525,29.548397,14.183134,138.541561,-0.001234,75.437021,55.768397,150.990912,139.067462,149.122750,138.579399,79.291700,136.607394,-0.000694,0.000644,32.000000,-235.826045,139.099522,-0.672123,24.697499,0.676508,500203.358967,0.958317,29.558042,19.529279,2.511166,0.055467,0.034893,176.460253,32.000000,188.772485,177.187698,181.540519,159.080105,32.000000,155.319530,68.001315,60.607723,93.684524,80.069300,54.989665,55.851795,58.211818,24.197028,31.887035,59.548818,36.861494
55.004126,75.071700,139.039057,152.766392,108.547985,106.079132,29.869043,14.184419,138.457368,-0.001020,75.434841,55.800057,150.987712,139.057001,149.076548,138.478007,79.264072,136.540444,-0.000694,0.000627,32.000000,-235.822466,139.051043,-0.670535,24.731095,0.680595,500430.066400,0.970343,29.784747,19.642891,2.522623,0.047581,0.040964,176.369403,32.000000,189.177178,177.514676,179.488291,158.871726,32.000000,155.966376,67.997392,60.638174,93.706999,80.069300,55.010623,55.851795,58.132690,24.197028,31.856328,59.548552,36.993556
55.387310,75.067017,139.097569,152.766392,108.579339,106.072732,29.669545,14.174572,138.527605,-0.001183,75.464966,55.792647,150.956206,138.972769,149.060187,138.593164,79.334482,136.581855,-0.000695,0.000618,32.000000,-235.834279,139.044296,-0.669652,24.691126,0.680838,500382.734421,0.971296,29.748970,19.633131,2.524961,0.049903,0.033188,175.733186,32.000000,189.714753,177.868073,176.977929,158.825564,32.000000,155.773111,68.001967,60.636076,93.694317,80.069300,54.990941,55.851795,58.322324,24.197028,31.857103,59.541835,36.859073
54.853492,75.067017,139.132835,152.766392,108.583936,106.068922,29.619907,14.182421,138.466647,-0.001356,75.482323,55.883176,150.927552,139.008675,149.120118,138.578359,79.302639,136.674099,-0.000694,0.000613,32.000000,-235.827086,139.174188,-0.668700,24.715044,0.680823,500445.031915,0.962527,29.826782,19.628480,2.527793,0.039547,0.040152,175.506525,32.000000,189.943760,177.093479,175.872234,159.468078,32.000000,154.917399,68.015075,60.635033,93.697304,80.069300,55.045557,55.851795,58.210369,24.197028,31.841575,59.542032,36.890841
55.058672,75.068119,139.048192,152.768068,108.565028,106.072676,29.657165,14.181137,138.532535,-0.001173,75.335535,55.806196,150.967410,139.081124,149.149414,138.568437,79.351250,136.597561,-0.000694,0.000640,32.000000,-235.829190,139.153977,-0.669027,24.757950,0.676424,500055.026579,0.961571,29.455450,19.578037,2.511362,0.047744,0.030889,175.793536,32.000000,189.762526,176.638331,178.164481,160.068126,32.000000,154.780274,67.984296,60.650139,93.649047,80.069300,55.024219,55.851795,57.850102,24.197028,31.846131,59.555820,36.791502
54.916703,75.055999,138.992919,152.768627,108.564004,106.071430,29.737651,14.178853,138.544144,-0.001104,75.318226,55.770613,150.991461,139.023378,149.152595,138.540240,79.298614,136.701058,-0.000693,0.000642,32.000000,-235.831145,139.094914,-0.668389,24.745021,0.683968,500396.609643,0.973443,29.966767,19.654340,2.536444,0.063336,0.037936,176.335026,32.000000,189.128901,176.808629,180.390372,160.013571,32.000000,154.710680,68.002332,60.627632,93.698592,80.069300,55.004233,55.851795,58.143865,24.197028,31.804760,59.544923,36.901993
55.064519,75.043052,138.992427,152.770303,108.570303,106.071379,29.647349,14.178853,138.525676,-0.001314,75.402400,55.760380,151.003776,139.095969,149.165700,138.613091,79.327168,136.708567,-0.000692,0.000668,32.000000,-235.827212,139.174046,-0.668520,24.727108,0.679269,500203.179126,0.968281,29.770889,19.568840,2.525455,0.048212,0.043870,176.565576,32.000000,188.858646,177.353240,181.452577,159.122804,32.000000,155.435717,68.005012,60.632854,93.708921,80.069300,55.079530,55.851795,58.049463,24.197028,31.805366,59.551837,36.951003
54.786454,75.043052,139.204024,152.770303,108.553060,106.071350,29.618264,14.177997,138.460262,-0.001264,75.486128,55.856499,151.027971,139.041607,149.083421,138.578662,79.365542,136.686816,-0.000690,0.000678,32.000000,-235.829051,139.142190,-0.668038,24.729180,0.681439,500366.752268,0.968360,29.895003,19.671354,2.530977,0.063059,0.043288,176.310251,32.000000,189.333090,177.620883,178.806852,159.025063,32.000000,155.841368,67.986604,60.640299,93.694597,80.069300,55.078529,55.851795,58.211283,24.197028,31.760899,59.541953,37.051883
55.240892,75.050214,138.991560,152.777286,108.571075,106.064937,29.812290,14.184133,138.502681,-0.000910,75.555620,55.843792,151.020634,139.067971,149.121343,138.552365,79.325231,136.646755,-0.000691,0.000703,32.000000,-235.821931,139.150447,-0.667668,24.746280,0.679674,500209.630659,0.968415,29.740216,19.646418,2.524174,0.051674,0.039259,175.576595,32.000000,189.788557,177.758528,176.711701,158.901954,32.000000,155.561801,67.957767,60.642259,93.695711,80.069300,55.022707,55.851795,57.873744,24.197028,31.786272,59.548100,36.876902
54.994818,75.075832,139.023412,152.785107,108.575162,106.053393,29.612573,14.182421,138.431345,-0.001033,75.528046,55.744942,150.958500,139.086650,149.154561,138.637520,79.326313,136.576481,-0.000693,0.000712,32.000000,-235.823644,139.138619,-0.666800,24.747198,0.684945,500284.461594,0.974766,30.007282,19.597565,2.540848,0.053000,0.042336,175.559783,32.000000,190.017744,176.979239,176.306879,159.617645,32.000000,155.168213,67.987844,60.639451,93.704043,80.069300,55.018637,55.851795,58.061461,24.197028,31.875814,59.547096,36.835963
54.879194,75.101451,139.046034,152.801309,108.617665,106.047063,29.581011,14.182421,138.520091,-0.001023,75.405168,55.859136,150.951144,139.086813,149.209961,138.625460,79.397235,136.613374,-0.000693,0.000704,32.000000,-235.823644,139.187730,-0.664756,24.788582,0.676462,500095.289860,0.959641,29.578517,19.618571,2.516099,0.045706,0.032920,175.892863,32.000000,189.650830,176.647070,178.885390,159.977302,32.000000,154.708640,67.999331,60.656915,93.710035,80.069300,55.088502,55.851795,57.965534,24.197028,31.876634,59.546900,36.876388
55.109715,75.101451,138.944736,152.801309,108.615389,106.053519,29.725055,14.176285,138.544027,-0.000719,75.414923,55.776978,151.044703,138.963225,149.201395,138.613130,79.345055,136.662249,-0.000694,0.000710,32.000000,-235.832567,139.182899,-0.664223,24.801879,0.680287,500208.713290,0.970818,29.839844,19.583614,2.527937,0.054330,0.047500,176.437303,32.000000,189.027286,176.909807,180.809887,159.718295,32.000000,154.716857,67.969169,60.641593,93.745490,80.069300,54.996714,55.851795,57.972445,24.197028,31.966638,59.536652,36.921069
55.051510,75.111644,138.969155,152.815275,108.601463,106.059845,29.805116,14.177712,138.479589,-0.000685,75.547279,55.692638,151.034788,139.050457,149.163684,138.622380,79.348465,136.601482,-0.000694,0.000731,32.000000,-235.827861,139.100952,-0.663762,24.828446,0.681022,500133.975925,0.974107,29.976496,19.530478,2.533675,0.061208,0.039969,176.646255,32.000000,188.912938,177.432168,181.237067,159.045350,32.000000,155.860963,67.963295,60.616784,93.737542,80.069300,55.070728,55.851795,57.964177,24.197028,32.003180,59.535255,36.844693
54.881583,75.130651,139.021203,152.828404,108.577314,106.068716,29.508169,14.181565,138.462686,-0.001040,75.631275,55.739862,151.052961,139.068176,149.131299,138.542788,79.366604,136.560444,-0.000695,0.000694,32.000000,-235.832204,139.075273,-0.663288,24.828498,0.676684,500144.120927,0.964996,29.755306,19.606215,2.521239,0.058469,0.036955,175.973759,32.000000,189.485133,177.747969,178.368032,158.727335,32.000000,155.871438,67.969067,60.633098,93.748525,80.069300,55.022707,55.851795,58.100173,24.197028,32.070419,59.549899,36.813145
54.911928,75.144149,138.835655,152.834270,108.600391,106.069981,29.649075,14.181422,138.620260,-0.000916,75.670327,56.046564,151.022013,139.109141,149.145933,138.521459,79.390983,136.667387,-0.000693,0.000732,32.000000,-235.827101,139.151815,-0.662514,24.842949,0.677028,500212.459932,0.963603,29.821281,19.573516,2.524348,0.055477,0.035901,175.544070,32.000000,189.918078,177.804453,176.395183,159.054935,32.000000,155.566780,67.978827,60.656790,93.755151,80.069300,55.033511,55.851795,57.643949,24.197028,32.071831,59.546900,36.971912
56.192415,75.144149,139.238129,152.834270,108.652111,106.070001,29.792345,14.176570,138.605929,-0.000731,75.564655,56.148921,150.971850,139.086835,149.200278,138.605919,79.408555,136.728158,-0.000694,0.000727,32.000000,-235.830150,139.213205,-0.662597,24.864690,0.679946,500337.442737,0.976737,30.003399,19.535592,2.533112,0.047324,0.033306,175.608865,32.000000,190.107191,177.045357,176.765523,159.626167,32.000000,155.203616,67.994152,60.652529,93.773650,80.069300,55.100054,55.851795,57.246308,24.197028,32.120234,59.548109,37.024517
55.662597,75.156270,139.150816,152.847958,108.653644,106.082513,29.672641,14.184419,138.705302,-0.001062,75.259173,55.948687,151.031619,139.188481,149.215672,138.787340,79.384694,136.799997,-0.000694,0.000756,32.000000,-235.822302,139.346686,-0.663237,24.839041,0.678143,500297.144273,0.971551,29.987740,19.562762,2.528333,0.058590,0.043298,176.131973,32.000000,189.450102,176.756013,179.202804,159.852097,32.000000,154.803673,67.991018,60.645171,93.745734,80.069300,55.108212,55.851795,57.971656,24.197028,32.163943,59.552948,37.080276
55.060394,75.080515,139.325334,152.821700,108.696282,106.097695,29.590132,14.177712,138.727850,-0.001096,75.268803,55.915503,151.042502,139.195150,149.284022,138.750156,79.345105,136.802105,-0.000694,0.000755,32.000000,-235.828845,139.378158,-0.663730,24.817405,0.660688,499560.414825,0.942698,28.768489,19.574468,2.477881,0.044411,0.040812,176.493265,32.000000,188.998514,177.119062,181.095800,159.772257,32.000000,154.876605,68.008350,60.624053,93.788731,80.069300,55.133364,55.851795,57.908229,24.197028,31.902459,59.539573,36.907863
55.075904,75.038093,139.140539,152.802426,108.700060,106.112994,29.636504,14.178568,138.687357,-0.000972,75.339506,55.676601,151.031992,139.290946,149.217947,138.754108,79.363846,136.834466,-0.000693,0.000764,32.000000,-235.831923,139.336593,-0.663750,24.821129,0.668813,499975.263427,0.956555,29.282491,19.632931,2.499898,0.054840,0.040416,176.600894,32.000000,189.056566,177.619514,180.666790,159.225518,32.000000,155.634419,67.995169,60.637191,93.782141,80.069300,55.153947,55.851795,57.819543,24.197028,31.903329,59.533367,36.900306
54.888730,75.038093,139.362350,152.802426,108.685157,106.124131,29.930075,14.183991,138.733476,-0.001005,75.397257,55.732217,151.044471,139.288050,149.164258,138.829938,79.398744,136.872701,-0.000693,0.000765,32.000000,-235.822238,139.362737,-0.663140,24.810088,0.679271,500352.790717,0.970701,29.781635,19.673533,2.530409,0.057553,0.040767,175.979068,32.000000,189.757832,177.730045,178.061758,159.002138,32.000000,155.941155,68.004269,60.647629,93.781355,80.069300,55.151620,55.851795,57.996924,24.197028,31.756518,59.549978,36.783652
55.113248,75.029829,139.278794,152.811923,108.701291,106.126700,29.531727,14.174572,138.724711,-0.001233,75.473765,55.698595,150.983720,139.229530,149.192011,138.772441,79.431109,136.896093,-0.000693,0.000768,32.000000,-235.834607,139.364740,-0.662554,24.779823,0.677968,500319.823656,0.968918,29.724345,19.670375,2.526341,0.056305,0.029247,175.487658,32.000000,189.988891,177.632340,176.172835,159.185104,32.000000,155.269565,68.027123,60.646349,93.798260,80.069300,55.123809,55.851795,58.026492,24.197028,31.728191,59.537458,36.909770
54.872959,75.041674,139.140772,152.827845,108.740403,106.124145,29.596945,14.181137,138.735361,-0.001151,75.366522,55.698175,150.961841,139.167908,149.259865,138.816490,79.424976,136.820058,-0.000692,0.000788,32.000000,-235.822306,139.371141,-0.662960,24.772427,0.682339,500404.894150,0.963106,29.903974,19.653882,2.538998,0.054311,0.031018,175.581447,32.000000,190.215049,176.895463,177.112350,159.884726,32.000000,154.975253,68.032264,60.664123,93.780116,80.069300,55.083515,55.851795,57.996452,24.197028,31.769663,59.552427,36.964282
55.301202,75.048010,139.241216,152.843488,108.757513,106.124158,29.671814,14.181993,138.675419,-0.000952,75.316048,55.685224,151.031460,139.254731,149.244805,138.892316,79.411733,136.841646,-0.000692,0.000788,32.000000,-235.826858,139.284055,-0.662596,24.762068,0.679350,500216.547811,0.971737,29.680300,19.632777,2.527138,0.052978,0.037440,176.166756,32.000000,189.510238,176.705806,179.850210,160.154751,32.000000,154.740278,68.002905,60.637862,93.758611,80.069300,55.175176,55.851795,57.896618,24.197028,31.770114,59.554079,36.875361
54.632266,75.048010,139.114712,152.843488,108.789137,106.122791,29.677498,14.180280,138.726333,-0.001194,75.362795,55.747999,151.084551,139.292169,149.241715,138.777334,79.391288,136.905556,-0.000693,0.000797,32.000000,-235.827096,139.320685,-0.662832,24.741664,0.682447,500364.934354,0.974263,29.922711,19.602308,2.535689,0.047922,0.043339,176.602701,32.000000,189.079257,177.335025,181.567110,159.479280,32.000000,154.840537,68.019075,60.606339,93.762717,80.069300,55.081179,55.851795,58.129427,24.197028,31.792620,59.543054,37.084971
54.547604,75.053795,139.262354,152.857734,108.792192,106.106424,29.519346,14.183705,138.642809,-0.001197,75.443676,55.650388,151.081894,139.258075,149.204814,138.773425,79.341867,136.851357,-0.000691,0.000825,32.000000,-235.829244,139.257867,-0.661845,24.739697,0.676835,500164.784070,0.963562,29.518666,19.625944,2.517870,0.052762,0.041098,176.701760,32.000000,189.232620,177.670599,180.486085,159.022204,32.000000,155.791272,67.999943,60.602143,93.743565,80.069300,55.189230,55.851795,57.534823,24.197028,31.813257,59.554630,36.794803
54.930564,75.076934,139.182293,152.873377,108.783364,106.089892,29.669234,14.179995,138.777040,-0.000901,75.545129,55.587875,151.081429,139.215541,149.153748,138.787805,79.360672,136.782677,-0.000690,0.000823,32.000000,-235.829020,139.350094,-0.662780,24.730859,0.686814,500570.016295,0.976318,30.160775,19.677151,2.546384,0.048556,0.038882,175.816124,32.000000,189.832944,177.891803,177.545240,159.010191,32.000000,155.888787,67.979468,60.632680,93.770138,80.069300,55.109882,55.851795,57.934130,24.197028,31.894225,59.560688,36.799279
54.848608,75.095115,139.220620,152.892372,108.795102,106.084793,29.893738,14.182421,138.664733,-0.000862,75.607926,55.538484,150.977342,139.181100,149.221381,138.697822,79.440851,136.799631,-0.000691,0.000862,32.000000,-235.821349,139.244509,-0.662925,24.709511,0.688850,500646.503498,0.983083,30.248255,19.700485,2.553043,0.060616,0.050208,175.549089,32.000000,190.165451,177.496913,175.845307,159.288616,32.000000,155.325852,67.969808,60.626711,93.757791,80.069300,55.136525,55.851795,57.863314,24.197028,31.895056,59.552486,36.869785
54.752697,75.095115,139.220427,152.892372,108.773062,106.077146,29.672738,14.180138,138.698733,-0.001039,75.545165,55.589480,151.033977,139.124006,149.262164,138.724549,79.422664,136.893987,-0.000691,0.000872,32.000000,-235.830189,139.184468,-0.662521,24.717588,0.682787,500350.281346,0.970545,29.902626,19.648612,2.533786,0.049984,0.058748,175.762058,32.000000,190.079590,176.982255,177.734447,159.856310,32.000000,155.006823,67.994018,60.633511,93.757659,80.069300,55.129584,55.851795,58.034230,24.197028,31.959180,59.553509,36.901553
55.035732,75.129825,139.123461,152.916675,108.753066,106.065687,29.558972,14.180423,138.642959,-0.000858,75.561524,55.577095,151.083319,139.028536,149.252273,138.764601,79.369720,136.801061,-0.000691,0.000842,32.000000,-235.829084,139.172516,-0.661907,24.699204,0.684827,500234.094691,0.964834,29.999561,19.576598,2.538271,0.046970,0.040134,176.399942,32.000000,189.465458,176.898152,179.936061,160.103433,32.000000,154.726885,67.995682,60.624280,93.759260,80.069300,55.115338,55.851795,58.175675,24.197028,32.080914,59.546133,36.936329
54.778280,75.161229,139.143259,152.943771,108.750577,106.059291,29.685118,14.187558,138.631626,-0.000594,75.543655,55.592677,151.127037,139.143661,149.290766,138.674927,79.367400,136.768040,-0.000692,0.000814,32.000000,-235.820801,139.135435,-0.661532,24.722335,0.686000,500289.265792,0.973817,30.091836,19.640208,2.542714,0.055623,0.035116,176.639645,32.000000,189.199772,177.438002,181.527431,159.286644,32.000000,155.435756,67.970803,60.585753,93.764244,80.069300,55.105744,55.851795,58.023642,24.197028,32.191415,59.543546,36.881670
54.503583,75.162606,139.103594,152.956900,108.772072,106.056754,29.938883,14.182564,138.639216,-0.000931,75.694605,55.506789,151.138704,139.047805,149.250725,138.744740,79.380035,136.749496,-0.000692,0.000775,32.000000,-235.828091,139.107925,-0.660395,24.711740,0.681700,500234.076781,0.972032,29.854589,19.648416,2.527875,0.050258,0.029708,176.657710,32.000000,189.419760,177.802819,179.802105,159.063815,32.000000,156.203963,67.975271,60.633062,93.792820,80.069300,55.134899,55.851795,57.945739,24.197028,32.193158,59.549988,36.780057
55.418395,75.162606,138.978604,152.956900,108.801608,106.054173,29.646745,14.181137,138.593007,-0.000994,75.655484,55.553606,151.110193,138.985043,149.239646,138.574956,79.394976,136.732561,-0.000694,0.000773,32.000000,-235.827879,139.195745,-0.661458,24.699938,0.685081,500393.131341,0.972913,30.133325,19.634835,2.540117,0.055927,0.031663,175.899715,32.000000,190.054483,177.977169,177.131897,159.208220,32.000000,155.916309,67.977716,60.648536,93.805500,80.069300,55.056877,55.851795,57.619671,24.197028,32.199695,59.543556,37.071398
55.343875,75.165912,139.019557,152.973660,108.791266,106.044824,29.630885,14.175000,138.560231,-0.000814,75.667177,55.561439,151.081426,139.101251,149.269016,138.594407,79.417777,136.762338,-0.000694,0.000776,32.000000,-235.830901,139.165462,-0.660658,24.727108,0.689327,500509.320560,0.969980,30.399582,19.613268,2.552192,0.054865,0.042076,175.645360,32.000000,190.215537,177.389996,176.046854,159.588285,32.000000,155.350424,67.972810,60.625964,93.831159,80.069300,55.164064,55.851795,58.293341,24.197028,32.212949,59.555082,36.851663
54.962689,75.181063,139.117375,152.993773,108.777090,106.034220,29.719411,14.184419,138.617863,-0.000961,75.619734,55.577842,151.126572,139.047866,149.255682,138.651090,79.444071,136.643122,-0.000694,0.000777,32.000000,-235.825416,139.136212,-0.660194,24.699781,0.675136,499962.911665,0.961785,29.521380,19.590170,2.507806,0.046610,0.060375,176.005177,32.000000,190.108602,176.805082,178.259277,160.139765,32.000000,155.125302,67.978612,60.669161,93.846936,80.069300,55.106360,55.851795,57.892632,24.197028,32.267377,59.545700,36.826205
