OSU 80 Ton Compressor Load Stand
54.596915,75.193734,139.099971,153.008020,108.734128,106.019050,29.819967,14.177712,138.597427,-0.001176,75.579121,55.679156,151.140928,139.029088,149.329794,138.600541,79.363560,136.699263,-0.000695,0.000817,32.000000,-235.833107,139.113189,-0.660079,24.726427,0.675681,499918.299792,0.963646,29.595807,19.581712,2.511923,0.065403,0.034140,176.525101,32.000000,189.499001,176.904701,180.572069,160.159749,32.000000,154.747950,67.978540,60.622932,93.852497,80.069300,55.113368,55.851795,57.646081,24.197028,32.269334,59.542936,37.033101
55.075609,75.193734,139.063853,153.008020,108.671726,106.003803,29.519952,14.176142,138.610404,-0.001069,75.606418,55.731678,151.197710,139.044646,149.317096,138.683394,79.382718,136.742258,-0.000696,0.000840,32.000000,-235.826809,139.143108,-0.660520,24.759078,0.682642,500043.705149,0.968034,29.975910,19.497981,2.531124,0.054930,0.040484,176.708630,32.000000,189.224189,177.544447,181.713427,159.338877,32.000000,155.702084,67.945521,60.604309,93.878203,80.069300,55.094137,55.851795,57.805762,24.197028,32.315404,59.536268,37.076094
54.932564,75.184644,139.092934,153.022825,108.644341,105.996181,29.616386,14.187273,138.709954,-0.000954,75.578493,55.739560,151.245519,139.137504,149.241769,138.696807,79.347339,136.691031,-0.000696,0.000848,32.000000,-235.820103,139.227171,-0.660880,24.843788,0.687292,500355.244079,0.971754,30.340600,19.605544,2.547762,0.064889,0.036333,176.585628,32.000000,189.594716,177.793670,179.512390,159.019097,32.000000,156.091887,67.922636,60.596747,93.868830,80.069300,55.135965,55.851795,57.960115,24.197028,32.285884,59.542691,36.879396
55.052802,75.157923,139.152147,153.015003,108.652345,105.986115,29.796436,14.180708,138.671356,-0.001196,75.491465,55.795372,151.176810,139.175799,149.318971,138.635971,79.409049,136.810488,-0.000696,0.000837,32.000000,-235.825192,139.208533,-0.660011,24.848509,0.678850,499981.453681,0.972135,29.880268,19.607099,2.524963,0.057466,0.042783,175.943915,32.000000,190.249865,177.978433,176.816705,159.107457,32.000000,155.839774,67.940084,60.618126,93.877063,80.069300,55.125982,55.851795,57.813292,24.197028,32.195051,59.539278,36.990034
54.927885,75.097319,139.196827,153.002433,108.666933,105.979760,29.763568,14.174858,138.633145,-0.001170,75.433205,55.812262,151.165045,139.264561,149.355488,138.712587,79.407691,136.730526,-0.000696,0.000837,32.000000,-235.834158,139.243961,-0.658616,24.923253,0.678770,500082.799915,0.971646,30.008415,19.617800,2.532067,0.040005,0.045598,175.697396,32.000000,190.286919,177.274284,176.269940,159.648608,32.000000,155.171337,67.952563,60.624840,93.915279,80.069300,55.191966,55.851795,57.517566,24.197028,32.196758,59.550745,37.021875
55.129118,75.097319,139.204742,153.002433,108.666057,105.975946,29.558509,14.177854,138.795003,-0.001002,75.248003,55.725594,151.152095,139.300347,149.398804,138.835862,79.421507,136.879950,-0.000695,0.000849,32.000000,-235.828210,139.311080,-0.657969,24.938097,0.677039,499808.719761,0.963303,29.866320,19.613627,2.527612,0.059386,0.037351,176.098161,32.000000,190.057190,176.938482,178.851103,160.183548,32.000000,155.161743,67.969150,60.645769,93.920394,80.069300,55.152286,55.851795,57.735298,24.197028,31.987489,59.547067,37.093922
54.793884,75.060682,139.306297,152.989862,108.664498,105.975810,29.632529,14.177854,138.762969,-0.001222,75.165910,55.697979,151.210297,139.333624,149.403125,138.925174,79.394646,136.921740,-0.000696,0.000835,32.000000,-235.830505,139.334901,-0.657072,24.877148,0.676969,499764.871632,0.966566,29.925583,19.576474,2.534174,0.057410,0.035052,176.699401,32.000000,189.548501,177.123554,180.779839,160.238490,32.000000,155.055519,67.958902,60.615709,93.927874,80.069300,55.210882,55.851795,57.832736,24.197028,31.861129,59.555427,36.824224
55.048593,75.006415,139.235459,152.974778,108.667974,105.975828,29.806495,14.177712,138.762336,-0.001357,75.337006,55.724151,151.234080,139.214726,149.410987,138.772321,79.409347,136.848465,-0.000696,0.000825,32.000000,-235.829009,139.279774,-0.657280,24.914939,0.673574,499610.136532,0.969338,29.732587,19.634609,2.525067,0.055830,0.032069,176.861483,32.000000,189.240278,177.693505,181.690201,159.250383,32.000000,155.643502,67.969995,60.652916,93.983902,80.069300,55.166898,55.851795,57.779494,24.197028,31.673260,59.543212,37.066630
54.714568,75.011373,139.271790,152.970867,108.656860,105.982242,29.693591,14.181707,138.737567,-0.001130,75.389710,55.645142,151.220759,139.206161,149.340199,138.751870,79.437955,136.812630,-0.000697,0.000834,32.000000,-235.825505,139.253585,-0.655717,24.878170,0.680727,499798.308279,0.973318,30.017763,19.681582,2.542369,0.054237,0.040521,176.313024,32.000000,189.820288,177.929668,178.793146,159.068338,32.000000,156.310844,67.920454,60.631892,93.916394,80.069300,55.167206,55.851795,57.676621,24.197028,31.673329,59.549408,37.054524
54.951755,75.011373,139.094834,152.970867,108.608679,105.993678,29.600099,14.180566,138.718120,-0.001089,75.458744,55.685421,151.174374,139.198005,149.322235,138.700531,79.443543,136.832057,-0.000697,0.000870,32.000000,-235.826155,139.363391,-0.656885,24.872820,0.675400,499552.167880,0.962592,29.718849,19.631613,2.529319,0.058033,0.031638,175.926899,32.000000,190.237847,178.011019,176.686069,159.218215,32.000000,155.949381,67.930343,60.650260,93.941667,80.069300,55.127748,55.851795,57.822834,24.197028,31.690660,59.553253,36.827085
54.815129,75.037267,139.256808,152.982320,108.573539,105.984699,29.703678,14.178282,138.722211,-0.001320,75.323587,55.701494,151.207978,139.182834,149.408408,138.705418,79.443905,136.877929,-0.000695,0.000851,32.000000,-235.829585,139.221770,-0.656888,24.839382,0.681657,499714.339699,0.972798,30.044814,19.585753,2.545424,0.049048,0.045458,176.272099,32.000000,189.922922,176.905464,179.361510,160.260212,32.000000,155.051264,67.955944,60.675246,93.927493,80.069300,55.182633,55.851795,57.908876,24.197028,31.780967,59.554384,37.057312
54.610622,75.073904,139.284355,152.997963,108.593406,105.979594,29.762684,14.180994,138.674747,-0.001093,75.452314,55.599108,151.237723,139.187666,149.430613,138.754416,79.429715,136.783839,-0.000697,0.000849,32.000000,-235.827038,139.280608,-0.657926,24.862697,0.677369,499626.778396,0.971355,29.816716,19.589517,2.531217,0.056858,0.035449,176.730674,32.000000,189.417829,177.266318,181.222229,159.991241,32.000000,155.107999,67.954439,60.652748,93.916764,80.069300,55.149163,55.851795,57.887119,24.197028,31.908780,59.552230,37.042492
55.453174,75.084923,139.215259,152.998801,108.649105,105.977064,29.632186,14.173002,138.704673,-0.000861,75.558051,55.650569,151.175099,139.235790,149.371270,138.750173,79.402756,136.705981,-0.000697,0.000877,32.000000,-235.833554,139.206375,-0.657217,24.886117,0.681190,499695.675642,0.970598,29.973909,19.611240,2.540481,0.057272,0.037805,176.959179,32.000000,189.440852,177.834495,181.107181,159.376219,32.000000,155.926957,67.930305,60.648544,93.918094,80.069300,55.179706,55.851795,57.498693,24.197028,31.947858,59.549772,36.936182
55.246854,75.123764,139.208231,153.011930,108.641970,105.977035,29.630017,14.180851,138.696178,-0.001112,75.661953,55.505564,151.237055,139.223901,149.311648,138.714995,79.429362,136.788757,-0.000699,0.000857,32.000000,-235.830787,139.235434,-0.657294,24.859681,0.683816,499862.798832,0.972697,30.207546,19.580129,2.550499,0.047396,0.065392,176.171188,32.000000,190.066113,177.958979,178.311691,159.195345,32.000000,156.023144,67.905870,60.646974,93.913591,80.069300,55.168303,55.851795,58.101208,24.197028,31.948776,59.546202,36.961127
54.821336,75.123764,139.259656,153.011930,108.599390,105.974464,29.749376,14.178425,138.714672,-0.001063,75.759788,55.608722,151.188753,139.183793,149.370121,138.643303,79.423639,136.812776,-0.000698,0.000876,32.000000,-235.829607,139.203313,-0.656371,24.868860,0.670197,499456.274101,0.960704,29.410530,19.569585,2.510501,0.053348,0.047772,175.739222,32.000000,190.413899,177.912150,176.322305,159.313714,32.000000,155.635641,67.930713,60.679166,93.941460,80.069300,55.196755,55.851795,57.884920,24.197028,32.084910,59.549024,36.856726
54.613967,75.159300,139.325914,153.036792,108.582213,105.961796,29.767210,14.176570,138.582884,-0.000754,75.581101,55.603618,151.184650,139.131042,149.386548,138.763519,79.444733,136.709875,-0.000700,0.000882,32.000000,-235.831462,139.308490,-0.655253,24.832642,0.674013,499570.440299,0.964812,29.646367,19.582851,2.519749,0.047397,0.048937,175.796070,32.000000,190.553244,177.132056,177.026211,160.025546,32.000000,155.527278,67.899593,60.654069,93.922255,80.069300,55.189812,55.851795,57.941688,24.197028,32.209828,59.548788,37.060320
55.490864,75.189878,139.191225,153.060816,108.549309,105.941524,29.587783,14.180566,138.523302,-0.000889,75.504377,55.624345,151.261870,139.096377,149.425529,138.700042,79.410503,136.776881,-0.000700,0.000885,32.000000,-235.829597,139.248038,-0.654355,24.796267,0.680393,499803.859080,0.969107,30.054436,19.600139,2.540246,0.046158,0.077443,176.385275,32.000000,189.825014,176.969226,179.769595,160.272725,32.000000,154.895570,67.903954,60.650076,93.929749,80.069300,55.179600,55.851795,57.468107,24.197028,32.317777,59.551670,36.773820
54.901272,75.194836,139.047681,153.078973,108.538809,105.926205,29.697126,14.180994,138.526836,-0.001044,75.559830,55.553788,151.291266,139.138728,149.478192,138.711552,79.443517,136.750701,-0.000701,0.000881,32.000000,-235.826218,139.124302,-0.655004,24.808540,0.684859,499863.287079,0.972532,30.289714,19.529483,2.551104,0.044635,0.029906,176.827532,32.000000,189.508727,177.438909,181.615305,159.870631,32.000000,155.234451,67.930769,60.651110,93.966260,80.069300,55.154811,55.851795,58.061385,24.197028,32.319830,59.546408,37.053717
54.783280,75.194836,139.262110,153.078973,108.564226,105.912492,29.759064,14.179281,138.442914,-0.000880,75.598780,55.546877,151.343584,139.211238,149.355292,138.715055,79.408706,136.751764,-0.000701,0.000885,32.000000,-235.834979,139.053900,-0.655304,24.778433,0.671900,499398.597754,0.961364,29.479559,19.595989,2.508363,0.053811,0.056153,176.864977,32.000000,189.623466,177.813864,181.061911,159.366510,32.000000,156.198625,67.859586,60.662388,93.973183,80.069300,55.208375,55.851795,57.900189,24.197028,32.339144,59.551984,36.986879
54.652389,75.194010,139.178221,153.083164,108.565902,105.907364,29.702383,14.178996,138.374966,-0.000819,75.595632,55.547729,151.259206,139.169356,149.365424,138.667343,79.421963,136.726176,-0.000702,0.000872,32.000000,-235.832970,139.041051,-0.655547,24.762881,0.679539,499589.509198,0.968996,30.048666,19.550366,2.532686,0.052306,0.038539,176.123762,32.000000,190.150400,178.084526,177.790545,159.121740,32.000000,156.234484,67.880235,60.676502,93.976537,80.069300,55.218457,55.851795,57.766185,24.197028,32.338375,59.541609,36.850783
55.504839,75.187674,139.261142,153.087074,108.521506,105.909908,29.617072,14.180280,138.402400,-0.001088,75.603706,55.632019,151.194483,139.122681,149.427592,138.642225,79.496110,136.729419,-0.000704,0.000831,32.000000,-235.828899,139.030915,-0.654219,24.774814,0.683201,499660.944548,0.969138,30.162122,19.585690,2.542055,0.044341,0.038918,175.813569,32.000000,190.485192,177.718750,176.219363,159.584035,32.000000,155.684409,67.880420,60.703961,93.990551,80.069300,55.210803,55.851795,57.449730,24.197028,32.318461,59.552968,36.968757
54.725351,75.180787,139.220897,153.089309,108.472608,105.911170,29.696963,14.176427,138.367004,0.002740,75.546527,55.638237,151.236403,139.120948,149.425107,138.670967,79.461365,136.760500,-0.000705,0.000829,32.000000,-235.836850,139.098688,-0.654428,24.721968,0.685124,499680.126161,0.973489,30.287373,19.560106,2.546608,0.054583,0.038748,175.880379,32.000000,190.548224,177.058507,177.804727,160.276196,32.000000,155.200415,67.884773,60.675625,93.962427,80.069300,55.142156,55.851795,57.865214,24.197028,32.320490,59.549752,36.768611
55.147029,75.180787,139.168459,153.089309,108.407179,105.915022,29.779063,14.180423,138.381133,0.016631,75.497638,55.727025,151.301528,139.164095,149.469082,138.754171,79.478010,136.746376,-0.000706,0.000828,32.000000,-235.827445,139.051942,-0.654828,24.745939,0.672446,499064.858581,0.959856,29.464038,19.487522,2.508991,0.059132,0.035842,176.622460,32.000000,189.893287,177.051278,180.089855,160.204899,32.000000,155.148040,67.874215,60.687633,93.999784,80.069300,55.186726,55.851795,57.655696,24.197028,32.298543,59.548493,36.843813
55.334082,75.194836,139.113818,153.097410,108.417629,105.925207,29.587405,14.174715,138.391441,0.034194,75.477572,55.696626,151.303406,139.140442,149.486937,138.671700,79.455849,136.774458,-0.000709,0.000790,32.000000,-235.836923,138.937080,-0.655522,24.750030,0.685386,499559.966446,0.972246,30.203842,19.537237,2.543993,0.057495,0.040044,176.881597,32.000000,189.451010,177.553675,181.564165,159.734485,32.000000,155.459446,67.889169,60.655303,93.988075,80.069300,55.237969,55.851795,57.902875,24.197028,32.349355,59.552358,36.764503
55.251916,75.179961,139.235949,153.092103,108.429486,105.927785,29.629900,14.174144,138.385150,0.055023,75.503744,55.817559,151.277301,139.212952,149.467619,138.586217,79.502181,136.726874,-0.000711,0.000808,32.000000,-235.831593,138.980889,-0.654258,24.772007,0.678109,499312.495633,0.961468,29.798905,19.513791,2.523589,0.049475,0.036158,176.852700,32.000000,189.674795,177.855407,180.237670,159.436283,32.000000,156.167780,67.873448,60.641543,94.008629,80.069300,55.215033,55.851795,57.570015,24.197028,32.299783,59.535521,36.928185
55.226737,75.157372,139.159563,153.082325,108.421123,105.930312,29.768693,14.180994,138.442339,0.081148,75.451344,55.794683,151.282352,139.217192,149.426660,138.693625,79.462385,136.871499,-0.000710,0.000763,32.000000,-235.828021,138.879564,-0.653849,24.742818,0.674988,499322.536712,0.964233,29.634085,19.549477,2.514071,0.052761,0.034183,176.139884,32.000000,190.347479,178.075323,177.649667,159.338294,32.000000,156.089492,67.872329,60.665170,93.969080,80.069300,55.228060,55.851795,57.765518,24.197028,32.301728,59.548660,37.029359
55.322942,75.157372,139.349687,153.082325,108.413576,105.943032,29.607806,14.175999,138.486048,0.109487,75.423244,55.837932,151.224225,139.242376,149.457402,138.756592,79.432994,136.761051,-0.000712,0.000768,32.000000,-235.833836,138.765253,-0.654192,24.747539,0.676260,499264.872252,0.964409,29.697723,19.480225,2.520020,0.054252,0.028923,175.990358,32.000000,190.535245,177.715034,176.200085,159.735324,32.000000,155.286413,67.876000,60.659643,93.999493,80.069300,55.260180,55.851795,57.500388,24.197028,32.225036,59.540074,36.880790
55.057733,75.130376,139.320173,153.072828,108.384412,105.945672,29.622833,14.181279,138.421214,0.137736,75.356093,55.849385,151.248028,139.275714,149.521191,138.733677,79.442424,136.790654,-0.000711,0.000788,32.000000,-235.827572,138.911502,-0.655272,24.757452,0.677004,499342.003618,0.960360,29.699211,19.589663,2.519786,0.061737,0.029155,176.091487,32.000000,190.471091,177.034063,178.119762,160.348397,32.000000,155.111172,67.869645,60.649456,93.973659,80.069300,55.207091,55.851795,57.683195,24.197028,32.132854,59.556036,37.092455
54.946059,75.147730,139.329196,153.064168,108.389876,105.943204,29.757767,14.179852,138.426161,0.165707,75.320881,55.769013,151.284438,139.211646,149.480857,138.823681,79.412473,136.769312,-0.000711,0.000808,32.000000,-235.824901,139.014334,-0.655599,24.748168,0.676527,499407.396657,0.963851,29.607260,19.565875,2.518841,0.067757,0.035257,176.665506,32.000000,189.870963,177.051261,180.455859,160.362866,32.000000,154.940438,67.858392,60.633070,93.948234,80.069300,55.257794,55.851795,57.719221,24.197028,32.194554,59.538019,37.071252
55.298809,75.179134,139.158652,153.072269,108.380551,105.940670,29.702281,14.186845,138.362548,0.193438,75.436056,55.760087,151.315272,139.238214,149.506056,138.674866,79.389623,136.823971,-0.000712,0.000832,32.000000,-235.822170,139.078106,-0.656461,24.779875,0.680042,499508.870093,0.968415,29.834046,19.570701,2.530438,0.052511,0.068364,176.941409,32.000000,189.465664,177.730505,181.932648,159.630627,32.000000,155.547528,67.851011,60.653738,93.949974,80.069300,55.255693,55.851795,57.816161,24.197028,32.196150,59.554335,36.807716
54.914086,75.179134,139.257491,153.072269,108.399452,105.938295,29.545020,14.184990,138.295809,0.220832,75.610308,55.744587,151.351672,139.220535,149.417792,138.658180,79.436674,136.779183,-0.000712,0.000855,32.000000,-235.825501,138.971829,-0.655735,24.732721,0.682041,499643.247835,0.966195,29.958544,19.590374,2.535745,0.052469,0.030417,176.892799,32.000000,189.935903,178.019581,179.801797,159.264212,32.000000,156.185520,67.833925,60.656646,93.949438,80.069300,55.239778,55.851795,57.724952,24.197028,32.307071,59.549890,36.824517
54.986568,75.214120,139.116257,153.088750,108.459730,105.937468,29.616867,14.182564,138.307111,0.247869,75.622263,55.859441,151.291856,139.139156,149.423254,138.700410,79.462196,136.850542,-0.000713,0.000880,32.000000,-235.824157,138.990287,-0.656368,24.772296,0.675016,499528.628927,0.961278,29.652077,19.639545,2.516486,0.048223,0.037785,176.062663,32.000000,190.456921,178.110603,177.256187,159.404714,32.000000,156.152349,67.825755,60.642111,93.924903,80.069300,55.211415,55.851795,57.802611,24.197028,32.430673,59.543920,37.043519
55.061484,75.257645,139.207451,153.113612,108.476014,105.936615,29.795512,14.176998,138.278665,0.275218,75.621656,55.842017,151.246632,139.123966,149.455897,138.752050,79.493178,136.829632,-0.000715,0.000889,32.000000,-235.829558,138.910484,-0.656020,24.742818,0.682592,499632.243824,0.973807,30.020654,19.570927,2.535916,0.062680,0.048863,176.032478,32.000000,190.500641,177.534641,176.377978,159.770067,32.000000,155.417698,67.837747,60.654207,93.926727,80.069300,55.229122,55.851795,57.622332,24.197028,32.584195,59.540488,36.818868
55.203969,75.294835,139.095925,153.124507,108.487557,105.944149,29.659567,14.179567,138.268649,0.302383,75.442290,55.952932,151.269041,139.168458,149.489006,138.631896,79.495570,136.765435,-0.000715,0.000864,32.000000,-235.826990,139.007848,-0.655980,24.758317,0.679727,499586.475651,0.970119,29.986047,19.579763,2.530004,0.057688,0.036974,176.267999,32.000000,190.372697,177.060636,178.786459,160.386686,32.000000,155.275550,67.844425,60.637025,93.894370,80.069300,55.210939,55.851795,57.742425,24.197028,32.586980,59.545179,36.788787
54.748220,75.294835,139.193154,153.124507,108.509678,105.954353,29.569983,14.175856,138.273274,0.329544,75.449766,55.851759,151.354955,139.141747,149.499051,138.691095,79.460803,136.778049,-0.000715,0.000851,32.000000,-235.829717,138.991412,-0.655889,24.768021,0.679965,499538.096917,0.962962,29.957720,19.538715,2.528218,0.056773,0.044786,176.833134,32.000000,189.709342,177.241501,181.013900,160.388093,32.000000,154.873909,67.862484,60.659437,93.921516,80.069300,55.227657,55.851795,57.804784,24.197028,32.719230,59.543005,37.056725
54.598918,75.291529,139.168907,153.123948,108.523292,105.953058,29.684867,14.180994,138.175609,0.356841,75.512421,55.923171,151.406433,139.100557,149.520224,138.716768,79.482159,136.874764,-0.000715,0.000854,32.000000,-235.825563,138.930307,-0.655899,24.758291,0.676918,499541.625301,0.964795,29.858454,19.505411,2.519673,0.050633,0.028950,177.149975,32.000000,189.483881,177.800701,181.883576,159.522144,32.000000,155.884502,67.841547,60.639577,93.940909,80.069300,55.166408,55.851795,57.241375,24.197028,32.710921,59.540792,37.091574
55.555230,75.268940,139.167239,153.109422,108.497739,105.951652,29.792591,14.178711,138.313228,0.384421,75.632561,55.913578,151.354509,139.239378,149.429764,138.666895,79.469236,136.785800,-0.000716,0.000842,32.000000,-235.830305,138.959513,-0.655870,24.736366,0.684103,499910.791432,0.976655,30.295868,19.546252,2.542423,0.050112,0.039279,176.621577,32.000000,190.040210,178.024855,179.242135,159.384794,32.000000,156.547752,67.812907,60.646776,93.962501,80.069300,55.223211,55.851795,57.281648,24.197028,32.635596,59.556921,36.893923
55.088275,75.276102,139.235934,153.097131,108.474853,105.944058,29.601177,14.181137,138.272180,0.411852,75.707890,55.981954,151.366546,139.163340,149.488991,138.748691,79.562794,136.858746,-0.000717,0.000851,32.000000,-235.827715,138.954434,-0.657314,24.744182,0.686494,499940.242018,0.975773,30.436462,19.571461,2.548932,0.057835,0.042345,176.212761,32.000000,190.478896,178.232652,176.940923,159.421326,32.000000,155.899686,67.847321,60.683164,93.983911,80.069300,55.233210,55.851795,57.714083,24.197028,32.638503,59.534852,36.990768
54.749525,75.276102,139.193615,153.097131,108.501140,105.933886,29.609008,14.181850,138.249522,0.439372,75.533695,55.952291,151.268666,139.199289,149.498519,138.642165,79.493633,136.773921,-0.000719,0.000855,32.000000,-235.826837,139.065932,-0.657208,24.786406,0.672652,499402.086048,0.953825,29.497309,19.541553,2.505025,0.048975,0.033781,176.012513,32.000000,190.608440,177.372958,176.849298,160.080114,32.000000,155.336041,67.823629,60.645003,93.932421,80.069300,55.236764,55.851795,57.765944,24.197028,32.666344,59.552152,36.877855
54.541514,75.302272,139.105833,153.094058,108.514018,105.915673,29.771771,14.185418,138.230862,0.467083,75.434993,55.939290,151.297682,139.258809,149.531022,138.687292,79.476770,136.785488,-0.000718,0.000863,32.000000,-235.825401,138.963283,-0.656837,24.777410,0.679759,499443.894002,0.968880,29.950499,19.483116,2.527506,0.046921,0.036403,176.468787,32.000000,190.207798,177.062080,179.367842,160.572432,32.000000,155.196125,67.851279,60.653170,93.927939,80.069300,55.247096,55.851795,57.362917,24.197028,32.760339,59.542641,37.053423
55.674527,75.294284,139.166012,153.085957,108.523462,105.901706,29.647679,14.174287,138.159913,0.494851,75.439151,55.872118,151.332690,139.161547,149.556601,138.693111,79.399290,136.830512,-0.000719,0.000866,32.000000,-235.835712,138.882647,-0.656961,24.841716,0.683416,499720.916883,0.975107,30.275877,19.511434,2.542371,0.046136,0.029971,176.966045,32.000000,189.635133,177.328125,181.447831,160.128206,32.000000,155.124272,67.845563,60.640270,93.928002,80.069300,55.233839,55.851795,57.172928,24.197028,32.735852,59.553007,36.999498
55.027153,75.291804,139.088594,153.074504,108.518281,105.892821,29.597756,14.182564,138.167046,0.522567,75.588730,55.832963,151.385209,139.225124,149.533940,138.803901,79.462638,136.723541,-0.000720,0.000834,32.000000,-235.828746,138.951619,-0.657554,24.873660,0.686282,499820.317871,0.973730,30.502613,19.533868,2.550458,0.064264,0.046848,177.177515,32.000000,189.530114,177.821184,181.740025,159.644246,32.000000,155.963226,67.853638,60.636248,93.951167,80.069300,55.273577,55.851795,57.706633,24.197028,32.739033,59.540665,37.041318
54.699212,75.291804,139.202189,153.074504,108.531436,105.878896,29.698787,14.176285,138.169592,0.550438,75.627269,55.924309,151.365956,139.177900,149.443901,138.619812,79.451624,136.750563,-0.000718,0.000804,32.000000,-235.834370,138.955782,-0.656564,24.856534,0.667750,499279.196554,0.955842,29.409163,19.633027,2.499635,0.050198,0.033350,176.517559,32.000000,190.177663,178.075494,178.736751,159.403601,32.000000,156.199954,67.840018,60.617893,93.936297,80.069300,55.250604,55.851795,57.763372,24.197028,32.733583,59.555800,37.014832
55.372386,75.302548,139.086504,153.071990,108.532869,105.875063,29.823797,14.182564,138.197445,0.578401,75.644651,55.926203,151.287246,139.223329,149.461612,138.622017,79.510483,136.686975,-0.000720,0.000782,32.000000,-235.828419,139.021614,-0.655813,24.844522,0.676053,499458.327031,0.969743,30.024796,19.518163,2.527636,0.062875,0.034983,176.078851,32.000000,190.567133,178.046475,176.650857,159.486618,32.000000,155.990139,67.804893,60.629461,93.940118,80.069300,55.217301,55.851795,57.760022,24.197028,32.774099,59.556607,36.873600
54.747161,75.313567,139.136941,153.066682,108.502761,105.871207,29.750572,14.180994,138.170052,0.606280,75.601046,55.947536,151.256122,139.200716,149.508765,138.550041,79.525854,136.783186,-0.000719,0.000778,32.000000,-235.831464,139.025265,-0.654641,24.793303,0.681961,499595.900191,0.972674,30.340039,19.542193,2.544866,0.046486,0.036799,175.971590,32.000000,190.625088,177.308413,177.278812,160.189799,32.000000,155.379720,67.850230,60.634488,93.954431,80.069300,55.231530,55.851795,57.725702,24.197028,32.815650,59.538845,36.916153
54.691460,75.326239,139.244492,153.062212,108.472508,105.869909,29.439946,14.182564,138.133868,0.634169,75.445597,55.887055,151.318949,139.190541,149.496811,138.699106,79.515293,136.742640,-0.000718,0.000758,32.000000,-235.825140,138.951945,-0.653831,24.775574,0.671587,499102.831875,0.955674,29.705224,19.452701,2.511839,0.056434,0.055040,176.595757,32.000000,190.068032,177.006457,179.907497,160.484325,32.000000,155.125694,67.850466,60.646895,93.954536,80.069300,55.250790,55.851795,57.461063,24.197028,32.819039,59.547588,37.095023
55.617977,75.326239,139.188232,153.062212,108.473627,105.865371,29.526936,14.176713,138.182441,0.662519,75.454279,55.879905,151.352203,139.165115,149.571594,138.684617,79.469429,136.684552,-0.000718,0.000724,32.000000,-235.829516,139.047252,-0.652926,24.771667,0.682620,499413.440483,0.970032,30.315620,19.483675,2.541446,0.054163,0.036468,177.046342,32.000000,189.660536,177.499589,181.606837,160.329628,32.000000,155.273396,67.857804,60.607300,93.963498,80.069300,55.252535,55.851795,57.174173,24.197028,32.866543,59.554512,36.954304
55.447786,75.299793,139.143249,153.050759,108.465315,105.860706,29.730903,14.177712,138.172490,0.690742,75.560325,55.804396,151.372110,139.151432,149.496090,138.702077,79.482579,136.775986,-0.000717,0.000691,32.000000,-235.829992,139.019535,-0.652930,24.732249,0.684544,499476.202082,0.981381,30.381942,19.474707,2.546001,0.053484,0.032365,177.161826,32.000000,189.745037,178.005561,181.034399,159.461526,32.000000,155.947960,67.828045,60.608754,93.981276,80.069300,55.216744,55.851795,57.804776,24.197028,32.778099,59.548877,37.004121
54.883209,75.299242,139.371156,153.035675,108.478766,105.850908,29.822594,14.180994,138.101081,0.719058,75.578138,55.922359,151.309658,139.187993,149.458594,138.714812,79.515202,136.713972,-0.000717,0.000671,32.000000,-235.825235,138.964080,-0.652765,24.706285,0.670424,499039.111876,0.960572,29.494892,19.492587,2.502576,0.058911,0.028977,176.365719,32.000000,190.396346,178.072990,177.984618,159.479356,32.000000,156.284636,67.831960,60.610605,93.957674,80.069300,55.320169,55.851795,57.606054,24.197028,32.779425,59.546379,37.073966
55.016798,75.305578,139.152702,153.025618,108.464183,105.842024,29.609251,14.188272,138.164418,0.747794,75.624130,55.884317,151.315370,139.247308,149.473827,138.668959,79.590423,136.769569,-0.000717,0.000658,32.000000,-235.817957,138.982943,-0.653492,24.749768,0.673716,499048.243039,0.957092,29.630537,19.523483,2.509446,0.055273,0.036688,175.998782,32.000000,190.665696,177.911031,176.045234,159.612611,32.000000,155.552492,67.837390,60.632027,93.963874,80.069300,55.241396,55.851795,57.509154,24.197028,32.782659,59.542395,36.850563
54.765087,75.305578,139.327701,153.025618,108.459946,105.840812,29.645125,14.179710,138.146213,0.776760,75.518495,55.880952,151.320401,139.124231,149.542002,138.662189,79.530092,136.730807,-0.000716,0.000672,32.000000,-235.830289,138.945991,-0.653415,24.787219,0.684054,499243.660635,0.964838,30.170427,19.460989,2.539413,0.053125,0.024163,176.082110,32.000000,190.808870,177.172964,177.777093,160.219500,32.000000,155.274994,67.850394,60.609476,93.961426,80.069300,55.308972,55.851795,57.671854,24.197028,32.807951,59.552102,36.855552
54.789560,75.311914,139.053824,153.018635,108.424114,105.846768,29.759157,14.173859,138.076295,0.805508,75.485852,55.922371,151.318241,139.128167,149.551627,138.699039,79.473583,136.749116,-0.000716,0.000666,32.000000,-235.835648,139.004751,-0.653044,24.869044,0.679636,498985.617611,0.969136,30.048503,19.412549,2.529277,0.052118,0.042320,176.713615,32.000000,190.053452,177.047215,180.113481,160.459174,32.000000,154.988866,67.822234,60.602892,93.950230,80.069300,55.250673,55.851795,57.335595,24.197028,32.833288,59.551001,36.760468
55.131984,75.317424,139.257812,153.008578,108.400276,105.850193,29.773048,14.178425,138.123519,0.834552,75.542401,55.844094,151.317358,139.086895,149.553404,138.664653,79.490051,136.648392,-0.000715,0.000660,32.000000,-235.827476,138.954659,-0.652474,24.858606,0.683321,499239.951797,0.972834,30.290372,19.454210,2.544097,0.063150,0.042610,177.009429,32.000000,189.749187,177.489002,181.849799,159.870783,32.000000,155.228177,67.835825,60.564987,93.978536,80.069300,55.293056,55.851795,57.424485,24.197028,32.855800,59.540015,36.885926
54.842053,75.337534,139.093584,153.002433,108.411653,105.845112,29.652886,14.180423,138.158367,0.863706,75.645253,55.764711,151.369139,139.140767,149.465727,138.671378,79.482368,136.618558,-0.000713,0.000697,32.000000,-235.828920,138.942462,-0.652908,24.825246,0.679300,499378.110399,0.968701,30.273155,19.519537,2.537962,0.057544,0.053620,177.085771,32.000000,189.945562,178.011600,180.458442,159.445840,32.000000,156.261210,67.836019,60.580709,94.012950,80.069300,55.243770,55.851795,57.362068,24.197028,32.859230,59.536770,37.038163
54.908578,75.337534,139.179461,153.002433,108.429890,105.840109,29.612634,14.172860,138.092457,0.892517,75.722154,55.801493,151.301401,139.105636,149.441569,138.607913,79.533197,136.721509,-0.000712,0.000698,32.000000,-235.836975,138.965083,-0.653614,24.822414,0.675562,499178.621320,0.961698,29.949949,19.454541,2.525899,0.045599,0.034126,176.269746,32.000000,190.593291,178.048537,177.770819,159.306876,32.000000,156.068926,67.821243,60.592242,94.008469,80.069300,55.271519,55.851795,57.546040,24.197028,32.932669,59.549093,36.987760
54.783893,75.354063,139.036631,152.995449,108.453105,105.833735,29.704920,14.181993,138.123000,0.909202,75.722042,55.873652,151.248471,139.127493,149.463825,138.697068,79.547853,136.723133,-0.000711,0.000704,32.000000,-235.823089,138.888395,-0.653151,24.839199,0.679955,499357.053164,0.971201,30.248281,19.447843,2.536258,0.051590,0.041797,175.939960,32.000000,190.724416,177.726743,176.157362,159.496557,32.000000,155.297625,67.830194,60.596235,93.985355,80.069300,55.242815,55.851795,57.527461,24.197028,32.993799,59.542877,37.072132
55.008527,75.370592,139.131727,152.988465,108.460393,105.819810,29.859549,14.178853,138.047948,0.922367,75.611077,55.947020,151.268419,139.079820,149.526034,138.603639,79.497754,136.694528,-0.000710,0.000712,32.000000,-235.827212,138.979398,-0.652312,24.795008,0.679463,499195.904727,0.971182,30.184344,19.446624,2.534749,0.050488,0.040515,176.199968,32.000000,190.801527,177.100395,178.064016,160.200654,32.000000,155.268153,67.827103,60.567099,93.936878,80.069300,55.256293,55.851795,57.482025,24.197028,33.055047,59.547893,37.001920
54.714313,75.390151,139.091573,152.983158,108.445983,105.817278,29.692080,14.180994,138.066269,0.931711,75.541236,55.935516,151.266882,139.131061,149.498251,138.632997,79.527858,136.667285,-0.000709,0.000694,32.000000,-235.828677,138.916928,-0.651887,24.748037,0.680108,499227.460920,0.970565,30.320758,19.432752,2.537911,0.071681,0.039924,176.805164,32.000000,190.086423,177.048760,180.365932,160.463377,32.000000,154.872839,67.840809,60.579667,93.927345,80.069300,55.245336,55.851795,57.308922,24.197028,33.059053,59.560462,37.038530
55.072109,75.390151,139.119875,152.983158,108.425768,105.814753,29.624299,14.180280,138.085495,0.937003,75.624817,55.963716,151.296093,139.117624,149.526007,138.546393,79.489372,136.737092,-0.000708,0.000671,32.000000,-235.828243,138.831698,-0.651719,24.758291,0.678379,499162.246114,0.961128,30.121451,19.469070,2.529276,0.048127,0.038431,177.030654,32.000000,189.769329,177.626640,181.964769,159.615267,32.000000,155.486753,67.872417,60.551543,93.950426,80.069300,55.256350,55.851795,57.427220,24.197028,33.131148,59.552742,36.810431
54.921078,75.387672,139.059851,152.970588,108.421357,105.800775,29.672846,14.177426,138.020208,0.938554,75.673523,55.930324,151.375922,139.073825,149.438296,138.611175,79.477475,136.691468,-0.000707,0.000667,32.000000,-235.832572,138.902591,-0.650936,24.784780,0.683916,499277.856773,0.972277,30.423837,19.425839,2.542142,0.057657,0.036181,176.962552,32.000000,190.121649,177.965227,180.086366,159.431003,32.000000,156.152285,67.856352,60.537434,93.954462,80.069300,55.242933,55.851795,57.618604,24.197028,33.126743,59.541668,37.008229
55.071928,75.394834,139.153332,152.957179,108.433251,105.796841,29.747604,14.181279,138.029454,0.939719,75.725627,55.853933,151.265814,139.025151,149.440512,138.625785,79.530525,136.752293,-0.000707,0.000646,32.000000,-235.826589,138.900081,-0.650138,24.840982,0.678376,499148.219977,0.967536,30.080040,19.497955,2.526140,0.047412,0.034655,176.245852,32.000000,190.703563,178.120178,177.187692,159.245789,32.000000,156.114162,67.874999,60.570094,93.943287,80.069300,55.268276,55.851795,57.423783,24.197028,33.155816,59.543831,36.892455
55.401024,75.404476,139.048164,152.944329,108.437405,105.800640,29.630688,14.174715,138.006383,0.941266,75.676960,55.929075,151.250256,139.032942,149.488434,138.679686,79.516613,136.687125,-0.000707,0.000658,32.000000,-235.835448,138.921580,-0.648837,24.875941,0.679505,499184.660106,0.968733,30.222474,19.487875,2.531994,0.047248,0.033557,175.931383,32.000000,190.830732,177.383444,176.362539,159.769808,32.000000,155.253006,67.879991,60.556245,93.941709,80.069300,55.220768,55.851795,57.569363,24.197028,33.160083,59.533229,37.081890
54.552313,75.404476,139.188173,152.944329,108.431110,105.804427,29.543615,14.176285,137.977063,0.943463,75.481344,55.874928,151.246794,139.185567,149.540110,138.642141,79.469065,136.802800,-0.000707,0.000664,32.000000,-235.831092,138.998856,-0.646995,24.809537,0.676188,498986.926893,0.963377,30.084898,19.464125,2.526756,0.054057,0.029420,176.276664,32.000000,190.720171,176.948039,178.727996,160.408040,32.000000,154.810009,67.899907,60.584729,93.928836,80.069300,55.287200,55.851795,57.723033,24.197028,33.197917,59.540881,37.048141
54.759119,75.400344,139.097639,152.933435,108.382092,105.803629,29.410695,14.176855,138.055103,0.946051,75.540207,55.939012,151.306946,139.158080,149.546391,138.599359,79.483340,136.645517,-0.000706,0.000665,32.000000,-235.830685,138.890763,-0.645818,24.744287,0.669818,498865.461598,0.960931,29.779823,19.446643,2.509848,0.041895,0.037403,176.977466,32.000000,190.165445,177.105066,180.745925,160.386705,32.000000,154.806709,67.926744,60.563964,93.954985,80.069300,55.232384,55.851795,57.029923,24.197028,33.187918,59.552722,37.062448
55.277982,75.376928,139.314008,152.910529,108.364994,105.798423,29.659319,14.184704,138.071777,0.948843,75.570365,55.874414,151.287574,139.065769,149.498072,138.696520,79.440947,136.783632,-0.000704,0.000651,32.000000,-235.822508,138.920801,-0.644819,24.740667,0.685130,499446.961396,0.980262,30.594389,19.549908,2.551462,0.052934,0.033135,177.074684,32.000000,189.938174,177.630231,181.873298,159.492444,32.000000,155.545223,67.885541,60.542121,93.938710,80.069300,55.328516,55.851795,57.261298,24.197028,33.110897,59.546113,36.993336
55.028279,75.386845,139.074598,152.899914,108.375798,105.795872,29.685803,14.182706,138.049840,0.951976,75.675923,55.909939,151.265009,139.190521,149.441987,138.680017,79.401927,136.728581,-0.000704,0.000643,32.000000,-235.825325,139.071030,-0.643783,24.781528,0.683305,499292.405474,0.980597,30.390884,19.459866,2.540173,0.046943,0.040426,176.852198,32.000000,190.268588,177.905296,179.381613,159.200929,32.000000,155.944883,67.866628,60.549899,93.943511,80.069300,55.243624,55.851795,57.297819,24.197028,33.114971,59.551876,36.874260
54.864048,75.386845,139.188965,152.899914,108.379392,105.795872,29.838342,14.177569,138.107626,0.955119,75.630337,56.031665,151.224416,139.241825,149.462918,138.635439,79.459212,136.763274,-0.000702,0.000648,32.000000,-235.826529,138.948255,-0.643098,24.870958,0.676676,499038.761023,0.962262,29.869773,19.568796,2.520244,0.045853,0.040786,176.164059,32.000000,190.889140,178.038799,176.972634,159.354942,32.000000,155.784330,67.890769,60.558306,93.937305,80.069300,55.293890,55.851795,57.490909,24.197028,33.153569,59.551493,37.011311
54.859181,75.411088,139.241416,152.886785,108.381071,105.794540,29.642040,14.178996,138.162988,0.957993,75.550089,56.126169,151.208235,139.225308,149.491199,138.779472,79.480935,136.833425,-0.000701,0.000639,32.000000,-235.828216,139.058509,-0.641348,24.902272,0.678023,499255.318966,0.966194,30.118757,19.581302,2.527330,0.067506,0.050431,175.941400,32.000000,191.073494,177.361431,176.550471,159.932188,32.000000,155.225599,67.903399,60.562654,93.957059,80.069300,55.293539,55.851795,57.274303,24.197028,33.242057,59.555790,37.052690
55.306553,75.404752,139.247879,152.878405,108.396280,105.793238,29.632270,14.181279,138.139775,0.961043,75.348923,55.999639,151.222394,139.228407,149.511094,138.793490,79.441804,136.903127,-0.000702,0.000635,32.000000,-235.826589,139.063077,-0.639533,24.904790,0.678661,499229.931174,0.964412,30.276446,19.540728,2.536980,0.045779,0.027781,176.449818,32.000000,190.631861,176.970369,179.107169,160.191129,32.000000,154.993545,67.904775,60.569498,93.950046,80.069300,55.318832,55.851795,57.200177,24.197028,33.224488,59.555191,37.092235
54.969531,75.357093,139.209601,152.859131,108.417202,105.792031,29.677657,14.177426,138.208815,0.964268,75.318561,56.076193,151.261454,139.263378,149.524378,138.772198,79.445022,136.870217,-0.000701,0.000644,32.000000,-235.832900,139.050250,-0.639240,24.867706,0.678188,499217.076444,0.970941,30.305369,19.552784,2.538161,0.046981,0.032845,176.864797,32.000000,190.126737,177.080316,181.046876,160.147139,32.000000,154.804865,67.883947,60.560236,93.958054,80.069300,55.327258,55.851795,57.242594,24.197028,33.228863,59.540370,36.981230
55.064174,75.357093,139.365466,152.859131,108.421526,105.790665,29.823442,14.179852,138.215980,0.967370,75.408283,56.066599,151.274598,139.238725,149.498759,138.824007,79.486928,136.803919,-0.000699,0.000650,32.000000,-235.827852,139.086776,-0.638727,24.823306,0.671452,499037.252601,0.962616,29.870294,19.625467,2.517746,0.058203,0.033074,177.042142,32.000000,189.966528,177.755448,181.473319,159.332268,32.000000,155.643682,67.876725,60.539102,93.986764,80.069300,55.365946,55.851795,57.325689,24.197028,33.067327,59.550116,37.067510
55.063339,75.338360,139.356811,152.840695,108.352119,105.793227,29.711575,14.181279,138.239962,0.970549,75.516834,55.987457,151.306473,139.317311,149.424594,138.796912,79.464016,136.857093,-0.000697,0.000646,32.000000,-235.830031,139.050677,-0.638338,24.768913,0.677197,499143.276614,0.967484,30.145372,19.606409,2.532487,0.055279,0.070299,176.580952,32.000000,190.629882,177.916206,178.836226,159.354365,32.000000,156.149050,67.855925,60.562183,94.001758,80.069300,55.333883,55.851795,57.479343,24.197028,33.006041,59.542868,37.041171
55.120840,75.346349,139.324443,152.828963,108.321488,105.802660,29.597263,14.183705,138.127491,0.973886,75.546222,56.043812,151.240962,139.305708,149.449073,138.813029,79.528342,136.838461,-0.000698,0.000663,32.000000,-235.826785,139.027650,-0.638538,24.780006,0.677804,498999.241526,0.960927,30.054589,19.532586,2.530964,0.057354,0.038249,176.129056,32.000000,190.998079,178.059576,176.435515,159.478121,32.000000,155.387599,67.898922,60.608074,94.044451,80.069300,55.356327,55.851795,57.283147,24.197028,33.037452,59.557393,37.030239
54.898929,75.350206,139.284742,152.824493,108.353825,105.803940,29.619739,14.177569,138.254393,0.977019,75.508322,55.986345,151.167234,139.165808,149.475591,138.794669,79.479692,136.813878,-0.000697,0.000651,32.000000,-235.831446,138.967182,-0.638509,24.859314,0.679235,499032.486447,0.964538,30.036656,19.581097,2.530846,0.057272,0.030433,175.922493,32.000000,191.045758,177.118716,176.847787,160.011231,32.000000,155.048308,67.897975,60.593271,94.011124,80.069300,55.294397,55.851795,57.293762,24.197028,33.041195,59.555299,37.032000
55.443402,75.350206,139.302984,152.824493,108.390594,105.794420,29.744158,14.172574,138.138097,0.979974,75.417029,55.914264,151.185607,139.249391,149.535458,138.686672,79.465742,136.908950,-0.000697,0.000662,32.000000,-235.829721,138.969040,-0.638496,24.874237,0.677972,498926.452218,0.967261,29.989547,19.507802,2.527618,0.054314,0.037605,176.580658,32.000000,190.580775,176.834971,179.388306,160.415013,32.000000,154.793571,67.919777,60.585052,94.005070,80.069300,55.359535,55.851795,57.055154,24.197028,33.058365,59.531735,37.020335
55.415044,75.376652,139.256007,152.826449,108.407506,105.793117,29.680225,14.186702,138.110876,0.982910,75.480994,56.001651,151.276927,139.166785,149.527334,138.767784,79.416198,136.751675,-0.000698,0.000679,32.000000,-235.823952,139.035215,-0.638850,24.884202,0.678942,499157.543984,0.970836,30.206286,19.544617,2.537112,0.054040,0.027918,176.933181,32.000000,190.141640,177.175706,181.335814,160.022895,32.000000,154.703789,67.947912,60.586578,94.029381,80.069300,55.316174,55.851795,57.574832,24.197028,33.154120,59.551306,36.918721
54.837585,75.405578,139.313208,152.829801,108.452258,105.796911,29.530192,14.180708,138.153096,0.985855,75.512600,56.043577,151.243369,139.230609,149.447302,138.847028,79.457311,136.875948,-0.000698,0.000700,32.000000,-235.831585,139.090569,-0.639458,24.866893,0.670446,498844.074463,0.956273,29.685130,19.604331,2.512526,0.045763,0.030676,177.171230,32.000000,190.100635,177.691749,181.098348,159.441365,32.000000,155.557058,67.928598,60.584299,94.059730,80.069300,55.367412,55.851795,57.415717,24.197028,33.258680,59.536839,37.049388
54.854298,75.431474,139.321817,152.834549,108.497890,105.796914,29.502650,14.184276,138.160096,0.988732,75.556161,55.925478,151.267812,139.285562,149.435288,138.807080,79.459123,136.938282,-0.000699,0.000690,32.000000,-235.824903,139.075374,-0.638545,24.776125,0.670394,498988.112209,0.958924,29.738623,19.578155,2.512964,0.046926,0.029787,176.375462,32.000000,190.797398,177.779164,178.295709,159.348128,32.000000,155.787694,67.920035,60.597900,94.061512,80.069300,55.355259,55.851795,57.256880,24.197028,33.263064,59.552240,37.043445
55.289132,75.431474,139.362699,152.834549,108.541642,105.796885,29.672943,14.175856,138.180768,0.991813,75.549951,55.979760,151.131924,139.226899,149.445910,138.777799,79.518130,136.800249,-0.000699,0.000679,32.000000,-235.829553,139.016701,-0.638487,24.773109,0.679865,499280.669825,0.975048,30.320622,19.596879,2.540469,0.045409,0.033494,175.976471,32.000000,191.163969,177.747147,176.336688,159.352055,32.000000,155.305626,67.910438,60.583184,94.083233,80.069300,55.393457,55.851795,57.117712,24.197028,33.357596,59.536632,37.003460
55.738471,75.419903,139.400302,152.828683,108.557324,105.795998,29.791157,14.175714,138.241751,0.994480,75.478701,55.975719,151.192791,139.255793,149.509570,138.883919,79.492673,136.872422,-0.000697,0.000680,32.000000,-235.829531,139.165849,-0.638001,24.785750,0.682196,499305.085036,0.975696,30.330447,19.625065,2.539852,0.060146,0.031907,175.963485,32.000000,191.262874,177.011173,177.201023,160.188211,32.000000,155.009140,67.923491,60.599709,94.046087,80.069300,55.299961,55.851795,57.562533,24.197028,33.322022,59.534646,37.047407
54.569855,75.413843,139.293879,152.823655,108.545659,105.795097,29.763348,14.169863,138.163988,0.997288,75.376181,55.884101,151.200675,139.294313,149.509484,138.834878,79.484708,136.837841,-0.000697,0.000684,32.000000,-235.839152,139.108929,-0.638516,24.827685,0.675963,498944.916769,0.961728,29.913663,19.499616,2.520617,0.060853,0.035465,176.650720,32.000000,190.504362,176.879360,179.756385,160.235941,32.000000,154.650567,67.911750,60.576115,94.039060,80.069300,55.375543,55.851795,57.546023,24.197028,33.305505,59.547736,36.993482
54.932626,75.416873,139.362260,152.812482,108.554418,105.800026,29.632909,14.181565,138.173074,0.999659,75.437756,56.020392,151.219747,139.170946,149.544571,138.834846,79.476256,136.875335,-0.000696,0.000682,32.000000,-235.829417,139.061731,-0.638993,24.898679,0.669116,498731.866227,0.949397,29.474027,19.559820,2.500971,0.046702,0.082879,177.084329,32.000000,190.133225,177.321492,181.600065,159.755341,32.000000,154.964358,67.911026,60.561536,94.063029,80.069300,55.350411,55.851795,56.935343,24.197028,33.309978,59.543910,37.065162
55.032977,75.416873,139.361338,152.812482,108.562368,105.807643,29.622576,14.177569,138.129854,1.002203,75.526787,55.927868,151.266221,139.281791,149.503674,138.780327,79.483018,136.795106,-0.000696,0.000673,32.000000,-235.830299,139.061161,-0.638521,24.851787,0.684879,499374.897853,0.972619,30.586821,19.551138,2.552579,0.044098,0.032525,177.104491,32.000000,190.241993,177.774841,180.583780,159.384012,32.000000,155.841840,67.917874,60.597819,94.075330,80.069300,55.404395,55.851795,57.240594,24.197028,33.325000,59.537458,37.062521
54.852727,75.419628,139.290959,152.809130,108.538045,105.808884,29.752983,14.179852,138.144558,1.004396,75.538695,55.972710,151.217823,139.267762,149.417134,138.862633,79.451874,136.905944,-0.000695,0.000654,32.000000,-235.827852,139.123977,-0.637122,24.880505,0.677866,499220.605245,0.969881,30.240585,19.577639,2.536967,0.050567,0.038798,176.200771,32.000000,190.892046,177.785841,177.788430,159.255148,32.000000,155.769577,67.889781,60.599273,94.071330,80.069300,55.376301,55.851795,57.026529,24.197028,33.339086,59.548503,37.054377
55.529688,75.423760,139.232585,152.816113,108.569856,105.805017,29.824445,14.182706,138.244658,1.006976,75.453892,56.001716,151.164254,139.281056,149.462336,138.848537,79.503093,136.919572,-0.000694,0.000683,32.000000,-235.829587,139.167457,-0.636331,24.893932,0.677688,499186.955492,0.968348,30.144281,19.532251,2.532324,0.056799,0.057162,175.903613,32.000000,191.177383,177.615738,176.062862,159.683216,32.000000,155.234453,67.886805,60.620609,94.064811,80.069300,55.365716,55.851795,56.911889,24.197028,33.357977,59.552830,37.057312
55.007800,75.398416,139.441344,152.816113,108.601209,105.799474,29.700230,14.179995,138.230832,1.009055,75.353868,55.962781,151.195210,139.368390,149.492218,138.845988,79.469734,136.942816,-0.000694,0.000669,32.000000,-235.828365,139.151040,-0.635606,24.832354,0.679253,499359.795032,0.967598,30.320114,19.616753,2.539363,0.046999,0.046316,176.035388,32.000000,191.246698,176.917423,177.832765,160.214059,32.000000,154.800283,67.872066,60.618329,94.039263,80.069300,55.398465,55.851795,57.323978,24.197028,33.362557,59.542425,37.025397
54.824248,75.398416,139.352819,152.816113,108.628530,105.795717,29.524565,14.184419,138.224306,1.011324,75.325179,55.954697,151.231438,139.289620,149.490112,138.840471,79.488989,136.909531,-0.000694,0.000643,32.000000,-235.824924,139.125280,-0.634398,24.801013,0.668470,498873.107825,0.952346,29.676453,19.572092,2.507354,0.046260,0.063752,176.689385,32.000000,190.463062,176.903050,180.053142,160.235565,32.000000,154.623332,67.883907,60.578660,94.039236,80.069300,55.415663,55.851795,57.331007,24.197028,33.278907,59.550401,36.999352
54.820359,75.390702,139.171401,152.812203,108.632978,105.799500,29.682348,14.182135,138.189335,1.013697,75.390710,55.952414,151.201517,139.312458,149.522118,138.872902,79.443060,136.904146,-0.000695,0.000646,32.000000,-235.828355,139.099828,-0.633169,24.779482,0.678932,499165.711838,0.966181,30.149973,19.616635,2.534938,0.052621,0.025988,176.940387,32.000000,190.183401,177.318622,181.922186,159.628219,32.000000,155.003020,67.880643,60.606840,94.026747,80.069300,55.369356,55.851795,57.294193,24.197028,33.256388,59.551502,37.047774
55.023115,75.396212,139.412383,152.810527,108.668122,105.803327,29.828362,14.181279,138.222147,1.016022,75.468129,55.892268,151.214596,139.266252,149.413900,138.823804,79.471001,136.948181,-0.000694,0.000651,32.000000,-235.827244,139.091793,-0.632314,24.796844,0.682056,499208.962523,0.975465,30.326286,19.581363,2.541810,0.051698,0.039946,176.996315,32.000000,190.370848,177.726946,180.265218,159.218534,32.000000,155.780445,67.850053,60.591928,94.038491,80.069300,55.444037,55.851795,57.198131,24.197028,33.279752,59.545602,37.046160
