OSU 80 Ton Compressor Load Stand
55.329128,75.407231,139.271375,152.810247,108.695212,105.808384,29.798843,14.178711,138.176758,1.017888,75.525695,55.908217,151.191885,139.279833,149.406352,138.843726,79.538128,136.853708,-0.000693,0.000645,32.000000,-235.827682,139.062956,-0.631437,24.795611,0.681763,499311.558816,0.970371,30.322313,19.624703,2.538681,0.046064,0.038593,176.210492,32.000000,191.044393,177.950785,177.240932,159.237835,32.000000,155.714797,67.828069,60.604162,94.035110,80.069300,55.379021,55.851795,57.528229,24.197028,33.284034,59.548739,37.054964
54.703142,75.407231,139.248659,152.810247,108.707577,105.805800,29.538622,14.185132,138.246920,1.019950,75.442741,55.892710,151.112147,139.346775,149.451193,138.881114,79.536635,136.918570,-0.000693,0.000630,32.000000,-235.824539,139.134478,-0.631583,24.824145,0.679544,499169.375606,0.961766,30.133077,19.617951,2.533706,0.041537,0.032524,175.897596,32.000000,191.215666,177.322668,176.114284,159.607115,32.000000,154.934551,67.838010,60.611672,94.024764,80.069300,55.391677,55.851795,57.396161,24.197028,33.326677,59.550657,36.966923
55.293251,75.424036,139.362032,152.811644,108.681155,105.803244,29.605182,14.178140,138.268856,1.021705,75.356199,56.043444,151.147024,139.318902,149.471312,138.853586,79.504481,136.885459,-0.000693,0.000680,32.000000,-235.831203,139.133033,-0.630549,24.914572,0.674303,498903.813102,0.956949,29.851210,19.505356,2.517144,0.047510,0.048463,176.193448,32.000000,191.203997,176.795300,178.195534,160.370570,32.000000,154.885031,67.868335,60.643519,94.031472,80.069300,55.444263,55.851795,56.965827,24.197028,33.389519,59.547687,37.055624
54.784663,75.423209,139.523363,152.812482,108.691217,105.808341,29.908383,14.185418,138.291007,1.023433,75.279886,56.010600,151.173223,139.345103,149.489580,138.981305,79.444427,136.975827,-0.000693,0.000681,32.000000,-235.827859,139.143411,-0.629720,24.932826,0.682779,499238.976148,0.977483,30.451679,19.538068,2.545533,0.055600,0.035668,176.832054,32.000000,190.502556,176.978579,180.534664,160.152449,32.000000,154.587796,67.870429,60.603250,94.020827,80.069300,55.491784,55.851795,57.323486,24.197028,33.391231,59.545631,37.031487
54.869421,75.387672,139.346031,152.807175,108.709020,105.812167,29.556564,14.181565,138.352365,1.026283,75.232668,55.933650,151.168191,139.375180,149.475029,138.855707,79.454146,136.897862,-0.000692,0.000689,32.000000,-235.827451,139.000709,-0.628993,24.897237,0.672091,498991.419045,0.963890,29.902288,19.554287,2.520417,0.057037,0.040546,177.008498,32.000000,190.157817,177.460332,181.703341,159.519066,32.000000,155.108898,67.839953,60.556143,94.018281,80.069300,55.400771,55.851795,56.852926,24.197028,33.395805,59.540025,37.051002
54.992814,75.387672,139.502241,152.807175,108.723293,105.805809,29.529692,14.176713,138.331333,1.031857,75.311894,55.935621,151.227687,139.375385,149.411426,138.955487,79.455985,136.998953,-0.000691,0.000700,32.000000,-235.829352,139.052310,-0.628148,24.887297,0.680080,499415.630559,0.963886,30.389163,19.657826,2.546760,0.046170,0.029085,176.933541,32.000000,190.565473,177.764488,179.465162,159.205544,32.000000,155.833530,67.846515,60.581226,94.053179,80.069300,55.495395,55.851795,57.169662,24.197028,33.276665,59.555289,36.984678
55.206094,75.385192,139.349511,152.798515,108.720358,105.801979,29.637590,14.178282,138.309695,1.045020,75.338636,55.940114,151.145014,139.357543,149.452563,138.945649,79.472113,137.029907,-0.000691,0.000701,32.000000,-235.831716,139.068075,-0.628228,24.807858,0.678796,499317.251667,0.973654,30.272109,19.610591,2.539594,0.050995,0.037648,176.204598,32.000000,191.133170,177.911231,177.028896,159.184755,32.000000,155.529264,67.823699,60.616120,94.077920,80.069300,55.445092,55.851795,57.208103,24.197028,33.272232,59.552545,36.921729
55.009852,75.383264,139.506025,152.790973,108.732427,105.798887,29.692561,14.181850,138.274854,1.060160,75.313441,55.887479,151.092580,139.480193,149.462012,138.892500,79.512510,136.964260,-0.000691,0.000677,32.000000,-235.826182,139.048963,-0.628745,24.804842,0.678006,499217.232719,0.972083,30.153606,19.657392,2.536736,0.062231,0.043039,175.998810,32.000000,191.228054,177.253814,176.195744,159.772312,32.000000,155.050984,67.836115,60.572834,94.078108,80.069300,55.502341,55.851795,57.147795,24.197028,33.269696,59.535541,37.057165
54.753814,75.411914,139.355639,152.788739,108.705114,105.804005,29.812962,14.178140,138.325732,1.075119,75.207661,55.963200,151.111248,139.306505,149.500877,138.916170,79.495145,136.977690,-0.000691,0.000675,32.000000,-235.832515,139.009685,-0.629298,24.786773,0.676140,499046.668929,0.964397,29.946779,19.656151,2.524169,0.048789,0.057174,176.338725,32.000000,191.082510,176.678462,178.738997,160.450830,32.000000,154.559143,67.837025,60.597670,94.064660,80.069300,55.379938,55.851795,57.100542,24.197028,33.273839,59.557452,36.929579
55.023412,75.411914,139.462884,152.788739,108.705935,105.806604,29.636377,14.179281,138.252673,1.090258,75.262836,55.946636,151.165442,139.347612,149.463526,138.954959,79.418727,136.956141,-0.000692,0.000678,32.000000,-235.828423,139.052105,-0.629774,24.806285,0.679973,499054.376889,0.966348,30.132852,19.584177,2.536019,0.053111,0.032889,176.958041,32.000000,190.439112,176.967629,180.735470,160.264331,32.000000,154.520994,67.842347,60.556040,94.072626,80.069300,55.500267,55.851795,57.119622,24.197028,33.377719,59.543841,36.963548
55.044480,75.460400,139.208363,152.793767,108.686533,105.801471,29.609151,14.179139,138.208729,1.105115,75.362561,55.922778,151.216072,139.322674,149.481559,138.885714,79.491574,136.958610,-0.000691,0.000677,32.000000,-235.828237,138.966794,-0.631206,24.882419,0.683612,499294.005011,0.967501,30.407561,19.608004,2.545131,0.036565,0.025284,177.107028,32.000000,190.325701,177.484839,181.510331,159.385891,32.000000,155.503259,67.857911,60.573838,94.126516,80.069300,55.430368,55.851795,57.269608,24.197028,33.550786,59.550283,36.947995
54.776600,75.489877,139.339871,152.787901,108.704883,105.793343,29.686422,14.176142,138.177621,1.120153,75.415983,55.969974,151.172723,139.210056,149.376497,138.802206,79.489310,136.852282,-0.000693,0.000655,32.000000,-235.835660,139.074745,-0.632487,24.905603,0.679595,499312.776211,0.968060,30.148496,19.674053,2.534610,0.037715,0.036128,176.653022,32.000000,190.746297,177.809545,178.837919,159.178367,32.000000,155.601460,67.831609,60.560734,94.109360,80.069300,55.464496,55.851795,57.266648,24.197028,33.658166,59.553804,37.058486
54.491274,75.514120,139.362170,152.780079,108.693588,105.790824,29.848809,14.179139,138.315781,1.134837,75.437357,55.875996,151.156588,139.339640,149.409012,138.783037,79.447957,136.936246,-0.000691,0.000647,32.000000,-235.828729,138.979194,-0.633757,24.898994,0.675912,499196.557908,0.968616,30.176778,19.602395,2.529016,0.042990,0.032197,176.100928,32.000000,191.208250,177.983913,176.749263,159.139022,32.000000,155.509821,67.868834,60.586116,94.138899,80.069300,55.416299,55.851795,56.903565,24.197028,33.663461,59.535373,37.014319
55.618053,75.514120,139.228208,152.780079,108.667227,105.790776,29.711499,14.181279,138.269544,1.149490,75.370877,55.898928,151.087212,139.239826,149.431911,138.956468,79.532316,136.967934,-0.000691,0.000637,32.000000,-235.827900,138.988187,-0.634405,24.902430,0.679990,499349.099057,0.971277,30.463590,19.553488,2.543785,0.044377,0.039428,176.084488,32.000000,191.367597,177.134321,176.603878,159.907066,32.000000,155.047237,67.878072,60.580327,94.136729,80.069300,55.430100,55.851795,56.737089,24.197028,33.753151,59.532266,37.062228
55.333022,75.536159,139.235115,152.768068,108.642104,105.792110,29.562110,14.176998,138.224730,1.163723,75.292433,55.906018,151.158400,139.200799,149.491079,138.807625,79.527563,136.857546,-0.000692,0.000649,32.000000,-235.828903,138.912769,-0.634085,24.882865,0.684622,499612.432534,0.971576,30.762988,19.635251,2.557514,0.046253,0.027137,176.468717,32.000000,190.830153,176.750738,179.252942,160.242541,32.000000,154.618621,67.864581,60.584762,94.131247,80.069300,55.473975,55.851795,57.331019,24.197028,33.835352,59.552614,37.026864
54.894868,75.567290,139.374120,152.760526,108.687146,105.793392,29.652215,14.178425,138.284831,1.178395,75.327061,55.908582,151.157137,139.189176,149.498561,138.847678,79.466669,136.925249,-0.000692,0.000632,32.000000,-235.832885,138.885317,-0.633975,24.855590,0.666987,498824.106387,0.954390,29.682702,19.566138,2.503292,0.054512,0.038449,176.979822,32.000000,190.338086,177.115154,181.236792,159.938376,32.000000,154.655893,67.870684,60.551472,94.164160,80.069300,55.488220,55.851795,57.161657,24.197028,33.949295,59.556420,37.004561
54.680256,75.587125,139.319883,152.755219,108.688719,105.785798,29.746078,14.181850,138.283353,1.192590,75.380287,55.939784,151.229320,139.187544,149.451098,138.882884,79.451078,136.898964,-0.000693,0.000618,32.000000,-235.829296,139.011274,-0.633781,24.790576,0.671815,499025.182949,0.964707,29.976419,19.517769,2.516311,0.052177,0.040306,177.026457,32.000000,190.306473,177.580429,181.298175,159.403736,32.000000,155.575972,67.843730,60.558273,94.180702,80.069300,55.431494,55.851795,57.196180,24.197028,33.955426,59.549349,37.073966
55.080641,75.587125,139.329681,152.755219,108.645438,105.778166,29.818337,14.177141,138.303813,1.206881,75.404203,55.792292,151.138383,139.278590,149.363761,138.819828,79.444684,136.891316,-0.000693,0.000600,32.000000,-235.834169,139.064323,-0.634124,24.808619,0.679911,499438.314515,0.970292,30.427272,19.611248,2.538928,0.053092,0.036484,176.566466,32.000000,190.884800,177.923104,178.126101,159.008927,32.000000,155.714096,67.826000,60.547103,94.175624,80.069300,55.481547,55.851795,57.040824,24.197028,34.030609,59.552978,37.054230
55.151706,75.601175,139.340656,152.760526,108.625667,105.775890,29.551470,14.182706,138.204779,1.221075,75.414678,55.852761,151.064746,139.264254,149.442487,138.825883,79.540514,136.856888,-0.000693,0.000599,32.000000,-235.827128,139.019962,-0.633930,24.785094,0.684629,499579.043343,0.971373,30.653625,19.614190,2.547901,0.048775,0.040739,176.108190,32.000000,191.287493,177.773851,176.200095,159.401451,32.000000,155.256181,67.837640,60.571854,94.190386,80.069300,55.403521,55.851795,57.369747,24.197028,34.085816,59.549014,37.053717
54.906503,75.601175,139.297465,152.751587,108.602539,105.773583,29.634068,14.177997,138.260378,1.235451,75.306236,55.806143,151.106652,139.312887,149.447209,138.856540,79.510624,136.860340,-0.000693,0.000593,32.000000,-235.829215,138.952436,-0.634407,24.814126,0.678110,499336.492594,0.961227,30.268839,19.616903,2.529558,0.048242,0.029536,176.068235,32.000000,191.382772,176.955027,176.808445,160.063424,32.000000,154.821310,67.854452,60.573705,94.201739,80.069300,55.475725,55.851795,57.143279,24.197028,34.092314,59.549329,36.984458
54.503492,75.602277,139.216271,152.743487,108.580050,105.764630,29.679942,14.179424,138.159003,1.249820,75.212810,55.814880,151.155631,139.339599,149.449130,138.798643,79.549123,136.905843,-0.000692,0.000596,32.000000,-235.832214,138.877668,-0.633330,24.914625,0.677754,499112.021792,0.968550,30.214815,19.504501,2.526498,0.049986,0.034529,176.629992,32.000000,190.861544,176.729976,179.685676,160.371151,32.000000,154.469160,67.828265,60.545611,94.197642,80.069300,55.454946,55.851795,57.112548,24.197028,34.098811,59.544136,36.971545
55.546394,75.602277,139.418526,152.743487,108.584354,105.763227,29.687710,14.182135,138.343293,1.264173,75.228908,55.956150,151.180358,139.263683,149.481898,138.816511,79.456943,136.829709,-0.000691,0.000589,32.000000,-235.827371,138.870590,-0.633405,24.917562,0.680397,499295.898885,0.970562,30.449978,19.536053,2.536994,0.045382,0.032074,177.015093,32.000000,190.383892,177.183363,181.457701,160.034819,32.000000,154.508858,67.815017,60.538542,94.212695,80.069300,55.522386,55.851795,56.740793,24.197028,34.109145,59.559056,37.046747
55.468894,75.606410,139.312888,152.728123,108.588580,105.760777,29.518885,14.179281,138.289610,1.278510,75.283144,55.864930,151.123442,139.182365,149.410406,138.757918,79.514975,136.973445,-0.000690,0.000604,32.000000,-235.825472,139.017516,-0.633185,24.908540,0.683231,499399.268828,0.976841,30.839341,19.519455,2.554263,0.043335,0.039152,177.057821,32.000000,190.423619,177.525861,180.802449,159.369659,32.000000,155.514554,67.832919,60.549886,94.220543,80.069300,55.435450,55.851795,57.390010,24.197028,34.130026,59.535826,37.097297
54.885870,75.603655,139.333859,152.718068,108.576637,105.755691,29.642785,14.189556,138.344830,1.292844,75.325452,55.937743,151.143158,139.268820,149.333551,138.857342,79.509776,136.995310,-0.000690,0.000629,32.000000,-235.818476,138.932832,-0.633728,24.874814,0.668629,499006.425099,0.956475,29.839060,19.574987,2.509947,0.046467,0.045246,176.323415,32.000000,191.040939,177.821924,177.836347,159.212058,32.000000,155.575563,67.839138,60.534337,94.201712,80.069300,55.497721,55.851795,57.137157,24.197028,34.127009,59.553056,37.008082
54.882104,75.604481,139.199548,152.704380,108.556393,105.750622,29.695214,14.175856,138.334726,1.307162,75.360015,55.956044,151.069168,139.248106,149.404700,138.801757,79.496818,136.776090,-0.000691,0.000619,32.000000,-235.833487,138.965796,-0.632857,24.869149,0.669454,498927.323065,0.963410,29.917030,19.586131,2.511550,0.048802,0.030896,175.990567,32.000000,191.400630,177.591427,176.035551,159.428482,32.000000,155.095428,67.871607,60.547788,94.226490,80.069300,55.479328,55.851795,57.014984,24.197028,34.133533,59.549358,37.037356
54.920029,75.604481,139.351327,152.704380,108.553506,105.744846,29.895200,14.179852,138.306034,1.321499,75.154518,55.922354,151.100729,139.258463,149.411606,138.830200,79.512881,137.084040,-0.000691,0.000619,32.000000,-235.827524,138.968976,-0.631645,24.850633,0.679133,499230.009056,0.970519,30.472282,19.601847,2.538611,0.047289,0.032056,176.002850,32.000000,191.576153,176.870112,177.449257,160.111051,32.000000,154.774258,67.841304,60.520155,94.170471,80.069300,55.512556,55.851795,57.100614,24.197028,34.142935,59.550224,37.067216
55.157473,75.617705,139.290222,152.699632,108.526158,105.734641,29.555982,14.179852,138.303910,1.335595,75.113691,55.853805,151.114267,139.304139,149.446853,138.875182,79.492906,136.839015,-0.000692,0.000632,32.000000,-235.826376,139.083187,-0.631498,24.829128,0.678598,499232.220422,0.968834,30.476728,19.509295,2.536338,0.058418,0.044577,176.638496,32.000000,190.724629,176.869270,179.813507,160.173774,32.000000,154.272515,67.880686,60.532607,94.202067,80.069300,55.460817,55.851795,57.219948,24.197028,34.195455,59.556794,36.924370
54.811403,75.596492,139.351186,152.685386,108.537314,105.723903,29.595586,14.183277,138.290010,1.349724,75.179839,55.952581,151.180140,139.294187,149.473692,138.884637,79.472606,136.864478,-0.000693,0.000666,32.000000,-235.826558,139.044517,-0.630916,24.785593,0.679295,499155.883158,0.961571,30.440291,19.641413,2.537350,0.038540,0.031464,177.035144,32.000000,190.443597,177.267860,181.597873,159.723747,32.000000,155.030173,67.887162,60.516059,94.210345,80.069300,55.518113,55.851795,57.161210,24.197028,34.128437,59.543438,37.057312
55.366127,75.611644,139.287583,152.678961,108.511050,105.721409,29.658967,14.182992,138.298224,1.363671,75.272470,56.051870,151.124894,139.248390,149.359751,138.820953,79.433304,136.924265,-0.000693,0.000644,32.000000,-235.823237,138.994957,-0.630786,24.791677,0.675970,499032.716835,0.967954,30.225822,19.543506,2.525319,0.043835,0.034029,177.021156,32.000000,190.634389,177.730676,180.198093,159.300273,32.000000,155.737402,67.859471,60.512463,94.201553,80.069300,55.463396,55.851795,57.123823,24.197028,34.134884,59.544962,37.041244
54.683493,75.611644,139.474068,152.678961,108.488358,105.716350,29.824992,14.180138,138.363850,1.377676,75.241753,56.089788,151.073564,139.298878,149.350148,138.864711,79.482531,136.940837,-0.000693,0.000638,32.000000,-235.829205,139.053777,-0.630497,24.848876,0.682571,499184.219301,0.973205,30.536718,19.576062,2.542376,0.103159,0.036061,176.167703,32.000000,191.173328,177.972594,177.481048,159.087953,32.000000,155.454032,67.850217,60.522013,94.220106,80.069300,55.567183,55.851795,57.225199,24.197028,34.194079,59.560432,36.941318
54.709405,75.627347,139.294119,152.681196,108.456386,105.718830,29.698915,14.183134,138.361290,1.391703,75.118211,56.103018,151.014215,139.329933,149.391091,138.897370,79.533946,136.964728,-0.000693,0.000638,32.000000,-235.825717,139.023163,-0.630678,24.872060,0.673757,498970.206696,0.960469,30.020296,19.644139,2.515755,0.048100,0.028640,175.921473,32.000000,191.549896,177.269474,175.979157,159.650114,32.000000,155.088160,67.857971,60.526058,94.213379,80.069300,55.492695,55.851795,56.531926,24.197028,34.255300,59.545061,37.054597
55.618255,75.607512,139.432422,152.668906,108.465133,105.721382,29.597365,14.177712,138.433173,1.405495,74.999879,56.091260,150.987422,139.381767,149.416351,138.949804,79.533162,136.908048,-0.000692,0.000647,32.000000,-235.828517,139.098341,-0.630724,24.875364,0.683388,499220.583582,0.968164,30.675024,19.602886,2.550570,0.043469,0.029450,176.194526,32.000000,191.462484,176.781897,177.935528,160.224923,32.000000,154.658402,67.864798,60.511962,94.194855,80.069300,55.561634,55.851795,56.616379,24.197028,34.193171,59.545808,37.079762
55.025279,75.567290,139.385982,152.648794,108.450333,105.717513,29.645415,14.178853,138.475174,1.419587,74.925002,55.999650,151.109679,139.403137,149.426280,138.921284,79.450784,137.064268,-0.000693,0.000680,32.000000,-235.826720,139.016598,-0.630801,24.906836,0.681448,499135.915997,0.971831,30.665761,19.562966,2.546073,0.052500,0.066542,176.741911,32.000000,190.693268,176.834170,180.372661,160.233277,32.000000,154.332368,67.854857,60.504452,94.199376,80.069300,55.569913,55.851795,57.123349,24.197028,34.199737,59.552653,36.928626
54.844888,75.567290,139.394207,152.648794,108.421983,105.713681,29.746179,14.181422,138.464177,1.433447,74.922975,55.980777,151.096611,139.466388,149.425355,138.953026,79.502499,136.984400,-0.000692,0.000684,32.000000,-235.825790,139.118367,-0.630593,24.923174,0.668512,498624.009941,0.957667,29.775901,19.536478,2.506954,0.052101,0.039073,177.039535,32.000000,190.491692,177.261788,181.826177,159.707410,32.000000,155.056108,67.821813,60.494618,94.221991,80.069300,55.557014,55.851795,57.081881,24.197028,34.066281,59.559547,37.040437
54.469395,75.553791,139.351943,152.628403,108.378964,105.719907,29.751438,14.183420,138.456369,1.447339,75.037449,56.082836,151.095014,139.406724,149.398651,139.017770,79.494075,136.984439,-0.000693,0.000713,32.000000,-235.825759,139.112534,-0.630124,24.899991,0.676128,499043.061723,0.967297,30.302080,19.694004,2.533126,0.076459,0.048236,176.873888,32.000000,190.816809,177.651977,179.902567,159.254799,32.000000,155.602964,67.816319,60.512577,94.255665,80.069300,55.547568,55.851795,56.821334,24.197028,34.025468,59.548375,37.012925
54.807585,75.543322,139.565477,152.613599,108.409021,105.723732,29.623982,14.172574,138.475105,1.461207,75.033608,55.929371,151.021537,139.332423,149.332624,138.881105,79.486946,137.034646,-0.000692,0.000713,32.000000,-235.838080,139.045561,-0.629904,24.918401,0.678411,499018.337473,0.967464,30.475312,19.603877,2.541608,0.049475,0.030561,176.167244,32.000000,191.294802,177.880735,177.127537,159.118680,32.000000,155.326497,67.799434,60.527439,94.223640,80.069300,55.624618,55.851795,57.098463,24.197028,33.995085,59.556626,37.067510
55.311021,75.540016,139.432975,152.609130,108.444660,105.719939,29.598857,14.173716,138.508771,1.475019,75.086204,55.856603,150.986550,139.318720,149.378583,139.004807,79.533474,136.958085,-0.000693,0.000710,32.000000,-235.837266,139.060245,-0.630161,24.906442,0.684489,499252.024326,0.974629,30.823804,19.612319,2.558353,0.054920,0.037933,175.872140,32.000000,191.626648,177.097109,176.014801,159.853800,32.000000,154.775884,67.828899,60.529044,94.266573,80.069300,55.549927,55.851795,57.024843,24.197028,34.000957,59.545169,37.044913
54.561519,75.540016,139.468430,152.609130,108.450262,105.708525,29.813992,14.184704,138.454875,1.488415,75.035671,55.873927,150.984011,139.370490,149.402283,138.831629,79.569419,136.974460,-0.000694,0.000726,32.000000,-235.826114,139.025875,-0.630240,24.894850,0.680020,499085.158981,0.972213,30.487220,19.643597,2.546463,0.043616,0.033932,176.137624,32.000000,191.392423,176.635342,178.500096,160.243408,32.000000,154.369801,67.834020,60.539666,94.250282,80.069300,55.596338,55.851795,57.247658,24.197028,33.995321,59.535541,37.038823
54.840840,75.560678,139.437436,152.615275,108.428910,105.705957,29.733676,14.182849,138.412324,1.499060,75.021872,55.924539,151.006026,139.441063,149.395817,138.887957,79.492421,136.960688,-0.000695,0.000720,32.000000,-235.824363,139.005094,-0.630079,24.874840,0.672106,498691.421691,0.963282,30.001291,19.560243,2.520890,0.041972,0.031698,176.806876,32.000000,190.702335,176.877410,180.661063,160.227188,32.000000,154.374675,67.865636,60.510289,94.252022,80.069300,55.523890,55.851795,56.978763,24.197028,34.073012,59.558200,36.964576
55.009263,75.592635,139.477012,152.624213,108.402745,105.703438,29.624454,14.177426,138.489273,1.504011,75.065500,55.953228,151.027916,139.417207,149.363741,138.921975,79.514788,136.902702,-0.000695,0.000687,32.000000,-235.826672,139.051229,-0.629697,24.839408,0.683752,498975.857137,0.970646,30.721041,19.532174,2.556168,0.049125,0.035312,177.038037,32.000000,190.494586,177.362400,181.573738,159.573760,32.000000,155.079141,67.878395,60.524000,94.256265,80.069300,55.611082,55.851795,56.958620,24.197028,34.190091,59.547952,37.050269
55.121706,75.603379,139.436314,152.631196,108.425812,105.694498,29.563305,14.181850,138.523279,1.504137,75.144976,55.865225,151.078214,139.370735,149.316390,138.949705,79.528347,136.958383,-0.000695,0.000701,32.000000,-235.825362,139.080779,-0.628532,24.788399,0.679955,498994.808393,0.967862,30.472592,19.602548,2.542584,0.044768,0.038904,176.602355,32.000000,190.923803,177.594588,179.063950,159.200897,32.000000,155.322465,67.831185,60.513306,94.261934,80.069300,55.584117,55.851795,57.016139,24.197028,34.196497,59.553125,36.956432
54.614197,75.603379,139.377396,152.631196,108.473680,105.683051,29.762801,14.178996,138.433313,1.504052,75.141827,55.901518,151.018826,139.381583,149.321919,138.956467,79.530936,136.961732,-0.000695,0.000703,32.000000,-235.833953,139.115126,-0.626758,24.782708,0.678641,498889.031272,0.968224,30.342788,19.552278,2.535519,0.049699,0.032870,176.007300,32.000000,191.407459,177.941932,176.880481,159.255178,32.000000,155.401146,67.848048,60.504297,94.292720,80.069300,55.587552,55.851795,57.191082,24.197028,34.240305,59.543320,37.074773
54.449221,75.592635,139.438824,152.632314,108.483981,105.676634,29.756180,14.175999,138.475752,1.503790,75.108738,55.925811,150.957111,139.338784,149.372286,138.966019,79.511739,136.894256,-0.000697,0.000689,32.000000,-235.833344,139.028591,-0.625811,24.797211,0.678099,498773.422816,0.968000,30.245748,19.565514,2.529608,0.053261,0.059662,175.850658,32.000000,191.671714,176.929979,176.337216,159.972871,32.000000,154.729906,67.893563,60.547696,94.300469,80.069300,55.560446,55.851795,56.654759,24.197028,34.209462,59.536160,37.073893
54.737051,75.613297,139.414445,152.640414,108.507315,105.675398,29.600405,14.182849,138.453837,1.503704,75.004013,55.939645,151.002262,139.406317,149.359334,138.850798,79.499559,136.963627,-0.000698,0.000656,32.000000,-235.827314,138.992041,-0.624813,24.783075,0.685516,498992.193540,0.971210,30.733572,19.564536,2.552036,0.053719,0.040259,176.242341,32.000000,191.198924,176.616154,178.868580,160.258521,32.000000,154.237052,67.853191,60.527531,94.260251,80.069300,55.607148,55.851795,57.112186,24.197028,34.287647,59.548444,36.971766
54.584452,75.624317,139.402826,152.643766,108.495152,105.675653,29.573142,14.178853,138.430228,1.503523,75.064902,55.913233,151.023394,139.391065,149.354264,138.875976,79.479316,136.965181,-0.000696,0.000664,32.000000,-235.829670,138.976135,-0.623095,24.864402,0.687883,499075.831809,0.974567,30.882151,19.551262,2.560897,0.052820,0.031385,176.839843,32.000000,190.511021,176.856491,181.024118,160.004653,32.000000,154.252640,67.889661,60.520678,94.296825,80.069300,55.574210,55.851795,57.293973,24.197028,34.294276,59.543192,37.076314
55.530867,75.624317,139.378744,152.643766,108.491332,105.665778,29.789236,14.179852,138.431554,1.503532,75.090605,55.767876,151.066276,139.357318,149.348170,138.874856,79.475934,136.977607,-0.000697,0.000675,32.000000,-235.828016,139.059692,-0.622396,24.926085,0.683814,498965.750087,0.974090,30.625084,19.596823,2.546985,0.048867,0.027295,177.069975,32.000000,190.540467,177.388498,181.441998,159.418491,32.000000,155.478539,67.903796,60.523188,94.299954,80.069300,55.603416,55.851795,56.624599,24.197028,34.339267,59.543340,36.989520
54.768424,75.654070,139.240597,152.643487,108.491951,105.648473,29.726199,14.182849,138.455308,1.503468,75.218585,55.793452,151.104231,139.386252,149.310893,138.959179,79.618902,137.050307,-0.000698,0.000678,32.000000,-235.821741,138.919762,-0.621101,24.912972,0.683835,499107.144133,0.978006,30.783209,19.617813,2.553893,0.051983,0.048248,176.436002,32.000000,191.033450,177.734455,178.736298,159.141452,32.000000,155.510370,67.895893,60.558019,94.324362,80.069300,55.560115,55.851795,57.260980,24.197028,34.449486,59.546398,37.070665
54.924898,75.664539,139.481021,152.644325,108.500332,105.635790,29.636540,14.178853,138.429248,1.503818,75.235417,55.890654,150.990199,139.327120,149.297795,138.864893,79.563155,136.891559,-0.000697,0.000686,32.000000,-235.826392,139.016924,-0.620055,24.947407,0.667841,498549.709937,0.952683,29.875888,19.627173,2.509933,0.053147,0.051750,175.938220,32.000000,191.359030,177.859238,176.373013,159.146498,32.000000,155.234211,67.928159,60.566650,94.321580,80.069300,55.644505,55.851795,56.997674,24.197028,34.492924,59.542779,37.085558
54.641212,75.671427,139.387135,152.651308,108.492859,105.621799,29.682875,14.181850,138.434369,1.503863,75.067190,55.844595,150.984525,139.367146,149.366664,138.785260,79.557093,136.869744,-0.000698,0.000697,32.000000,-235.828804,139.016495,-0.619201,24.905078,0.678759,498638.073396,0.969213,30.635653,19.519172,2.542352,0.042557,0.040451,175.959420,32.000000,191.628754,176.899750,176.616916,160.083236,32.000000,154.854840,67.908630,60.553663,94.297465,80.069300,55.588797,55.851795,56.693001,24.197028,34.500107,59.555899,37.014392
54.964721,75.671427,139.328296,152.651308,108.467969,105.617936,29.907843,14.179567,138.426039,1.503866,74.993605,55.950820,150.978804,139.318861,149.358269,138.916293,79.528929,137.007031,-0.000698,0.000737,32.000000,-235.828137,139.070338,-0.618172,24.905131,0.676686,498616.900664,0.969017,30.495673,19.498548,2.539486,0.035950,0.035498,176.388110,32.000000,191.006967,176.645214,179.455673,160.334310,32.000000,154.287187,67.899449,60.543562,94.285502,80.069300,55.602444,55.851795,56.957317,24.197028,34.531266,59.548906,37.084311
54.715805,75.663713,139.247611,152.654660,108.476270,105.617952,29.844289,14.177569,138.500039,1.503782,75.043555,55.892944,151.030231,139.311969,149.382036,138.927822,79.498139,136.917373,-0.000699,0.000746,32.000000,-235.829807,139.015314,-0.616427,24.845676,0.681524,498728.055370,0.972902,30.775566,19.494111,2.550952,0.045810,0.036812,176.841649,32.000000,190.410153,176.991601,181.441796,159.966282,32.000000,154.527337,67.900898,60.534952,94.297180,80.069300,55.649599,55.851795,56.958463,24.197028,34.511697,59.539504,37.050562
54.901611,75.659580,139.248507,152.656336,108.443666,105.615455,29.461592,14.178711,138.447247,1.503858,75.078815,55.861760,151.045066,139.288968,149.337564,138.825147,79.509252,136.935982,-0.000699,0.000759,32.000000,-235.829813,139.068503,-0.614948,24.801223,0.676334,498591.375412,0.959319,30.464323,19.588333,2.534868,0.053925,0.040002,177.100030,32.000000,190.470555,177.405410,181.072891,159.559173,32.000000,155.347650,67.892197,60.520299,94.273414,80.069300,55.582769,55.851795,56.991871,24.197028,34.504514,59.552043,36.966850
54.587329,75.673906,139.310190,152.666112,108.425538,105.616727,29.573870,14.181993,138.451019,1.503989,75.214117,55.902078,151.040249,139.373325,149.313337,138.786706,79.508177,136.976483,-0.000700,0.000736,32.000000,-235.828825,138.967853,-0.613227,24.824250,0.681253,498778.150545,0.966140,30.695962,19.575988,2.544925,0.043724,0.025405,176.414556,32.000000,191.071903,177.792989,177.900607,159.157745,32.000000,155.226221,67.932675,60.578341,94.298175,80.069300,55.618547,55.851795,56.791686,24.197028,34.511643,59.548090,37.005074
55.574645,75.673906,139.180115,152.666112,108.430630,105.623163,29.699146,14.173145,138.374835,1.503970,75.163980,55.943911,151.022076,139.237564,149.337348,138.810128,79.586355,136.885688,-0.000700,0.000717,32.000000,-235.838493,138.993106,-0.612426,24.828026,0.679655,498636.746658,0.975025,30.513084,19.573828,2.536328,0.057814,0.037546,175.913231,32.000000,191.458441,177.452077,176.141241,159.335230,32.000000,155.194602,67.901945,60.571678,94.255238,80.069300,55.567559,55.851795,56.558358,24.197028,34.568643,59.556597,36.942712
54.781143,75.688232,139.424871,152.669185,108.406775,105.621994,29.906002,14.175571,138.476631,1.504042,75.093708,55.806803,150.977377,139.288439,149.369771,138.815814,79.575039,136.882237,-0.000701,0.000719,32.000000,-235.834100,138.973995,-0.610870,24.739094,0.684124,498837.811632,0.977504,30.830020,19.594390,2.552061,0.078066,0.035540,175.907086,32.000000,191.561140,176.689784,177.165047,160.291575,32.000000,154.451544,67.885405,60.573876,94.227165,80.069300,55.633841,55.851795,57.265444,24.197028,34.625747,59.547549,37.050562
55.092406,75.689058,139.244081,152.667230,108.349570,105.618180,29.555907,14.178711,138.384487,1.503952,75.008119,55.869557,151.008796,139.330239,149.367783,138.807871,79.531979,136.967324,-0.000700,0.000718,32.000000,-235.833091,139.059529,-0.610211,24.791074,0.668597,498168.727893,0.954483,29.883793,19.472523,2.504382,0.057373,0.040133,176.581196,32.000000,190.750321,176.661334,179.775601,160.202858,32.000000,154.193165,67.892799,60.582594,94.213462,80.069300,55.596050,55.851795,56.854131,24.197028,34.636057,59.550755,36.937430
54.620526,75.695119,139.466010,152.660805,108.305656,105.616852,29.654016,14.176998,138.364469,1.503848,74.992639,55.923398,151.050463,139.379422,149.410298,138.909487,79.499245,136.986016,-0.000701,0.000717,32.000000,-235.831525,139.022248,-0.609276,24.816015,0.684211,498639.625382,0.962982,30.657573,19.482177,2.545125,0.046111,0.062416,177.024015,32.000000,190.379533,176.987985,181.467679,159.806064,32.000000,154.779345,67.885633,60.545991,94.205880,80.069300,55.639037,55.851795,56.688003,24.197028,34.643504,59.541264,37.074333
54.996727,75.695119,139.330781,152.660805,108.315513,105.613009,29.770505,14.174429,138.419431,1.503574,75.013056,55.891104,151.044796,139.368208,149.344521,138.835860,79.479488,136.925007,-0.000702,0.000737,32.000000,-235.835897,139.031101,-0.608540,24.806783,0.677115,498540.223691,0.968320,30.359497,19.566181,2.527464,0.051337,0.033082,176.927355,32.000000,190.529689,177.409405,180.282038,159.455576,32.000000,155.337368,67.867359,60.543502,94.197344,80.069300,55.634359,55.851795,56.897515,24.197028,34.672051,59.551689,37.017473
54.729458,75.680793,139.282544,152.656895,108.326412,105.617068,29.644174,14.178568,138.475215,1.503574,75.075116,55.974999,151.022919,139.375446,149.318412,138.767147,79.588414,136.874787,-0.000701,0.000743,32.000000,-235.834053,139.026265,-0.608132,24.824800,0.684711,498867.075391,0.974266,30.819208,19.607909,2.553363,0.101276,0.034572,176.156258,32.000000,191.173090,177.708671,177.684999,159.114069,32.000000,155.459077,67.869173,60.581422,94.174959,80.069300,55.638536,55.851795,56.609405,24.197028,34.629744,59.541717,37.028992
55.123543,75.672529,139.327574,152.649632,108.338052,105.621642,29.594351,14.172574,138.399924,1.503545,75.054376,56.067767,150.956039,139.370105,149.320621,138.868882,79.581179,136.889688,-0.000701,0.000756,32.000000,-235.839391,139.030061,-0.608107,24.860861,0.678559,498681.890772,0.963142,30.457300,19.598313,2.533438,0.054188,0.035612,175.876693,32.000000,191.425944,177.278925,176.012330,159.438013,32.000000,155.198007,67.852453,60.568752,94.153721,80.069300,55.642410,55.851795,56.796281,24.197028,34.608390,59.553194,37.021362
55.132236,75.666743,139.487182,152.644604,108.389753,105.634612,29.591682,14.176285,138.557919,1.503673,74.839446,56.052960,150.999155,139.478869,149.362686,139.018132,79.591972,136.991016,-0.000700,0.000736,32.000000,-235.835353,139.186978,-0.607913,24.949715,0.681823,498606.932283,0.972430,30.699892,19.465216,2.544928,0.047853,0.038385,176.088720,32.000000,191.396170,176.714298,177.624638,159.969620,32.000000,154.537881,67.873081,60.567319,94.129233,80.069300,55.645337,55.851795,56.789808,24.197028,34.615658,59.541776,37.066630
54.723552,75.666743,139.399928,152.644604,108.422793,105.645041,29.779539,14.184561,138.580906,1.503651,74.724006,55.986516,151.060081,139.495628,149.389889,138.986642,79.582637,137.099196,-0.000699,0.000724,32.000000,-235.821667,139.085122,-0.607614,24.930439,0.675182,498416.606059,0.966454,30.313137,19.479624,2.527551,0.049697,0.032314,176.583228,32.000000,190.669939,176.688369,180.068301,160.138913,32.000000,154.275290,67.867056,60.566697,94.111578,80.069300,55.670805,55.851795,57.034375,24.197028,34.602787,59.565576,36.998251
54.751392,75.627072,139.529170,152.625610,108.444882,105.651348,29.739160,14.183848,138.628406,1.503739,74.743977,55.981903,151.047713,139.503560,149.410966,139.019828,79.506638,137.010333,-0.000699,0.000758,32.000000,-235.824512,139.202699,-0.607798,24.942057,0.673560,498444.421548,0.966478,30.299025,19.517586,2.530048,0.049885,0.035866,176.938524,32.000000,190.428979,177.075063,181.804592,159.650733,32.000000,155.053240,67.868476,60.565611,94.098157,80.069300,55.673248,55.851795,56.763563,24.197028,34.472031,59.535875,37.064575
55.208577,75.590156,139.427280,152.610806,108.460993,105.655127,29.520861,14.181422,138.590514,1.503655,74.891058,55.976878,151.064190,139.485311,149.373467,138.957589,79.501304,137.056716,-0.000698,0.000786,32.000000,-235.824643,139.204026,-0.607482,24.936419,0.679796,498738.068753,0.968346,30.691529,19.578943,2.547348,0.073027,0.040053,176.935563,32.000000,190.757071,177.665480,179.821548,159.274192,32.000000,155.447447,67.896102,60.605649,94.098561,80.069300,55.691605,55.851795,56.719049,24.197028,34.350561,59.549693,36.948215
54.637077,75.592635,139.536398,152.604940,108.442041,105.651548,29.624851,14.180994,138.536969,1.503731,74.979901,55.918460,150.973611,139.436271,149.316547,139.007195,79.573868,137.042412,-0.000699,0.000767,32.000000,-235.825563,139.166887,-0.606822,24.933271,0.679717,498849.638444,0.969080,30.625051,19.612212,2.548413,0.050519,0.031092,176.006059,32.000000,191.148526,177.811395,177.356034,159.077068,32.000000,155.213280,67.859646,60.558802,94.057757,80.069300,55.690773,55.851795,56.661289,24.197028,34.356939,59.544136,37.057605
55.015837,75.592635,139.494545,152.604940,108.427261,105.647959,29.756011,14.178853,138.566535,1.503774,75.020064,55.819994,150.919962,139.517651,149.352559,138.995276,79.586606,136.999951,-0.000699,0.000771,32.000000,-235.825900,139.129014,-0.606976,24.943762,0.672464,498577.601652,0.967325,30.149367,19.639851,2.525464,0.047419,0.031868,175.820829,32.000000,191.480863,176.939341,176.000993,159.712570,32.000000,154.801878,67.874901,60.589298,94.050918,80.069300,55.723046,55.851795,56.825830,24.197028,34.371949,59.547136,37.042198
55.027593,75.630929,139.407665,152.605219,108.423873,105.640369,29.693009,14.178282,138.518731,1.503594,74.972112,55.912825,151.019814,139.420020,149.394419,138.992097,79.570169,137.060596,-0.000699,0.000766,32.000000,-235.830897,139.121917,-0.607953,24.921181,0.681649,498730.541629,0.974968,30.700760,19.560410,2.553877,0.050478,0.040463,176.138672,32.000000,191.440198,176.668971,177.929970,160.198204,32.000000,154.275141,67.863274,60.596033,94.033942,80.069300,55.700559,55.851795,56.811419,24.197028,34.513798,59.549073,36.938237
54.786278,75.655723,139.411753,152.609968,108.445493,105.635368,29.570533,14.180280,138.588555,1.503401,74.934150,55.957706,150.995501,139.369165,149.379185,138.920755,79.530100,136.919921,-0.000699,0.000781,32.000000,-235.827587,139.055225,-0.607954,24.943316,0.675443,498479.211516,0.963311,30.336481,19.527251,2.535534,0.048879,0.041296,176.727966,32.000000,190.531418,176.695386,180.626502,159.942873,32.000000,154.042906,67.856597,60.571253,94.019143,80.069300,55.704608,55.851795,56.958824,24.197028,34.604482,59.554237,36.996784
54.695006,75.687405,139.468278,152.619744,108.406013,105.640497,29.692104,14.186274,138.532933,1.503438,75.008998,55.938035,151.011378,139.347101,149.340701,138.899368,79.472962,136.954319,-0.000699,0.000783,32.000000,-235.821922,139.080635,-0.608954,24.917274,0.675447,498524.337090,0.965154,30.363499,19.572853,2.533414,0.063839,0.043890,176.965513,32.000000,190.398165,177.100856,181.778688,159.464290,32.000000,155.120804,67.856941,60.544743,94.031542,80.069300,55.728288,55.851795,57.014293,24.197028,34.723995,59.534646,37.059733
54.712911,75.702007,139.427458,152.627286,108.378177,105.645510,29.811410,14.182706,138.520050,1.503632,75.074419,56.100153,151.003766,139.481049,149.289708,138.957081,79.561463,136.990908,-0.000699,0.000829,32.000000,-235.829259,139.172352,-0.609332,24.875574,0.678491,498745.838151,0.973850,30.620121,19.545253,2.544647,0.054500,0.030790,176.715915,32.000000,190.729906,177.550313,179.239144,159.036823,32.000000,155.530088,67.848599,60.570319,94.033449,80.069300,55.679629,55.851795,56.398901,24.197028,34.731425,59.554502,37.071032
54.866270,75.702007,139.449836,152.627286,108.380974,105.653115,29.671424,14.178282,138.547006,1.503446,75.058276,55.973901,151.008838,139.484292,149.292509,139.012307,79.560883,137.078552,-0.000698,0.000821,32.000000,-235.828274,139.197297,-0.609573,24.882917,0.680959,498979.931670,0.971763,30.739692,19.618942,2.549927,0.047919,0.031207,175.984330,32.000000,191.236231,177.771499,177.028216,158.847739,32.000000,155.406869,67.878285,60.606140,94.039335,80.069300,55.732415,55.851795,56.887823,24.197028,34.789685,59.548464,36.949242
55.251669,75.701456,139.505277,152.625889,108.398431,105.655667,29.582280,14.179995,138.651030,1.503509,74.907404,56.008751,150.950179,139.453053,149.292305,139.088500,79.571825,137.070144,-0.000697,0.000795,32.000000,-235.828529,139.145004,-0.610939,24.833770,0.681668,498836.111875,0.967608,30.737044,19.548043,2.548347,0.038630,0.034407,175.911223,32.000000,191.472648,176.923981,176.048228,159.686790,32.000000,155.012706,67.860175,60.563952,94.042835,80.069300,55.751533,55.851795,56.616811,24.197028,34.795357,59.550293,36.942859
54.965738,75.654346,139.595149,152.609409,108.424003,105.658246,29.671718,14.184419,138.691247,1.503753,74.774490,56.005216,150.954590,139.513756,149.406654,139.009316,79.530625,137.085505,-0.000697,0.000783,32.000000,-235.826563,139.264454,-0.612303,24.859340,0.679334,498790.271593,0.969264,30.589473,19.590772,2.541631,0.051973,0.040973,176.189643,32.000000,191.116195,176.655587,178.569829,160.120650,32.000000,154.195238,67.855440,60.596943,94.039030,80.069300,55.789670,55.851795,56.806161,24.197028,34.639277,59.534478,37.051663
55.636168,75.625143,139.504113,152.595163,108.403514,105.668216,29.791378,14.183134,138.688655,1.503732,74.758666,55.995647,151.002018,139.505294,149.381531,138.991245,79.529960,137.030678,-0.000697,0.000778,32.000000,-235.828995,139.190075,-0.613085,24.837048,0.675213,498568.580050,0.964770,30.219454,19.575787,2.524906,0.053179,0.038052,176.804470,32.000000,190.598789,176.735868,180.865618,159.983265,32.000000,154.642388,67.887450,60.591047,94.031918,80.069300,55.740227,55.851795,56.641422,24.197028,34.646349,59.560305,36.991648
54.818573,75.625143,139.574196,152.595163,108.383396,105.678210,29.687507,14.178711,138.736858,1.503886,74.792256,56.015264,151.025911,139.562532,149.374284,139.077926,79.529133,137.101018,-0.000696,0.000779,32.000000,-235.830960,139.276367,-0.614761,24.855249,0.679202,498755.177252,0.967260,30.446266,19.624372,2.539676,0.055611,0.030473,177.030623,32.000000,190.518439,177.232254,181.114559,159.456788,32.000000,155.261091,67.879941,60.567106,94.017788,80.069300,55.795602,55.851795,56.862405,24.197028,34.551761,59.551709,36.969565
55.053751,75.611920,139.550684,152.581477,108.369662,105.682044,29.511944,14.180280,138.775855,1.504156,74.831481,56.051920,151.053037,139.577152,149.285451,139.204664,79.551180,137.181596,-0.000694,0.000778,32.000000,-235.828079,139.284953,-0.615113,24.979246,0.669350,498396.346000,0.950659,29.776494,19.598675,2.507436,0.048267,0.036714,176.556315,32.000000,190.771166,177.734858,178.759241,158.973519,32.000000,155.115760,67.897190,60.589541,93.988224,80.069300,55.807049,55.851795,56.490503,24.197028,34.512530,59.546654,36.948655
54.990413,75.598420,139.708310,152.574493,108.366131,105.688565,29.677451,14.175000,138.744425,1.504473,74.807952,55.999858,150.976141,139.628313,149.324408,139.110723,79.590795,137.224309,-0.000694,0.000793,32.000000,-235.835490,139.325684,-0.615626,24.983835,0.681481,498892.677762,0.969704,30.558472,19.633324,2.546111,0.049548,0.030437,175.911313,32.000000,191.350128,177.663818,176.766839,159.065766,32.000000,155.427229,67.926479,60.608178,93.974329,80.069300,55.853310,55.851795,56.733023,24.197028,34.472248,59.562626,37.031487
55.310757,75.549107,139.600550,152.569745,108.366707,105.706367,29.857948,14.178140,138.770609,1.504439,74.695489,56.100298,150.934797,139.643687,149.351067,139.162756,79.586085,137.149909,-0.000696,0.000806,32.000000,-235.830220,139.336818,-0.616011,24.987533,0.674470,498720.099675,0.970905,30.319407,19.650006,2.534808,0.050328,0.039984,175.927066,32.000000,191.535574,176.788253,176.458361,159.907822,32.000000,154.639174,67.929010,60.583036,93.931356,80.069300,55.839966,55.851795,56.794095,24.197028,34.478715,59.551758,36.986659
55.152095,75.549107,139.637523,152.569745,108.369469,105.721593,29.851008,14.176998,138.844975,1.504442,74.586721,55.963521,151.008922,139.608452,149.358399,139.164874,79.592472,137.187292,-0.000694,0.000811,32.000000,-235.833001,139.353787,-0.615913,24.916434,0.676130,498687.394231,0.966737,30.366658,19.630913,2.540594,0.047711,0.044893,176.323631,32.000000,190.869175,176.607386,179.003542,159.939982,32.000000,154.288258,67.920806,60.576018,93.892841,80.069300,55.841652,55.851795,56.614293,24.197028,34.313513,59.534193,37.074406
54.886863,75.546352,139.556733,152.564159,108.368182,105.738926,29.570070,14.179567,138.733792,1.504261,74.666129,55.984282,150.982645,139.637284,149.379995,139.281691,79.532898,137.291560,-0.000694,0.000805,32.000000,-235.831251,139.354234,-0.616898,24.837232,0.670738,498536.136916,0.954828,30.010634,19.599873,2.523931,0.060607,0.027515,176.835995,32.000000,190.358540,176.789421,181.274377,160.061773,32.000000,154.510614,67.954821,60.579700,93.926653,80.069300,55.845374,55.851795,56.665014,24.197028,34.309867,59.550430,36.943666
54.703001,75.553791,139.664852,152.566393,108.391487,105.751583,29.571609,14.178140,138.770609,1.502713,74.774237,55.995200,150.980027,139.678270,149.311185,139.108321,79.519706,137.168029,-0.000695,0.000810,32.000000,-235.830712,139.292928,-0.617139,24.814572,0.675297,498682.540634,0.958204,30.162374,19.611450,2.531863,0.042177,0.034749,176.942912,32.000000,190.430635,177.333551,181.101567,159.292172,32.000000,155.208076,67.955696,60.607020,93.920940,80.069300,55.863140,55.851795,56.881542,24.197028,34.341613,59.548375,37.019234
54.723002,75.579962,139.476615,152.573656,108.424795,105.763010,29.667940,14.178996,138.822784,1.501302,74.889530,55.966493,151.000407,139.644544,149.244116,139.145359,79.574437,137.212307,-0.000695,0.000810,32.000000,-235.829364,139.287748,-0.617058,24.829075,0.681110,499028.167371,0.972590,30.414026,19.721113,2.542625,0.048370,0.034906,176.315127,32.000000,190.941834,177.739343,178.281415,159.005203,32.000000,155.465476,67.984267,60.616541,93.914650,80.069300,55.873631,55.851795,56.619309,24.197028,34.347599,59.541304,37.060026
55.054180,75.579962,139.669568,152.573656,108.427492,105.771854,29.806238,14.185560,138.819379,1.499560,74.958307,55.914580,150.960543,139.612610,149.308397,139.186638,79.611724,137.188345,-0.000695,0.000774,32.000000,-235.825913,139.358270,-0.617397,24.848089,0.685173,499224.331905,0.976260,30.598375,19.674960,2.553148,0.043611,0.034009,175.826844,32.000000,191.331397,177.464325,176.317214,159.298749,32.000000,155.142091,67.999232,60.615274,93.914608,80.069300,55.873860,55.851795,56.662176,24.197028,34.444694,59.564425,37.027818
54.656996,75.608063,139.540925,152.585108,108.421741,105.775637,29.750086,14.185275,138.752902,1.498112,74.854962,55.882132,150.914310,139.499604,149.330158,139.239157,79.600946,137.199160,-0.000694,0.000799,32.000000,-235.821118,139.342322,-0.617639,24.935002,0.679164,498977.028272,0.962049,30.287040,19.592704,2.536948,0.053399,0.033253,175.873057,32.000000,191.431709,176.785867,176.637039,160.008120,32.000000,154.546326,68.032176,60.625012,93.905618,80.069300,55.831471,55.851795,56.485726,24.197028,34.548684,59.552260,37.063695
55.531094,75.617980,139.623596,152.589298,108.432225,105.779347,29.591583,14.179424,138.761433,1.496861,74.814616,55.903733,150.953742,139.645298,149.355217,139.078803,79.626181,137.068267,-0.000694,0.000787,32.000000,-235.828772,139.240370,-0.618686,24.940274,0.679164,498977.028272,0.962049,30.287040,19.592704,2.536948,0.057033,0.043869,176.474420,32.000000,190.707147,176.676457,179.545172,160.045920,32.000000,154.226409,68.014241,60.613211,93.881207,80.069300,55.871789,55.851795,56.343839,24.197028,34.589711,59.549663,37.011311
55.373790,75.628449,139.630402,152.602426,108.421308,105.781547,29.645081,14.178853,138.735203,1.495425,74.864103,55.911446,151.000537,139.521240,149.337064,139.059815,79.578922,137.264728,-0.000694,0.000790,32.000000,-235.831965,139.348789,-0.619027,24.937363,0.669455,498773.466003,0.960058,29.869334,19.520530,2.514332,0.046213,0.032372,176.971171,32.000000,190.305141,176.935605,181.366130,159.847265,32.000000,154.830208,68.024338,60.606194,93.904533,80.069300,55.835891,55.851795,56.930309,24.197028,34.596390,59.534282,37.095976
54.765969,75.628449,139.657787,152.602426,108.392999,105.781510,29.739850,14.181279,138.765413,1.493989,74.888415,55.912411,151.039566,139.615670,149.325967,139.192624,79.582756,137.149947,-0.000693,0.000795,32.000000,-235.827736,139.234720,-0.619630,24.913838,0.669455,498773.466003,0.960058,29.869334,19.520530,2.514332,0.052253,0.055626,176.949091,32.000000,190.490527,177.355701,180.381230,159.372317,32.000000,155.363770,68.031752,60.611996,93.877631,80.069300,55.897572,55.851795,56.797346,24.197028,34.639514,59.547096,37.022903
54.658692,75.627623,139.487763,152.608292,108.383869,105.784039,29.788905,14.178711,138.702699,1.492322,74.966466,55.799059,150.981144,139.614243,149.250679,139.153711,79.615792,137.113424,-0.000692,0.000768,32.000000,-235.828010,139.223993,-0.620134,24.914651,0.671929,498983.088760,0.961360,30.029786,19.662200,2.521597,0.052742,0.032584,176.151717,32.000000,190.890714,177.747877,177.808531,158.870766,32.000000,155.488558,68.041353,60.628815,93.896816,80.069300,55.859072,55.851795,56.710543,24.197028,34.643432,59.548759,36.956579
55.018527,75.639469,139.615618,152.621979,108.396341,105.789098,29.729802,14.176855,138.728792,1.490832,74.926541,56.010647,150.943983,139.506682,149.259848,139.026200,79.563093,137.064066,-0.000692,0.000765,32.000000,-235.830521,139.251670,-0.620633,24.831200,0.681785,499305.999444,0.969972,30.612395,19.603219,2.550083,0.055239,0.035362,175.899632,32.000000,191.401175,177.294530,176.080927,159.445984,32.000000,155.246462,68.063439,60.625502,93.889767,80.069300,55.896159,55.851795,56.636351,24.197028,34.691369,59.549034,37.062961
