OSU 80 Ton Compressor Load Stand
54.902768,75.634235,139.501830,152.620303,108.398120,105.796732,29.628952,14.180851,138.803393,1.489448,74.781699,55.993201,150.948938,139.504805,149.307418,139.006564,79.640397,137.138745,-0.000693,0.000764,32.000000,-235.829148,139.268066,-0.620785,24.823673,0.682490,499308.453219,0.970480,30.714907,19.552628,2.551978,0.050242,0.037816,175.893500,32.000000,191.463851,176.601503,177.339536,159.976146,32.000000,154.388948,68.034763,60.612935,93.867750,80.069300,55.885718,55.851795,56.567987,24.197028,34.698281,59.544126,37.258265
54.953414,75.634235,139.639257,152.620303,108.380861,105.804329,29.681507,14.182421,138.738443,1.488257,74.783296,55.915989,150.932470,139.568689,149.338465,139.105920,79.582106,137.117951,-0.000694,0.000752,32.000000,-235.826103,139.280567,-0.621221,24.812710,0.680097,499257.532355,0.965512,30.380736,19.581598,2.537611,0.063639,0.034389,176.546832,32.000000,190.559078,176.667132,179.905407,160.115076,32.000000,154.157841,68.066213,60.631238,93.890714,80.069300,55.911970,55.851795,56.669485,24.197028,34.686970,59.519087,37.032000
54.837984,75.628174,139.555224,152.620023,108.367122,105.797751,29.812132,14.181993,138.766290,1.486785,74.827756,55.960881,150.996156,139.542650,149.379460,139.002327,79.533091,137.118665,-0.000695,0.000738,32.000000,-235.824564,139.274265,-0.621118,24.944496,0.681479,499194.528933,0.971096,30.486626,19.540195,2.540889,0.056786,0.039033,176.823583,32.000000,190.465939,176.851550,181.575809,159.776485,32.000000,154.996946,68.049483,60.605967,93.896170,80.069300,55.848898,55.851795,56.896026,24.197028,34.672748,59.548444,37.042712
54.896509,75.625694,139.596133,152.617230,108.358292,105.795764,29.763137,14.176427,138.802891,1.485499,74.913716,56.023864,151.056069,139.509353,149.304466,138.980627,79.609732,137.193251,-0.000695,0.000709,32.000000,-235.831932,139.269189,-0.620336,24.987218,0.681796,499319.610762,0.968467,30.437986,19.588491,2.541048,0.041598,0.028839,176.897553,32.000000,190.517813,177.666322,180.182229,159.150788,32.000000,155.439614,68.054826,60.631918,93.949778,80.069300,55.912012,55.851795,56.698748,24.197028,34.670923,59.547549,36.903167
54.815818,75.628449,139.541210,152.611644,108.316401,105.791983,29.512630,14.185560,138.805160,1.484045,74.862579,56.051515,150.982714,139.578027,149.306650,139.138233,79.615955,137.171368,-0.000696,0.000696,32.000000,-235.822963,139.290070,-0.620676,24.933350,0.679425,499442.912849,0.966375,30.542834,19.637849,2.544864,0.062475,0.035482,176.105562,32.000000,190.987018,177.831315,177.452546,158.874761,32.000000,155.415085,68.051807,60.634327,93.936933,80.069300,55.875210,55.851795,56.504360,24.197028,34.677686,59.549890,37.052910
54.908719,75.628449,139.717465,152.611644,108.337829,105.788126,29.638676,14.179852,138.772812,1.482604,74.770002,55.959715,150.961234,139.563510,149.298819,139.098299,79.672166,137.144602,-0.000696,0.000696,32.000000,-235.824901,139.262009,-0.621122,24.909039,0.677586,499244.274297,0.966809,30.484099,19.597053,2.542896,0.048728,0.023624,175.706545,32.000000,191.382432,177.127150,175.799234,159.632570,32.000000,155.073183,68.052395,60.631144,93.948651,80.069300,55.960415,55.851795,56.686087,24.197028,34.694039,59.556351,37.067437
54.846961,75.598145,139.647938,152.608292,108.328826,105.784085,29.645537,14.175856,138.760154,1.481213,74.666549,55.995029,150.938013,139.605027,149.332608,139.101149,79.656792,137.098164,-0.000697,0.000664,32.000000,-235.839551,139.320829,-0.620851,24.823358,0.679954,499261.544345,0.976562,30.564429,19.580314,2.545638,0.052023,0.031371,175.946470,32.000000,191.258565,176.746584,177.555913,159.944488,32.000000,154.321926,68.054818,60.630651,93.937157,80.069300,55.893424,55.851795,56.535940,24.197028,34.595444,59.544392,37.266556
54.934074,75.573902,139.630341,152.596281,108.310617,105.777517,29.797548,14.182849,138.728085,1.479804,74.606162,55.881330,150.984284,139.528009,149.317353,139.084183,79.624648,137.186613,-0.000698,0.000650,32.000000,-235.829444,139.324722,-0.620977,24.811347,0.680125,499078.401132,0.970569,30.475124,19.511241,2.544541,0.050739,0.029747,176.598562,32.000000,190.442977,176.758329,180.266818,160.112567,32.000000,154.338849,68.070163,60.612564,93.954768,80.069300,55.943058,55.851795,56.659294,24.197028,34.517687,59.552712,36.957752
55.031336,75.579962,139.612395,152.593208,108.305198,105.777210,29.709177,14.181993,138.706635,1.478206,74.700863,55.874139,151.013406,139.523564,149.354145,139.038508,79.614436,137.217099,-0.000698,0.000674,32.000000,-235.826203,139.305429,-0.621093,24.902351,0.682953,499081.084290,0.971431,30.504174,19.504293,2.546138,0.052541,0.030533,176.891063,32.000000,190.343998,177.100416,181.590692,159.638503,32.000000,154.964572,68.078781,60.642660,94.004851,80.069300,55.897531,55.851795,56.683590,24.197028,34.523890,59.548405,36.924517
54.700143,75.579962,139.607896,152.593208,108.284116,105.787150,29.616939,14.184133,138.795725,1.476561,74.851152,55.979427,151.018693,139.564692,149.303526,139.086283,79.598361,137.238992,-0.000700,0.000664,32.000000,-235.823079,139.213427,-0.620685,24.950449,0.681796,499035.218646,0.964675,30.396222,19.578948,2.541780,0.046235,0.035455,176.698866,32.000000,190.668794,177.573899,179.689176,159.125610,32.000000,155.316443,68.067523,60.626266,93.997109,80.069300,55.948096,55.851795,56.794481,24.197028,34.551192,59.555810,36.989227
54.848197,75.586023,139.549652,152.590974,108.276263,105.798576,29.605706,14.173716,138.801978,1.475294,74.839985,55.928238,150.946134,139.561941,149.260862,139.034632,79.631891,137.144832,-0.000700,0.000663,32.000000,-235.829071,139.291115,-0.619700,24.956849,0.677765,499010.231193,0.965681,30.308944,19.603808,2.536962,0.048006,0.030755,175.938058,32.000000,191.085083,177.739391,177.168547,159.051200,32.000000,155.542247,68.055813,60.649279,94.000636,80.069300,55.926131,55.851795,56.489855,24.197028,34.578538,59.539622,37.028185
54.966411,75.579962,139.639149,152.590415,108.240199,105.807502,29.679242,14.183420,138.735847,1.474197,74.788709,55.832520,150.884755,139.508352,149.312334,139.127944,79.680639,137.150782,-0.000701,0.000634,32.000000,-235.824284,139.272429,-0.619351,24.946280,0.681461,499271.816658,0.975214,30.627299,19.630400,2.552240,0.047324,0.041008,175.693078,32.000000,191.368676,176.926674,176.065741,159.758403,32.000000,154.981047,68.095036,60.675004,94.030032,80.069300,55.968433,55.851795,56.621911,24.197028,34.563816,59.540881,37.080423
54.665764,75.571698,139.624365,152.592370,108.271486,105.802730,29.774269,14.181422,138.847601,1.472855,74.637054,55.890624,150.896484,139.554966,149.336259,139.060265,79.633420,137.252605,-0.000702,0.000597,32.000000,-235.826938,139.257215,-0.618341,24.873188,0.678835,499183.216321,0.972817,30.490863,19.551625,2.544289,0.050257,0.031426,175.991676,32.000000,191.099537,176.652772,178.319749,160.035772,32.000000,154.244583,68.074614,60.653562,94.006982,80.069300,55.919953,55.851795,56.607021,24.197028,34.570084,59.565665,36.951883
54.892154,75.571698,139.576852,152.592370,108.274799,105.797621,29.731680,14.180138,138.825724,1.471361,74.674965,55.973158,150.971500,139.554334,149.348287,139.073486,79.637734,137.222264,-0.000702,0.000594,32.000000,-235.829205,139.232599,-0.616520,24.866002,0.677871,499053.353959,0.968185,30.371237,19.505738,2.540445,0.051277,0.028988,176.685902,32.000000,190.518974,176.743125,180.616524,160.092979,32.000000,154.386877,68.098578,60.645429,94.039475,80.069300,55.960723,55.851795,56.660578,24.197028,34.547581,59.535206,37.050856
54.970073,75.574728,139.614911,152.593767,108.275425,105.795099,29.532676,14.178853,138.783417,1.470023,74.689865,55.918106,151.014628,139.548972,149.292605,139.149617,79.557482,137.236161,-0.000703,0.000564,32.000000,-235.828031,139.259705,-0.616325,24.821365,0.684269,499281.702213,0.970852,30.652165,19.601880,2.554146,0.052253,0.039459,176.876316,32.000000,190.346955,177.217018,181.498591,159.323447,32.000000,155.357419,68.064317,60.631423,94.030743,80.069300,55.939972,55.851795,56.670924,24.197028,34.564299,59.549231,36.982991
54.845892,75.569769,139.527495,152.603264,108.287055,105.795113,29.519121,14.178853,138.807115,1.468850,74.774229,55.976584,151.029314,139.561696,149.248360,139.120280,79.624304,137.206288,-0.000704,0.000560,32.000000,-235.832129,139.288094,-0.614763,24.843736,0.680768,499124.018997,0.967800,30.434286,19.582991,2.542747,0.061538,0.041566,176.424215,32.000000,190.569616,177.728736,178.904240,159.029052,32.000000,155.204775,68.042145,60.609053,94.032316,80.069300,55.957036,55.851795,56.678975,24.197028,34.553283,59.550037,37.057825
54.960076,75.570596,139.571201,152.604661,108.272132,105.796357,29.660012,14.179281,138.814735,1.467426,74.812565,55.981073,150.956564,139.566202,149.256479,139.147437,79.627819,137.273808,-0.000705,0.000596,32.000000,-235.828259,139.336002,-0.614470,24.968939,0.681018,499236.465414,0.972791,30.362487,19.669919,2.539835,0.052933,0.033027,175.811740,32.000000,191.200324,177.731440,176.984799,159.062688,32.000000,155.704932,68.075143,60.644864,94.047073,80.069300,55.985899,55.851795,56.661628,24.197028,34.559441,59.560236,36.982404
55.616720,75.570596,139.636873,152.604661,108.256015,105.789971,29.870267,14.183848,138.886964,1.466183,74.726433,55.966634,150.920882,139.590344,149.296041,139.175472,79.610500,137.170472,-0.000706,0.000600,32.000000,-235.820906,139.258499,-0.613433,25.002534,0.681796,499161.683844,0.975643,30.476825,19.588745,2.543992,0.047860,0.031583,175.674180,32.000000,191.470742,176.922789,176.039255,159.786441,32.000000,154.940776,68.087620,60.660809,94.057475,80.069300,56.005648,55.851795,56.186210,24.197028,34.568477,59.542209,37.084605
55.239783,75.573351,139.683261,152.608850,108.292707,105.780210,29.537558,14.180566,138.866194,1.464801,74.580878,56.089729,150.949646,139.626375,149.334755,139.224832,79.587853,137.217142,-0.000708,0.000593,32.000000,-235.827466,139.412828,-0.611930,24.943054,0.676907,499099.894245,0.968810,30.367950,19.617664,2.539502,0.054512,0.031602,176.090927,32.000000,190.968767,176.670551,178.797611,160.074156,32.000000,153.962632,68.045937,60.653581,94.051338,80.069300,55.981140,55.851795,56.755584,24.197028,34.584224,59.541323,37.010577
55.045881,75.573626,139.664507,152.602985,108.274711,105.775218,29.540125,14.177426,138.866814,1.463278,74.567545,56.018365,151.002932,139.660591,149.376742,139.188282,79.597889,137.317823,-0.000709,0.000573,32.000000,-235.827163,139.296946,-0.611895,24.865608,0.666576,498743.961528,0.949472,29.740445,19.585340,2.510700,0.066163,0.038883,176.596994,32.000000,190.366839,176.675657,181.002925,160.016889,32.000000,154.480237,68.051502,60.626047,94.067264,80.069300,56.026366,55.851795,56.522322,24.197028,34.591378,59.547264,37.062814
55.392883,75.544975,139.755273,152.589018,108.284668,105.773908,29.648903,14.179424,138.845113,1.461773,74.662872,55.949378,150.989241,139.679555,149.331830,139.253353,79.623167,137.257953,-0.000710,0.000588,32.000000,-235.833525,139.337776,-0.610791,24.826190,0.673929,498954.560949,0.967281,30.102714,19.630411,2.528671,0.040385,0.033292,176.861185,32.000000,190.330059,177.297601,181.076437,159.381344,32.000000,155.074554,68.087655,60.623080,94.097779,80.069300,56.003806,55.851795,56.602563,24.197028,34.597578,59.544284,37.172645
54.787842,75.544975,139.571994,152.589018,108.258993,105.764544,29.747595,14.180566,138.869953,1.460482,74.741204,55.907149,150.984744,139.703697,149.285100,139.193866,79.617084,137.236077,-0.000710,0.000567,32.000000,-235.827466,139.352949,-0.610209,24.780426,0.678798,499018.491021,0.970892,30.288659,19.668732,2.537238,0.044212,0.029315,176.281780,32.000000,190.724220,177.784611,178.580949,158.902528,32.000000,155.136373,68.066093,60.634894,94.082514,80.069300,56.010432,55.851795,56.659486,24.197028,34.504037,59.547057,37.065602
55.424425,75.525966,139.942275,152.580359,108.261698,105.755674,29.742162,14.175856,138.860341,1.459270,74.778073,55.924693,150.918413,139.632921,149.283677,139.194372,79.601900,137.288829,-0.000711,0.000563,32.000000,-235.834798,139.446298,-0.609504,24.870512,0.675113,498730.544568,0.960598,29.928090,19.614703,2.522982,0.041264,0.048884,175.774246,32.000000,191.185243,177.644782,176.263447,159.107394,32.000000,155.513227,68.064537,60.638359,94.106719,80.069300,56.045714,55.851795,56.768205,24.197028,34.443821,59.551561,36.990401
55.076572,75.535884,139.623252,152.580080,108.287850,105.749345,29.699526,14.178711,138.943933,1.457865,74.693124,55.887588,150.840263,139.624194,149.299706,139.245794,79.628839,137.238793,-0.000712,0.000564,32.000000,-235.829977,139.381442,-0.608669,24.921758,0.684411,499030.281476,0.968934,30.507868,19.610277,2.547499,0.050660,0.031370,175.644055,32.000000,191.296966,176.861765,176.389329,159.778591,32.000000,154.608756,68.061682,60.627506,94.071481,80.069300,56.040870,55.851795,56.469490,24.197028,34.483960,59.551207,37.047114
54.540882,75.549107,139.735832,152.577845,108.265063,105.743080,29.560720,14.178425,138.866832,1.457560,74.609120,55.982491,150.953787,139.602702,149.306953,139.196941,79.680933,137.260708,-0.000712,0.000566,32.000000,-235.826000,139.367777,-0.608372,24.936681,0.674272,498644.576962,0.956777,29.878989,19.650798,2.524921,0.051702,0.040523,176.153128,32.000000,190.720081,176.744353,179.310464,159.971947,32.000000,154.204610,68.065862,60.657739,94.113043,80.069300,56.021718,55.851795,56.565005,24.197028,34.489752,59.558052,37.022829
54.695446,75.549107,139.679524,152.577845,108.245523,105.741876,29.693041,14.181993,138.885926,1.457638,74.603398,56.085795,150.991026,139.603007,149.345031,139.184374,79.640340,137.186900,-0.000713,0.000585,32.000000,-235.828498,139.337245,-0.607341,24.938622,0.676363,498763.856514,0.964761,30.221496,19.599827,2.535075,0.051423,0.035797,176.643086,32.000000,190.328448,176.823358,181.272414,159.845669,32.000000,154.748801,68.035129,60.637222,94.100549,80.069300,56.073049,55.851795,56.705765,24.197028,34.541578,59.562911,37.025104
55.127196,75.554893,139.719577,152.583990,108.252345,105.743213,29.817722,14.175571,138.937688,1.457935,74.670991,55.935616,150.996876,139.615345,149.311714,139.225216,79.630884,137.179662,-0.000714,0.000577,32.000000,-235.834755,139.421865,-0.607646,24.952416,0.684564,498941.375348,0.979712,30.750058,19.558260,2.562038,0.049374,0.037676,176.729699,32.000000,190.299702,177.537695,180.630207,159.272892,32.000000,155.149776,68.043618,60.639493,94.098510,80.069300,56.056829,55.851795,56.357545,24.197028,34.567632,59.545208,37.061641
54.798917,75.541669,139.603257,152.585666,108.249966,105.749591,29.597451,14.181707,138.858020,1.458196,74.717569,55.957347,150.999514,139.726045,149.250069,139.172191,79.622136,137.324390,-0.000714,0.000553,32.000000,-235.826488,139.410054,-0.607616,24.921103,0.681883,498932.429424,0.972314,30.600971,19.563395,2.553769,0.057960,0.038501,176.090029,32.000000,190.802313,177.752333,177.928738,158.969845,32.000000,155.409961,68.025713,60.653738,94.070133,80.069300,56.060257,55.851795,56.625698,24.197028,34.527691,59.557748,37.048214
54.576316,75.523211,139.715952,152.572259,108.231775,105.756019,29.663283,14.175143,138.919772,1.458086,74.788112,55.945259,150.957098,139.566957,149.287447,139.139224,79.692347,137.307704,-0.000714,0.000561,32.000000,-235.832233,139.357153,-0.606844,24.888949,0.675273,498728.171831,0.959960,30.192002,19.569371,2.534495,0.045128,0.025997,175.636209,32.000000,191.264892,177.416932,175.942680,159.331091,32.000000,155.296296,68.053270,60.652587,94.080290,80.069300,56.057311,55.851795,56.127434,24.197028,34.533545,59.537921,37.051736
54.525449,75.523211,139.576024,152.572259,108.248796,105.755117,29.664959,14.177712,138.892922,1.457951,74.731740,55.832335,150.960194,139.523361,149.307287,139.154179,79.642886,137.205146,-0.000713,0.000556,32.000000,-235.828517,139.246979,-0.605917,24.877961,0.680436,498939.899957,0.973487,30.493906,19.647639,2.547555,0.054000,0.041998,175.622651,32.000000,191.325541,176.792632,177.074679,159.927326,32.000000,154.262665,68.080784,60.674891,94.076018,80.069300,56.064616,55.851795,56.783667,24.197028,34.475143,59.562026,37.029726
55.062805,75.540016,139.617712,152.577287,108.258685,105.755172,29.723849,14.183991,138.848863,1.457811,74.661517,55.951508,150.920270,139.597664,149.319013,139.148398,79.615658,137.118378,-0.000716,0.000588,32.000000,-235.824861,139.228458,-0.605456,24.803138,0.685277,498924.928211,0.975684,30.689955,19.569416,2.560011,0.044706,0.039579,176.273826,32.000000,190.555019,176.666352,179.747011,160.098858,32.000000,154.158558,68.064907,60.621948,94.059725,80.069300,56.076035,55.851795,56.297205,24.197028,34.539240,59.548513,37.059660
54.784672,75.575279,139.553848,152.587622,108.263402,105.750131,29.725981,14.182706,138.862451,1.457727,74.744117,55.894508,150.989231,139.563591,149.351220,139.061387,79.654046,137.152843,-0.000717,0.000636,32.000000,-235.824342,139.245121,-0.604825,24.824197,0.685604,499047.223286,0.976619,30.739066,19.569615,2.559833,0.044356,0.034025,176.683224,32.000000,190.254771,176.930871,181.447664,159.736325,32.000000,154.807973,68.065186,60.622230,94.078119,80.069300,56.066403,55.851795,56.613907,24.197028,34.667580,59.548149,37.025837
54.957627,75.611644,139.623783,152.596560,108.298667,105.742196,29.645849,14.178996,138.770975,1.457958,74.831613,55.914026,151.060511,139.618606,149.309679,139.170458,79.653043,137.158601,-0.000718,0.000655,32.000000,-235.829855,139.250547,-0.604295,24.867995,0.679814,498829.841982,0.964300,30.238824,19.555144,2.535608,0.041991,0.035239,176.815223,32.000000,190.372955,177.508618,180.185798,159.156312,32.000000,155.163916,68.042642,60.648578,94.094484,80.069300,56.084202,55.851795,56.508752,24.197028,34.673798,59.553440,37.034495
55.108022,75.611644,139.574215,152.596560,108.312152,105.739745,29.586573,14.178853,138.814470,1.457981,74.837694,55.887893,151.008210,139.550766,149.274761,139.025916,79.670617,137.287908,-0.000717,0.000648,32.000000,-235.827212,139.287768,-0.603694,24.888635,0.683111,498930.311969,0.969642,30.541223,19.533321,2.547316,0.049960,0.034592,175.931170,32.000000,190.822241,177.765477,177.699642,158.980594,32.000000,155.206037,68.055205,60.665449,94.104912,80.069300,56.086358,55.851795,56.401070,24.197028,34.806611,59.554689,37.035008
54.917925,75.620735,139.561110,152.594605,108.334434,105.736030,29.602295,14.180994,138.806641,1.457871,74.898538,55.827982,150.922220,139.487819,149.282166,139.101071,79.676161,137.179535,-0.000716,0.000636,32.000000,-235.828349,139.201640,-0.603140,24.941874,0.679699,498849.835136,0.968925,30.411351,19.537091,2.540572,0.046020,0.059638,175.628626,32.000000,191.274666,177.276616,175.788827,159.457876,32.000000,155.275415,68.082431,60.686204,94.093823,80.069300,56.046761,55.851795,56.610656,24.197028,34.844838,59.550470,36.958193
54.693386,75.633408,139.527829,152.599353,108.359241,105.737293,29.757967,14.185703,138.847960,1.457722,74.837709,55.863392,150.936821,139.548155,149.303264,139.129412,79.729695,137.124171,-0.000715,0.000657,32.000000,-235.824787,139.173880,-0.602666,24.985907,0.676609,498722.187783,0.967937,30.267121,19.581639,2.532739,0.052979,0.030487,175.762226,32.000000,191.381878,176.783846,177.298288,159.965806,32.000000,154.338822,68.074723,60.681783,94.082734,80.069300,56.080580,55.851795,56.655020,24.197028,34.895572,59.554305,37.056431
54.688675,75.654897,139.515438,152.615554,108.346434,105.741130,29.593957,14.180566,138.782678,1.457743,74.793462,55.928590,150.983151,139.556883,149.308610,139.008071,79.669401,137.164741,-0.000716,0.000654,32.000000,-235.828941,139.193380,-0.602371,24.920237,0.677924,498809.252577,0.971086,30.458567,19.524032,2.541267,0.046930,0.032316,176.393087,32.000000,190.418790,176.747528,180.120629,160.115135,32.000000,154.278240,68.083062,60.681805,94.102506,80.069300,56.060752,55.851795,56.426727,24.197028,34.902418,59.547244,36.996417
54.818426,75.654897,139.553279,152.615554,108.336730,105.744921,29.638473,14.177712,138.846179,1.457763,74.702735,55.926224,151.048848,139.443266,149.380914,139.138696,79.629437,137.141156,-0.000716,0.000674,32.000000,-235.830812,139.208473,-0.601725,24.919240,0.679952,498846.781903,0.970398,30.687256,19.443892,2.551091,0.041815,0.024943,176.699886,32.000000,190.287371,177.017546,181.443306,159.774403,32.000000,155.186927,68.106802,60.660441,94.113630,80.069300,56.101280,55.851795,56.571786,24.197028,34.984071,59.537960,37.050709
54.789912,75.654346,139.613447,152.620861,108.278849,105.741167,29.669826,14.188700,138.835430,1.457744,74.771246,55.948258,151.057081,139.561428,149.266299,139.135505,79.662337,137.072972,-0.000716,0.000691,32.000000,-235.821790,139.251930,-0.600793,24.852941,0.681808,499019.468777,0.975957,30.713284,19.523685,2.551085,0.053690,0.050159,176.656276,32.000000,190.383217,177.691009,179.906821,159.173662,32.000000,155.301173,68.088374,60.685906,94.126223,80.069300,56.074003,55.851795,56.463835,24.197028,34.989233,59.543261,37.001113
55.077845,75.619358,139.534855,152.617509,108.231185,105.739898,29.902397,14.182278,138.835056,1.457455,74.770681,55.893755,150.981841,139.558269,149.251377,139.065522,79.654388,137.105728,-0.000716,0.000713,32.000000,-235.828212,139.209614,-0.599747,24.804606,0.680116,499047.118689,0.971998,30.588367,19.552312,2.545737,0.051788,0.035180,175.956154,32.000000,190.956810,177.838088,177.162945,158.951341,32.000000,155.511583,68.081211,60.671126,94.107105,80.069300,56.104792,55.851795,56.406002,24.197028,34.874757,59.537655,37.084458
55.038719,75.585197,139.586600,152.612482,108.243980,105.740365,29.639690,14.181279,138.937186,1.457192,74.751467,56.044797,150.965898,139.648784,149.335065,139.164755,79.683143,137.185860,-0.000716,0.000695,32.000000,-235.826916,139.310752,-0.599367,24.853230,0.682651,498976.268774,0.971489,30.615248,19.486636,2.548160,0.051291,0.028357,175.664211,32.000000,191.389617,177.052273,175.708699,159.775468,32.000000,154.848064,68.122798,60.733222,94.128533,80.069300,56.110209,55.851795,56.547129,24.197028,34.881451,59.560452,37.171178
54.669445,75.585197,139.526459,152.612482,108.251197,105.740411,29.535987,14.181137,138.839144,1.456909,74.528348,55.992999,150.910195,139.596604,149.366354,139.236486,79.739547,137.194206,-0.000716,0.000668,32.000000,-235.831813,139.336062,-0.598602,24.832144,0.679159,498780.714518,0.958310,30.303750,19.510333,2.533412,0.037433,0.025858,175.862278,32.000000,191.146474,176.772537,177.907319,160.021286,32.000000,154.057817,68.123322,60.701863,94.100497,80.069300,56.114969,55.851795,56.647389,24.197028,34.769222,59.542818,37.048361
54.592911,75.566188,139.577783,152.601309,108.253426,105.734041,29.557337,14.174429,138.881795,1.456846,74.520886,55.868200,151.003227,139.519916,149.342803,139.065496,79.641842,137.163665,-0.000715,0.000668,32.000000,-235.833275,139.285139,-0.598608,24.862671,0.678628,498699.694737,0.967478,30.307097,19.520091,2.536153,0.045254,0.030370,176.507073,32.000000,190.464927,176.612109,180.521401,160.109954,32.000000,154.620723,68.091750,60.668332,94.079027,80.069300,56.131118,55.851795,56.357338,24.197028,34.709441,59.559419,37.062154
55.141535,75.552413,139.509071,152.589856,108.253849,105.732761,29.732687,14.183420,138.856300,1.456681,74.584099,55.877028,151.013914,139.647336,149.347807,139.112950,79.614869,137.184083,-0.000714,0.000656,32.000000,-235.824940,139.214345,-0.597811,24.912920,0.684445,498788.817279,0.978070,30.662117,19.467698,2.552184,0.046125,0.030106,176.768556,32.000000,190.283956,177.198388,181.192894,159.495367,32.000000,154.909642,68.101380,60.692314,94.114231,80.069300,56.118447,55.851795,56.353028,24.197028,34.667707,59.545995,37.144839
55.047613,75.553515,139.582167,152.586504,108.285984,105.727622,29.793713,14.178568,138.764173,1.456473,74.719996,55.875425,151.037545,139.520792,149.273348,139.095385,79.683222,137.119158,-0.000715,0.000674,32.000000,-235.824710,139.290583,-0.598006,24.944549,0.684953,498971.650242,0.978759,30.716917,19.550727,2.556702,0.046029,0.052734,176.520730,32.000000,190.484758,177.643965,179.225174,158.893389,32.000000,155.264812,68.067384,60.685709,94.081803,80.069300,56.139735,55.851795,56.625303,24.197028,34.673678,59.539612,37.082990
54.598214,75.553515,139.418755,152.586504,108.290528,105.724745,29.627585,14.177569,138.857804,1.456502,74.851725,55.818710,150.934240,139.493040,149.260355,139.051197,79.650620,137.154725,-0.000714,0.000683,32.000000,-235.828332,139.273105,-0.597301,24.968860,0.674948,498700.466195,0.962329,30.175791,19.587510,2.530018,0.053079,0.040923,175.857903,32.000000,191.090909,177.723469,176.959426,158.929152,32.000000,155.930660,68.073974,60.696553,94.065468,80.069300,56.102113,55.851795,56.678647,24.197028,34.683484,59.542061,37.052763
54.496899,75.584646,139.526349,152.587901,108.282469,105.723506,29.637948,14.178568,138.788361,1.456182,74.762878,55.786734,150.919624,139.499096,149.296302,139.084303,79.687183,137.114587,-0.000714,0.000680,32.000000,-235.828153,139.215530,-0.598218,24.891677,0.675845,498590.075232,0.962112,30.266887,19.487954,2.535662,0.054590,0.042287,175.768656,32.000000,191.288792,177.020043,175.833544,159.588002,32.000000,154.576458,68.114937,60.686691,94.109911,80.069300,56.143246,55.851795,56.345321,24.197028,34.797727,59.546506,37.071325
55.201176,75.600624,139.428075,152.592370,108.282831,105.719717,29.689086,14.178282,138.775001,1.456210,74.644247,55.839241,150.922543,139.458029,149.360850,139.033168,79.639800,137.095040,-0.000714,0.000663,32.000000,-235.832864,139.242328,-0.597941,24.894772,0.681045,498889.762912,0.976217,30.699127,19.537652,2.553541,0.045537,0.028293,176.069678,32.000000,190.979866,176.738812,178.436332,159.886919,32.000000,154.201216,68.106491,60.699988,94.091141,80.069300,56.113050,55.851795,56.306296,24.197028,34.859556,59.534901,37.055991
54.966887,75.605859,139.485638,152.597677,108.253715,105.713389,29.804536,14.177569,138.754185,1.455842,74.746680,55.839827,151.013042,139.488636,149.330577,139.013712,79.685323,137.128933,-0.000715,0.000664,32.000000,-235.830299,139.242920,-0.598416,24.858606,0.685301,498907.877065,0.977930,30.828080,19.481797,2.560262,0.043683,0.035989,176.583352,32.000000,190.493196,176.651484,180.710382,160.231220,32.000000,154.621611,68.127040,60.694707,94.122608,80.069300,56.149284,55.851795,56.647407,24.197028,34.866048,59.532620,37.040731
55.042351,75.605859,139.456161,152.597677,108.251515,105.709539,29.752644,14.179567,138.845092,1.455607,74.783145,55.863916,151.005490,139.426688,149.294859,139.028911,79.622976,137.100242,-0.000714,0.000635,32.000000,-235.825023,139.123854,-0.597840,24.811740,0.674128,498621.079481,0.962600,30.166917,19.519782,2.525817,0.051406,0.031277,176.835471,32.000000,190.306105,177.384354,181.187582,159.289653,32.000000,155.028224,68.125420,60.700624,94.120994,80.069300,56.134481,55.851795,56.393204,24.197028,34.890762,59.553351,36.984091
55.450102,75.632306,139.491228,152.607733,108.259114,105.712223,29.581995,14.182421,138.740078,1.455519,74.833474,55.844029,150.949527,139.448138,149.251328,139.129878,79.612247,137.070284,-0.000713,0.000631,32.000000,-235.823316,139.210898,-0.598329,24.824355,0.678893,498635.117536,0.963311,30.396676,19.490552,2.537630,0.057654,0.035817,176.445918,32.000000,190.570954,177.856205,178.758172,158.868849,32.000000,155.445060,68.111517,60.694569,94.121335,80.069300,56.154279,55.851795,56.635695,24.197028,34.989284,59.549860,37.038897
54.478662,75.642499,139.451391,152.605778,108.229008,105.712419,29.624850,14.178853,138.780311,1.455219,74.855958,55.924441,150.975672,139.514226,149.293127,139.032272,79.633938,137.102630,-0.000713,0.000641,32.000000,-235.829342,139.298536,-0.598925,24.923384,0.678862,498701.706719,0.963505,30.324278,19.539107,2.533616,0.053715,0.039780,175.798000,32.000000,191.231435,177.542861,176.601719,159.306390,32.000000,155.566314,68.121031,60.723048,94.146303,80.069300,56.144897,55.851795,56.727938,24.197028,35.031530,59.530368,37.217399
54.668629,75.634235,139.516685,152.602985,108.205368,105.712358,29.712216,14.177141,138.884506,1.455170,74.717907,55.997938,150.990993,139.442369,149.340813,139.143667,79.702459,137.128668,-0.000714,0.000648,32.000000,-235.826137,139.230908,-0.598202,24.948010,0.672685,498549.359225,0.961334,29.960842,19.535434,2.515617,0.045332,0.027311,175.715385,32.000000,191.364335,176.917833,176.152093,159.697475,32.000000,154.550299,68.145301,60.711032,94.113641,80.069300,56.175405,55.851795,56.006298,24.197028,35.038474,59.534301,37.047187
55.411359,75.634235,139.445858,152.602985,108.181165,105.709754,29.826003,14.178853,138.762660,1.455044,74.553789,55.935000,150.967236,139.452890,149.340970,139.042703,79.739169,137.104425,-0.000713,0.000666,32.000000,-235.830818,139.247141,-0.598263,24.936602,0.684345,499053.278669,0.978763,30.903556,19.529292,2.559743,0.055214,0.045035,176.169050,32.000000,190.735751,176.756157,178.918512,159.926750,32.000000,154.319224,68.139651,60.730925,94.101739,80.069300,56.151942,55.851795,56.133620,24.197028,35.016647,59.553705,36.994069
54.788083,75.601726,139.590365,152.596839,108.147852,105.702355,29.574809,14.178282,138.801478,1.455048,74.529482,55.894632,150.957320,139.520343,149.360323,139.097545,79.626245,137.080674,-0.000712,0.000680,32.000000,-235.831880,139.292745,-0.598308,24.854331,0.681133,498798.889772,0.972148,30.711941,19.473289,2.552043,0.052190,0.042947,176.580379,32.000000,190.356809,176.639210,181.096413,159.933568,32.000000,154.577295,68.122134,60.676749,94.090315,80.069300,56.177033,55.851795,56.310439,24.197028,34.910450,59.553873,37.064355
54.836910,75.568667,139.632583,152.589018,108.114231,105.700032,29.480317,14.181279,138.856284,1.454966,74.660556,55.894055,150.932509,139.540958,149.301987,139.120099,79.624540,137.168067,-0.000712,0.000685,32.000000,-235.828719,139.255441,-0.598333,24.853282,0.669971,498304.551197,0.954184,29.999721,19.424926,2.516557,0.060358,0.042212,176.773211,32.000000,190.299275,177.448476,181.021790,159.153839,32.000000,155.243849,68.121983,60.695478,94.125761,80.069300,56.223478,55.851795,56.479628,24.197028,34.802105,59.554669,36.923270
54.717807,75.564535,139.557868,152.578963,108.082982,105.702494,29.557932,14.177997,138.725848,1.454959,74.638831,55.904580,151.040205,139.565081,149.258515,139.094651,79.624123,137.115812,-0.000711,0.000685,32.000000,-235.833313,139.336023,-0.598037,24.837914,0.682166,498794.637587,0.974157,30.564389,19.526431,2.547823,0.045694,0.027950,176.306655,32.000000,190.697876,177.759796,178.237535,158.900609,32.000000,155.512833,68.120205,60.701656,94.127772,80.069300,56.213225,55.851795,56.437963,24.197028,34.808251,59.539612,37.045793
55.035096,75.564535,139.589566,152.578963,108.062915,105.699878,29.714450,14.182278,138.853361,1.455069,74.680042,55.979522,150.895437,139.599377,149.298693,139.041401,79.653481,137.176085,-0.000710,0.000667,32.000000,-235.825590,139.246814,-0.597622,24.854174,0.681612,498715.712755,0.976222,30.484361,19.570144,2.546325,0.058971,0.029290,175.790457,32.000000,191.338276,177.568956,175.995634,159.245596,32.000000,155.454270,68.110065,60.714922,94.136475,80.069300,56.223036,55.851795,56.348994,24.197028,34.800012,59.554758,36.997444
54.739116,75.546903,139.539639,152.566393,108.059805,105.689673,29.853169,14.180423,138.902498,1.454937,74.564587,55.961260,150.947522,139.527704,149.350885,139.188019,79.667943,137.184840,-0.000709,0.000635,32.000000,-235.830723,139.374507,-0.597797,24.937809,0.683444,498786.993402,0.975995,30.594856,19.545445,2.550502,0.043296,0.030334,175.647143,32.000000,191.376867,176.922022,176.566623,159.919628,32.000000,154.501239,68.124707,60.722142,94.114387,80.069300,56.195033,55.851795,56.396396,24.197028,34.744798,59.536023,37.016006
55.407674,75.538914,139.617750,152.562483,108.066601,105.682062,29.672946,14.180708,138.880393,1.454930,74.488612,55.933119,150.945276,139.653434,149.350156,139.091659,79.710856,137.241444,-0.000709,0.000613,32.000000,-235.829782,139.290602,-0.597848,24.952888,0.678381,498542.502706,0.964693,30.289909,19.545055,2.536374,0.050248,0.032674,176.224969,32.000000,190.579105,176.642992,179.474135,159.959988,32.000000,154.328431,68.107691,60.711268,94.112217,80.069300,56.241964,55.851795,56.109493,24.197028,34.722954,59.543340,36.978222
55.622122,75.532578,139.531917,152.570024,108.086322,105.670279,29.532481,14.179710,138.877596,1.454755,74.514815,55.957460,150.963359,139.562063,149.352681,139.117225,79.684578,137.203879,-0.000707,0.000604,32.000000,-235.827830,139.290745,-0.597754,24.918427,0.680174,498602.563188,0.965770,30.556701,19.534801,2.549176,0.046895,0.029194,176.733736,32.000000,190.275566,176.904918,181.029585,159.904122,32.000000,154.755736,68.095064,60.696851,94.125909,80.069300,56.223110,55.851795,56.680737,24.197028,34.728779,59.551906,36.972352
54.688422,75.532578,139.669026,152.570024,108.123802,105.663604,29.586006,14.175428,138.838993,1.454579,74.604332,55.904448,150.957619,139.551583,149.314596,139.161512,79.670808,137.182621,-0.000708,0.000577,32.000000,-235.837521,139.311754,-0.597224,24.908803,0.670147,498103.595448,0.958691,29.907917,19.519083,2.519827,0.049180,0.041584,176.795718,32.000000,190.284794,177.563670,180.592294,159.140427,32.000000,155.064410,68.046770,60.698898,94.131328,80.069300,56.274514,55.851795,56.530960,24.197028,34.712545,59.552879,36.961934
54.885016,75.533955,139.483067,152.570862,108.113093,105.662349,29.735505,14.179424,138.835144,1.454755,74.675543,55.824626,150.952861,139.557699,149.222333,139.168441,79.682202,137.249138,-0.000708,0.000583,32.000000,-235.828772,139.268270,-0.597086,24.801171,0.667370,497974.870250,0.959050,29.697288,19.527314,2.508569,0.060972,0.038213,176.006839,32.000000,190.769137,177.605935,178.036046,158.940919,32.000000,155.501503,68.044884,60.710001,94.140519,80.069300,56.213896,55.851795,56.376394,24.197028,34.723092,59.556272,37.030680
54.865768,75.541394,139.655624,152.573097,108.124787,105.653438,29.680879,14.183420,138.893564,1.454534,74.692082,55.853475,150.905383,139.496933,149.263011,139.088829,79.698757,137.119439,-0.000708,0.000578,32.000000,-235.826907,139.276998,-0.596709,24.817641,0.682216,498482.263653,0.975205,30.591208,19.530869,2.553905,0.043938,0.047987,175.669054,32.000000,191.378814,177.387683,175.808162,159.384155,32.000000,155.242972,68.041943,60.720461,94.137034,80.069300,56.279178,55.851795,56.419623,24.197028,34.754703,59.537508,37.092895
54.512081,75.563708,139.521337,152.574493,108.128575,105.649554,29.615042,14.176998,138.812615,1.454666,74.675084,55.851601,150.882966,139.545648,149.321193,139.085341,79.690356,137.029112,-0.000706,0.000541,32.000000,-235.832345,139.200254,-0.596478,24.865451,0.681219,498348.167122,0.966484,30.403405,19.551433,2.541369,0.053638,0.037552,175.715197,32.000000,191.281148,176.885341,177.216579,159.782237,32.000000,154.326782,68.080184,60.725474,94.118682,80.069300,56.238709,55.851795,56.611592,24.197028,34.760555,59.536121,37.073599
55.244768,75.563708,139.608904,152.574493,108.120044,105.651145,29.550959,14.183420,138.685345,1.454743,74.593983,55.787038,150.956551,139.550276,149.328742,139.115557,79.680958,137.178206,-0.000707,0.000530,32.000000,-235.826251,139.282219,-0.596834,24.958448,0.681930,498291.861476,0.968572,30.429342,19.472556,2.545405,0.053925,0.031350,176.320565,32.000000,190.527558,176.571146,179.813405,160.151851,32.000000,154.449489,68.064316,60.713661,94.098542,80.069300,56.272968,55.851795,56.193826,24.197028,34.844089,59.552643,36.945427
54.733896,75.571147,139.514968,152.580918,108.097932,105.640961,29.556212,14.176285,138.783790,1.454618,74.643611,55.736044,151.001355,139.518835,149.313539,139.137432,79.639573,137.171071,-0.000706,0.000515,32.000000,-235.830600,139.182409,-0.597705,24.896188,0.685250,498513.974881,0.977652,30.792474,19.437526,2.559457,0.055878,0.029015,176.684970,32.000000,190.265289,176.964469,181.332949,159.796831,32.000000,154.798432,68.065577,60.717451,94.137724,80.069300,56.237057,55.851795,56.433746,24.197028,34.876049,59.550362,37.044766
55.264927,75.587125,139.566305,152.582035,108.123417,105.628191,29.802417,14.182992,138.826126,1.454355,74.802979,55.807889,150.984129,139.457192,149.284864,139.044233,79.678108,137.183002,-0.000707,0.000541,32.000000,-235.824712,139.240511,-0.598274,24.850528,0.672217,498140.934589,0.965544,30.088305,19.518598,2.527097,0.047336,0.033408,176.726416,32.000000,190.318767,177.650574,180.279061,158.942305,32.000000,155.300675,68.027572,60.705544,94.127615,80.069300,56.269988,55.851795,56.170340,24.197028,34.937732,59.554423,37.043592
55.456516,75.614675,139.485283,152.594605,108.121528,105.620538,29.907798,14.175000,138.782179,1.454424,74.841490,55.826862,150.952080,139.437292,149.251985,138.948071,79.676058,137.203904,-0.000707,0.000542,32.000000,-235.835490,139.152735,-0.597996,24.796083,0.680988,498466.410538,0.975186,30.585972,19.556555,2.548968,0.053663,0.032394,175.875693,32.000000,191.014994,177.718358,177.619969,159.070833,32.000000,155.540785,68.028640,60.733893,94.165947,80.069300,56.219172,55.851795,56.686585,24.197028,34.944078,59.552525,37.028258
54.693787,75.614675,139.557426,152.594605,108.132119,105.610386,29.667609,14.180138,138.764598,1.454370,74.797279,55.803085,150.888044,139.410783,149.269982,139.023289,79.745000,137.088569,-0.000709,0.000546,32.000000,-235.829369,139.256257,-0.598287,24.811058,0.674500,498059.447010,0.956863,30.092450,19.523752,2.525405,0.052979,0.034139,175.524051,32.000000,191.360078,177.215145,175.503795,159.477404,32.000000,154.781922,68.030432,60.739896,94.176473,80.069300,56.277671,55.851795,56.512054,24.197028,35.046329,59.539288,37.069491
54.696456,75.619633,139.451893,152.602985,108.124900,105.600216,29.562157,14.180708,138.793280,1.454374,74.733229,55.842966,150.950057,139.489328,149.330983,139.094592,79.704671,137.077877,-0.000708,0.000565,32.000000,-235.831421,139.263518,-0.598452,24.879613,0.672709,497961.401446,0.949874,29.937096,19.535847,2.515219,0.050364,0.028562,175.801500,32.000000,191.275112,176.819255,177.606335,159.867088,32.000000,154.579311,68.049714,60.764801,94.169885,80.069300,56.226667,55.851795,56.379628,24.197028,35.070218,59.540920,37.091354
55.117639,75.615225,139.468500,152.606895,108.113054,105.595106,29.704061,14.178996,138.783559,1.454236,74.659664,55.786512,150.933707,139.464126,149.283787,138.989388,79.676151,137.043843,-0.000707,0.000573,32.000000,-235.827888,139.153468,-0.598634,24.918087,0.684036,498190.652725,0.972132,30.668135,19.411472,2.551614,0.049366,0.040127,176.379924,32.000000,190.480949,176.637967,180.217704,160.143000,32.000000,154.582455,68.016828,60.734984,94.185809,80.069300,56.258802,55.851795,56.243886,24.197028,35.061602,59.547539,36.968171
55.548885,75.603104,139.484090,152.609688,108.141388,105.592601,29.683388,14.179710,138.775284,1.454370,74.602959,55.865358,151.005907,139.494528,149.314298,138.945120,79.679277,137.093692,-0.000709,0.000556,32.000000,-235.829961,139.180124,-0.599599,24.946280,0.681492,498228.954209,0.975465,30.670523,19.446660,2.549560,0.055573,0.027761,176.724879,32.000000,190.265229,177.143165,181.256585,159.560028,32.000000,154.732560,68.012339,60.712414,94.198567,80.069300,56.243510,55.851795,56.684781,24.197028,35.068251,59.554473,37.082550
54.565258,75.603104,139.505784,152.609688,108.135038,105.589419,29.833074,14.173002,138.729188,1.454635,74.690320,55.790265,151.036750,139.431542,149.298800,138.981276,79.693302,137.043236,-0.000709,0.000549,32.000000,-235.832571,139.110111,-0.599449,24.906731,0.674189,498025.181323,0.962615,30.261490,19.458814,2.530379,0.066005,0.039294,176.549825,32.000000,190.437236,177.597720,179.820003,159.169442,32.000000,155.416761,68.028251,60.747765,94.209135,80.069300,56.284061,55.851795,56.570852,24.197028,35.032702,59.547677,37.062741
54.647759,75.576932,139.548638,152.605219,108.135073,105.581779,29.599628,14.179710,138.768256,1.454894,74.661445,55.934557,150.955658,139.553091,149.282580,138.993199,79.703775,137.152621,-0.000707,0.000549,32.000000,-235.830945,139.188445,-0.600122,24.861648,0.667083,497755.617298,0.955026,29.837514,19.479657,2.511015,0.044140,0.031867,175.845154,32.000000,191.077053,177.676151,177.165593,159.024844,32.000000,155.783341,68.013428,60.757986,94.209350,80.069300,56.276086,55.851795,56.266122,24.197028,34.948205,59.553597,36.968904
55.232466,75.559851,139.547907,152.598236,108.159307,105.576717,29.492500,14.174429,138.784877,1.454915,74.590397,55.855367,150.952274,139.469999,149.319891,139.020677,79.731100,137.045806,-0.000708,0.000550,32.000000,-235.832291,139.102238,-0.600261,24.863589,0.682914,498250.094275,0.969015,30.780519,19.441372,2.556678,0.046104,0.032166,175.673818,32.000000,191.320482,177.079545,175.881997,159.604854,32.000000,154.792352,68.025109,60.779418,94.243894,80.069300,56.307855,55.851795,56.154284,24.197028,34.895102,59.548729,37.037943
55.386681,75.532578,139.482955,152.587063,108.194741,105.569113,29.609297,14.173288,138.776707,1.455025,74.469362,55.819627,150.960480,139.517795,149.365392,139.033715,79.769929,137.097717,-0.000709,0.000548,32.000000,-235.837203,139.136991,-0.600104,24.836628,0.683033,498112.730036,0.974906,30.674759,19.483486,2.553602,0.052950,0.037994,175.786348,32.000000,191.112404,176.706539,178.299131,160.108469,32.000000,154.317700,68.012889,60.777160,94.220363,80.069300,56.294409,55.851795,56.644866,24.197028,34.901153,59.551345,37.071178
54.465991,75.532578,139.560494,152.587063,108.182785,105.566613,29.733163,14.177426,138.797353,1.455003,74.465461,55.840496,150.998000,139.518182,149.372180,139.037364,79.688097,137.188863,-0.000708,0.000521,32.000000,-235.829294,139.240820,-0.600273,24.865372,0.674160,497688.303724,0.967003,30.096211,19.404811,2.526556,0.052587,0.040044,176.561419,32.000000,190.550468,176.626198,180.346922,160.090411,32.000000,154.501579,68.018647,60.743112,94.207646,80.069300,56.321389,55.851795,56.624460,24.197028,34.812259,59.551502,36.976241
54.805861,75.530374,139.506599,152.580639,108.211942,105.567829,29.724695,14.177997,138.807730,1.454724,74.548025,55.857960,151.013595,139.478134,149.361181,138.974047,79.679258,137.146012,-0.000707,0.000532,32.000000,-235.828396,139.213653,-0.600421,24.932485,0.672154,497452.488387,0.960109,29.921611,19.390940,2.518348,0.070017,0.037914,176.661554,32.000000,190.385607,177.289819,181.385346,159.321468,32.000000,154.999675,68.009532,60.758251,94.225177,80.069300,56.297057,55.851795,56.286056,24.197028,34.810350,59.553056,37.045573
54.814514,75.533955,139.525653,152.580359,108.215826,105.563976,29.493000,14.182421,138.791724,1.454976,74.570932,55.900882,151.022685,139.505233,149.286225,139.016282,79.675935,137.136887,-0.000705,0.000532,32.000000,-235.825775,139.199151,-0.600222,24.902980,0.685561,498111.810579,0.973829,30.805881,19.516580,2.562342,0.048345,0.049545,176.327880,32.000000,190.483190,177.671229,179.234670,158.912490,32.000000,155.390579,67.997449,60.753195,94.242483,80.069300,56.317826,55.851795,56.411150,24.197028,34.828525,59.557098,36.990181
55.178309,75.510263,139.443704,152.577845,108.201292,105.560124,29.640107,14.179281,138.850364,1.455139,74.558440,55.784036,150.966010,139.438637,149.289150,138.983970,79.703628,137.118403,-0.000705,0.000537,32.000000,-235.830881,139.208085,-0.600250,24.894457,0.678325,497945.400328,0.967491,30.475932,19.504825,2.545469,0.045273,0.030191,175.839834,32.000000,191.250955,177.612200,176.880651,159.175522,32.000000,155.635639,67.987338,60.751387,94.246323,80.069300,56.307348,55.851795,56.588956,24.197028,34.834296,59.546497,36.947774
54.374217,75.510263,139.546888,152.577845,108.211015,105.553705,29.718932,14.181279,138.740571,1.455314,74.529682,55.824857,150.929758,139.507354,149.303794,139.058656,79.743343,137.128889,-0.000703,0.000542,32.000000,-235.827572,139.090161,-0.600305,24.879718,0.679081,497933.534610,0.974897,30.471188,19.503764,2.545414,0.045747,0.042039,175.557022,32.000000,191.456981,176.973614,176.007142,159.759839,32.000000,154.613361,68.041614,60.772153,94.235361,80.069300,56.336910,55.851795,56.682157,24.197028,34.757589,59.550342,37.016446
54.589135,75.511090,139.424290,152.579242,108.209420,105.544815,29.898551,14.173145,138.760384,1.455610,74.459209,55.828093,150.960583,139.575889,149.367017,139.043840,79.747055,137.096595,-0.000702,0.000550,32.000000,-235.834231,139.060816,-0.600277,24.842949,0.673380,497627.609751,0.962950,30.098436,19.467186,2.527147,0.050457,0.033132,176.027259,32.000000,190.931921,176.577301,178.725243,159.911289,32.000000,154.359299,68.026311,60.804124,94.213192,80.069300,56.326947,55.851795,56.033476,24.197028,34.765978,59.549329,37.078001
54.959980,75.521283,139.523098,152.586504,108.186769,105.530879,29.570740,14.177284,138.706175,1.455673,74.534940,55.759135,150.916268,139.501890,149.308155,138.958666,79.711281,137.106120,-0.000703,0.000556,32.000000,-235.834846,139.198256,-0.599944,24.809353,0.686362,497958.509081,0.975922,30.872335,19.432512,2.566417,0.054701,0.027757,176.498665,32.000000,190.469775,176.619612,180.612610,160.029165,32.000000,154.410481,68.024755,60.737106,94.228030,80.069300,56.339992,55.851795,56.311175,24.197028,34.806913,59.548896,36.968978
54.622626,75.552964,139.404416,152.593488,108.196135,105.524185,29.608602,14.172574,138.719444,1.455913,74.608792,55.843441,150.988325,139.453299,149.295156,139.018007,79.664607,137.010323,-0.000703,0.000556,32.000000,-235.834310,139.134809,-0.599904,24.825666,0.683415,497791.128669,0.965795,30.665462,19.413276,2.554067,0.043380,0.056073,176.777905,32.000000,190.235642,177.454369,181.068958,159.221593,32.000000,155.039282,67.998064,60.743746,94.238200,80.069300,56.325586,55.851795,56.470867,24.197028,34.812547,59.544195,37.030093
54.655864,75.552964,139.463459,152.593488,108.229511,105.520147,29.590233,14.178996,138.738451,1.456151,74.704785,55.792522,151.003207,139.415677,149.264421,138.939191,79.705320,136.980668,-0.000703,0.000556,32.000000,-235.831167,139.139599,-0.600154,24.847014,0.679210,497608.474891,0.969176,30.318731,19.453629,2.538631,0.050414,0.036045,176.314786,32.000000,190.822581,177.580141,178.735857,158.923694,32.000000,155.661838,68.010211,60.757258,94.250408,80.069300,56.329465,55.851795,56.505018,24.197028,34.928472,59.554099,37.048141
54.615429,75.562606,139.356014,152.600750,108.262187,105.515072,29.751604,14.180851,138.803556,1.456214,74.690847,55.710560,150.959810,139.420795,149.256688,138.984236,79.697931,137.055819,-0.000703,0.000570,32.000000,-235.828656,139.148470,-0.599427,24.859786,0.683223,497898.714568,0.974511,30.675026,19.454238,2.552137,0.055530,0.037231,175.803933,32.000000,191.352045,177.531114,176.317414,159.323802,32.000000,155.409937,68.017977,60.772224,94.254436,80.069300,56.360746,55.851795,56.424833,24.197028,34.967980,59.554512,37.040437
54.843015,75.548005,139.509446,152.601867,108.295137,105.509970,29.751619,14.178140,138.749525,1.456232,74.666756,55.723118,150.942544,139.462291,149.328780,138.977776,79.683250,137.067146,-0.000703,0.000555,32.000000,-235.830056,139.029100,-0.599285,24.905813,0.682421,497779.079839,0.974429,30.642975,19.399261,2.551665,0.055325,0.021773,175.718412,32.000000,191.241129,176.926954,176.458250,159.678522,32.000000,154.438560,68.041899,60.784607,94.266623,80.069300,56.354782,55.851795,56.393705,24.197028,34.923336,59.543959,37.057459
55.316820,75.572524,139.344415,152.603823,108.337915,105.503565,29.532722,14.184990,138.714862,1.456277,74.588006,55.729805,150.960660,139.436026,149.356823,138.928724,79.728707,136.971644,-0.000702,0.000561,32.000000,-235.825829,139.032198,-0.599689,24.939146,0.682098,497806.655693,0.969907,30.691611,19.442795,2.551587,0.047363,0.036554,176.251090,32.000000,190.780727,176.594769,179.017552,160.138986,32.000000,154.503137,68.013917,60.801691,94.235086,80.069300,56.342843,55.851795,56.667216,24.197028,34.929259,59.552338,37.070958
