OSU 80 Ton Compressor Load Stand
54.307339,75.572524,139.418783,152.603823,108.323873,105.494716,29.665389,14.175999,138.809164,1.456312,74.616134,55.788876,151.034978,139.360969,149.354843,138.966997,79.679339,136.971632,-0.000702,0.000579,32.000000,-235.835639,139.085208,-0.600672,24.946961,0.678170,497667.333453,0.965412,30.457828,19.462922,2.543796,0.083634,0.034809,176.714569,32.000000,190.426971,176.833924,180.989103,160.001656,32.000000,154.565551,68.022566,60.750002,94.218801,80.069300,56.332222,55.851795,56.729170,24.197028,35.020538,59.553843,36.972646
54.535255,75.605308,139.325944,152.602985,108.303153,105.490137,29.757994,14.178568,138.707460,1.456281,74.648155,55.766104,150.988127,139.406114,149.302946,138.908612,79.667092,137.061044,-0.000702,0.000584,32.000000,-235.829300,139.075702,-0.601611,24.900331,0.669349,497318.707933,0.963433,30.028260,19.371533,2.519024,0.054537,0.036130,176.725357,32.000000,190.235563,177.482405,180.968957,159.115696,32.000000,155.078145,67.977050,60.746045,94.207157,80.069300,56.327132,55.851795,56.038304,24.197028,35.140735,59.554797,37.074040
55.337318,75.625694,139.376441,152.610526,108.296076,105.486332,29.695127,14.177426,138.756167,1.456118,74.777006,55.850080,151.064714,139.389801,149.267482,139.020088,79.647184,136.964407,-0.000701,0.000603,32.000000,-235.829786,139.152551,-0.602050,24.928131,0.684574,497929.378416,0.978610,30.999357,19.420893,2.567218,0.054889,0.041239,176.231550,32.000000,190.891901,177.623691,178.019407,159.082907,32.000000,155.711616,68.003992,60.771123,94.198066,80.069300,56.360096,55.851795,56.178496,24.197028,35.220355,59.553578,37.072792
54.350884,75.623215,139.369655,152.611085,108.280706,105.478646,29.513980,14.178140,138.738085,1.455733,74.797061,55.840397,150.987341,139.427708,149.293028,138.896449,79.733298,137.006257,-0.000701,0.000610,32.000000,-235.827105,139.165827,-0.602194,24.893723,0.681957,497853.700441,0.971137,30.811693,19.476147,2.554787,0.047216,0.024041,175.773633,32.000000,191.293804,177.496164,175.905692,159.147025,32.000000,155.277457,67.970782,60.768251,94.169399,80.069300,56.331028,55.851795,56.681596,24.197028,35.218504,59.552673,36.950269
54.691111,75.611369,139.467236,152.616671,108.264540,105.472612,29.648383,14.177854,138.790753,1.455889,74.618015,55.870813,150.949159,139.501482,149.340734,139.005197,79.786220,137.057066,-0.000701,0.000628,32.000000,-235.828210,139.204863,-0.602131,24.898574,0.669495,497463.888786,0.957748,30.061852,19.449573,2.518670,0.043686,0.032116,175.693975,32.000000,191.246031,176.934143,176.819764,159.770513,32.000000,154.630520,67.987591,60.783528,94.148029,80.069300,56.397019,55.851795,56.108053,24.197028,35.225239,59.544530,37.230606
55.092718,75.611369,139.425045,152.616671,108.249942,105.469096,29.746504,14.177712,138.725889,1.455859,74.460209,55.847441,151.022975,139.476707,149.404813,139.029990,79.723858,137.073574,-0.000701,0.000635,32.000000,-235.827861,139.224300,-0.602396,24.831855,0.685108,497791.369596,0.982744,31.007873,19.383592,2.564257,0.048004,0.035762,176.370411,32.000000,190.681391,176.660357,179.580069,160.179671,32.000000,154.513028,67.999846,60.793791,94.131465,80.069300,56.372655,55.851795,56.466563,24.197028,35.188533,59.551542,37.028845
55.521286,75.561229,139.591755,152.609968,108.241195,105.465261,29.792683,14.182992,138.878590,1.455832,74.386232,55.802366,151.044629,139.459476,149.395324,139.101439,79.673621,137.123256,-0.000699,0.000639,32.000000,-235.825040,139.154364,-0.603913,24.812160,0.680297,497453.804352,0.971537,30.667408,19.355105,2.550090,0.048133,0.031383,176.779006,32.000000,190.306887,176.980308,181.217494,159.721860,32.000000,154.572918,67.972416,60.751440,94.116341,80.069300,56.410985,55.851795,56.612624,24.197028,35.022976,59.552043,36.967290
55.147411,75.507784,139.462318,152.590415,108.253472,105.466525,29.593141,14.177854,138.817557,1.456179,74.481686,55.889493,151.074470,139.465920,149.365130,139.097931,79.712537,137.071105,-0.000698,0.000616,32.000000,-235.829686,139.187242,-0.604439,24.833508,0.675863,497343.060477,0.960561,30.281508,19.425405,2.530735,0.047896,0.036987,176.848927,32.000000,190.289858,177.537350,180.594453,159.037561,32.000000,155.335041,67.981824,60.777711,94.154625,80.069300,56.382539,55.851795,56.166203,24.197028,34.843373,59.544697,37.050782
54.905212,75.488775,139.570911,152.582035,108.251597,105.464035,29.693226,14.179852,138.882968,1.456200,74.526812,55.925440,151.050911,139.540509,149.305763,139.094551,79.733908,137.089590,-0.000700,0.000632,32.000000,-235.827032,139.205556,-0.605493,24.886851,0.670788,497123.915358,0.950792,29.821924,19.499526,2.514202,0.050712,0.035223,176.019088,32.000000,190.838851,177.615479,177.749744,158.987548,32.000000,155.502939,67.973060,60.791945,94.124808,80.069300,56.412533,55.851795,56.386618,24.197028,34.848861,59.548414,36.982844
54.859962,75.488775,139.458487,152.582035,108.269500,105.461447,29.818059,14.177712,138.823788,1.456238,74.525879,55.896660,150.958138,139.504438,149.319681,139.100233,79.733385,137.118628,-0.000700,0.000627,32.000000,-235.832287,139.189873,-0.605590,24.903846,0.674988,497180.764385,0.964210,30.125536,19.435537,2.528901,0.045202,0.028101,175.715163,32.000000,191.267814,177.388445,175.842273,159.296828,32.000000,155.042614,67.975384,60.789255,94.141241,80.069300,56.393106,55.851795,56.335196,24.197028,34.788175,59.542769,37.062741
55.006845,75.475552,139.956310,152.573935,108.297331,105.467778,29.740055,14.183991,138.850497,1.456337,74.443923,55.868827,150.949099,139.499951,149.367680,139.097223,79.728478,137.132580,-0.000701,0.000642,32.000000,-235.827975,139.344300,-0.605384,24.949164,0.677675,497232.634482,0.965542,30.338819,19.423056,2.542034,0.047834,0.040490,175.825971,32.000000,191.331455,176.839717,177.362272,159.896167,32.000000,154.475381,68.008737,60.801080,94.128747,80.069300,56.421949,55.851795,56.416186,24.197028,34.747472,59.555997,36.951443
55.408769,75.487122,139.476874,152.576449,108.302768,105.474124,29.533031,14.176427,138.829859,1.456533,74.383845,55.858665,151.018758,139.521098,149.354564,139.031313,79.767207,137.071800,-0.000701,0.000629,32.000000,-235.832588,139.161341,-0.605175,24.928184,0.677280,497246.753385,0.962346,30.382305,19.437537,2.542081,0.049232,0.032565,176.296598,32.000000,190.536508,176.504306,179.861941,160.127582,32.000000,154.430757,68.023924,60.788711,94.116412,80.069300,56.413031,55.851795,55.982812,24.197028,34.792808,59.549181,37.048141
54.874845,75.490704,139.578819,152.576728,108.306413,105.475393,29.665864,14.180138,138.868054,1.456615,74.392383,55.822740,150.974629,139.561838,149.409999,139.112601,79.631784,137.091181,-0.000699,0.000654,32.000000,-235.829041,139.335226,-0.605792,24.944365,0.676492,497187.783573,0.962070,30.228023,19.449151,2.544344,0.048081,0.028698,176.635363,32.000000,190.203763,177.116469,181.397342,159.506146,32.000000,154.776759,68.042949,60.782310,94.143781,80.069300,56.454111,55.851795,56.310487,24.197028,34.798073,59.557925,36.999278
54.898667,75.490704,139.505064,152.576728,108.320726,105.481674,29.835456,14.177569,138.890001,1.456574,74.483999,55.903177,151.018254,139.499239,149.298141,139.177668,79.705418,137.047476,-0.000697,0.000665,32.000000,-235.831774,139.226604,-0.606075,24.958553,0.668638,496935.305120,0.961189,29.855080,19.381202,2.517235,0.050749,0.033195,176.677762,32.000000,190.340627,177.639774,180.101498,159.037895,32.000000,155.518313,68.009646,60.766758,94.147621,80.069300,56.435672,55.851795,56.283654,24.197028,34.815805,59.538186,37.064649
54.948342,75.487949,139.610046,152.577566,108.341453,105.484215,29.677567,14.184561,138.899118,1.456431,74.528991,55.828139,150.972521,139.510962,149.305185,139.125663,79.744701,137.140823,-0.000697,0.000653,32.000000,-235.822651,139.250076,-0.607050,24.919870,0.676687,497511.346789,0.967128,30.369928,19.525944,2.543585,0.049855,0.036523,175.942517,32.000000,191.099252,177.630570,177.353112,158.991992,32.000000,155.749250,68.027330,60.816059,94.162864,80.069300,56.466574,55.851795,56.425990,24.197028,34.811528,59.537557,37.049021
54.653122,75.489877,139.501986,152.568348,108.369952,105.484250,29.517281,14.186417,138.881688,1.456436,74.545879,55.785811,150.937277,139.514122,149.329208,139.044725,79.733302,137.254498,-0.000698,0.000641,32.000000,-235.824074,139.162357,-0.606753,24.866552,0.675603,497379.234573,0.961230,30.347035,19.431295,2.541138,0.059658,0.037172,175.564627,32.000000,191.251078,177.153177,175.814178,159.458032,32.000000,154.754895,68.049437,60.819480,94.175859,80.069300,56.441310,55.851795,56.444192,24.197028,34.823502,59.535059,37.019454
54.595684,75.480786,139.548835,152.564159,108.381816,105.479105,29.669647,14.181137,138.863496,1.456432,74.462573,55.797424,150.958934,139.463330,149.349388,138.997070,79.715560,137.109157,-0.000696,0.000663,32.000000,-235.824273,139.205861,-0.607272,24.857321,0.676473,497281.651994,0.965402,30.296569,19.436890,2.540751,0.058988,0.038542,175.850612,32.000000,191.112524,176.751826,177.536366,159.933636,32.000000,154.443819,68.056529,60.807336,94.170106,80.069300,56.460554,55.851795,56.397068,24.197028,34.828796,59.557334,36.969785
54.816828,75.480786,139.414741,152.564159,108.406210,105.474629,29.772974,14.176998,138.805423,1.456422,74.492077,55.806768,151.018443,139.443857,149.354247,139.012326,79.667564,137.105019,-0.000695,0.000675,32.000000,-235.835131,139.101543,-0.608197,24.829469,0.681789,497471.548816,0.976402,30.582532,19.502908,2.552498,0.059577,0.042880,176.458826,32.000000,190.581129,176.588764,180.236563,160.241979,32.000000,154.537102,68.051860,60.805143,94.162030,80.069300,56.423697,55.851795,56.347936,24.197028,34.802443,59.553076,37.093702
54.844263,75.520456,139.523521,152.570862,108.397892,105.478834,29.754521,14.178568,138.784112,1.456211,74.587631,55.834653,150.941047,139.480010,149.328040,139.000858,79.662295,137.113445,-0.000696,0.000698,32.000000,-235.829464,139.248324,-0.608473,24.790733,0.683098,497499.799324,0.972438,30.628838,19.450810,2.556042,0.057634,0.066878,176.719548,32.000000,190.182001,177.376775,181.371715,159.438186,32.000000,154.610132,68.039010,60.765331,94.175004,80.069300,56.457236,55.851795,56.404482,24.197028,34.945598,59.556803,37.066996
54.375673,75.570596,139.459248,152.585108,108.374804,105.478890,29.645350,14.176998,138.874231,1.456253,74.661175,55.836332,151.013763,139.450546,149.292499,139.087133,79.685046,137.111385,-0.000695,0.000688,32.000000,-235.832509,139.214939,-0.608302,24.787061,0.679800,497454.166156,0.964736,30.415794,19.496815,2.543284,0.053142,0.035550,176.558294,32.000000,190.562888,177.590248,179.759021,159.158823,32.000000,155.477159,68.055883,60.820528,94.176402,80.069300,56.451875,55.851795,56.620146,24.197028,35.125408,59.556528,36.950782
54.594275,75.548281,139.492435,152.584549,108.346377,105.476345,29.662232,14.178711,138.885749,1.456342,74.664164,55.964421,151.010719,139.474443,149.296296,139.045494,79.742589,137.093509,-0.000694,0.000697,32.000000,-235.828829,139.175535,-0.609435,24.789658,0.681127,497524.429671,0.964941,30.429080,19.506136,2.543995,0.048990,0.035601,175.820563,32.000000,191.157327,177.724886,176.857943,159.204010,32.000000,155.469222,68.069599,60.836041,94.181767,80.069300,56.454927,55.851795,55.926929,24.197028,35.131575,59.545867,37.083064
54.767997,75.548281,139.457387,152.584549,108.337089,105.471240,29.820590,14.180423,138.795120,1.456413,74.637408,55.882803,150.900919,139.438637,149.303806,139.080291,79.751491,137.121340,-0.000694,0.000704,32.000000,-235.831870,139.101053,-0.609051,24.824381,0.688061,497805.316729,0.977772,30.931258,19.482395,2.564736,0.050600,0.030791,175.561791,32.000000,191.271163,177.163535,175.733766,159.541600,32.000000,154.531338,68.077394,60.838450,94.170350,80.069300,56.459017,55.851795,56.374938,24.197028,35.060059,59.548739,37.068977
55.027963,75.550209,139.498697,152.587622,108.293023,105.467504,29.748648,14.180423,138.819145,1.456685,74.525948,55.798823,150.967663,139.491490,149.365362,139.006787,79.681774,137.111382,-0.000694,0.000681,32.000000,-235.827445,139.090937,-0.609075,24.838648,0.684792,497525.861519,0.972850,30.697694,19.416257,2.555074,0.051912,0.036023,175.830836,32.000000,191.060694,176.649685,178.439755,160.058220,32.000000,154.572488,68.096036,60.826631,94.154220,80.069300,56.482486,55.851795,56.517992,24.197028,35.072692,59.552515,36.934275
54.567864,75.556270,139.408728,152.596001,108.258454,105.466318,29.613326,14.178853,138.807769,1.456689,74.494326,55.747872,150.981328,139.401995,149.357374,138.956976,79.679659,137.138216,-0.000695,0.000672,32.000000,-235.827212,139.097035,-0.609225,24.795008,0.680997,497388.939887,0.964272,30.530274,19.420735,2.546330,0.049454,0.039003,176.424568,32.000000,190.478150,176.635871,180.344017,160.196924,32.000000,154.230715,68.077322,60.810270,94.167068,80.069300,56.453123,55.851795,56.501177,24.197028,35.099694,59.549103,36.960394
54.794302,75.554066,139.434294,152.604940,108.285034,105.466374,29.692489,14.176142,138.751123,1.456689,74.583733,55.714785,151.028571,139.422774,149.325599,139.027605,79.707204,137.052415,-0.000695,0.000674,32.000000,-235.836316,139.173945,-0.609833,24.836261,0.676907,497371.879498,0.961567,30.282425,19.485666,2.535051,0.055507,0.058227,176.737498,32.000000,190.077421,177.438544,181.495169,159.190047,32.000000,155.030670,68.080426,60.806270,94.176411,80.069300,56.496719,55.851795,56.494028,24.197028,35.105706,59.552869,37.015493
55.029319,75.554066,139.421596,152.604940,108.282803,105.466400,29.777032,14.182992,138.800794,1.456674,74.663332,55.797980,151.036902,139.433865,149.285257,138.988658,79.750369,137.037881,-0.000695,0.000669,32.000000,-235.825368,139.179816,-0.609563,24.857740,0.684551,497632.093577,0.974901,30.731171,19.500679,2.554777,0.049653,0.034442,176.352501,32.000000,190.559217,177.733006,178.947297,159.153157,32.000000,155.761320,68.112843,60.815058,94.195472,80.069300,56.465772,55.851795,56.222068,24.197028,35.104046,59.550608,36.945207
55.379195,75.553791,139.423888,152.612202,108.282876,105.467753,29.768962,14.175571,138.771472,1.456539,74.654572,55.829544,151.008212,139.442267,149.297587,138.949782,79.710840,137.069148,-0.000695,0.000678,32.000000,-235.834592,139.198991,-0.609632,24.854121,0.680134,497447.975283,0.967892,30.510744,19.431884,2.544686,0.059589,0.040799,175.675524,32.000000,191.123108,177.794905,176.657041,159.129193,32.000000,155.308322,68.083072,60.799290,94.193706,80.069300,56.513652,55.851795,56.602291,24.197028,35.109076,59.552112,36.928332
54.407291,75.544424,139.435502,152.615554,108.291743,105.471611,29.566674,14.180423,138.821597,1.456133,74.560926,55.864447,150.964893,139.344350,149.301345,138.979407,79.672482,137.089671,-0.000694,0.000665,32.000000,-235.828592,139.158158,-0.609898,24.889972,0.675959,497231.710705,0.960624,30.284983,19.381729,2.533588,0.054465,0.034489,175.500031,32.000000,191.271795,177.081280,176.210473,159.768459,32.000000,154.580037,68.090923,60.811404,94.184217,80.069300,56.481573,55.851795,56.601704,24.197028,35.082522,59.536652,37.015126
54.654218,75.530925,139.449913,152.614716,108.270343,105.471660,29.688407,14.175286,138.785243,1.456136,74.524311,55.769644,151.048576,139.384398,149.380641,139.032779,79.810559,137.036051,-0.000692,0.000670,32.000000,-235.831271,139.148126,-0.609316,24.914808,0.670873,497127.330990,0.954236,29.949968,19.436293,2.517622,0.045525,0.032397,175.999415,32.000000,190.986420,176.634757,178.789972,160.199178,32.000000,154.548534,68.134367,60.833414,94.190938,80.069300,56.513346,55.851795,56.038549,24.197028,35.088406,59.549142,36.931707
54.979354,75.530925,139.364552,152.614716,108.243134,105.469392,29.802978,14.182135,138.780162,1.455967,74.488223,55.850891,151.042155,139.457804,149.356329,139.017301,79.757633,137.055797,-0.000691,0.000672,32.000000,-235.825404,139.152692,-0.609259,24.887114,0.684516,497742.609755,0.979617,30.874492,19.484519,2.562809,0.055453,0.031615,176.480525,32.000000,190.320283,176.852847,180.602654,160.176270,32.000000,154.406323,68.135649,60.810796,94.194145,80.069300,56.464961,55.851795,56.245560,24.197028,35.047297,59.556312,37.037429
54.762231,75.532302,139.492734,152.621699,108.203056,105.474435,29.599690,14.176427,138.854374,1.455568,74.475193,55.711821,150.976712,139.493693,149.328404,139.010941,79.744593,137.185415,-0.000691,0.000652,32.000000,-235.832752,139.145352,-0.609243,24.905052,0.680171,497308.964400,0.970738,30.622524,19.320660,2.551494,0.042258,0.037784,176.687208,32.000000,190.204477,177.482023,181.054118,159.387542,32.000000,155.035028,68.142547,60.809783,94.182125,80.069300,56.515426,55.851795,56.477453,24.197028,35.057825,59.544953,37.003974
54.441080,75.517150,139.411477,152.621420,108.178844,105.476974,29.653292,14.178282,138.793306,1.455460,74.576380,55.785149,151.058253,139.478257,149.290299,138.996987,79.773670,137.140747,-0.000689,0.000668,32.000000,-235.828110,139.067749,-0.609605,24.915307,0.675592,497227.466720,0.960715,30.309776,19.383082,2.534852,0.039611,0.037860,176.136129,32.000000,190.725220,177.610304,178.658458,159.244384,32.000000,155.561900,68.169921,60.839076,94.209518,80.069300,56.493303,55.851795,56.580304,24.197028,35.010940,59.545454,36.987686
54.386522,75.514671,139.438903,152.618068,108.143023,105.478302,29.713329,14.176570,138.815128,1.455425,74.561854,55.813975,150.937940,139.428748,149.275095,138.950455,79.761594,137.188986,-0.000690,0.000654,32.000000,-235.833101,139.195747,-0.609268,24.915438,0.679061,497400.346231,0.971571,30.519847,19.458427,2.547243,0.054278,0.042263,175.642818,32.000000,191.163384,177.770594,176.396089,159.272007,32.000000,155.233951,68.165360,60.824827,94.206918,80.069300,56.524449,55.851795,56.179161,24.197028,35.016530,59.544008,37.087686
54.983047,75.514671,139.379934,152.618068,108.161514,105.479553,29.777477,14.179567,138.829402,1.455414,74.542705,55.742413,150.988989,139.481825,149.346412,139.064603,79.746531,137.098283,-0.000688,0.000652,32.000000,-235.826662,139.194665,-0.608306,24.909065,0.683166,497508.317759,0.976073,30.814538,19.407883,2.560777,0.037734,0.032191,175.514686,32.000000,191.160243,177.011174,176.521771,159.818729,32.000000,154.469410,68.168056,60.829225,94.186452,80.069300,56.493293,55.851795,56.246534,24.197028,35.013488,59.557689,36.957972
54.550830,75.525966,139.518476,152.613878,108.185888,105.479702,29.593850,14.179424,138.825828,1.455201,74.426794,55.809194,150.985389,139.363415,149.376658,139.085485,79.738407,137.017662,-0.000689,0.000652,32.000000,-235.827132,139.152917,-0.607064,24.926715,0.684136,497566.299000,0.975178,30.864834,19.443141,2.563850,0.048029,0.033676,176.077979,32.000000,190.724730,176.722408,179.119412,160.064400,32.000000,154.534820,68.183657,60.816017,94.172408,80.069300,56.547812,55.851795,56.214737,24.197028,35.058330,59.550863,37.095316
55.340251,75.512192,139.317843,152.615834,108.192626,105.484122,29.586002,14.175999,138.749019,1.455254,74.462319,55.711393,151.047553,139.469122,149.402057,138.972212,79.718586,137.168174,-0.000689,0.000670,32.000000,-235.834327,139.109355,-0.606840,24.897945,0.675054,497273.768529,0.961520,30.289977,19.414610,2.534962,0.054602,0.038425,176.569689,32.000000,190.331731,177.061719,180.968616,159.990157,32.000000,154.528644,68.183148,60.787395,94.175101,80.069300,56.481778,55.851795,56.017999,24.197028,35.016162,59.554561,37.071032
55.001561,75.507784,139.423376,152.618347,108.150532,105.485375,29.791949,14.175428,138.813006,1.455553,74.552895,55.730802,151.061530,139.397428,149.344175,138.909547,79.731711,137.076025,-0.000691,0.000678,32.000000,-235.831948,139.112374,-0.606365,24.894719,0.681798,497542.370284,0.975925,30.717310,19.383967,2.557587,0.046672,0.031419,176.641518,32.000000,190.214691,177.616653,180.902917,159.194740,32.000000,155.301164,68.175174,60.816269,94.186801,80.069300,56.533671,55.851795,56.503767,24.197028,35.021698,59.551237,37.058999
54.424638,75.507784,139.378821,152.618347,108.126210,105.489223,29.689606,14.176855,138.782726,1.455682,74.608107,55.720371,151.059410,139.434906,149.289555,138.887831,79.755387,137.093939,-0.000691,0.000697,32.000000,-235.827734,139.005626,-0.605624,24.875391,0.669742,497153.728781,0.960925,29.945548,19.476148,2.517478,0.050542,0.053235,175.962543,32.000000,190.888906,177.631755,177.999367,159.219905,32.000000,155.578903,68.150395,60.832384,94.190322,80.069300,56.508906,55.851795,56.587711,24.197028,35.011889,59.544943,36.992749
54.587707,75.505304,139.383271,152.620582,108.107629,105.487960,29.495920,14.176142,138.671039,1.455733,74.584982,55.734927,150.931590,139.420327,149.323889,138.919224,79.739625,136.960674,-0.000691,0.000735,32.000000,-235.832382,139.002466,-0.605271,24.857898,0.675422,497311.306717,0.960734,30.265326,19.418729,2.534899,0.040565,0.045669,175.548103,32.000000,191.159634,177.649548,176.195623,159.288850,32.000000,155.089427,68.169216,60.804384,94.205883,80.069300,56.531687,55.851795,56.341883,24.197028,35.008755,59.556233,36.963548
54.662210,75.521834,139.339851,152.627286,108.109375,105.479053,29.771092,14.175999,138.678414,1.455893,74.523954,55.745343,150.947330,139.314967,149.352975,138.899524,79.681419,137.043458,-0.000692,0.000750,32.000000,-235.833672,139.005097,-0.604143,24.866893,0.684403,497598.018492,0.975292,30.821072,19.403666,2.560951,0.048566,0.032588,175.598540,32.000000,191.327658,176.970973,176.794778,159.934023,32.000000,154.601584,68.165251,60.789896,94.161134,80.069300,56.507628,55.851795,56.443694,24.197028,35.071640,59.552456,36.952910
54.725658,75.526517,139.492286,152.628124,108.138612,105.472041,29.702081,14.183848,138.781547,1.455622,74.453821,55.882167,151.042643,139.366208,149.359100,138.997663,79.760530,136.975073,-0.000694,0.000758,32.000000,-235.824184,139.025345,-0.603245,24.863641,0.682433,497528.731678,0.978465,30.661055,19.355337,2.553382,0.058514,0.035271,176.134632,32.000000,190.702229,176.655183,179.531710,160.414772,32.000000,154.303808,68.174442,60.802525,94.174804,80.069300,56.527168,55.851795,56.405151,24.197028,35.077280,59.542946,37.089080
54.573610,75.526517,139.335411,152.628124,108.155119,105.472599,29.543559,14.178568,138.777411,1.455396,74.480398,55.856257,151.017088,139.438902,149.360497,138.984234,79.726834,137.066921,-0.000693,0.000765,32.000000,-235.830939,139.124487,-0.602136,24.852967,0.680805,497587.531386,0.967932,30.605729,19.453361,2.549108,0.046713,0.030782,176.564916,32.000000,190.150331,177.054608,181.439303,159.690904,32.000000,154.569040,68.196761,60.805743,94.186442,80.069300,56.511514,55.851795,56.511477,24.197028,35.099224,59.547224,37.047261
54.864345,75.527895,139.496361,152.626727,108.161798,105.476467,29.658365,14.180423,138.812444,1.455278,74.500050,55.839757,150.994005,139.378932,149.332040,138.951701,79.668160,137.028619,-0.000692,0.000755,32.000000,-235.827117,139.187690,-0.602959,24.823358,0.680711,497365.304408,0.968895,30.549277,19.341359,2.548938,0.047709,0.037446,176.751866,32.000000,190.226909,177.616069,180.421370,159.324803,32.000000,155.515636,68.148185,60.746248,94.190456,80.069300,56.530954,55.851795,56.414289,24.197028,35.109705,59.536013,37.068537
54.606938,75.506406,139.411005,152.621979,108.125768,105.476609,29.746379,14.178425,138.853757,1.455122,74.485034,55.776682,151.076076,139.412007,149.323757,138.950355,79.749110,137.012746,-0.000690,0.000772,32.000000,-235.830918,139.131523,-0.602855,24.796424,0.682472,497520.738247,0.977074,30.695872,19.419228,2.553165,0.052798,0.028146,175.793476,32.000000,190.964338,177.839421,177.491361,159.173014,32.000000,155.532220,68.178220,60.788716,94.202706,80.069300,56.547067,55.851795,56.492743,24.197028,35.040760,59.551896,36.955845
54.386108,75.475001,139.430865,152.606895,108.106559,105.472811,29.539091,14.181565,138.807375,1.454902,74.517858,55.664329,150.963658,139.406501,149.338146,138.931329,79.695826,137.084283,-0.000691,0.000782,32.000000,-235.828270,139.040194,-0.602966,24.767785,0.679781,497499.579441,0.967677,30.417211,19.459485,2.542569,0.055487,0.037815,175.539287,32.000000,191.239008,177.515758,175.837874,159.462908,32.000000,154.939810,68.147791,60.803327,94.241877,80.069300,56.546091,55.851795,56.178487,24.197028,35.046233,59.552633,36.978662
55.403905,75.475001,139.482723,152.606895,108.077069,105.469015,29.586651,14.178711,138.822172,1.454742,74.398410,55.777943,151.015633,139.305934,149.361702,139.018113,79.781370,137.085020,-0.000691,0.000762,32.000000,-235.829321,139.016129,-0.602519,24.807413,0.683909,497447.866834,0.969750,30.643601,19.370901,2.552991,0.052317,0.037642,175.693299,32.000000,191.426469,176.911595,177.443363,160.163369,32.000000,154.567000,68.166059,60.801619,94.219514,80.069300,56.580398,55.851795,55.996073,24.197028,34.942376,59.538796,37.066630
54.661693,75.476378,139.450675,152.601309,108.057623,105.459954,29.980951,14.182564,138.809028,1.454934,74.358090,55.825491,151.041463,139.316638,149.386065,139.026530,79.750051,137.018353,-0.000691,0.000740,32.000000,-235.829730,139.168620,-0.602047,24.803374,0.688069,497616.903355,0.980789,30.825565,19.458585,2.563722,0.062501,0.047854,176.403690,32.000000,190.535372,176.857094,179.860794,160.097444,32.000000,154.465144,68.166912,60.785699,94.210088,80.069300,56.545746,55.851795,56.285953,24.197028,34.952300,59.540320,37.060907
54.783931,75.481337,139.426193,152.591532,108.060184,105.453449,29.475462,14.173573,138.752314,1.454616,74.434969,55.826085,151.047071,139.388558,149.350986,138.925130,79.728951,136.935741,-0.000691,0.000744,32.000000,-235.837573,139.106766,-0.600451,24.823620,0.671950,496868.128790,0.959463,29.847598,19.373396,2.517561,0.048189,0.039290,176.605334,32.000000,190.202260,177.265558,181.256125,159.772590,32.000000,154.729062,68.160580,60.771759,94.226450,80.069300,56.571595,55.851795,56.371331,24.197028,34.974676,59.543684,36.998765
54.646393,75.493734,139.407793,152.600471,108.043653,105.452142,29.606407,14.177426,138.773981,1.454618,74.556864,55.797450,151.092035,139.391759,149.344696,138.967609,79.729121,136.962938,-0.000691,0.000736,32.000000,-235.829458,139.072113,-0.600025,24.827554,0.682943,497296.289468,0.960881,30.560770,19.372656,2.551159,0.054481,0.036290,176.528101,32.000000,190.361509,177.682728,180.137341,159.480370,32.000000,155.441638,68.135822,60.774472,94.243965,80.069300,56.552651,55.851795,56.120318,24.197028,34.979878,59.552417,37.027671
54.770406,75.493734,139.465181,152.600471,108.025177,105.450889,29.858062,14.178996,138.680594,1.454451,74.523082,55.712928,150.989507,139.347327,149.292155,138.926642,79.735097,137.012664,-0.000691,0.000724,32.000000,-235.826413,139.115941,-0.599249,24.808881,0.680377,497246.550802,0.974921,30.447994,19.354014,2.545020,0.045141,0.034750,175.845290,32.000000,191.028882,177.926208,177.332525,159.117161,32.000000,155.588409,68.103750,60.783231,94.232899,80.069300,56.593089,55.851795,56.375239,24.197028,35.028237,59.540950,37.059660
54.715861,75.501999,139.376254,152.600191,108.004424,105.449657,29.523044,14.177854,138.765747,1.454180,74.522284,55.846447,150.969624,139.334277,149.332332,138.940331,79.737169,136.972181,-0.000690,0.000723,32.000000,-235.830013,139.091468,-0.598486,24.878538,0.682261,497332.948336,0.973307,30.592876,19.366930,2.551089,0.049338,0.063790,175.569233,32.000000,191.239565,177.356868,175.628701,159.666372,32.000000,154.709688,68.134782,60.815794,94.244620,80.069300,56.559562,55.851795,56.444532,24.197028,35.062315,59.545808,37.009476
54.686390,75.500621,139.492341,152.609409,107.975076,105.441697,29.590053,14.185132,138.777601,1.454155,74.438751,55.791349,151.006882,139.342697,149.384883,138.937178,79.765547,136.911061,-0.000690,0.000737,32.000000,-235.820769,139.118814,-0.597388,24.883153,0.681204,497247.579039,0.962696,30.473409,19.384874,2.546360,0.049977,0.042140,175.810921,32.000000,191.189887,176.721766,177.761925,160.350773,32.000000,154.333641,68.130688,60.812083,94.230980,80.069300,56.606871,55.851795,56.440655,24.197028,35.062955,59.545385,36.952690
54.735747,75.504202,139.403101,152.615275,107.967556,105.439127,29.746201,14.177284,138.824504,1.454049,74.313623,55.794708,151.106737,139.395694,149.396706,138.984090,79.674387,136.973406,-0.000691,0.000743,32.000000,-235.835666,139.158445,-0.597291,24.893775,0.679645,497278.523508,0.974694,30.534194,19.363328,2.547273,0.050967,0.037018,176.356852,32.000000,190.520969,176.775873,180.349241,160.234225,32.000000,154.333700,68.136129,60.804567,94.255082,80.069300,56.565165,55.851795,56.381660,24.197028,35.068366,59.552929,36.937210
54.516089,75.504202,139.395487,152.615275,107.977180,105.439113,29.530203,14.183563,138.701177,1.454005,74.365650,55.792053,151.085083,139.385661,149.403914,138.974235,79.703886,137.046777,-0.000691,0.000734,32.000000,-235.825125,139.104029,-0.596328,24.904974,0.680525,497197.343854,0.972985,30.561209,19.305542,2.550769,0.046990,0.040948,176.690818,32.000000,190.184141,177.322332,181.535672,159.415543,32.000000,154.973157,68.124463,60.797414,94.266345,80.069300,56.583473,55.851795,56.551034,24.197028,35.086244,59.535629,37.069491
54.720083,75.479959,139.432072,152.609409,107.978530,105.439061,29.518511,14.185846,138.750204,1.454012,74.481435,55.788164,151.120157,139.369674,149.316965,138.963969,79.628200,136.917651,-0.000692,0.000759,32.000000,-235.822678,139.096849,-0.596225,24.871535,0.679012,497347.488561,0.966905,30.517246,19.426700,2.546838,0.053753,0.041064,176.524011,32.000000,190.486333,177.632242,179.550994,159.081822,32.000000,155.520067,68.104257,60.791714,94.257664,80.069300,56.571082,55.851795,56.123703,24.197028,35.007386,59.541628,37.059513
54.780790,75.478031,139.356258,152.606895,107.997356,105.431378,29.646994,14.177284,138.687380,1.453990,74.518060,55.648190,151.051538,139.360622,149.309816,138.801718,79.768624,136.872033,-0.000692,0.000792,32.000000,-235.828453,139.053534,-0.596071,24.883206,0.681969,497410.036909,0.978281,30.729098,19.432491,2.556961,0.049192,0.041051,175.762566,32.000000,191.169535,177.761659,176.855138,159.183836,32.000000,155.489414,68.132622,60.832913,94.274351,80.069300,56.582976,55.851795,56.374995,24.197028,35.005874,59.540950,37.090034
54.403280,75.466736,139.305436,152.614158,108.031213,105.427557,29.780826,14.177854,138.664089,1.453882,74.523594,55.698467,151.007901,139.270331,149.357757,138.851019,79.706079,137.038457,-0.000692,0.000809,32.000000,-235.831653,139.026694,-0.595370,24.957216,0.679965,497415.254842,0.974609,30.508088,19.446060,2.548097,0.050179,0.079370,175.640093,32.000000,191.208081,177.171412,176.005829,159.721623,32.000000,154.860896,68.128477,60.816146,94.272133,80.069300,56.568825,55.851795,56.399211,24.197028,35.011041,59.564042,36.965896
55.215435,75.466736,139.400565,152.614158,108.026530,105.426209,29.490131,14.180280,138.791218,1.453883,74.375432,55.779187,150.979229,139.395918,149.348424,138.941127,79.784628,136.956814,-0.000692,0.000823,32.000000,-235.828571,138.998936,-0.594576,24.945204,0.678276,497058.868774,0.969130,30.447712,19.283681,2.543889,0.055286,0.040041,175.893741,32.000000,191.038201,176.636884,178.366727,160.247608,32.000000,154.586645,68.149048,60.815083,94.240874,80.069300,56.603756,55.851795,56.113617,24.197028,34.976887,59.549113,37.028258
54.854079,75.477480,139.332999,152.609968,108.005565,105.423675,29.632857,14.181565,138.762103,1.453767,74.412211,55.771700,151.001199,139.327873,149.405053,138.806977,79.680339,136.991236,-0.000692,0.000817,32.000000,-235.826631,139.097463,-0.594381,24.927816,0.681622,497361.240996,0.972053,30.800685,19.426296,2.560607,0.049341,0.033865,176.492947,32.000000,190.440982,176.808134,180.322731,160.267383,32.000000,154.141898,68.135689,60.780211,94.253674,80.069300,56.559597,55.851795,56.380566,24.197028,35.019295,59.544589,36.870959
54.785050,75.485194,139.393263,152.609968,108.007519,105.423671,29.814726,14.181707,138.765024,1.453571,74.505704,55.846564,151.033776,139.363252,149.341085,138.965371,79.721807,136.938815,-0.000693,0.000835,32.000000,-235.828455,139.141005,-0.593488,24.959130,0.670304,496749.643038,0.965799,30.019386,19.308477,2.524667,0.059068,0.038028,176.750679,32.000000,190.097762,177.379952,181.631020,159.425230,32.000000,155.161352,68.106506,60.795660,94.266625,80.069300,56.609095,55.851795,56.373796,24.197028,35.051253,59.550037,37.086292
54.814479,75.494560,139.428588,152.614996,107.987947,105.421116,29.647325,14.181993,138.774135,1.453924,74.513548,55.895581,151.077726,139.383112,149.283947,138.886938,79.692744,136.959342,-0.000693,0.000826,32.000000,-235.827186,139.049596,-0.593167,24.835999,0.675797,497161.448223,0.968100,30.376666,19.429326,2.540066,0.056552,0.037236,176.345650,32.000000,190.626244,177.681007,178.873189,159.200759,32.000000,155.666254,68.063168,60.777954,94.277574,80.069300,56.589958,55.851795,56.508763,24.197028,35.056497,59.555033,36.975947
55.228810,75.494560,139.462285,152.614996,108.005491,105.421095,29.647471,14.180280,138.714893,1.454013,74.467143,55.883147,151.013749,139.329525,149.301615,138.876588,79.745972,136.974280,-0.000694,0.000826,32.000000,-235.828243,139.051473,-0.593644,24.831121,0.676315,497125.324691,0.963543,30.450775,19.362638,2.544367,0.037100,0.027363,175.710972,32.000000,191.083480,177.884962,176.457654,159.299963,32.000000,155.149738,68.053372,60.799956,94.250455,80.069300,56.641621,55.851795,56.096978,24.197028,35.094349,59.554020,37.055404
54.818093,75.484918,139.368467,152.623655,108.008380,105.418588,29.729193,14.174001,138.717276,1.454062,74.450989,55.767061,151.025110,139.325856,149.367395,138.905349,79.645722,137.025952,-0.000696,0.000832,32.000000,-235.834030,139.074073,-0.593881,24.833245,0.679411,497169.508747,0.968413,30.431827,19.401578,2.543645,0.046266,0.033870,175.550720,32.000000,191.342317,176.982868,176.195693,159.921281,32.000000,154.664807,68.086198,60.806639,94.247463,80.069300,56.604952,55.851795,56.441025,24.197028,35.066162,59.553351,36.950929
54.790119,75.474450,139.389039,152.621420,108.008422,105.411058,29.717544,14.174287,138.717234,1.454479,74.316788,55.723813,151.036163,139.320432,149.394067,138.914272,79.804288,136.997344,-0.000695,0.000823,32.000000,-235.831614,138.989842,-0.593992,24.822676,0.673530,496835.221111,0.960440,30.034418,19.355535,2.525173,0.055332,0.035232,176.093402,32.000000,190.970042,176.648888,178.580142,160.380169,32.000000,154.508497,68.089160,60.783616,94.248918,80.069300,56.625925,55.851795,56.364711,24.197028,35.035035,59.539750,37.077708
54.727517,75.456543,139.399533,152.620023,108.016685,105.404737,29.543767,14.181707,138.721550,1.454616,74.392475,55.813752,151.057686,139.336825,149.403083,138.964393,79.723344,136.979136,-0.000696,0.000818,32.000000,-235.822390,139.086347,-0.593120,24.835579,0.679082,497237.537343,0.965629,30.418709,19.480639,2.542381,0.044218,0.034698,176.542881,32.000000,190.259059,176.868955,180.719028,160.094826,32.000000,154.168126,68.109000,60.801951,94.272171,80.069300,56.613065,55.851795,56.415377,24.197028,35.040163,59.538167,37.089887
54.615086,75.456543,139.493634,152.620023,108.030996,105.400930,29.660019,14.184704,138.744813,1.454399,74.380532,55.874576,151.106025,139.381582,149.370129,138.935935,79.698270,136.965645,-0.000697,0.000822,32.000000,-235.826114,139.006296,-0.593190,24.831672,0.679831,496882.924194,0.966454,30.435153,19.308314,2.544054,0.050836,0.035743,176.754608,32.000000,190.196332,177.484509,181.156509,159.394967,32.000000,155.112812,68.120794,60.788678,94.268890,80.069300,56.668106,55.851795,56.481082,24.197028,34.982954,59.549575,37.006542
54.584641,75.457094,139.362106,152.628683,108.070617,105.401599,29.777944,14.179567,138.843785,1.454129,74.455803,55.881622,151.086904,139.379055,149.292005,138.850124,79.762104,136.972751,-0.000697,0.000834,32.000000,-235.833218,139.065607,-0.593295,24.821470,0.680400,497025.756060,0.973255,30.477512,19.380499,2.547156,0.049074,0.035107,176.074191,32.000000,190.800275,177.638568,178.447583,159.183914,32.000000,155.428641,68.097347,60.790197,94.284477,80.069300,56.640422,55.851795,56.426973,24.197028,34.989804,59.545956,36.994656
54.897076,75.436433,139.437737,152.620861,108.076428,105.404775,29.566163,14.176142,138.773187,1.454346,74.512958,55.844735,151.010488,139.383623,149.352742,138.936174,79.710200,137.073147,-0.000696,0.000857,32.000000,-235.832054,139.131198,-0.593275,24.793277,0.682675,497119.738221,0.971594,30.585879,19.399083,2.554123,0.045956,0.039631,175.722380,32.000000,191.136518,177.838809,176.291817,159.164106,32.000000,155.255668,68.149610,60.808518,94.312091,80.069300,56.661176,55.851795,56.308001,24.197028,34.922966,59.543930,37.088126
55.224961,75.445799,139.347307,152.610247,108.080270,105.402313,29.534562,14.184561,138.751534,1.454272,74.382901,55.748220,151.013662,139.360396,149.384451,138.779985,79.742475,136.998640,-0.000696,0.000870,32.000000,-235.821503,139.108128,-0.593223,24.832380,0.682717,497011.667646,0.968346,30.615804,19.338669,2.553138,0.062016,0.039327,175.586999,32.000000,191.351833,176.865185,176.577898,160.065787,32.000000,154.668612,68.154334,60.794825,94.278886,80.069300,56.635299,55.851795,56.620560,24.197028,34.927683,59.536327,37.060760
54.298532,75.445799,139.311650,152.610247,108.095857,105.401018,29.817151,14.180994,138.741102,1.454283,74.332256,55.748063,151.005304,139.386028,149.424381,138.838838,79.754554,137.037678,-0.000696,0.000873,32.000000,-235.829169,139.044844,-0.592901,24.795401,0.679178,496932.684286,0.969175,30.294294,19.438857,2.539985,0.054508,0.035477,176.077004,32.000000,190.742936,176.717161,178.999294,160.259581,32.000000,154.121937,68.156406,60.817891,94.302063,80.069300,56.623057,55.851795,56.688723,24.197028,34.965007,59.545995,37.074993
54.493775,75.466185,139.369049,152.607454,108.129856,105.397206,29.621257,14.176427,138.710876,1.453935,74.412620,55.736349,151.041782,139.351936,149.428984,138.841932,79.654086,137.007483,-0.000695,0.000866,32.000000,-235.833407,139.013846,-0.593204,24.853177,0.672741,496689.073927,0.963893,29.989337,19.370750,2.523267,0.042124,0.049160,176.614026,32.000000,190.218459,177.018468,181.046835,159.975158,32.000000,154.654286,68.157280,60.778918,94.310959,80.069300,56.686914,55.851795,56.085760,24.197028,35.040721,59.549673,37.080716
54.931582,75.481888,139.476075,152.602426,108.142485,105.395983,29.530068,14.180423,138.681367,1.453887,74.497888,55.729137,151.007895,139.278609,149.360794,138.938988,79.726290,136.944224,-0.000695,0.000875,32.000000,-235.830231,138.948662,-0.593174,24.878275,0.687477,497166.585126,0.972625,30.881164,19.377447,2.565661,0.042815,0.029530,176.679572,32.000000,190.094408,177.485698,180.925778,159.345351,32.000000,155.401332,68.163403,60.780480,94.315814,80.069300,56.687964,55.851795,56.295409,24.197028,35.100311,59.554512,36.984972
54.531255,75.495111,139.302216,152.602147,108.151347,105.393598,29.780912,14.178568,138.786400,1.453861,74.570513,55.849597,151.056989,139.351793,149.309953,138.907308,79.686590,136.951020,-0.000694,0.000882,32.000000,-235.831267,139.064608,-0.593061,24.904029,0.683249,497271.886200,0.975229,30.712638,19.463392,2.557522,0.047097,0.038762,175.958195,32.000000,190.839462,177.746294,177.730391,159.199447,32.000000,155.251453,68.163545,60.782302,94.343330,80.069300,56.670443,55.851795,56.207769,24.197028,35.105519,59.548493,37.069931
54.852960,75.495111,139.393526,152.602147,108.156518,105.396137,29.696724,14.178282,138.787586,1.453661,74.551634,55.802855,151.037448,139.379239,149.350090,138.937989,79.697227,136.997258,-0.000693,0.000862,32.000000,-235.833683,139.028590,-0.593697,24.905629,0.676563,496900.798064,0.969722,30.306602,19.360758,2.539087,0.051316,0.028375,175.534252,32.000000,191.173853,177.476400,176.033350,159.505677,32.000000,155.321525,68.184552,60.822793,94.377994,80.069300,56.670216,55.851795,56.338650,24.197028,35.156761,59.554846,37.024297
54.623384,75.488775,139.284807,152.604102,108.185008,105.397540,29.638503,14.180708,138.773504,1.453929,74.353101,55.767920,151.017383,139.380686,149.381333,138.917435,79.717579,136.934551,-0.000694,0.000870,32.000000,-235.825029,139.085512,-0.592990,24.874079,0.680963,497207.954944,0.969308,30.705357,19.403727,2.554539,0.047108,0.043985,175.663084,32.000000,191.267505,176.871513,176.701595,160.200505,32.000000,154.590725,68.176292,60.826626,94.343553,80.069300,56.670076,55.851795,56.493723,24.197028,35.140078,59.552938,37.032660
54.883270,75.452135,139.388988,152.605219,108.171339,105.400046,29.755198,14.180138,138.831608,1.453900,74.266384,55.786679,151.008155,139.362987,149.373607,138.930228,79.682907,137.029313,-0.000694,0.000874,32.000000,-235.830517,139.085593,-0.591592,24.891257,0.676588,497022.251727,0.965831,30.395372,19.415334,2.541222,0.049516,0.032653,176.261585,32.000000,190.488089,176.602620,179.563475,160.285396,32.000000,154.228896,68.151212,60.785383,94.355843,80.069300,56.674964,55.851795,56.328824,24.197028,35.018073,59.565015,36.944840
55.250732,75.449656,139.319492,152.597957,108.150564,105.399412,29.688303,14.178140,138.811959,1.454200,74.340648,55.937535,151.066522,139.398671,149.471652,138.915681,79.691995,136.944879,-0.000694,0.000860,32.000000,-235.827433,139.088164,-0.590412,24.916801,0.680316,497104.060402,0.972186,30.610106,19.364813,2.549912,0.048035,0.032551,176.690080,32.000000,190.031883,177.000584,181.228473,159.916338,32.000000,154.501336,68.176901,60.782351,94.409556,80.069300,56.686651,55.851795,56.591573,24.197028,35.022960,59.543517,37.050195
54.333690,75.449656,139.461046,152.597957,108.157595,105.396172,29.601034,14.181993,138.843433,1.454503,74.401118,55.872190,151.042446,139.419652,149.356240,138.925075,79.625348,137.025945,-0.000694,0.000861,32.000000,-235.824236,139.117959,-0.590438,24.964192,0.676447,496994.483648,0.963279,30.323261,19.445071,2.539735,0.055591,0.031168,176.711745,32.000000,190.252586,177.413433,180.378662,159.406216,32.000000,155.548984,68.153018,60.787624,94.387579,80.069300,56.707132,55.851795,56.671156,24.197028,35.019215,59.549890,37.011604
54.678011,75.467012,139.418750,152.605219,108.187106,105.401266,29.680681,14.178425,138.852776,1.454625,74.380440,55.831749,151.046516,139.461108,149.288426,138.959970,79.721556,137.057800,-0.000692,0.000873,32.000000,-235.830262,139.113739,-0.590106,24.936812,0.669923,496767.287125,0.958394,29.968550,19.395368,2.521586,0.039559,0.029028,175.972366,32.000000,190.810544,177.758075,177.436256,159.199391,32.000000,155.340988,68.130863,60.796737,94.423703,80.069300,56.716391,55.851795,55.914009,24.197028,35.084431,59.551404,37.069638
55.012285,75.418526,139.421249,152.592929,108.188228,105.406601,29.771318,14.178711,138.844890,1.454384,74.349265,55.869070,150.981740,139.419796,149.345995,138.972153,79.762959,137.021356,-0.000692,0.000904,32.000000,-235.828174,138.996224,-0.590700,24.938438,0.683063,497389.982988,0.978996,30.850964,19.501010,2.566751,0.056856,0.031724,175.610698,32.000000,191.052793,177.373393,175.785328,159.665116,32.000000,154.901688,68.158867,60.822052,94.443446,80.069300,56.705690,55.851795,56.234794,24.197028,34.921039,59.559233,37.059733
55.447505,75.393181,139.523785,152.579242,108.185338,105.405510,29.623773,14.183134,138.829374,1.454638,74.240304,55.881778,151.004750,139.465980,149.384649,139.022374,79.757302,136.995581,-0.000692,0.000902,32.000000,-235.825717,139.104906,-0.590813,24.950082,0.678475,497055.552849,0.969722,30.535675,19.420122,2.549814,0.057879,0.038048,175.780128,32.000000,191.202799,176.625636,177.339603,160.194425,32.000000,154.715111,68.163284,60.803015,94.405614,80.069300,56.737361,55.851795,56.591247,24.197028,34.925563,59.555446,36.962668
54.408996,75.393181,139.346242,152.579242,108.171730,105.404352,29.631479,14.180423,138.803128,1.454878,74.236538,55.867209,150.996779,139.444183,149.382747,138.943226,79.670683,137.025517,-0.000692,0.000899,32.000000,-235.828920,139.052268,-0.591267,24.916198,0.673397,496746.792497,0.960258,30.165779,19.361192,2.534366,0.054583,0.036801,176.429425,32.000000,190.413682,176.689413,179.657409,160.456689,32.000000,154.090922,68.178670,60.762739,94.411993,80.069300,56.689803,55.851795,56.604386,24.197028,34.841856,59.545611,36.977048
54.744440,75.394008,139.471515,152.582035,108.169253,105.403162,29.769571,14.178568,138.846872,1.455082,74.287331,55.772764,151.054380,139.502848,149.401292,138.930777,79.703454,137.013705,-0.000692,0.000944,32.000000,-235.831431,139.058897,-0.591247,24.895139,0.667125,496479.364481,0.956657,29.724194,19.354452,2.516322,0.065459,0.071135,176.716714,32.000000,189.979617,177.097572,181.513048,159.681906,32.000000,154.813800,68.173578,60.775643,94.410741,80.069300,56.738623,55.851795,56.305866,24.197028,34.848979,59.557757,36.930680
54.890512,75.403925,139.355116,152.584270,108.169009,105.401904,29.537400,14.184133,138.814847,1.455218,74.370180,55.906006,151.023099,139.426361,149.275608,138.976598,79.617769,137.057142,-0.000693,0.000956,32.000000,-235.826357,139.073763,-0.590639,24.930124,0.682592,497217.997040,0.976443,30.721601,19.455469,2.561088,0.061394,0.045801,176.683802,32.000000,190.333161,177.431717,179.818994,159.429716,32.000000,155.605830,68.146376,60.771694,94.404732,80.069300,56.699906,55.851795,56.311889,24.197028,34.887691,59.546241,37.088860
54.892116,75.390702,139.470849,152.571142,108.208622,105.412025,29.590082,14.176427,138.884447,1.454920,74.374118,55.801162,151.042156,139.383256,149.282534,138.999206,79.742710,137.049926,-0.000693,0.000933,32.000000,-235.829801,139.110599,-0.590449,24.895113,0.678777,496963.129215,0.965378,30.398679,19.417018,2.547684,0.032086,0.058328,175.935160,32.000000,191.001388,177.764869,176.960142,159.326798,32.000000,155.322605,68.175572,60.801147,94.457010,80.069300,56.752499,55.851795,56.469636,24.197028,34.892057,59.538845,37.036916
54.444780,75.390702,139.383941,152.571142,108.233352,105.422160,29.696423,14.177426,138.823503,1.455017,74.250273,55.836923,151.026770,139.406603,149.326837,138.976084,79.734874,137.096632,-0.000693,0.000940,32.000000,-235.835031,139.104256,-0.590591,24.867916,0.675039,497064.536698,0.970139,30.268092,19.523592,2.538783,0.041420,0.030235,175.702057,32.000000,191.080419,177.150501,175.803347,159.762079,32.000000,154.869024,68.184497,60.785400,94.458179,80.069300,56.720684,55.851795,56.588902,24.197028,34.850390,59.554069,36.947995
54.573687,75.370041,139.454232,152.561086,108.231637,105.420954,29.718974,14.176285,138.823178,1.455013,74.190515,55.853974,150.973446,139.460109,149.368114,138.945606,79.778449,137.042600,-0.000693,0.000956,32.000000,-235.832567,139.156141,-0.590209,24.888713,0.676610,496840.918116,0.968441,30.253328,19.395181,2.540818,0.044094,0.026284,175.852589,32.000000,191.018200,176.533673,177.595473,160.449683,32.000000,154.386985,68.157682,60.772611,94.410681,80.069300,56.762678,55.851795,56.147111,24.197028,34.782760,59.560010,37.089814
55.128653,75.371969,139.363167,152.551868,108.220734,105.415780,29.615848,14.176570,138.808754,1.455011,74.161660,55.900067,150.968720,139.418471,149.357673,138.912481,79.706929,137.006646,-0.000692,0.000934,32.000000,-235.833265,139.116615,-0.590328,24.885094,0.683678,497150.996127,0.973764,30.684511,19.425473,2.560097,0.051300,0.021009,176.494365,32.000000,190.333251,176.596095,180.056409,160.402891,32.000000,154.264610,68.164564,60.754382,94.418596,80.069300,56.723524,55.851795,56.161386,24.197028,34.793459,59.549329,37.044106
54.668531,75.363154,139.444023,152.549634,108.198012,105.419669,29.672718,14.177141,138.915886,1.454689,74.252480,55.794241,151.070280,139.446610,149.375005,138.950374,79.610339,137.078553,-0.000691,0.000907,32.000000,-235.832366,139.176086,-0.590043,24.859734,0.681491,496956.862423,0.970444,30.539320,19.355919,2.555338,0.041428,0.029921,176.705974,32.000000,190.168143,177.190692,181.342262,159.586915,32.000000,155.032992,68.188503,60.775597,94.427275,80.069300,56.839163,55.851795,56.379106,24.197028,34.797479,59.549880,36.929066
