OSU 80 Ton Compressor Load Stand
54.722613,75.363154,139.432439,152.549634,108.192326,105.426033,29.806692,14.182278,138.844699,1.454672,74.210380,55.820820,151.038574,139.466266,149.291117,138.994626,79.644103,137.022965,-0.000691,0.000913,32.000000,-235.825262,139.097197,-0.590350,24.836917,0.672781,496774.878263,0.963033,30.007684,19.410148,2.527962,0.051323,0.033271,176.508373,32.000000,190.436316,177.481001,179.064670,159.291247,32.000000,155.395398,68.164578,60.749781,94.414090,80.069300,56.757135,55.851795,56.413518,24.197028,34.770811,59.537154,37.092895
54.543558,75.321005,139.386797,152.546561,108.154779,105.432397,29.531135,14.175856,138.787775,1.454448,74.338478,55.710763,151.013738,139.356911,149.279160,138.991301,79.679980,137.031072,-0.000690,0.000914,32.000000,-235.833978,139.057817,-0.590230,24.794536,0.680781,497228.930467,0.970079,30.440954,19.541318,2.550718,0.049084,0.033804,175.725463,32.000000,190.957043,177.740316,176.730863,159.205034,32.000000,155.235514,68.162319,60.796168,94.414278,80.069300,56.783518,55.851795,56.415292,24.197028,34.628159,59.539779,37.063621
54.833315,75.342493,139.414649,152.552427,108.134724,105.438743,29.570907,14.178996,138.724232,1.454029,74.329624,55.708055,150.996533,139.459884,149.336094,138.887038,79.747409,136.950306,-0.000691,0.000940,32.000000,-235.827561,139.066994,-0.590103,24.799728,0.680582,497160.723647,0.964731,30.388846,19.480822,2.547986,0.062336,0.039068,175.532529,32.000000,191.243611,176.853218,175.829205,159.890700,32.000000,154.794061,68.158440,60.785542,94.412019,80.069300,56.761478,55.851795,56.350307,24.197028,34.706276,59.540773,37.076901
54.566332,75.388223,139.375558,152.567231,108.126473,105.441290,29.831951,14.173716,138.797892,1.454075,74.298878,55.727303,150.932434,139.445143,149.321692,138.849488,79.742077,136.938333,-0.000690,0.000925,32.000000,-235.832021,139.042135,-0.590174,24.796031,0.684168,497158.492985,0.977192,30.519371,19.448844,2.555513,0.045694,0.035606,175.940146,32.000000,190.966285,176.514377,178.200797,160.237880,32.000000,154.383159,68.158081,60.758749,94.353932,80.069300,56.770203,55.851795,56.345772,24.197028,34.709978,59.553666,37.004634
55.268190,75.388223,139.301148,152.567231,108.110692,105.441271,29.591620,14.186845,138.723091,1.454078,74.269525,55.717041,150.989568,139.365942,149.347374,138.918356,79.689331,136.991619,-0.000691,0.000921,32.000000,-235.822498,139.113185,-0.590569,24.812238,0.679883,496921.855926,0.970336,30.261642,19.342564,2.542517,0.043584,0.036219,176.529948,32.000000,190.238066,176.669631,180.284314,160.332411,32.000000,154.270897,68.159959,60.744701,94.381524,80.069300,56.728593,55.851795,56.085021,24.197028,34.872877,59.539376,37.048801
54.373403,75.395936,139.235459,152.566672,108.100525,105.438755,29.509063,14.177712,138.646295,1.454058,74.412526,55.658527,151.038651,139.360398,149.301084,138.807198,79.658504,136.958000,-0.000690,0.000935,32.000000,-235.831467,139.011704,-0.589739,24.765766,0.683901,497154.222488,0.967143,30.564602,19.342136,2.554241,0.043070,0.029751,176.698355,32.000000,190.102622,177.191352,181.215376,159.636519,32.000000,155.106263,68.175474,60.768325,94.416554,80.069300,56.777872,55.851795,56.657095,24.197028,34.903897,59.555761,37.078515
55.076487,75.415220,139.270381,152.568628,108.097715,105.441287,29.780441,14.176855,138.727811,1.454148,74.539710,55.735316,150.991760,139.305873,149.244961,138.787599,79.704161,136.904906,-0.000690,0.000923,32.000000,-235.831176,139.035811,-0.589545,24.758344,0.672540,496876.232185,0.961423,29.890428,19.420517,2.520458,0.048835,0.035329,176.334849,32.000000,190.543186,177.528134,178.648431,159.214210,32.000000,155.609844,68.107466,60.758451,94.384814,80.069300,56.728611,55.851795,56.208672,24.197028,34.975170,59.553066,36.959000
54.527452,75.438361,139.240004,152.572538,108.082094,105.444872,29.681312,14.178568,138.638816,1.453976,74.596802,55.715261,151.012747,139.224717,149.261049,138.768124,79.763759,136.991504,-0.000691,0.000930,32.000000,-235.827989,138.928533,-0.589220,24.748850,0.686916,497427.260036,0.981524,30.758795,19.435171,2.560727,0.056861,0.037706,175.804859,32.000000,190.994422,177.731927,176.406256,159.329408,32.000000,155.211439,68.108835,60.768642,94.372434,80.069300,56.748266,55.851795,56.364316,24.197028,34.979657,59.543910,37.064869
55.079308,75.438361,139.246309,152.572538,108.041523,105.443538,29.593988,14.179710,138.613971,1.453736,74.517163,55.626575,150.979842,139.231405,149.334584,138.804795,79.666009,136.958855,-0.000691,0.000964,32.000000,-235.828814,138.865717,-0.589191,24.746883,0.676750,496987.190166,0.959043,30.100914,19.363967,2.528672,0.058580,0.033892,175.597217,32.000000,191.207436,176.771021,176.201133,160.050221,32.000000,154.545152,68.127262,60.762479,94.352133,80.069300,56.724797,55.851795,56.209717,24.197028,35.064703,59.558672,36.767658
54.303665,75.473348,139.202426,152.581756,108.046520,105.439704,29.571879,14.177997,138.558978,1.453927,74.430937,55.615928,150.917162,139.166889,149.369532,138.759405,79.715074,136.822632,-0.000691,0.000967,32.000000,-235.829871,138.908547,-0.589142,24.779482,0.685187,497218.240173,0.972968,30.652281,19.346033,2.553576,0.048405,0.031606,176.097652,32.000000,190.799744,176.544060,178.518378,160.327465,32.000000,154.267813,68.094773,60.759072,94.331407,80.069300,56.752692,55.851795,56.015115,24.197028,35.191112,59.541845,37.064208
55.197499,75.494285,139.163436,152.598236,108.033958,105.433319,29.754929,14.176998,138.613384,1.454195,74.461198,55.628574,151.020685,139.228857,149.330628,138.738359,79.640763,136.748338,-0.000690,0.000961,32.000000,-235.831525,138.933653,-0.588236,24.758055,0.676957,497105.998393,0.965109,30.121351,19.428077,2.528106,0.050843,0.039049,176.505358,32.000000,190.107862,176.801371,180.671606,160.025759,32.000000,154.391544,68.109214,60.721615,94.311571,80.069300,56.705106,55.851795,56.122700,24.197028,35.268964,59.540527,37.012264
54.626062,75.508610,139.111827,152.606895,108.009473,105.430747,29.602461,14.183420,138.569631,1.453640,74.498729,55.669108,151.013590,139.227611,149.337212,138.643898,79.608181,136.878986,-0.000692,0.000969,32.000000,-235.825923,138.928817,-0.588379,24.746017,0.687571,497461.124507,0.981019,30.903739,19.313451,2.563408,0.057133,0.064561,176.767702,32.000000,190.181147,177.290441,180.697222,159.465918,32.000000,155.152686,68.111006,60.749856,94.308978,80.069300,56.733790,55.851795,56.428507,24.197028,35.274307,59.557679,36.778663
54.570174,75.508610,139.143725,152.606895,107.997591,105.431957,29.517632,14.184704,138.678457,1.448725,74.636512,55.682738,151.030468,139.193171,149.223648,138.674681,79.701377,136.756534,-0.000692,0.000927,32.000000,-235.823328,139.026528,-0.588151,24.768178,0.674476,497118.516720,0.957677,30.064094,19.351983,2.521191,0.061647,0.046290,176.150848,32.000000,190.751924,177.553368,178.277058,159.293363,32.000000,155.370308,68.110784,60.750890,94.290504,80.069300,56.699697,55.851795,56.521283,24.197028,35.329519,59.538058,37.085632
54.575631,75.519079,139.119987,152.608292,107.989331,105.431938,29.904567,14.178425,138.593892,1.438214,74.551033,55.694002,150.986633,139.243171,149.308296,138.582023,79.676937,136.828773,-0.000692,0.000923,32.000000,-235.827312,138.952212,-0.587966,24.754384,0.683131,497506.724699,0.973673,30.627358,19.447471,2.546620,0.057632,0.039440,175.627845,32.000000,191.090593,177.525254,176.209693,159.243285,32.000000,155.073164,68.116821,60.753624,94.305598,80.069300,56.728301,55.851795,56.388378,24.197028,35.371422,59.544726,37.075214
54.792964,75.473623,139.158119,152.599074,108.002711,105.431973,29.564452,14.175000,138.560067,1.427320,74.416120,55.742719,150.945251,139.161771,149.295355,138.653731,79.680559,136.859303,-0.000692,0.000912,32.000000,-235.831556,138.979297,-0.587752,24.776623,0.683538,497353.429772,0.977579,30.681281,19.295316,2.549813,0.053954,0.036054,175.680776,32.000000,191.197629,176.784773,176.382297,159.979917,32.000000,154.601952,68.127210,60.756553,94.295040,80.069300,56.713075,55.851795,56.383221,24.197028,35.219118,59.548601,36.963475
54.898096,75.414669,139.224262,152.588460,108.009351,105.426859,29.588333,14.179424,138.571846,1.416114,74.332322,55.682655,151.012031,139.132754,149.331085,138.710960,79.665616,136.731991,-0.000694,0.000895,32.000000,-235.825985,138.935100,-0.588454,24.792778,0.683733,497415.062015,0.964850,30.686483,19.354542,2.549123,0.040693,0.030171,176.076693,32.000000,190.636286,176.560969,179.109056,160.298753,32.000000,154.101553,68.133418,60.760719,94.258962,80.069300,56.732901,55.851795,56.582180,24.197028,35.224237,59.550037,36.808010
54.265726,75.414669,139.187220,152.588460,108.013515,105.426715,29.715775,14.178282,138.568579,1.404734,74.338444,55.689473,151.004197,139.178104,149.331603,138.642835,79.668050,136.783576,-0.000693,0.000853,32.000000,-235.828602,138.901816,-0.588078,24.774237,0.679959,497226.458525,0.971594,30.431588,19.365618,2.539708,0.050252,0.029569,176.581459,32.000000,190.057228,176.998851,180.893073,159.948818,32.000000,154.491998,68.111528,60.714300,94.266600,80.069300,56.726059,55.851795,56.723757,24.197028,35.024124,59.530102,37.103240
54.210530,75.363429,139.158690,152.590694,107.995575,105.427858,29.844818,14.175571,138.571262,1.393698,74.487277,55.590761,151.004295,139.071807,149.295184,138.665711,79.602872,136.792618,-0.000692,0.000871,32.000000,-235.832625,138.945442,-0.588459,24.764717,0.678151,497091.547819,0.968578,30.271550,19.319254,2.536049,0.051685,0.031331,176.784753,32.000000,190.145468,177.376802,180.367591,159.328655,32.000000,155.438243,68.130349,60.710212,94.260590,80.069300,56.729686,55.851795,56.139044,24.197028,34.850412,59.545277,37.055698
55.066745,75.352134,139.138616,152.599353,107.949892,105.421524,29.550672,14.177997,138.562410,1.382659,74.580197,55.718751,151.048325,139.159874,149.247633,138.715889,79.689309,136.777904,-0.000691,0.000906,32.000000,-235.829051,138.883094,-0.588798,24.743211,0.688021,497434.195054,0.976750,30.881827,19.341668,2.564920,0.050962,0.033847,175.861727,32.000000,190.668747,177.664106,177.670024,159.200121,32.000000,155.126993,68.110387,60.762657,94.260479,80.069300,56.715648,55.851795,56.231785,24.197028,34.815102,59.550775,36.780423
55.194340,75.351033,139.089000,152.608012,107.941458,105.412658,29.593004,14.179281,138.492763,1.371541,74.536883,55.544928,150.989183,139.122824,149.274333,138.667954,79.660724,136.724339,-0.000691,0.000903,32.000000,-235.832848,138.831352,-0.589040,24.756849,0.688886,497530.228924,0.973495,30.884112,19.411200,2.567005,0.045501,0.030241,175.481994,32.000000,191.100699,177.410815,175.915806,159.519125,32.000000,155.082490,68.097157,60.740080,94.225505,80.069300,56.735562,55.851795,56.585422,24.197028,34.818908,59.557679,36.768245
54.183579,75.351033,139.105793,152.608012,107.957355,105.401236,29.955957,14.177141,138.579369,1.360325,74.396484,55.639600,150.934777,139.040751,149.328605,138.615779,79.635478,136.750113,-0.000691,0.000889,32.000000,-235.830235,138.861353,-0.589121,24.769700,0.676378,496840.443312,0.966351,30.047166,19.317677,2.526727,0.052108,0.034969,175.656353,32.000000,191.145816,176.769650,176.940297,160.232792,32.000000,154.531267,68.095357,60.734907,94.187359,80.069300,56.707371,55.851795,56.782355,24.197028,34.818878,59.544638,37.048948
54.226495,75.327066,139.070560,152.619465,107.974771,105.392262,29.602161,14.182849,138.528201,1.349112,74.352293,55.656517,150.999660,139.038792,149.320590,138.607145,79.598229,136.783735,-0.000690,0.000881,32.000000,-235.827314,138.877177,-0.588798,24.750659,0.673771,496784.518902,0.962437,29.923864,19.320462,2.519987,0.061578,0.033483,176.148822,32.000000,190.440461,176.629163,179.319277,160.303710,32.000000,153.864291,68.093249,60.717676,94.149509,80.069300,56.750313,55.851795,56.085226,24.197028,34.739324,59.562419,37.023343
55.163540,75.312465,139.049270,152.632593,107.937510,105.385853,29.586628,14.182706,138.513512,1.337909,74.402110,55.651014,151.042911,139.140604,149.355946,138.589564,79.574655,136.724989,-0.000691,0.000863,32.000000,-235.825161,138.860229,-0.588483,24.732642,0.688676,497336.145300,0.970137,30.897866,19.358123,2.567305,0.044317,0.024456,176.590463,32.000000,190.030629,177.010788,181.281397,159.887954,32.000000,154.644545,68.107367,60.729822,94.159812,80.069300,56.690772,55.851795,56.181959,24.197028,34.692136,59.546969,36.910137
55.069824,75.295385,139.027043,152.650749,107.918352,105.370564,29.694197,14.177569,138.517364,1.326871,74.506621,55.678851,151.026916,139.131388,149.274108,138.603658,79.573418,136.734707,-0.000692,0.000854,32.000000,-235.833741,138.898492,-0.587986,24.772296,0.688267,497313.239795,0.980737,30.832263,19.411565,2.564624,0.058885,0.039085,176.770389,32.000000,190.258762,177.508102,180.015528,159.447212,32.000000,155.334639,68.116042,60.738154,94.132368,80.069300,56.736239,55.851795,56.528718,24.197028,34.695513,59.560354,36.973967
54.225415,75.295385,139.103758,152.650749,107.909795,105.362853,29.790903,14.178425,138.533256,1.315807,74.497237,55.600600,151.018566,139.070746,149.280955,138.632058,79.559103,136.756784,-0.000692,0.000865,32.000000,-235.831737,138.945849,-0.588094,24.734137,0.674437,496795.547887,0.962895,29.914775,19.406844,2.520673,0.045178,0.039281,175.912330,32.000000,190.797346,177.686647,177.365176,159.184284,32.000000,155.260047,68.118537,60.769200,94.131603,80.069300,56.714334,55.851795,56.759758,24.197028,34.639432,59.556990,37.043445
54.221686,75.261226,139.092225,152.652425,107.864440,105.358980,29.561258,14.177712,138.449353,1.304576,74.448351,55.545145,151.006236,139.067259,149.275065,138.621891,79.641032,136.730768,-0.000692,0.000877,32.000000,-235.829173,138.888845,-0.587520,24.726505,0.674515,496753.404603,0.961017,29.987465,19.412761,2.524559,0.050090,0.035367,175.642841,32.000000,190.996075,177.265625,175.805611,159.729754,32.000000,154.846753,68.116672,60.745503,94.110510,80.069300,56.730512,55.851795,56.081403,24.197028,34.523831,59.559193,36.889594
55.185849,75.238912,139.112852,152.653543,107.864059,105.347475,29.598233,14.179281,138.463508,1.293029,74.384557,55.605517,150.933473,139.084163,149.331101,138.619713,79.624773,136.725972,-0.000692,0.000860,32.000000,-235.828914,138.879973,-0.587589,24.780557,0.688669,497209.757948,0.974194,30.801630,19.437711,2.565287,0.061601,0.039096,175.780457,32.000000,191.123381,176.669165,177.047845,160.237147,32.000000,154.428581,68.102662,60.725074,94.073130,80.069300,56.721199,55.851795,56.167637,24.197028,34.449136,59.543792,37.013805
54.490809,75.249105,139.008428,152.659129,107.858769,105.338555,29.894181,14.175428,138.463250,1.282096,74.345460,55.711797,151.006386,139.106736,149.355858,138.628083,79.623798,136.804555,-0.000693,0.000827,32.000000,-235.836537,138.869430,-0.587574,24.734793,0.688793,496980.651040,0.981715,30.771087,19.343250,2.565251,0.044953,0.037985,176.375245,32.000000,190.302133,176.738958,179.723428,160.189191,32.000000,154.287644,68.109351,60.723432,94.087504,80.069300,56.732011,55.851795,56.608677,24.197028,34.451719,59.551237,36.861861
54.446230,75.249105,139.137734,152.659129,107.821512,105.329696,29.529917,14.174287,138.491527,1.271200,74.385662,55.600685,151.035887,139.060572,149.373630,138.639328,79.599216,136.665475,-0.000692,0.000832,32.000000,-235.835712,138.818199,-0.587900,24.788320,0.672761,496399.556858,0.961559,29.819869,19.357200,2.520807,0.055285,0.040447,176.587083,32.000000,189.913854,177.077645,181.396270,159.793741,32.000000,154.946976,68.089273,60.709889,94.065340,80.069300,56.734865,55.851795,56.635049,24.197028,34.489784,59.538314,36.897078
54.575689,75.246626,139.017761,152.667509,107.819881,105.317032,29.596258,14.181565,138.505343,1.260276,74.446848,55.689182,151.122260,138.967037,149.332005,138.576036,79.545589,136.740661,-0.000692,0.000822,32.000000,-235.827942,138.926798,-0.587188,24.787874,0.683871,496755.415039,0.965312,30.498424,19.396022,2.551044,0.053726,0.037432,176.703811,32.000000,190.183281,177.562306,179.817148,159.342371,32.000000,155.511728,68.071211,60.747888,94.116294,80.069300,56.710951,55.851795,56.547640,24.197028,34.483854,59.546546,36.989887
54.660245,75.246901,139.096285,152.668906,107.821810,105.304267,29.869026,14.181279,138.444585,1.249343,74.486987,55.495596,151.048307,138.996115,149.269679,138.578684,79.720714,136.690098,-0.000693,0.000825,32.000000,-235.825769,138.830249,-0.587018,24.728761,0.683692,496786.051643,0.978014,30.541512,19.353608,2.555507,0.057081,0.047169,175.924924,32.000000,190.767268,177.881066,176.960213,159.196590,32.000000,155.454594,68.036339,60.734108,94.103355,80.069300,56.722990,55.851795,56.518216,24.197028,34.487477,59.554591,36.849315
54.528492,75.241392,138.953174,152.671978,107.792248,105.298555,29.710887,14.181279,138.425300,1.238154,74.508901,55.567393,151.025252,138.991221,149.314664,138.568906,79.624925,136.688955,-0.000693,0.000832,32.000000,-235.828883,138.806591,-0.586844,24.748142,0.681030,496760.644565,0.973162,30.413974,19.443459,2.547247,0.045963,0.036219,175.564914,32.000000,190.993497,177.100190,175.736667,159.654833,32.000000,154.928038,68.050588,60.739670,94.106771,80.069300,56.717848,55.851795,56.668799,24.197028,34.490145,59.557561,37.063475
54.219967,75.241392,139.073671,152.671978,107.795343,105.292811,29.484942,14.179567,138.370307,1.227241,74.458221,55.547488,151.017176,138.939102,149.352217,138.515529,79.608249,136.626844,-0.000694,0.000847,32.000000,-235.827973,138.831311,-0.586968,24.731987,0.681709,496300.654058,0.962523,30.332690,19.243975,2.544743,0.035736,0.055111,175.798509,32.000000,190.921408,176.595157,177.859943,160.322952,32.000000,154.631017,68.055463,60.749204,94.064946,80.069300,56.717758,55.851795,56.812568,24.197028,34.473634,59.549958,36.973526
54.150669,75.258471,138.952317,152.680358,107.774937,105.282621,29.614387,14.180423,138.446508,1.216171,74.460489,55.465663,151.075719,138.905702,149.393769,138.522089,79.582214,136.659695,-0.000693,0.000858,32.000000,-235.827281,138.791540,-0.587134,24.725456,0.682362,496531.667880,0.970144,30.454307,19.339214,2.548267,0.055480,0.037182,176.477686,32.000000,190.141322,176.696425,180.071903,160.380318,32.000000,154.323633,68.038927,60.729166,94.098249,80.069300,56.699338,55.851795,56.531493,24.197028,34.535639,59.550371,36.819895
54.804754,75.280234,139.036069,152.685107,107.785035,105.264802,29.757128,14.179710,138.341194,1.204993,74.559149,55.493051,151.116166,138.861434,149.337309,138.538652,79.665782,136.569199,-0.000695,0.000848,32.000000,-235.829961,138.747100,-0.586989,24.735947,0.688095,496706.780810,0.983623,30.752920,19.325957,2.564990,0.057839,0.032608,176.804138,32.000000,189.881482,177.224365,181.163106,159.560189,32.000000,155.041689,68.022111,60.733600,94.104998,80.069300,56.706957,55.851795,56.473075,24.197028,34.614037,59.547155,36.906762
54.679401,75.304752,138.921965,152.692649,107.796927,105.245740,29.575570,14.181422,138.322640,1.194226,74.708629,55.480307,151.107358,138.984186,149.293485,138.490004,79.571755,136.634412,-0.000694,0.000817,32.000000,-235.826774,138.755339,-0.587146,24.749925,0.688649,496773.540102,0.980644,30.837251,19.367824,2.566031,0.050469,0.027571,176.578219,32.000000,190.193904,177.573056,179.028041,159.345405,32.000000,155.456948,68.008715,60.772950,94.126294,80.069300,56.657799,55.851795,56.838176,24.197028,34.617066,59.552683,36.875361
54.695772,75.304752,138.998425,152.692649,107.768663,105.229213,29.591263,14.183991,138.318181,1.183455,74.711470,55.450063,151.039032,138.916774,149.284349,138.527613,79.607006,136.598130,-0.000693,0.000802,32.000000,-235.827155,138.753666,-0.587311,24.755878,0.678825,496190.927947,0.963070,30.226856,19.240636,2.536934,0.055845,0.045181,175.772559,32.000000,190.790669,177.786037,176.735536,159.201879,32.000000,155.374480,67.977513,60.747350,94.106495,80.069300,56.692306,55.851795,56.561365,24.197028,34.705446,59.548237,36.931414
54.473213,75.314394,138.945560,152.706056,107.776062,105.215213,29.947541,14.179567,138.251651,1.171967,74.646148,55.432807,150.984026,138.881682,149.320899,138.463050,79.577711,136.536408,-0.000692,0.000806,32.000000,-235.827154,138.660157,-0.586814,24.717982,0.679638,496393.637248,0.971303,30.372076,19.366100,2.540664,0.051174,0.086779,175.605275,32.000000,190.958020,176.970982,175.961533,159.858772,32.000000,154.946525,67.998760,60.738156,94.108749,80.069300,56.665091,55.851795,56.712166,24.197028,34.742271,59.551502,36.874260
54.283648,75.320730,138.949110,152.718347,107.773239,105.201189,29.565514,14.178568,138.357377,1.160821,74.580808,55.418813,151.044175,138.955395,149.365961,138.454391,79.691972,136.583729,-0.000692,0.000780,32.000000,-235.829956,138.588674,-0.586476,24.738281,0.679533,496235.248658,0.970317,30.356301,19.313358,2.541301,0.056432,0.033189,175.973800,32.000000,190.759592,176.576315,178.146182,160.481335,32.000000,154.217904,67.994794,60.753035,94.089605,80.069300,56.678908,55.851795,56.833318,24.197028,34.767680,59.562842,36.765383
54.901210,75.328994,138.882960,152.730358,107.743783,105.184684,29.495279,14.179424,138.373923,1.149166,74.604471,55.500563,151.090676,138.922484,149.367679,138.468774,79.622545,136.564833,-0.000691,0.000789,32.000000,-235.825493,138.700804,-0.586251,24.741716,0.683583,496362.207340,0.962965,30.580717,19.312896,2.550714,0.062029,0.045817,176.554453,32.000000,189.923570,176.788036,180.286834,160.268402,32.000000,154.192120,68.012062,60.753671,94.150832,80.069300,56.654040,55.851795,56.859561,24.197028,34.771147,59.545739,36.819015
54.486025,75.328994,139.012511,152.730358,107.751918,105.170735,29.699711,14.178282,138.287304,1.137842,74.619238,55.486589,151.144386,138.918406,149.349617,138.460462,79.624201,136.595849,-0.000691,0.000775,32.000000,-235.829421,138.671273,-0.585683,24.744470,0.685837,496180.111030,0.979026,30.770516,19.221451,2.559686,0.049637,0.036138,176.678501,32.000000,189.888118,177.264753,181.306930,159.506415,32.000000,155.381233,67.962781,60.690954,94.096778,80.069300,56.702008,55.851795,56.723137,24.197028,34.803384,59.545248,37.009256
54.510832,75.339187,138.942929,152.744604,107.759897,105.165669,29.808550,14.180994,138.296226,1.126903,74.676240,55.481828,151.150295,138.822752,149.304187,138.338658,79.591427,136.508778,-0.000692,0.000777,32.000000,-235.824907,138.674474,-0.585604,24.714127,0.675981,495914.355940,0.969130,30.182883,19.281767,2.529688,0.062532,0.040272,176.283800,32.000000,190.350360,177.666268,178.554353,159.215125,32.000000,155.328810,68.000451,60.765034,94.131521,80.069300,56.658681,55.851795,56.789138,24.197028,34.842386,59.535570,36.886439
54.274427,75.317424,138.981419,152.745163,107.752398,105.160595,29.598591,14.183705,138.275566,1.115842,74.641531,55.458387,151.028258,138.822527,149.307407,138.426281,79.687943,136.603068,-0.000691,0.000761,32.000000,-235.821704,138.710143,-0.585495,24.711058,0.682751,496072.773003,0.970376,30.582935,19.295065,2.551343,0.051620,0.044673,175.725246,32.000000,190.760748,177.855606,176.305676,159.097233,32.000000,155.261497,67.977769,60.740057,94.115097,80.069300,56.687286,55.851795,56.887441,24.197028,34.770447,59.550903,36.865823
54.468903,75.318526,138.831605,152.739576,107.733165,105.156792,29.654256,14.176142,138.318014,1.104506,74.622504,55.528631,151.064388,138.822794,149.349321,138.382373,79.587680,136.506375,-0.000691,0.000771,32.000000,-235.832218,138.664890,-0.585327,24.740248,0.682829,496113.877345,0.966329,30.569161,19.285854,2.548905,0.052441,0.034166,175.598716,32.000000,190.957387,176.899644,176.209084,160.049644,32.000000,154.976878,67.987413,60.740975,94.113713,80.069300,56.645443,55.851795,56.729882,24.197028,34.773878,59.542405,36.987319
54.243987,75.318526,138.892060,152.739576,107.699887,105.147876,29.807989,14.175000,138.319160,1.093232,74.502166,55.476159,151.089857,138.880541,149.416685,138.443489,79.678481,136.545554,-0.000690,0.000742,32.000000,-235.831884,138.508421,-0.584386,24.704921,0.686627,495997.523097,0.977728,30.776147,19.234803,2.560716,0.054814,0.037296,176.079422,32.000000,190.453128,176.693087,178.534456,160.375423,32.000000,154.599811,67.985377,60.756961,94.070280,80.069300,56.662096,55.851795,56.921044,24.197028,34.781145,59.547392,36.888274
55.075118,75.311639,138.807933,152.742928,107.671095,105.122445,29.757067,14.180994,138.182800,1.085340,74.528417,55.466559,151.099436,138.855214,149.418297,138.392114,79.612463,136.562158,-0.000688,0.000761,32.000000,-235.825563,138.575763,-0.584046,24.630308,0.682055,496074.140411,0.972043,30.589016,19.288442,2.548823,0.056199,0.032793,176.559052,32.000000,189.852611,176.866497,180.708465,160.186755,32.000000,154.589003,67.988804,60.727693,94.091284,80.069300,56.663244,55.851795,57.096307,24.197028,34.760637,59.555072,36.878662
54.202853,75.283815,138.847298,152.737062,107.649382,105.102116,29.646447,14.176713,138.297501,1.083027,74.592993,55.453506,151.066036,138.884048,149.359341,138.362898,79.502755,136.495682,-0.000688,0.000765,32.000000,-235.832466,138.627608,-0.584331,24.718637,0.686705,495973.982546,0.971342,30.806760,19.216535,2.560506,0.041723,0.026667,176.799172,32.000000,189.792957,177.437831,180.862946,159.645231,32.000000,155.299504,67.982565,60.697484,94.086672,80.069300,56.644706,55.851795,56.973230,24.197028,34.667346,59.553617,36.871986
54.129443,75.295936,138.805290,152.746001,107.609381,105.084359,29.719685,14.176998,138.264446,1.082726,74.674880,55.380532,151.168804,138.811089,149.300295,138.372799,79.545761,136.521760,-0.000688,0.000795,32.000000,-235.830378,138.553167,-0.584401,24.721837,0.675591,495522.607521,0.956667,29.998644,19.290560,2.520338,0.054630,0.034148,176.183678,32.000000,190.348064,177.728302,177.984215,159.276018,32.000000,155.621993,67.979143,60.750674,94.100726,80.069300,56.662024,55.851795,56.701442,24.197028,34.670413,59.552466,36.844106
55.109364,75.295936,138.800659,152.746001,107.576234,105.074198,29.772314,14.180851,138.183965,1.082701,74.634418,55.477299,151.084639,138.862086,149.342610,138.351227,79.555713,136.468315,-0.000687,0.000774,32.000000,-235.827836,138.570072,-0.583679,24.711320,0.686349,496085.075002,0.976935,30.811947,19.368209,2.561623,0.044990,0.079807,175.684351,32.000000,190.682687,177.685614,175.989478,159.383919,32.000000,155.313804,67.969260,60.770912,94.072988,80.069300,56.626870,55.851795,56.434532,24.197028,34.715677,59.541314,36.877562
54.561353,75.297589,138.772520,152.752984,107.560923,105.067807,29.665508,14.181850,138.146556,1.082994,74.568201,55.448410,151.068339,138.859822,149.403489,138.379443,79.623978,136.449236,-0.000687,0.000786,32.000000,-235.828804,138.600603,-0.583557,24.737573,0.687066,495972.473075,0.975841,30.895328,19.337780,2.564321,0.043616,0.030331,175.513283,32.000000,191.002546,176.793262,176.309684,160.148445,32.000000,154.890513,67.967618,60.745342,94.080015,80.069300,56.644482,55.851795,57.084356,24.197028,34.724624,59.553971,36.782038
54.418963,75.297589,138.729047,152.747397,107.548986,105.059032,29.648086,14.175999,138.194803,1.082981,74.474533,55.492915,151.132473,138.865064,149.398917,138.344745,79.617190,136.335319,-0.000688,0.000789,32.000000,-235.834000,138.624284,-0.583373,24.769726,0.672482,495367.351327,0.955049,29.950128,19.302051,2.518640,0.046613,0.030013,176.285580,32.000000,190.252954,176.673232,179.062959,160.409036,32.000000,154.543207,67.966779,60.741558,94.052354,80.069300,56.603512,55.851795,56.879046,24.197028,34.727840,59.551866,36.859587
54.234174,75.295110,138.772502,152.739855,107.539446,105.055222,29.687861,14.177284,138.251656,1.082996,74.505393,55.482828,151.139540,138.789842,149.403717,138.365424,79.613210,136.464095,-0.000687,0.000771,32.000000,-235.829109,138.492268,-0.583288,24.765031,0.679799,495501.343549,0.968997,30.478774,19.224580,2.543422,0.047195,0.028928,176.614155,32.000000,189.677192,177.050584,180.738470,160.036403,32.000000,154.658362,67.982426,60.727973,94.079106,80.069300,56.625778,55.851795,56.831835,24.197028,34.731057,59.553774,36.994950
55.063656,75.295110,138.705471,152.739855,107.514981,105.047199,29.704411,14.185989,138.143830,1.082881,74.564819,55.528407,151.118745,138.770652,149.383256,138.285632,79.559472,136.345962,-0.000687,0.000763,32.000000,-235.821388,138.530994,-0.583219,24.796844,0.680785,495550.069671,0.972267,30.616366,19.176391,2.549278,0.042654,0.035030,176.602307,32.000000,189.853876,177.441374,180.227581,159.623618,32.000000,155.413877,67.988751,60.751974,94.086370,80.069300,56.587573,55.851795,56.509649,24.197028,34.725642,59.557974,36.894877
54.905493,75.287672,138.714157,152.738738,107.473566,105.039458,29.596953,14.186559,138.167119,1.082428,74.657779,55.556267,151.087877,138.785905,149.284231,138.297774,79.582790,136.316659,-0.000686,0.000765,32.000000,-235.823275,138.482617,-0.583545,24.820499,0.683912,495639.852148,0.974548,30.792859,19.242518,2.558765,0.046083,0.029645,175.945579,32.000000,190.365146,177.651270,177.622788,159.376069,32.000000,155.632095,67.976136,60.747640,94.081061,80.069300,56.627964,55.851795,57.128661,24.197028,34.702965,59.541717,36.917694
54.176166,75.298967,138.711751,152.744325,107.446073,105.034367,29.679850,14.176285,138.187570,1.081985,74.711415,55.585140,151.071190,138.804993,149.305166,138.326125,79.561827,136.382292,-0.000686,0.000776,32.000000,-235.832731,138.492900,-0.583529,24.783154,0.670173,495254.718572,0.957856,29.993103,19.239247,2.519002,0.045975,0.032756,175.601302,32.000000,190.726742,177.597418,175.880021,159.570099,32.000000,155.107980,67.956601,60.749752,94.093528,80.069300,56.591150,55.851795,57.068892,24.197028,34.745312,59.554030,36.969051
54.484102,75.317424,138.774078,152.737341,107.447820,105.031946,29.760472,14.173573,138.278999,1.081911,74.576718,55.559525,151.115275,138.867695,149.369129,138.318850,79.606662,136.384804,-0.000686,0.000748,32.000000,-235.833803,138.598037,-0.583796,24.816513,0.671871,495247.166393,0.964283,30.137446,19.201782,2.526417,0.059214,0.048751,175.714070,32.000000,190.897964,176.877193,176.933086,160.105457,32.000000,154.765608,67.982870,60.751495,94.103736,80.069300,56.623906,55.851795,56.813443,24.197028,34.748543,59.557895,36.858633
54.552061,75.317424,138.757439,152.737341,107.455251,105.034545,29.736975,14.185703,138.241444,1.081575,74.449293,55.566944,151.055359,138.763842,149.395046,138.374822,79.603826,136.419788,-0.000687,0.000758,32.000000,-235.821673,138.553224,-0.583295,24.798181,0.683836,495680.179038,0.975771,30.852994,19.254427,2.560383,0.051539,0.040525,176.234624,32.000000,190.131023,176.676740,179.264066,160.398307,32.000000,154.476803,67.965041,60.735190,94.069876,80.069300,56.600851,55.851795,56.862784,24.197028,34.816028,59.555417,36.796197
55.184640,75.299793,138.774406,152.730637,107.477634,105.038324,29.624257,14.177712,138.299808,1.081533,74.459300,55.613044,151.138510,138.841655,149.400023,138.365689,79.551489,136.416530,-0.000686,0.000743,32.000000,-235.831140,138.611802,-0.584641,24.805446,0.678620,495435.899598,0.967125,30.573222,19.210805,2.547056,0.042396,0.031376,176.641012,32.000000,189.728281,177.191464,181.163139,159.853036,32.000000,154.978197,67.946358,60.714247,94.071254,80.069300,56.634544,55.851795,57.087536,24.197028,34.758146,59.539465,36.841832
54.265354,75.270592,138.848659,152.725051,107.500088,105.024420,29.654666,14.182992,138.290705,1.081402,74.530891,55.641715,151.096716,138.739272,149.362320,138.346197,79.559559,136.431278,-0.000687,0.000734,32.000000,-235.826515,138.535176,-0.585365,24.826217,0.678027,495417.040479,0.966592,30.507580,19.230523,2.543578,0.042818,0.044708,176.664217,32.000000,189.933441,177.607688,180.148459,159.452937,32.000000,155.773106,67.960866,60.738950,94.098562,80.069300,56.630597,55.851795,57.051858,24.197028,34.659942,59.551532,36.928039
54.548759,75.254339,138.787341,152.722258,107.477206,105.018052,29.734100,14.180566,138.208685,1.081139,74.526249,55.612974,151.054265,138.886433,149.326623,138.403095,79.643928,136.512105,-0.000686,0.000735,32.000000,-235.829105,138.631298,-0.586937,24.770906,0.668462,495170.120735,0.958067,29.881907,19.281289,2.514729,0.048863,0.028794,175.864826,32.000000,190.449178,177.977425,177.315692,159.189277,32.000000,155.718970,67.950532,60.735659,94.099237,80.069300,56.657489,55.851795,56.488277,24.197028,34.662867,59.541746,37.072426
54.693228,75.254339,138.835664,152.722258,107.443630,105.016758,29.616598,14.179710,138.242151,1.081070,74.547320,55.609357,151.043736,138.877257,149.342698,138.362635,79.582978,136.517125,-0.000686,0.000768,32.000000,-235.831109,138.613636,-0.588116,24.780610,0.681917,495550.675743,0.974679,30.738110,19.280336,2.558698,0.055325,0.054462,175.588909,32.000000,190.718013,177.394731,175.627343,159.663488,32.000000,155.078530,67.966861,60.748773,94.068334,80.069300,56.627520,55.851795,56.786812,24.197028,34.609210,59.550578,36.908083
54.462726,75.224037,138.895761,152.715274,107.431574,105.012966,29.599490,14.180423,138.268197,1.080895,74.407509,55.634923,151.054363,138.857253,149.389103,138.440111,79.645280,136.426261,-0.000685,0.000783,32.000000,-235.828920,138.712082,-0.588846,24.716225,0.678756,495174.699002,0.966442,30.447683,19.234956,2.544280,0.056488,0.027132,175.762668,32.000000,190.912770,176.737829,177.291146,160.436673,32.000000,154.775262,67.966861,60.739543,94.053355,80.069300,56.653401,55.851795,56.901695,24.197028,34.506579,59.559557,36.875361
54.624004,75.229822,138.817187,152.717788,107.409977,104.998928,29.717832,14.170576,138.271099,1.080631,74.323732,55.598274,151.059650,138.866656,149.406573,138.373059,79.488009,136.503911,-0.000685,0.000793,32.000000,-235.836964,138.620656,-0.589793,24.750371,0.676564,495212.500820,0.967455,30.308340,19.298327,2.538443,0.046274,0.030314,176.335246,32.000000,190.008371,176.753205,179.698502,160.600086,32.000000,154.086498,67.964336,60.692103,94.051185,80.069300,56.624265,55.851795,56.839745,24.197028,34.529097,59.553578,36.955405
54.419355,75.189051,138.850550,152.703822,107.368682,104.998213,29.594515,14.177997,138.279827,1.080538,74.323039,55.536009,151.118073,138.851239,149.410730,138.457406,79.505368,136.488968,-0.000684,0.000775,32.000000,-235.829871,138.589082,-0.590916,24.691231,0.682044,495152.393376,0.972397,30.500496,19.192194,2.550290,0.054470,0.033376,176.758587,32.000000,189.700273,177.326680,181.414325,159.743682,32.000000,154.990457,68.008812,60.729415,94.067452,80.069300,56.632293,55.851795,56.863644,24.197028,34.531581,59.549585,36.808083
54.640444,75.189051,138.807046,152.703822,107.402841,104.997456,29.581236,14.186131,138.272762,1.080212,74.496029,55.535372,151.135727,138.744042,149.375553,138.451361,79.543536,136.531709,-0.000684,0.000766,32.000000,-235.825834,138.577637,-0.591578,24.741743,0.678181,495322.977600,0.965275,30.350555,19.386924,2.541322,0.051456,0.029315,176.635316,32.000000,190.086843,177.627862,179.599420,159.423776,32.000000,155.716633,67.978664,60.740960,94.081186,80.069300,56.613970,55.851795,56.856175,24.197028,34.392134,59.550519,36.883725
55.122190,75.180787,138.856190,152.682872,107.420678,104.991239,29.649584,14.184990,138.295318,1.080154,74.558367,55.605053,151.097924,138.869650,149.361629,138.449730,79.521425,136.502980,-0.000684,0.000755,32.000000,-235.824517,138.628380,-0.592452,24.788713,0.682997,495340.623980,0.973186,30.507450,19.362359,2.551492,0.070118,0.029790,175.764919,32.000000,190.599043,177.831376,176.934909,159.297366,32.000000,155.547430,67.966765,60.752033,94.081632,80.069300,56.642874,55.851795,56.709278,24.197028,34.365438,59.540586,37.058633
54.225284,75.208059,138.713555,152.680637,107.418046,104.987456,29.722222,14.175999,138.215069,1.080050,74.583515,55.511433,151.009291,138.792146,149.346598,138.336433,79.657765,136.439793,-0.000685,0.000740,32.000000,-235.833508,138.554289,-0.592708,24.823201,0.678026,495140.255872,0.969298,30.293931,19.344805,2.540372,0.049201,0.042446,175.532322,32.000000,190.788499,177.189707,175.630643,159.902050,32.000000,154.944638,67.951161,60.724965,94.085410,80.069300,56.583297,55.851795,57.108695,24.197028,34.462135,59.554620,36.858193
54.478466,75.234780,138.844242,152.683989,107.407478,104.991266,29.678391,14.181279,138.185537,1.079945,74.497189,55.450763,151.097400,138.740169,149.360344,138.416195,79.588180,136.355618,-0.000685,0.000734,32.000000,-235.827408,138.518453,-0.592948,24.786510,0.669757,494880.696430,0.957718,29.822692,19.353059,2.519062,0.050925,0.034806,175.768893,32.000000,190.837353,176.626974,177.753036,160.475627,32.000000,154.488375,67.968687,60.750196,94.088381,80.069300,56.619175,55.851795,56.884468,24.197028,34.464384,59.558839,36.770372
54.672722,75.234780,138.768919,152.683989,107.415586,104.995138,29.629001,14.180708,138.093605,1.079541,74.528027,55.486091,151.082958,138.844978,149.386950,138.299909,79.503362,136.402223,-0.000686,0.000738,32.000000,-235.825684,138.510214,-0.593748,24.785697,0.681532,495115.297736,0.972753,30.714430,19.186238,2.558097,0.057689,0.063971,176.469831,32.000000,190.019243,176.860830,180.043156,160.314911,32.000000,154.253291,67.970329,60.732553,94.095742,80.069300,56.601838,55.851795,56.847199,24.197028,34.559655,59.553194,36.913072
55.061887,75.256268,138.762185,152.691811,107.443732,104.997698,29.569203,14.179139,138.126193,1.079230,74.620752,55.511648,151.183427,138.732972,149.391028,138.241786,79.432902,136.447667,-0.000687,0.000749,32.000000,-235.831352,138.509623,-0.593909,24.736943,0.679480,495169.967731,0.969331,30.496027,19.215200,2.548608,0.038831,0.047078,176.596192,32.000000,189.747247,177.252839,181.347403,159.688521,32.000000,155.048853,67.969382,60.719011,94.092619,80.069300,56.589177,55.851795,57.113498,24.197028,34.636917,59.552299,36.929433
54.683424,75.269490,138.702240,152.695163,107.444539,105.005470,29.681467,14.176855,138.141561,1.079428,74.671112,55.515213,151.167344,138.734277,149.306059,138.281225,79.471425,136.361315,-0.000689,0.000757,32.000000,-235.832160,138.491513,-0.593999,24.710665,0.676207,495253.434208,0.967200,30.308543,19.322513,2.538175,0.047600,0.034176,176.384345,32.000000,190.166177,177.582362,179.244549,159.301413,32.000000,155.643701,67.967144,60.716753,94.075226,80.069300,56.577450,55.851795,56.847343,24.197028,34.685624,59.547647,36.837063
54.696161,75.284091,138.749034,152.702984,107.493335,105.002973,29.802711,14.178282,138.183194,1.079132,74.702226,55.379867,151.008655,138.826076,149.314769,138.245330,79.592829,136.370904,-0.000689,0.000779,32.000000,-235.830077,138.480540,-0.594046,24.639251,0.671737,495224.735799,0.961721,29.955956,19.414901,2.520113,0.050636,0.039845,175.823857,32.000000,190.692521,177.906744,176.739754,159.253613,32.000000,155.581367,67.972093,60.744820,94.094568,80.069300,56.570186,55.851795,57.126009,24.197028,34.688536,59.555682,36.907202
54.128180,75.284091,138.808837,152.702984,107.513071,105.000480,29.622063,14.180423,138.135977,1.079142,74.800406,55.530638,151.090613,138.715333,149.345554,138.184561,79.630413,136.341702,-0.000689,0.000789,32.000000,-235.827773,138.471749,-0.594471,24.707859,0.677882,495407.008311,0.965464,30.332937,19.334705,2.536459,0.046466,0.037664,175.530586,32.000000,190.788445,177.110459,175.963333,159.888071,32.000000,154.895421,68.008250,60.759475,94.073432,80.069300,56.607753,55.851795,57.218493,24.197028,34.742276,59.550194,36.747115
54.149481,75.317148,138.817731,152.712202,107.542677,105.005472,29.649502,14.176285,138.149980,1.079398,74.662798,55.522601,151.009885,138.745941,149.390936,138.247570,79.565253,136.306874,-0.000689,0.000812,32.000000,-235.832895,138.580680,-0.594369,24.706075,0.679912,495164.782808,0.961303,30.335265,19.217929,2.536723,0.038988,0.022353,175.916403,32.000000,190.698722,176.684210,178.179979,160.387091,32.000000,154.510163,68.009210,60.732754,94.019018,80.069300,56.568756,55.851795,56.530277,24.197028,34.860309,59.556184,37.067437
55.138567,75.336157,138.823964,152.726727,107.554776,105.005483,29.702352,14.179567,138.088704,1.079143,74.571232,55.600767,151.074842,138.691639,149.393650,138.195602,79.541277,136.340846,-0.000688,0.000793,32.000000,-235.829612,138.523756,-0.594511,24.721155,0.686920,495388.209858,0.978271,30.884708,19.166250,2.564447,0.051774,0.026568,176.437400,32.000000,189.998290,176.851463,180.352265,160.431018,32.000000,154.501005,67.998037,60.722322,94.045876,80.069300,56.610591,55.851795,56.600661,24.197028,34.929771,59.552879,36.792749
54.520705,75.300069,138.687532,152.722816,107.554178,105.004209,29.788674,14.179852,138.160085,1.078903,74.634320,55.593256,151.186717,138.770389,149.411061,138.219194,79.496539,136.362679,-0.000688,0.000797,32.000000,-235.829163,138.463673,-0.595220,24.803925,0.686792,495575.828374,0.977073,30.897080,19.214594,2.563602,0.043585,0.035235,176.652511,32.000000,189.760146,177.430166,181.111940,159.442820,32.000000,155.106426,68.017076,60.749499,94.059171,80.069300,56.583768,55.851795,57.134246,24.197028,34.933404,59.551837,36.888567
54.384370,75.300069,138.834839,152.722816,107.571600,105.002983,29.645030,14.188843,138.225461,1.078482,74.680837,55.575281,151.143413,138.722122,149.326199,138.272188,79.524239,136.362202,-0.000689,0.000799,32.000000,-235.821976,138.566969,-0.595530,24.831016,0.671540,495110.168079,0.956214,29.962376,19.254971,2.517729,0.058134,0.036751,176.250177,32.000000,190.298132,177.684066,178.718844,159.295372,32.000000,155.761578,67.999148,60.752392,94.041222,80.069300,56.610467,55.851795,57.088010,24.197028,34.811407,59.557728,36.770152
54.190677,75.275000,138.691780,152.713040,107.603523,105.005439,29.621498,14.178568,138.175471,1.078583,74.667314,55.655647,151.098523,138.762090,149.328376,138.219213,79.616539,136.351437,-0.000688,0.000809,32.000000,-235.829628,138.568442,-0.596642,24.785986,0.677745,495481.919071,0.965201,30.520504,19.310248,2.543759,0.052572,0.037820,175.670742,32.000000,190.726469,177.937401,176.340188,159.352601,32.000000,155.459636,68.014006,60.740109,94.049292,80.069300,56.554298,55.851795,56.997528,24.197028,34.727471,59.556941,36.833028
54.933530,75.267287,138.782606,152.705777,107.626326,105.016389,29.670074,14.180994,138.166947,1.078086,74.572455,55.630621,151.026061,138.794368,149.374814,138.239567,79.598702,136.392225,-0.000689,0.000840,32.000000,-235.829005,138.453067,-0.597794,24.802482,0.679827,495495.344371,0.972532,30.652315,19.282319,2.552844,0.057023,0.038099,175.547152,32.000000,190.835367,177.027345,176.201682,159.899519,32.000000,154.858519,68.036501,60.750214,94.061204,80.069300,56.590453,55.851795,56.768446,24.197028,34.703647,59.550942,36.761275
55.023346,75.255166,138.809663,152.706056,107.641730,105.029212,29.815587,14.179281,138.206584,1.077935,74.466908,55.811488,151.065515,138.843062,149.427284,138.275339,79.571409,136.400633,-0.000690,0.000814,32.000000,-235.832029,138.567197,-0.598160,24.781082,0.683201,495392.883134,0.977077,30.814945,19.184824,2.559329,0.052847,0.033505,176.009396,32.000000,190.402668,176.578660,178.648998,160.396463,32.000000,154.436358,68.043550,60.774106,94.029916,80.069300,56.570896,55.851795,57.141314,24.197028,34.706536,59.555200,36.814319
54.641256,75.255166,138.897979,152.706056,107.660593,105.047046,29.740122,14.179567,138.238740,1.078030,74.417525,55.619935,151.157166,138.882824,149.440780,138.335601,79.547008,136.466541,-0.000688,0.000803,32.000000,-235.827645,138.750221,-0.598111,24.780478,0.672118,495063.939641,0.961107,30.090131,19.222347,2.526373,0.045758,0.036791,176.525149,32.000000,189.939844,176.897424,180.738910,160.243765,32.000000,154.399673,68.083261,60.747039,94.080163,80.069300,56.628038,55.851795,56.953070,24.197028,34.667229,59.546506,36.787687
54.213943,75.238086,138.775736,152.702146,107.682036,105.064841,29.627888,14.174001,138.279427,1.077579,74.404855,55.612095,151.186480,138.849853,149.427559,138.370291,79.446942,136.419513,-0.000690,0.000819,32.000000,-235.835014,138.638439,-0.598319,24.734714,0.671558,495113.385850,0.954790,29.991810,19.253697,2.522741,0.047374,0.026429,176.683281,32.000000,189.884508,177.464594,180.807018,159.500440,32.000000,155.434576,68.069637,60.744622,94.069708,80.069300,56.614156,55.851795,57.023209,24.197028,34.610590,59.555397,36.814980
55.122764,75.187949,138.896510,152.682034,107.659192,105.077578,29.684952,14.174287,138.296056,1.077359,74.494313,55.631873,151.163886,138.808378,149.363835,138.391600,79.576687,136.480197,-0.000691,0.000851,32.000000,-235.833417,138.599077,-0.599200,24.691467,0.677881,495456.225142,0.964722,30.359262,19.309898,2.541998,0.049351,0.035573,176.077510,32.000000,190.340266,177.658273,178.068397,159.379809,32.000000,155.627914,68.072741,60.769151,94.094830,80.069300,56.631291,55.851795,56.662271,24.197028,34.438988,59.542799,36.881744
54.887837,75.189327,138.790718,152.668906,107.668294,105.087861,29.770544,14.177426,138.166975,1.076979,74.547805,55.616657,151.086952,138.855562,149.373836,138.320748,79.557620,136.572792,-0.000690,0.000863,32.000000,-235.831753,138.608090,-0.599508,24.717431,0.685037,495950.966633,0.976868,30.755459,19.387276,2.559779,0.073110,0.035968,175.627520,32.000000,190.818089,177.666219,175.979313,159.451521,32.000000,155.083782,68.094488,60.789830,94.095443,80.069300,56.619669,55.851795,57.119755,24.197028,34.441019,59.542022,36.959880
54.458497,75.189327,138.889458,152.668906,107.676955,105.095448,29.709701,14.182849,138.235157,1.076753,74.522544,55.551907,151.008684,138.852012,149.404186,138.382398,79.518796,136.572012,-0.000691,0.000857,32.000000,-235.826658,138.528833,-0.599384,24.736891,0.673164,495185.503026,0.957370,29.829303,19.286807,2.519767,0.060820,0.048149,175.539077,32.000000,190.882929,176.930438,176.479510,160.045578,32.000000,154.737183,68.079431,60.786387,94.069361,80.069300,56.624750,55.851795,57.086288,24.197028,34.447846,59.558308,36.880350
54.420726,75.207784,138.801094,152.668347,107.701981,105.103893,29.594131,14.183991,138.321777,1.076636,74.412305,55.573191,151.081161,138.834395,149.408731,138.280374,79.475734,136.425421,-0.000692,0.000846,32.000000,-235.823713,138.579249,-0.599748,24.791441,0.675479,495403.606857,0.959200,30.056064,19.350530,2.528624,0.047095,0.040714,176.158233,32.000000,190.247701,176.720484,179.150735,160.382946,32.000000,154.302439,68.103114,60.775458,94.057270,80.069300,56.604489,55.851795,57.110412,24.197028,34.514078,59.554050,36.788127
54.846054,75.225690,138.867642,152.669744,107.723816,105.109861,29.757349,14.173573,138.210028,1.076753,74.547128,55.447118,151.113755,138.731811,149.463454,138.343134,79.549558,136.482095,-0.000693,0.000848,32.000000,-235.836262,138.631484,-0.598703,24.803295,0.681980,495752.468778,0.969547,30.469875,19.388977,2.550373,0.045046,0.040160,176.474869,32.000000,189.824044,177.039306,180.947023,159.884964,32.000000,154.545455,68.131343,60.784217,94.091145,80.069300,56.617170,55.851795,56.863778,24.197028,34.578529,59.551168,36.834935
54.482760,75.260124,138.743335,152.681475,107.733748,105.116190,29.801119,14.178853,138.166114,1.076880,74.654766,55.585759,151.037079,138.771837,149.394985,138.407902,79.493214,136.404776,-0.000693,0.000845,32.000000,-235.822294,138.583412,-0.599186,24.841769,0.680668,495922.636511,0.974198,30.524856,19.361335,2.550519,0.046009,0.036985,176.772053,32.000000,189.753132,177.575487,180.515548,159.237183,32.000000,155.620807,68.128840,60.764491,94.051462,80.069300,56.572008,55.851795,56.860495,24.197028,34.580968,59.555486,36.865676
54.564159,75.260124,138.816834,152.681475,107.735749,105.117452,29.606788,14.171575,138.138079,1.076762,74.675239,55.499537,151.081193,138.824426,149.323560,138.309030,79.529301,136.332365,-0.000694,0.000860,32.000000,-235.836129,138.552965,-0.598935,24.806128,0.674380,495595.398867,0.960717,30.132590,19.314853,2.531953,0.050378,0.034729,175.801676,32.000000,190.401393,177.721977,177.747127,159.266190,32.000000,155.789726,68.163865,60.791855,94.057096,80.069300,56.600081,55.851795,57.041665,24.197028,34.703282,59.544156,36.904928
