OSU 80 Ton Compressor Load Stand
54.701090,75.288774,138.717825,152.692369,107.723969,105.112313,29.530666,14.178425,138.160456,1.076828,74.759033,55.412660,151.089254,138.776629,149.347235,138.206684,79.508995,136.376760,-0.000695,0.000861,32.000000,-235.830754,138.525388,-0.599132,24.759917,0.678220,495982.982320,0.966466,30.517220,19.333892,2.546555,0.045832,0.040837,175.450534,32.000000,190.744019,177.590125,175.841221,159.551761,32.000000,155.142492,68.149826,60.796990,94.025824,80.069300,56.578259,55.851795,57.282854,24.197028,34.805727,59.550627,36.887100
54.227343,75.306405,138.744540,152.700190,107.701781,105.112279,29.696248,14.179567,138.166173,1.076637,74.780211,55.500056,151.045704,138.688051,149.361787,138.241888,79.534303,136.403530,-0.000695,0.000846,32.000000,-235.829940,138.465672,-0.597946,24.725718,0.678368,495871.482878,0.971231,30.438602,19.262854,2.544103,0.057943,0.033688,175.563094,32.000000,190.882377,176.943944,176.891013,160.219194,32.000000,154.598926,68.169894,60.819752,93.984939,80.069300,56.568997,55.851795,57.281781,24.197028,34.870098,59.553351,36.867364
54.645807,75.343870,138.699265,152.714157,107.702480,105.114839,29.853091,14.185560,138.156150,1.076393,74.707315,55.479247,151.132534,138.687030,149.357898,138.302479,79.537211,136.416217,-0.000694,0.000851,32.000000,-235.824766,138.482108,-0.597256,24.706311,0.677074,495852.769151,0.971085,30.335198,19.304589,2.535924,0.051644,0.032150,176.162993,32.000000,190.157715,176.657491,179.376338,160.397935,32.000000,154.470754,68.176454,60.777286,93.962779,80.069300,56.556912,55.851795,56.964377,24.197028,34.873409,59.560373,36.831927
54.445629,75.343870,138.750150,152.714157,107.706881,105.117421,29.678988,14.176570,138.121990,1.076629,74.716548,55.609303,151.197286,138.720452,149.407201,138.213141,79.474251,136.255086,-0.000695,0.000836,32.000000,-235.831462,138.523696,-0.595908,24.698732,0.685346,496086.155406,0.974965,30.810778,19.292202,2.558572,0.046718,0.036740,176.512801,32.000000,189.695890,177.166463,181.094358,159.886692,32.000000,154.657651,68.161742,60.777126,93.968644,80.069300,56.570248,55.851795,57.156188,24.197028,35.007146,59.552456,36.889154
54.578119,75.347451,138.695969,152.718906,107.767270,105.120242,29.575880,14.184847,138.183384,1.076800,74.665471,55.548707,151.088422,138.806867,149.393567,138.315782,79.467009,136.422359,-0.000695,0.000840,32.000000,-235.823840,138.654342,-0.594241,24.713891,0.679391,495914.513029,0.961821,30.443578,19.295416,2.538150,0.060787,0.038516,176.586984,32.000000,189.858460,177.644292,180.077221,159.487178,32.000000,155.480600,68.155568,60.772157,93.955467,80.069300,56.567197,55.851795,57.077329,24.197028,35.023317,59.555889,36.841098
54.245644,75.307231,138.878634,152.711084,107.811651,105.126223,29.645572,14.183705,138.175378,1.076369,74.721262,55.534733,151.101104,138.740474,149.325257,138.238530,79.474047,136.527651,-0.000697,0.000840,32.000000,-235.824163,138.592506,-0.593329,24.711871,0.682913,496160.740510,0.971387,30.636858,19.280589,2.548417,0.047316,0.026696,175.808834,32.000000,190.520646,177.786805,177.345123,159.276839,32.000000,155.843861,68.129541,60.792887,93.954319,80.069300,56.606863,55.851795,57.306534,24.197028,34.887347,59.564209,36.798985
54.626411,75.279959,138.671048,152.699073,107.821961,105.135116,29.719036,14.173573,138.171620,1.076536,74.664801,55.461087,151.025887,138.799997,149.398983,138.257082,79.479055,136.398026,-0.000697,0.000834,32.000000,-235.832656,138.583189,-0.593040,24.760993,0.680223,496123.209797,0.972215,30.512454,19.368583,2.541238,0.048837,0.040328,175.473893,32.000000,190.744847,177.429301,175.499641,159.656125,32.000000,154.871098,68.139034,60.761349,93.939874,80.069300,56.600256,55.851795,56.861021,24.197028,34.890667,59.545661,36.884899
54.367522,75.279959,138.780072,152.699073,107.822585,105.132034,29.694244,14.179567,138.239557,1.076437,74.592156,55.577376,151.096280,138.794735,149.395356,138.310339,79.523250,136.477968,-0.000697,0.000866,32.000000,-235.826662,138.611862,-0.592393,24.778669,0.686257,496265.260060,0.976402,30.793858,19.412337,2.560180,0.058066,0.034797,175.636126,32.000000,190.842114,176.770632,177.237347,160.339112,32.000000,154.539459,68.143386,60.798044,93.910301,80.069300,56.573407,55.851795,57.238521,24.197028,34.799046,59.561003,36.804635
55.072807,75.269215,139.099459,152.698794,107.802091,105.125724,29.535891,14.177569,138.180846,1.076536,74.545586,55.510078,151.069411,138.756197,149.414072,138.316979,79.461040,136.429936,-0.000697,0.000867,32.000000,-235.828988,138.565322,-0.591538,24.824092,0.678047,496049.816549,0.966565,30.398370,19.344793,2.538535,0.038343,0.019616,176.208676,32.000000,190.052199,176.693181,179.843898,160.389811,32.000000,154.451232,68.098558,60.769602,93.843448,80.069300,56.589980,55.851795,57.293099,24.197028,34.764710,59.540832,36.939264
54.142124,75.275000,138.722458,152.705498,107.795946,105.124484,29.674377,14.178140,138.127156,1.076426,74.641586,55.562954,151.161278,138.807174,149.448704,138.264908,79.455402,136.386922,-0.000698,0.000876,32.000000,-235.832679,138.472076,-0.589931,24.814520,0.682026,496088.930476,0.972394,30.648511,19.339170,2.552628,0.052200,0.042331,176.648709,32.000000,189.733878,177.290376,181.367841,159.674763,32.000000,154.751782,68.136008,60.758296,93.877053,80.069300,56.555788,55.851795,57.391121,24.197028,34.787717,59.549417,36.903094
54.610915,75.285744,138.682713,152.705777,107.790300,105.123222,29.833078,14.180566,138.128765,1.076235,74.696744,55.631167,151.120525,138.736193,149.362598,138.306612,79.504473,136.368290,-0.000699,0.000865,32.000000,-235.830089,138.532750,-0.590092,24.817824,0.671837,495783.442300,0.963801,29.958435,19.378207,2.525738,0.058809,0.046088,176.456021,32.000000,189.940419,177.579236,179.973931,159.329858,32.000000,155.577776,68.108402,60.764430,93.833303,80.069300,56.571007,55.851795,56.873040,24.197028,34.790689,59.540330,36.820849
54.764846,75.285744,138.774818,152.705777,107.817268,105.116917,29.662276,14.177141,138.173390,1.076058,74.709531,55.643012,151.095554,138.833254,149.352026,138.324211,79.490609,136.381189,-0.000699,0.000860,32.000000,-235.832366,138.551841,-0.590011,24.801905,0.684086,496305.192311,0.977401,30.862076,19.363087,2.562191,0.054141,0.034348,175.607751,32.000000,190.603329,177.677047,176.889651,159.298393,32.000000,155.696218,68.089774,60.766195,93.845092,80.069300,56.570223,55.851795,57.013029,24.197028,34.831062,59.554502,36.776975
54.438185,75.293457,138.709395,152.706336,107.796272,105.120740,29.588720,14.176142,138.181217,1.076053,74.661137,55.524408,151.066125,138.821489,149.385676,138.268614,79.566051,136.374313,-0.000699,0.000870,32.000000,-235.834021,138.503037,-0.589448,24.783337,0.676725,495958.487874,0.963075,30.419102,19.305024,2.539469,0.048333,0.031576,175.420910,32.000000,190.756819,177.334127,175.564785,159.641733,32.000000,154.748849,68.089967,60.773942,93.843032,80.069300,56.597578,55.851795,57.104492,24.197028,34.860975,59.546624,36.897224
54.240424,75.265909,138.818678,152.699911,107.782953,105.122094,29.712578,14.179567,138.224847,1.075994,74.467590,55.688971,151.065301,138.821651,149.449890,138.338534,79.522044,136.366638,-0.000697,0.000882,32.000000,-235.833710,138.536483,-0.588394,24.765031,0.675298,495872.698465,0.965577,30.270770,19.325113,2.534013,0.050161,0.039624,175.612800,32.000000,190.681521,176.722686,177.968091,160.224194,32.000000,154.651994,68.094054,60.804914,93.836464,80.069300,56.582037,55.851795,57.357534,24.197028,34.768445,59.550962,36.894583
54.599090,75.273898,138.679510,152.694045,107.801664,105.117904,29.822282,14.177854,138.232124,1.075757,74.565973,55.694730,151.077544,138.828095,149.466342,138.282550,79.502373,136.494702,-0.000697,0.000882,32.000000,-235.832472,138.550433,-0.588115,24.703164,0.680409,495928.173387,0.974402,30.593644,19.246352,2.548017,0.048943,0.037434,176.335621,32.000000,190.065654,176.762337,179.882581,160.404780,32.000000,154.356189,68.090418,60.766845,93.808634,80.069300,56.574023,55.851795,56.831018,24.197028,34.771319,59.544894,36.757753
54.794457,75.273898,138.804743,152.694045,107.806373,105.126403,29.589595,14.183705,138.199567,1.075971,74.674349,55.644378,151.087687,138.798874,149.438853,138.319856,79.524718,136.426115,-0.000697,0.000863,32.000000,-235.823015,138.453658,-0.587835,24.705236,0.684440,496093.160113,0.974162,30.757598,19.286655,2.559321,0.055580,0.046456,176.503549,32.000000,189.721357,177.413496,181.405349,159.581704,32.000000,155.133248,68.058695,60.770085,93.774108,80.069300,56.573382,55.851795,57.020907,24.197028,34.802004,59.550853,36.870152
55.236876,75.315495,138.768337,152.690973,107.822072,105.136560,29.605119,14.178282,138.188587,1.075864,74.710903,55.656336,151.202721,138.829013,149.327825,138.359578,79.449725,136.438322,-0.000697,0.000839,32.000000,-235.833683,138.545151,-0.587388,24.704607,0.679963,495929.645977,0.963574,30.418665,19.368118,2.539960,0.047395,0.030716,176.303649,32.000000,190.028574,177.709470,179.150602,159.295629,32.000000,155.789796,68.036280,60.776422,93.749165,80.069300,56.577861,55.851795,57.103539,24.197028,34.949624,59.542120,36.894290
54.552976,75.314945,138.862566,152.684269,107.805129,105.146820,29.720271,14.180423,138.173077,1.075931,74.738377,55.574171,151.077393,138.791677,149.382133,138.348191,79.500209,136.457113,-0.000697,0.000831,32.000000,-235.824330,138.515802,-0.587336,24.733691,0.677687,495816.583082,0.967433,30.230427,19.312686,2.533190,0.041721,0.045005,175.580104,32.000000,190.685535,177.735840,176.721200,159.416596,32.000000,155.475503,68.039097,60.777166,93.719717,80.069300,56.593414,55.851795,57.161894,24.197028,34.951120,59.551443,36.861568
54.524535,75.311363,138.730878,152.674772,107.801070,105.155655,29.797838,14.178568,138.184787,1.075778,74.675615,55.649637,150.999281,138.833213,149.449154,138.338676,79.497678,136.432894,-0.000698,0.000839,32.000000,-235.827661,138.548700,-0.586867,24.819608,0.671035,495831.731758,0.958625,29.847638,19.393568,2.512241,0.053592,0.032545,175.423629,32.000000,190.787249,177.231737,175.805025,159.872164,32.000000,154.765976,68.054572,60.792776,93.709153,80.069300,56.591004,55.851795,57.120289,24.197028,34.954524,59.554620,36.814686
54.740915,75.311363,138.833464,152.674772,107.812290,105.162040,29.653286,14.177141,138.220297,1.075664,74.567552,55.748271,151.048861,138.782359,149.439121,138.336597,79.462106,136.448771,-0.000699,0.000830,32.000000,-235.830563,138.546130,-0.586104,24.829915,0.681061,496151.581970,0.968145,30.504217,19.352151,2.545463,0.045601,0.043530,175.750990,32.000000,190.604429,176.686048,178.222851,160.393848,32.000000,154.519229,68.066059,60.806041,93.677380,80.069300,56.580972,55.851795,57.060155,24.197028,34.945461,59.558298,36.829506
54.962714,75.307231,138.739475,152.675051,107.779636,105.173429,29.523268,14.180280,138.190749,1.076028,74.609704,55.677339,151.079879,138.772285,149.434071,138.355546,79.480511,136.479171,-0.000700,0.000842,32.000000,-235.827751,138.579944,-0.585643,24.822571,0.678485,496208.471047,0.966249,30.528100,19.342997,2.544375,0.042341,0.028782,176.315514,32.000000,189.920808,176.723786,180.285523,160.409996,32.000000,154.314895,68.096303,60.772782,93.684590,80.069300,56.581562,55.851795,57.275234,24.197028,34.934456,59.546959,36.881157
54.113231,75.314118,138.809788,152.669185,107.748243,105.179859,29.565466,14.182849,138.190702,1.076125,74.713546,55.648395,151.095898,138.804053,149.445179,138.361211,79.408471,136.371226,-0.000702,0.000852,32.000000,-235.825674,138.587734,-0.585181,24.821208,0.675536,496192.425474,0.966811,30.319429,19.386227,2.536192,0.056271,0.038243,176.475280,32.000000,189.699919,177.491700,181.118697,159.539690,32.000000,155.123942,68.104291,60.747696,93.707768,80.069300,56.570790,55.851795,57.462639,24.197028,34.961702,59.549417,36.860467
54.319399,75.345523,138.765411,152.671140,107.691170,105.176963,29.936726,14.177569,138.199478,1.076144,74.821558,55.646526,151.158697,138.678712,149.353309,138.396187,79.511705,136.402185,-0.000703,0.000855,32.000000,-235.831610,138.429084,-0.584796,24.759157,0.671986,496082.085704,0.966865,30.102053,19.382489,2.524247,0.058346,0.030008,176.097365,32.000000,190.281702,177.745484,178.686346,159.322878,32.000000,155.550362,68.105316,60.794040,93.700349,80.069300,56.551284,55.851795,56.888987,24.197028,34.965097,59.553617,36.888494
54.747414,75.345523,138.806062,152.671140,107.671387,105.171414,29.604432,14.186131,138.146261,1.076370,74.874880,55.514580,151.066431,138.781398,149.344141,138.327334,79.583970,136.404545,-0.000701,0.000836,32.000000,-235.820097,138.623484,-0.584139,24.748430,0.685246,496730.417449,0.982190,30.929256,19.402442,2.565173,0.048066,0.029141,175.566086,32.000000,190.788088,177.790082,176.160420,159.367902,32.000000,155.430019,68.122740,60.807841,93.755312,80.069300,56.565043,55.851795,57.087037,24.197028,35.077820,59.544412,36.896931
54.457228,75.379132,138.746709,152.683431,107.670085,105.165039,29.541862,14.180138,138.141575,1.076253,74.877141,55.603775,151.046111,138.785355,149.379312,138.276684,79.547263,136.458134,-0.000700,0.000840,32.000000,-235.829205,138.582412,-0.583753,24.672322,0.683626,496439.552696,0.966027,30.760672,19.314150,2.554620,0.056402,0.043603,175.319044,32.000000,190.829376,176.994257,175.990758,160.069064,32.000000,154.645807,68.127923,60.803421,93.723631,80.069300,56.551714,55.851795,57.250756,24.197028,35.198433,59.558465,36.781671
54.245175,75.402272,138.782874,152.693207,107.677260,105.151061,29.641274,14.176713,138.182115,1.076651,74.729796,55.695051,151.090675,138.732014,149.405714,138.343014,79.553975,136.316607,-0.000701,0.000828,32.000000,-235.837384,138.494634,-0.583152,24.675102,0.677637,496033.888023,0.968451,30.347332,19.243024,2.535390,0.051018,0.036296,175.877688,32.000000,190.357980,176.652245,178.597905,160.402761,32.000000,154.480526,68.088171,60.798980,93.698749,80.069300,56.558552,55.851795,57.412154,24.197028,35.282922,59.538688,36.895830
54.310663,75.404201,138.750552,152.691252,107.688486,105.140907,29.778991,14.174144,138.198995,1.076777,74.742082,55.716685,151.109227,138.705792,149.491245,138.359677,79.523201,136.495889,-0.000700,0.000834,32.000000,-235.834543,138.567444,-0.582159,24.713759,0.683818,496283.350546,0.976198,30.660906,19.305589,2.547811,0.043008,0.040492,176.383680,32.000000,189.891928,176.911106,180.734103,160.287386,32.000000,154.477219,68.077308,60.800188,93.755258,80.069300,56.544589,55.851795,56.779475,24.197028,35.287270,59.550165,36.850122
54.845719,75.404201,138.789390,152.691252,107.709102,105.135682,29.579527,14.176713,138.162339,1.076893,74.766405,55.719254,151.156870,138.818308,149.401687,138.358008,79.508992,136.354153,-0.000700,0.000802,32.000000,-235.832794,138.522371,-0.581268,24.775915,0.687112,496350.241709,0.977019,30.889355,19.230571,2.558437,0.049557,0.037397,176.595253,32.000000,189.594258,177.607533,180.943606,159.405720,32.000000,155.092608,68.069212,60.779016,93.767918,80.069300,56.560231,55.851795,57.042183,24.197028,35.298331,59.543300,36.829653
55.348482,75.382162,138.794637,152.688459,107.698383,105.129336,29.589424,14.176427,138.161890,1.076998,74.781579,55.726928,151.077358,138.796326,149.360417,138.325453,79.539365,136.301793,-0.000700,0.000799,32.000000,-235.829474,138.499569,-0.580923,24.749637,0.684812,496333.589858,0.971127,30.827813,19.347862,2.554757,0.059715,0.037845,175.904137,32.000000,190.401472,177.779384,177.984257,159.192092,32.000000,155.770538,68.046961,60.802719,93.765108,80.069300,56.558169,55.851795,57.380633,24.197028,35.226057,59.547549,37.014832
54.289931,75.344696,138.891976,152.684827,107.652058,105.128052,29.655078,14.183277,138.244248,1.076828,74.756389,55.660681,151.080316,138.859781,149.369087,138.299870,79.455065,136.423075,-0.000700,0.000817,32.000000,-235.826558,138.609536,-0.580980,24.740877,0.675197,496042.887316,0.967177,30.311424,19.293681,2.530542,0.049510,0.029835,175.392912,32.000000,190.822764,177.649868,175.975162,159.433750,32.000000,155.502172,68.041884,60.788788,93.783482,80.069300,56.587645,55.851795,57.399518,24.197028,35.100031,59.543674,37.098911
54.506190,75.315220,138.791300,152.678682,107.674168,105.129379,29.814125,14.171861,138.137220,1.076953,74.592398,55.610117,150.990313,138.874465,149.364476,138.317464,79.504622,136.444470,-0.000700,0.000809,32.000000,-235.835679,138.516050,-0.581228,24.792700,0.668363,495646.267594,0.957108,29.807660,19.238029,2.507650,0.054021,0.039446,175.441022,32.000000,190.709991,177.027666,176.303118,159.969458,32.000000,154.423086,68.047240,60.795449,93.774921,80.069300,56.551887,55.851795,57.087995,24.197028,35.103757,59.545130,36.915493
54.572677,75.315220,138.859466,152.678682,107.715580,105.133224,29.537628,14.177569,138.243933,1.077082,74.541214,55.697694,151.073234,138.720309,149.447951,138.336210,79.465279,136.415571,-0.000700,0.000826,32.000000,-235.829643,138.533016,-0.580639,24.787900,0.684932,496338.324553,0.975326,30.788395,19.380872,2.558338,0.047942,0.042485,175.948009,32.000000,190.283451,176.678573,179.092298,160.505099,32.000000,154.628105,68.076131,60.808649,93.780211,80.069300,56.579663,55.851795,57.230448,24.197028,35.004868,59.554266,36.877122
54.375603,75.290978,138.754615,152.668906,107.716032,105.143409,29.637610,14.168864,138.247976,1.076799,74.580423,55.628724,151.125513,138.796593,149.459263,138.307785,79.536119,136.353486,-0.000700,0.000824,32.000000,-235.840151,138.548622,-0.579807,24.849033,0.679656,496086.156696,0.965846,30.549678,19.341638,2.546340,0.046987,0.033765,176.476440,32.000000,189.794270,177.021018,180.921058,160.136898,32.000000,154.544543,68.121770,60.793018,93.806316,80.069300,56.544401,55.851795,57.269945,24.197028,34.923970,59.543467,36.852397
54.853431,75.298691,138.863821,152.666671,107.746594,105.151036,29.744518,14.183277,138.210089,1.076499,74.679980,55.678874,151.150077,138.796488,149.365971,138.364410,79.560712,136.507960,-0.000699,0.000842,32.000000,-235.824755,138.525182,-0.579750,24.837415,0.679164,496146.900258,0.973621,30.485475,19.367036,2.544487,0.056348,0.052501,176.544184,32.000000,189.618939,177.642109,180.543991,159.362980,32.000000,155.384634,68.098366,60.787868,93.836972,80.069300,56.577385,55.851795,57.076783,24.197028,34.953911,59.555299,36.909257
54.839509,75.313843,138.834310,152.670582,107.764401,105.153671,29.786846,14.176142,138.258523,1.076382,74.730889,55.758805,151.082180,138.738784,149.359544,138.360860,79.561223,136.359785,-0.000698,0.000870,32.000000,-235.832546,138.543174,-0.579637,24.831698,0.679936,496126.001055,0.974226,30.651709,19.266231,2.551781,0.052302,0.038060,175.775669,32.000000,190.380930,177.801501,177.663913,159.308743,32.000000,155.719453,68.111301,60.801756,93.866938,80.069300,56.542729,55.851795,57.346445,24.197028,34.957139,59.542730,36.868831
54.829089,75.313843,138.906533,152.670582,107.761274,105.158743,29.642464,14.181850,138.225496,1.076546,74.682150,55.619457,151.005783,138.865042,149.338898,138.412854,79.474271,136.562361,-0.000697,0.000866,32.000000,-235.827821,138.556224,-0.578787,24.824853,0.673718,495863.989633,0.961546,30.198500,19.316175,2.531543,0.043262,0.035245,175.398032,32.000000,190.747176,177.658052,175.687309,159.576845,32.000000,155.108706,68.096214,60.818420,93.889561,80.069300,56.589819,55.851795,57.098911,24.197028,35.013113,59.558928,37.028479
54.598243,75.296487,138.913813,152.668347,107.759848,105.171357,29.592495,14.176713,138.184076,1.076565,74.568653,55.703497,150.990659,138.770675,149.418074,138.265925,79.584642,136.443119,-0.000697,0.000893,32.000000,-235.831155,138.574092,-0.579370,24.821470,0.673972,495901.843968,0.960508,30.227036,19.244168,2.531648,0.058071,0.032650,175.427700,32.000000,190.749444,176.877751,177.163476,160.019114,32.000000,154.617527,68.094615,60.808836,93.858498,80.069300,56.558222,55.851795,57.311788,24.197028,34.956150,59.544520,36.856285
54.992492,75.291253,138.813698,152.660526,107.739275,105.182207,29.782749,14.175571,138.246838,1.076259,74.502431,55.663371,151.054040,138.795307,149.387638,138.302758,79.437121,136.337503,-0.000697,0.000870,32.000000,-235.833936,138.475545,-0.579641,24.819162,0.674723,496109.315473,0.965434,30.237057,19.428849,2.533446,0.057354,0.043677,176.005940,32.000000,190.052620,176.618819,179.479198,160.526011,32.000000,154.335889,68.092112,60.789531,93.855840,80.069300,56.561947,55.851795,56.998509,24.197028,34.941171,59.544166,36.839778
54.725810,75.292355,138.827644,152.661922,107.734707,105.187979,29.650859,14.181279,138.199266,1.076252,74.559850,55.731130,151.065642,138.766922,149.395461,138.331446,79.457268,136.422709,-0.000697,0.000836,32.000000,-235.830031,138.511274,-0.579481,24.801695,0.678369,496046.985754,0.971623,30.442072,19.260967,2.544291,0.043722,0.033979,176.416375,32.000000,189.697321,177.102409,181.187969,159.884402,32.000000,154.530893,68.084863,60.775085,93.896647,80.069300,56.537821,55.851795,57.443509,24.197028,34.944319,59.547500,36.868171
54.392560,75.292355,138.814170,152.661922,107.719500,105.190601,29.591129,14.175428,138.199462,1.075936,74.608702,55.738762,151.074313,138.753567,149.350138,138.349064,79.464328,136.457995,-0.000696,0.000854,32.000000,-235.832767,138.555513,-0.579352,24.783022,0.672051,496171.158456,0.957913,30.057497,19.357514,2.524230,0.037897,0.031166,176.427191,32.000000,189.863031,177.689602,180.106189,159.451603,32.000000,155.471718,68.062756,60.786767,93.910857,80.069300,56.559073,55.851795,57.386970,24.197028,34.951303,59.542917,36.863255
54.071158,75.286570,138.868700,152.667230,107.749813,105.200109,29.707494,14.175000,138.186286,1.075941,74.692403,55.634698,151.006109,138.794573,149.334280,138.380254,79.509973,136.486297,-0.000695,0.000823,32.000000,-235.832540,138.493084,-0.578548,24.763012,0.676637,496306.020931,0.967374,30.314967,19.378493,2.536786,0.044008,0.045764,175.534813,32.000000,190.483008,177.675853,177.425415,159.293036,32.000000,155.605818,68.064548,60.823815,93.898450,80.069300,56.533375,55.851795,56.889488,24.197028,34.934345,59.547047,37.037356
55.174347,75.282713,138.806552,152.670023,107.773192,105.209065,29.862829,14.182564,138.206761,1.075939,74.671936,55.644536,150.966829,138.760702,149.359201,138.395803,79.468148,136.538099,-0.000696,0.000779,32.000000,-235.828419,138.584348,-0.578619,24.798942,0.682108,496487.132476,0.975864,30.636676,19.388457,2.552080,0.057122,0.037328,175.203805,32.000000,190.769568,177.313737,175.458000,159.621367,32.000000,154.813482,68.081815,60.809768,93.934390,80.069300,56.551007,55.851795,56.917122,24.197028,34.924044,59.548542,36.783138
54.841773,75.282162,138.884712,152.664995,107.766387,105.216130,29.653720,14.181422,138.210849,1.075758,74.601080,55.617891,151.076806,138.814534,149.446205,138.298504,79.605204,136.520797,-0.000695,0.000767,32.000000,-235.825462,138.603928,-0.578708,24.767838,0.687891,496609.304451,0.978447,30.942591,19.356465,2.568258,0.047988,0.027223,175.431453,32.000000,190.680000,176.838868,177.309253,160.226014,32.000000,154.714722,68.099174,60.827279,93.944112,80.069300,56.524718,55.851795,57.321215,24.197028,34.927099,59.541766,36.909183
54.553781,75.282162,138.892459,152.664995,107.787044,105.217424,29.598612,14.176998,138.194821,1.075923,74.560445,55.729610,151.011436,138.775365,149.390588,138.405883,79.439401,136.476216,-0.000695,0.000766,32.000000,-235.833984,138.608967,-0.578325,24.758999,0.670008,496126.781308,0.952111,29.874679,19.423274,2.515781,0.058083,0.040323,176.096536,32.000000,190.025371,176.709332,179.838223,160.248241,32.000000,154.280824,68.117795,60.807887,93.956157,80.069300,56.580187,55.851795,57.301663,24.197028,34.928237,59.554827,37.004708
54.428702,75.297038,138.882782,152.666671,107.801413,105.222465,29.749236,14.186131,138.226509,1.075797,74.586448,55.743779,151.135306,138.798527,149.377413,138.298650,79.380503,136.512283,-0.000694,0.000790,32.000000,-235.818950,138.616632,-0.577818,24.743028,0.676280,496064.813538,0.965271,30.193180,19.277873,2.532462,0.042016,0.029002,176.298941,32.000000,189.745645,177.250848,181.152624,159.648105,32.000000,154.969681,68.144145,60.808459,93.972886,80.069300,56.551492,55.851795,57.217660,24.197028,34.983019,59.538884,36.876021
54.787379,75.273898,138.859549,152.671140,107.795584,105.219978,29.695176,14.177284,138.179417,1.075686,74.617572,55.810952,151.081209,138.804034,149.406497,138.351408,79.507259,136.412347,-0.000695,0.000795,32.000000,-235.832551,138.590489,-0.577572,24.773266,0.680903,496561.537014,0.972680,30.470659,19.422173,2.545973,0.058831,0.031182,176.214476,32.000000,189.927508,177.668637,179.596553,159.299621,32.000000,155.696317,68.135605,60.801941,93.985779,80.069300,56.569340,55.851795,57.167970,24.197028,34.905840,59.557472,36.837063
54.621041,75.262328,138.924678,152.662481,107.794841,105.232598,29.560780,14.179710,138.323216,1.075814,74.628326,55.754738,151.032658,138.812496,149.311436,138.377955,79.451563,136.468316,-0.000695,0.000782,32.000000,-235.830945,138.662584,-0.577141,24.741952,0.683250,496793.630031,0.970277,30.606396,19.498468,2.551646,0.043126,0.030525,175.507619,32.000000,190.522274,177.781796,176.871961,159.236721,32.000000,155.885591,68.112768,60.800299,93.974577,80.069300,56.549241,55.851795,57.248655,24.197028,34.908800,59.551581,36.846161
54.547993,75.262328,138.884360,152.662481,107.814090,105.255396,29.669470,14.177997,138.332781,1.076177,74.615347,55.791686,151.031625,138.908333,149.395985,138.358478,79.506673,136.434609,-0.000696,0.000774,32.000000,-235.830035,138.731030,-0.577637,24.759471,0.676822,496296.768500,0.964988,30.237238,19.323501,2.534517,0.049346,0.030273,175.328334,32.000000,190.728708,177.331193,175.479935,159.840474,32.000000,154.901288,68.175677,60.833137,93.994887,80.069300,56.578773,55.851795,57.322471,24.197028,34.871482,59.544087,36.911384
54.237980,75.243596,138.904912,152.646001,107.810219,105.268765,29.725236,14.178140,138.307100,1.075811,74.479992,55.688843,151.028221,138.825770,149.418438,138.437665,79.465124,136.535308,-0.000695,0.000788,32.000000,-235.827105,138.675209,-0.577334,24.760993,0.680596,496544.679237,0.972701,30.385920,19.406200,2.543428,0.035677,0.037529,175.499855,32.000000,190.675145,176.764724,177.839604,160.463995,32.000000,154.353331,68.154067,60.830634,93.985495,80.069300,56.551687,55.851795,56.883920,24.197028,34.809173,59.548454,37.041905
54.515348,75.244973,138.856662,152.643487,107.746769,105.276365,29.622760,14.176855,138.219684,1.075783,74.523930,55.655884,151.082412,138.830848,149.401997,138.407370,79.402845,136.507905,-0.000695,0.000825,32.000000,-235.832488,138.563629,-0.577392,24.723935,0.681145,496580.484822,0.970771,30.456412,19.334828,2.546095,0.044143,0.035282,176.452428,32.000000,189.593511,177.481372,181.173291,159.578493,32.000000,154.824109,68.171439,60.786910,94.004949,80.069300,56.573939,55.851795,56.935026,24.197028,34.817474,59.555958,36.981817
54.805890,75.248279,138.875332,152.631755,107.731092,105.280181,29.620017,14.172289,138.222309,1.075551,74.523930,55.699236,151.082412,138.789741,149.401997,138.322781,79.402845,136.546271,-0.000695,0.000827,32.000000,-235.832301,138.657121,-0.577744,24.705682,0.685966,496872.997811,0.975099,30.737653,19.424952,2.561027,0.056482,0.040596,176.452428,32.000000,189.593511,177.481372,181.173291,159.578493,32.000000,154.824109,68.171439,60.786910,94.004949,80.069300,56.567315,55.851795,57.347286,24.197028,34.819239,59.553460,36.882698
54.400559,75.248279,138.819940,152.631755,107.740240,105.281552,29.733685,14.185132,138.251660,1.075646,74.659033,55.629886,151.158338,138.813677,149.385281,138.411899,79.555740,136.503286,-0.000694,0.000835,32.000000,-235.826342,138.638475,-0.577808,24.707124,0.682582,496884.048540,0.973091,30.470584,19.474015,2.547111,0.047171,0.038155,176.107492,32.000000,190.002419,177.700397,179.032572,159.161003,32.000000,155.466875,68.163975,60.807907,94.013696,80.069300,56.552096,55.851795,57.427000,24.197028,34.833395,59.547982,36.873086
54.204357,75.273347,138.935882,152.630917,107.749216,105.279092,29.652309,14.180708,138.197061,1.075883,74.715467,55.624813,151.023790,138.774834,149.411335,138.317511,79.476040,136.462296,-0.000692,0.000839,32.000000,-235.827815,138.609251,-0.577970,24.669778,0.678823,496747.579132,0.967569,30.193807,19.492517,2.533949,0.101795,0.081887,175.189063,32.000000,190.815560,177.196392,175.774449,159.786922,32.000000,154.584976,68.147133,60.813151,94.003093,80.069300,56.590475,55.851795,57.557973,24.197028,34.924242,59.540055,37.032807
54.572653,75.306680,138.787813,152.633710,107.793699,105.268957,29.614671,14.172432,138.238469,1.075595,74.679318,55.568617,151.034077,138.795593,149.430012,138.312494,79.576048,136.450428,-0.000693,0.000821,32.000000,-235.837403,138.468000,-0.578061,24.713078,0.684626,496668.073761,0.971759,30.584859,19.318891,2.551811,0.038996,0.033037,175.624897,32.000000,190.373829,176.688290,178.226568,160.291185,32.000000,154.571834,68.185017,60.835428,94.019549,80.069300,56.564458,55.851795,57.537843,24.197028,35.043116,59.555279,36.872573
54.460985,75.331473,138.823784,152.635666,107.852462,105.265867,29.764304,14.174715,138.202671,1.075400,74.714444,55.591367,151.058709,138.759542,149.393839,138.341831,79.503734,136.390027,-0.000692,0.000804,32.000000,-235.832497,138.469957,-0.577871,24.683101,0.689304,496958.365179,0.978331,30.800019,19.378820,2.563187,0.053576,0.041190,176.237961,32.000000,189.933034,176.697291,180.466093,160.500795,32.000000,154.494399,68.154202,60.783364,94.025088,80.069300,56.554588,55.851795,57.420612,24.197028,35.132562,59.540969,36.922903
54.109700,75.353512,138.775947,152.646280,107.899884,105.269668,29.749890,14.172860,138.179569,1.075408,74.893202,55.653187,151.090905,138.742516,149.426483,138.329057,79.546937,136.394538,-0.000691,0.000781,32.000000,-235.838123,138.440038,-0.577599,24.719739,0.681709,496552.877665,0.972321,30.476959,19.273086,2.543175,0.044899,0.038904,176.496203,32.000000,189.653417,177.559716,181.305550,159.367972,32.000000,154.909115,68.157041,60.820210,94.052654,80.069300,56.542420,55.851795,56.997985,24.197028,35.136145,59.546654,36.798692
54.762844,75.353512,138.782079,152.646280,107.918907,105.278639,29.546290,14.171861,138.174157,1.075429,74.916792,55.607193,151.131155,138.740538,149.308207,138.280957,79.504102,136.429941,-0.000691,0.000771,32.000000,-235.838466,138.564672,-0.577316,24.727633,0.684446,496778.143380,0.969640,30.609617,19.316253,2.549050,0.051694,0.037669,175.907858,32.000000,190.153221,177.723126,178.765256,159.047443,32.000000,155.682834,68.145834,60.806807,94.011729,80.069300,56.539544,55.851795,57.243308,24.197028,35.216449,59.547716,36.910944
54.704451,75.387396,138.859725,152.659688,107.913119,105.291294,29.645229,14.175000,138.165856,1.075653,74.900209,55.649155,151.030118,138.749713,149.336277,138.353851,79.602770,136.432102,-0.000691,0.000738,32.000000,-235.835654,138.554922,-0.577236,24.685907,0.688583,496932.619047,0.977102,30.972080,19.275228,2.564715,0.062350,0.040760,175.371428,32.000000,190.689090,177.947278,176.148222,159.230499,32.000000,155.425131,68.170699,60.821823,94.049871,80.069300,56.517499,55.851795,57.374055,24.197028,35.338107,59.547480,37.054597
54.554569,75.379132,138.799882,152.661084,107.900702,105.309070,29.786006,14.172574,138.137771,1.075585,74.785625,55.652739,151.076299,138.699981,149.396251,138.217457,79.506493,136.428859,-0.000690,0.000733,32.000000,-235.837424,138.591654,-0.577539,24.678564,0.678554,496703.470834,0.971066,30.340466,19.335147,2.534238,0.045696,0.048753,175.222515,32.000000,190.806401,177.137158,175.831858,159.736843,32.000000,154.666279,68.171810,60.811197,94.022959,80.069300,56.542615,55.851795,57.383997,24.197028,35.313583,59.550952,36.863769
54.486299,75.363429,138.818610,152.660526,107.932218,105.312650,29.596295,14.180851,138.156017,1.075456,74.669599,55.764489,151.110791,138.813311,149.389359,138.305919,79.533500,136.436647,-0.000690,0.000692,32.000000,-235.828820,138.535157,-0.577509,24.673266,0.681142,496643.256083,0.969158,30.430582,19.237521,2.538362,0.052852,0.035590,175.656502,32.000000,190.361044,176.683856,178.881828,160.347990,32.000000,154.630476,68.173423,60.819956,94.024908,80.069300,56.509885,55.851795,57.229013,24.197028,35.317681,59.555633,36.862742
54.873087,75.363429,138.823661,152.660526,107.948859,105.321306,29.623950,14.182706,138.240408,1.075553,74.604789,55.807928,151.126129,138.780257,149.487264,138.341348,79.463282,136.447643,-0.000691,0.000687,32.000000,-235.827948,138.563117,-0.577576,24.711294,0.683388,496991.835277,0.967626,30.566867,19.332234,2.544239,0.059053,0.033545,176.215145,32.000000,189.836715,176.952568,180.792380,160.237364,32.000000,154.581639,68.194387,60.801670,94.054707,80.069300,56.545031,55.851795,57.201158,24.197028,35.267114,59.554640,37.071912
55.193310,75.350482,138.905762,152.658291,107.964451,105.332790,29.778523,14.176285,138.142298,1.075322,74.682881,55.825872,151.098685,138.811518,149.384073,138.350409,79.573052,136.455097,-0.000690,0.000656,32.000000,-235.833222,138.614943,-0.578142,24.744706,0.684667,496969.741847,0.975160,30.617105,19.308986,2.547771,0.063389,0.049871,176.449789,32.000000,189.559729,177.643266,180.927604,159.244802,32.000000,155.180172,68.164733,60.781403,94.009741,80.069300,56.531826,55.851795,57.497371,24.197028,35.226015,59.544480,36.926278
54.574603,75.325688,138.890457,152.652146,107.990144,105.336601,29.744899,14.175856,138.196785,1.075092,74.711430,55.759819,151.121705,138.828707,149.353891,138.341669,79.613119,136.567958,-0.000689,0.000653,32.000000,-235.832175,138.681573,-0.577830,24.753859,0.677861,496940.363945,0.966802,30.244343,19.384508,2.529904,0.062779,0.041216,175.709528,32.000000,190.253991,177.813608,178.066542,159.209992,32.000000,155.756760,68.187044,60.840829,94.064894,80.069300,56.569217,55.851795,57.382395,24.197028,35.143671,59.556007,36.778002
54.248544,75.298140,138.886093,152.638738,108.000308,105.346755,29.515563,14.179852,138.236247,1.075091,74.710568,55.714759,150.987604,138.955211,149.350731,138.417538,79.516263,136.521186,-0.000690,0.000636,32.000000,-235.828343,138.647879,-0.577734,24.747040,0.672634,496580.863252,0.955735,29.924300,19.278334,2.516714,0.058353,0.036210,175.230232,32.000000,190.669580,177.800688,175.790194,159.476204,32.000000,155.136173,68.169866,60.812592,94.032569,80.069300,56.533571,55.851795,57.187578,24.197028,35.147191,59.542218,36.876535
55.298272,75.298140,138.842264,152.638738,107.971106,105.344304,29.663752,14.179424,138.258700,1.075071,74.648454,55.674046,151.006308,138.807317,149.379744,138.279556,79.511921,136.474724,-0.000689,0.000623,32.000000,-235.826969,138.649083,-0.577514,24.712422,0.681576,496824.033720,0.968695,30.494084,19.292699,2.544965,0.053700,0.040763,175.102102,32.000000,190.714905,177.020430,176.590275,160.012897,32.000000,154.629434,68.135881,60.787117,94.000453,80.069300,56.551614,55.851795,56.941559,24.197028,35.054810,59.547814,36.835009
55.233348,75.293457,138.910083,152.623655,107.981723,105.346839,29.749674,14.180851,138.225315,1.075148,74.629881,55.728103,151.070251,138.823751,149.446863,138.371599,79.614754,136.463418,-0.000689,0.000636,32.000000,-235.827181,138.601399,-0.578021,24.726453,0.686698,497207.774249,0.982680,30.781955,19.367001,2.560181,0.045337,0.032526,175.752878,32.000000,190.091902,176.742638,179.173946,160.338127,32.000000,154.423836,68.160610,60.800737,94.010007,80.069300,56.545516,55.851795,57.549582,24.197028,35.041746,59.553037,37.041758
54.415371,75.312465,138.915883,152.623096,107.957676,105.357013,29.566916,14.176570,138.227244,1.075556,74.676170,55.695395,151.112373,138.885210,149.442292,138.410019,79.510951,136.411634,-0.000689,0.000610,32.000000,-235.832445,138.671681,-0.578492,24.717536,0.671587,496629.036972,0.957410,29.771596,19.348934,2.510788,0.055516,0.085081,176.227069,32.000000,189.636652,177.151306,180.808233,159.984541,32.000000,154.431064,68.175573,60.812476,94.025730,80.069300,56.578832,55.851795,57.481994,24.197028,35.110952,59.550912,36.911971
54.923153,75.324586,138.898561,152.630917,107.962166,105.362102,29.535225,14.181993,138.270584,1.075393,74.754553,55.729245,151.098448,138.821630,149.415405,138.456023,79.475791,136.400243,-0.000691,0.000573,32.000000,-235.825875,138.597809,-0.578657,24.749715,0.672540,496462.679204,0.955888,29.828975,19.240647,2.514968,0.047187,0.057697,176.173841,32.000000,189.631027,177.632509,180.594544,159.354714,32.000000,155.213788,68.163226,60.791630,94.034728,80.069300,56.524325,55.851795,57.166870,24.197028,35.114329,59.545493,36.900673
54.456717,75.324586,138.885015,152.630917,107.998674,105.367187,29.808639,14.178282,138.286160,1.075423,74.823059,55.674691,151.069262,138.795082,149.370182,138.382232,79.623969,136.464930,-0.000691,0.000561,32.000000,-235.831880,138.671110,-0.578525,24.745991,0.685233,497193.418743,0.977809,30.634718,19.319463,2.552879,0.055317,0.041866,175.522540,32.000000,190.320464,177.834630,177.719979,159.171901,32.000000,155.542819,68.157863,60.824815,94.014634,80.069300,56.565678,55.851795,57.461791,24.197028,35.159903,59.539239,37.047481
54.611042,75.351584,138.872459,152.636224,108.024927,105.367279,29.700699,14.177284,138.274864,1.075300,74.839143,55.674342,150.997400,138.846284,149.357504,138.376833,79.517418,136.461646,-0.000692,0.000518,32.000000,-235.833207,138.571073,-0.579009,24.766159,0.676641,497025.981317,0.969016,30.157396,19.349128,2.528962,0.048121,0.045178,175.036990,32.000000,190.593326,177.559281,175.801804,159.422119,32.000000,155.039506,68.146915,60.839779,94.016757,80.069300,56.521993,55.851795,57.001327,24.197028,35.257297,59.559095,36.763622
54.723561,75.363705,138.874878,152.639576,108.023946,105.367283,29.586257,14.176998,138.215414,1.075203,74.764726,55.727499,151.075211,138.876503,149.380707,138.400179,79.565154,136.449607,-0.000692,0.000521,32.000000,-235.829395,138.637683,-0.579378,24.760599,0.683739,497007.900512,0.969196,30.606856,19.232162,2.550374,0.049871,0.039797,175.147990,32.000000,190.624773,177.010566,176.810686,160.146213,32.000000,154.377606,68.156479,60.811253,94.021342,80.069300,56.560799,55.851795,57.296639,24.197028,35.303207,59.546644,37.009843
54.809884,75.371143,138.892178,152.638459,108.014208,105.364732,29.742542,14.175856,138.265265,1.075358,74.665307,55.734804,151.025868,138.873078,149.425209,138.351611,79.512383,136.614645,-0.000691,0.000529,32.000000,-235.833650,138.710615,-0.579837,24.801669,0.680835,497175.523722,0.969773,30.484820,19.337127,2.542937,0.051991,0.041106,175.750081,32.000000,189.978216,176.699351,179.440615,160.357338,32.000000,154.525634,68.155232,60.800765,94.000907,80.069300,56.539411,55.851795,57.479113,24.197028,35.307138,59.544077,37.029286
54.531521,75.371143,138.893533,152.638459,108.034455,105.362200,29.881835,14.179424,138.247913,1.075755,74.713269,55.745519,151.119531,138.812373,149.436153,138.426889,79.517327,136.474234,-0.000691,0.000495,32.000000,-235.831886,138.542051,-0.580217,24.825587,0.679328,497034.673663,0.971360,30.388482,19.283584,2.537753,0.041887,0.036139,176.142817,32.000000,189.505422,177.335302,181.264784,159.838256,32.000000,154.802622,68.173435,60.823324,93.990839,80.069300,56.564898,55.851795,57.429302,24.197028,35.336962,59.553843,36.885486
54.305055,75.376928,138.979913,152.637900,108.035386,105.362860,29.512694,14.173716,138.335854,1.075959,74.777379,55.764501,151.053131,138.846794,149.373414,138.402601,79.525313,136.554554,-0.000692,0.000505,32.000000,-235.838578,138.617432,-0.580766,24.839330,0.676997,497094.523897,0.964582,30.312830,19.415943,2.534072,0.047278,0.029836,176.195588,32.000000,189.568278,177.888242,180.095524,159.100717,32.000000,155.365923,68.168467,60.817473,93.990624,80.069300,56.559566,55.851795,57.006538,24.197028,35.361092,59.547893,36.892749
55.405520,75.362603,138.877319,152.641532,108.061597,105.366597,29.670168,14.180423,138.318700,1.075913,74.774936,55.671309,151.137225,138.809784,149.332169,138.464232,79.577017,136.512452,-0.000691,0.000544,32.000000,-235.825806,138.637518,-0.580490,24.872270,0.680519,497222.889748,0.965437,30.581133,19.343292,2.547032,0.047232,0.027884,175.337777,32.000000,190.289767,177.941512,177.057352,159.144797,32.000000,155.828498,68.178267,60.818550,93.980147,80.069300,56.560969,55.851795,56.883242,24.197028,35.315400,59.535521,37.039630
54.698186,75.358195,138.983840,152.640694,108.052797,105.371639,29.820204,14.178996,138.257618,1.076149,74.773776,55.806979,151.019663,138.828584,149.430782,138.451071,79.526219,136.522452,-0.000692,0.000558,32.000000,-235.826085,138.578823,-0.580778,24.869909,0.684041,497343.045066,0.982002,30.805973,19.374043,2.559244,0.057955,0.036120,175.034933,32.000000,190.608902,177.450749,175.447740,159.668913,32.000000,154.948612,68.205404,60.835858,93.991919,80.069300,56.549804,55.851795,57.530381,24.197028,35.319319,59.550332,36.774114
54.589519,75.358195,138.859196,152.640694,108.051844,105.381747,29.704935,14.178282,138.256741,1.076118,74.696995,55.722123,151.030886,138.895079,149.418447,138.421999,79.629843,136.568099,-0.000690,0.000547,32.000000,-235.831716,138.660015,-0.580723,24.850712,0.666126,496634.313518,0.955528,29.733660,19.302035,2.506561,0.039981,0.033213,175.182359,32.000000,190.395092,177.005960,177.221344,160.115573,32.000000,154.425868,68.196076,60.827707,93.962300,80.069300,56.555719,55.851795,57.394023,24.197028,35.307894,59.548414,36.900599
54.330258,75.352961,138.965897,152.640694,108.049722,105.398177,29.597958,14.181707,138.339760,1.076377,74.607148,55.754137,151.098361,138.944669,149.402767,138.432595,79.520208,136.579033,-0.000691,0.000532,32.000000,-235.826980,138.655934,-0.580776,24.861045,0.677318,497140.713229,0.964256,30.407418,19.357658,2.540922,0.042819,0.052655,175.784570,32.000000,189.862658,176.693422,179.865177,160.368616,32.000000,154.469637,68.207626,60.804119,93.952913,80.069300,56.547148,55.851795,57.135340,24.197028,35.293563,59.555486,36.849902
55.442506,75.345523,138.939555,152.638180,108.056052,105.412076,29.660108,14.179710,138.369959,1.076325,74.629037,55.758637,151.123332,138.933699,149.453274,138.440702,79.557709,136.513697,-0.000692,0.000535,32.000000,-235.836846,138.673352,-0.580687,24.871116,0.678873,497040.120303,0.970203,30.512196,19.276044,2.543697,0.058763,0.063940,176.094824,32.000000,189.511863,177.430242,181.043807,159.572393,32.000000,154.680306,68.217520,60.815360,93.977698,80.069300,56.579733,55.851795,56.871670,24.197028,35.271538,59.555594,36.785779
55.248292,75.316597,138.959914,152.621979,108.067890,105.409525,29.991657,14.177569,138.389719,1.076350,74.697383,55.746912,151.162220,138.934331,149.350754,138.493159,79.477216,136.579955,-0.000691,0.000542,32.000000,-235.833577,138.589143,-0.580603,24.839251,0.683164,497473.517801,0.978943,30.757592,19.390951,2.557799,0.052313,0.040859,176.089561,32.000000,189.748380,177.825522,179.525729,159.135890,32.000000,155.653307,68.183199,60.825623,93.974790,80.069300,56.561686,55.851795,57.495216,24.197028,35.275272,59.549683,37.072572
54.627759,75.316597,138.999125,152.621979,108.042734,105.404402,29.585192,14.179281,138.398623,1.076379,74.739672,55.715975,151.107948,138.926582,149.376620,138.378016,79.583553,136.563711,-0.000691,0.000535,32.000000,-235.831537,138.690219,-0.580386,24.826059,0.666201,496843.793149,0.955523,29.681302,19.321944,2.506011,0.048952,0.038755,175.205032,32.000000,190.376293,177.817520,176.930295,159.263679,32.000000,155.537805,68.196922,60.842403,93.962766,80.069300,56.602127,55.851795,57.365540,24.197028,35.178311,59.552132,36.944546
54.288082,75.295110,139.019460,152.608292,108.022750,105.400618,29.526413,14.177854,138.394908,1.076554,74.725155,55.799828,150.967248,139.011776,149.403744,138.532396,79.582557,136.650760,-0.000691,0.000517,32.000000,-235.831653,138.672476,-0.581542,24.791336,0.669968,497060.972349,0.948515,29.837825,19.434388,2.515189,0.043919,0.036514,174.946800,32.000000,190.713057,177.222838,175.354338,159.769034,32.000000,154.540893,68.214931,60.843372,93.973489,80.069300,56.570038,55.851795,57.023319,24.197028,35.107007,59.537596,36.916667
55.379583,75.301997,138.949222,152.602426,108.034448,105.412084,29.650841,14.176713,138.426454,1.076762,74.628345,55.773183,151.015716,138.973278,149.424165,138.441290,79.555786,136.546124,-0.000692,0.000493,32.000000,-235.826566,138.682103,-0.582105,24.745283,0.679787,497161.506661,0.973489,30.433709,19.320218,2.544478,0.050708,0.037878,175.344169,32.000000,190.534799,176.814684,177.803716,160.212723,32.000000,154.489899,68.203575,60.843662,93.951592,80.069300,56.588724,55.851795,56.893754,24.197028,35.134122,59.547018,36.967217
55.300837,75.308884,139.048561,152.602147,108.090254,105.419717,29.902693,14.181137,138.398190,1.077125,74.543699,55.807171,151.056009,138.945403,149.424224,138.469998,79.629399,136.621394,-0.000691,0.000470,32.000000,-235.827387,138.754075,-0.581850,24.738543,0.685927,497304.421069,0.982029,30.740600,19.363176,2.560773,0.044957,0.034414,175.912095,32.000000,189.876777,176.770650,180.005656,160.351543,32.000000,154.436574,68.162056,60.831981,93.933613,80.069300,56.571509,55.851795,57.543869,24.197028,35.137386,59.557236,36.933615
54.694422,75.308884,139.010239,152.602147,108.078454,105.429826,29.733141,14.177854,138.364018,1.077025,74.593485,55.887706,151.104564,139.009655,149.474022,138.538263,79.583244,136.661207,-0.000690,0.000449,32.000000,-235.828866,138.769556,-0.581670,24.754226,0.670499,496821.818274,0.956907,29.697804,19.339506,2.509033,0.045758,0.034575,175.999708,32.000000,189.630483,177.439966,180.935875,159.540127,32.000000,154.950825,68.168680,60.841600,93.955197,80.069300,56.608133,55.851795,57.315776,24.197028,35.164626,59.540399,37.045353
55.110432,75.301171,139.097319,152.600191,108.083288,105.436125,29.504968,14.175428,138.396568,1.076815,74.665905,55.937260,151.058463,139.007392,149.366586,138.617652,79.551954,136.670371,-0.000690,0.000424,32.000000,-235.829325,138.823093,-0.581591,24.717221,0.672438,496763.112274,0.950417,29.779888,19.302181,2.514402,0.041088,0.022979,175.911061,32.000000,189.879697,177.824810,179.077043,159.217256,32.000000,155.546767,68.146031,60.853151,93.947418,80.069300,56.609781,55.851795,57.180669,24.197028,35.141140,59.537085,37.044839
54.479179,75.296763,139.012755,152.587622,108.091338,105.452600,29.669409,14.174715,138.408929,1.077136,74.638683,55.847531,151.021907,138.970954,149.364566,138.515729,79.567777,136.669005,-0.000688,0.000411,32.000000,-235.830530,138.786811,-0.581415,24.754882,0.680958,497236.492998,0.967565,30.361734,19.367524,2.541580,0.043512,0.030334,175.328314,32.000000,190.529582,177.894590,176.526912,159.275126,32.000000,155.415879,68.131763,60.870220,93.938770,80.069300,56.613578,55.851795,57.439869,24.197028,35.129082,59.554069,36.776902
54.763757,75.283540,139.120121,152.574773,108.099520,105.472175,29.848886,14.180280,138.417436,1.076924,74.617332,55.973300,150.991410,139.055799,149.453437,138.586160,79.600141,136.728766,-0.000687,0.000431,32.000000,-235.828735,138.763497,-0.581508,24.809432,0.676208,497090.961215,0.967014,29.954338,19.403229,2.523974,0.048451,0.038110,174.987542,32.000000,190.774092,177.173266,175.544131,159.881568,32.000000,154.602190,68.175699,60.891888,93.983121,80.069300,56.609507,55.851795,57.166910,24.197028,35.132290,59.541137,37.072939
54.642185,75.283540,139.049782,152.574773,108.113172,105.484091,29.660492,14.174858,138.436856,1.076933,74.566404,55.854659,151.060373,139.101598,149.456362,138.610725,79.685348,136.639928,-0.000688,0.000444,32.000000,-235.832027,138.840144,-0.580832,24.768755,0.684341,497476.588304,0.974024,30.557320,19.386748,2.551668,0.042983,0.033556,175.400459,32.000000,190.303271,176.699387,178.262417,160.338192,32.000000,154.548748,68.199688,60.898889,93.952743,80.069300,56.628521,55.851795,57.341815,24.197028,35.089465,59.543585,36.902140
