OSU 80 Ton Compressor Load Stand
55.025157,75.286846,139.059460,152.563879,108.147140,105.495495,29.613376,14.173716,138.459250,1.076829,74.598949,55.894289,151.013569,139.104208,149.465753,138.587093,79.617838,136.635521,-0.000687,0.000467,32.000000,-235.835791,138.812733,-0.581343,24.864454,0.679215,497329.646563,0.962799,30.269615,19.383176,2.540368,0.069135,0.033653,175.927588,32.000000,189.781184,176.796049,180.343891,160.292342,32.000000,154.618013,68.189995,60.874429,93.960174,80.069300,56.624412,55.851795,57.259497,24.197028,35.104026,59.555810,36.871692
54.397566,75.294008,139.012336,152.568628,108.178264,105.496795,29.699832,14.180566,138.412655,1.076472,74.717267,55.799615,151.094126,139.108611,149.409553,138.607470,79.636600,136.657716,-0.000687,0.000445,32.000000,-235.827466,138.748609,-0.581931,24.865477,0.681870,497279.562310,0.971388,30.386740,19.255164,2.544733,0.055889,0.039346,176.107536,32.000000,189.517505,177.508829,181.077147,159.487102,32.000000,154.842344,68.200075,60.886275,93.990741,80.069300,56.616931,55.851795,57.497071,24.197028,35.132008,59.543644,36.873967
54.900117,75.309710,139.078951,152.576169,108.210367,105.492945,29.812976,14.176855,138.372008,1.076510,74.808155,55.778361,151.130659,138.999195,149.339283,138.488371,79.625045,136.610093,-0.000687,0.000404,32.000000,-235.829701,138.698888,-0.581887,24.858212,0.673631,497264.250829,0.965621,30.021753,19.320550,2.527198,0.056213,0.048664,175.728825,32.000000,190.016986,177.819799,178.677824,159.171486,32.000000,155.585863,68.198935,60.928750,94.001568,80.069300,56.630286,55.851795,56.856598,24.197028,35.135186,59.555889,36.771473
54.572401,75.309710,138.955409,152.576169,108.222140,105.499209,29.700095,14.176998,138.417096,1.076534,74.766067,55.828697,151.036728,139.015487,149.288887,138.615963,79.627619,136.598156,-0.000687,0.000399,32.000000,-235.828083,138.721710,-0.581864,24.900436,0.682809,497587.486068,0.975028,30.633485,19.312484,2.555488,0.061763,0.035522,175.119172,32.000000,190.678887,177.622215,176.125655,159.410876,32.000000,155.719555,68.188754,60.910510,94.014592,80.069300,56.602498,55.851795,57.374913,24.197028,35.193027,59.550775,36.854158
55.009136,75.330922,139.135156,152.577007,108.194195,105.501004,29.597766,14.173430,138.401107,1.076568,74.662241,55.874186,151.003549,139.026111,149.377360,138.530254,79.534338,136.598996,-0.000687,0.000385,32.000000,-235.832306,138.753874,-0.582052,24.853334,0.675803,497337.096731,0.961586,30.164649,19.301086,2.533309,0.043526,0.032306,175.023361,32.000000,190.544978,177.146260,176.015474,159.857117,32.000000,154.397528,68.178602,60.874262,93.997081,80.069300,56.633424,55.851795,57.249198,24.197028,35.270142,59.548827,37.089594
54.771322,75.321556,138.978305,152.580639,108.184199,105.499624,29.696301,14.183420,138.426133,1.076876,74.544373,55.927059,151.078577,139.084223,149.424019,138.528346,79.651814,136.603762,-0.000688,0.000401,32.000000,-235.827234,138.864043,-0.581074,24.858029,0.678959,497541.170691,0.971657,30.480232,19.292760,2.546258,0.052752,0.033846,175.444660,32.000000,190.175192,176.739239,178.834756,160.285399,32.000000,154.416578,68.222959,60.929914,94.000058,80.069300,56.609627,55.851795,57.255402,24.197028,35.241180,59.539307,37.068757
55.109354,75.311363,139.129929,152.578404,108.208445,105.507253,29.813925,14.173859,138.550917,1.077176,74.529204,55.939751,151.076124,139.066669,149.418517,138.603207,79.540230,136.629461,-0.000688,0.000408,32.000000,-235.832206,138.797539,-0.581040,24.851341,0.674685,497527.731055,0.966598,30.081198,19.386445,2.529310,0.055827,0.044705,176.044959,32.000000,189.782788,176.812850,180.594520,160.296625,32.000000,154.633668,68.213618,60.893225,94.025880,80.069300,56.638780,55.851795,57.397761,24.197028,35.244655,59.532138,37.025837
54.661947,75.311363,138.972147,152.578404,108.202328,105.509821,29.691229,14.173573,138.476921,1.077240,74.552324,55.848826,151.035930,139.047461,149.382042,138.593306,79.514555,136.763033,-0.000688,0.000433,32.000000,-235.832656,138.789422,-0.580885,24.841743,0.677270,497401.456247,0.967945,30.300349,19.271266,2.537428,0.052998,0.035709,176.154761,32.000000,189.575771,177.652089,180.850479,159.190147,32.000000,155.224349,68.220730,60.919695,94.039364,80.069300,56.613113,55.851795,57.317739,24.197028,35.212647,59.562881,36.814099
55.126985,75.293182,139.089637,152.577566,108.208903,105.517407,29.635124,14.175000,138.496000,1.077408,74.682574,55.739471,151.152795,139.080697,149.338265,138.508518,79.530081,136.706020,-0.000688,0.000418,32.000000,-235.831556,138.872918,-0.581130,24.787114,0.673225,497463.868157,0.957684,29.965564,19.395237,2.524615,0.052675,0.031499,175.422881,32.000000,190.095145,177.852256,178.027535,159.177422,32.000000,155.793602,68.214871,60.952795,94.053021,80.069300,56.667873,55.851795,57.161465,24.197028,35.152783,59.547982,36.760468
54.630739,75.280785,139.029219,152.576728,108.214113,105.524963,29.716855,14.180851,138.474066,1.077595,74.747936,55.804774,151.019798,139.080349,149.364734,138.646870,79.535216,136.711381,-0.000688,0.000357,32.000000,-235.826525,138.821174,-0.581124,24.782104,0.679368,497775.298267,0.970303,30.395510,19.485268,2.542393,0.048553,0.028091,175.007468,32.000000,190.598979,177.739590,175.831991,159.457683,32.000000,155.264259,68.240064,60.955977,94.056862,80.069300,56.632915,55.851795,57.334396,24.197028,35.112886,59.544500,37.017840
54.575531,75.289325,139.126411,152.569186,108.237946,105.527497,29.834759,14.180423,138.515805,1.077624,74.684963,55.850640,151.012442,139.080248,149.391596,138.616128,79.642410,136.615620,-0.000687,0.000345,32.000000,-235.830887,138.871325,-0.580163,24.764009,0.674522,497498.322831,0.963172,29.930493,19.442278,2.523077,0.042409,0.036765,175.066171,32.000000,190.725562,177.097101,176.375192,159.856050,32.000000,154.523197,68.225353,60.943234,94.020669,80.069300,56.655374,55.851795,57.213553,24.197028,35.115921,59.550312,36.879543
54.683437,75.289325,139.062432,152.569186,108.238610,105.527510,29.573414,14.177426,138.421283,1.077896,74.630803,55.840009,151.008129,139.104493,149.427973,138.575483,79.634546,136.716771,-0.000686,0.000343,32.000000,-235.830606,138.831944,-0.579608,24.754646,0.681819,497778.936454,0.970138,30.395022,19.439725,2.544890,0.049608,0.049162,175.642911,32.000000,190.022436,176.652678,179.248557,160.236947,32.000000,154.522583,68.222707,60.972443,94.041181,80.069300,56.647613,55.851795,57.308227,24.197028,35.148685,59.552437,37.060173
54.902959,75.305854,139.065713,152.564996,108.224796,105.530009,29.595107,14.177141,138.444533,1.077997,74.677002,55.827216,151.048860,139.045319,149.419723,138.600948,79.583985,136.683674,-0.000686,0.000343,32.000000,-235.831710,138.814363,-0.579912,24.765451,0.683704,497614.972895,0.967420,30.456826,19.286385,2.549245,0.055179,0.029311,175.982224,32.000000,189.655310,177.021409,180.759555,160.085754,32.000000,154.606982,68.231568,60.944051,94.069324,80.069300,56.675126,55.851795,57.304162,24.197028,35.209293,59.541392,36.916887
54.363219,75.323760,138.985494,152.571700,108.248961,105.532598,29.708282,14.180280,138.421686,1.077793,74.752975,55.750111,151.053395,139.096907,149.361888,138.578337,79.533697,136.675387,-0.000686,0.000331,32.000000,-235.828243,138.833819,-0.579292,24.736183,0.681985,497573.271529,0.973858,30.352759,19.342993,2.543045,0.050568,0.040743,176.137225,32.000000,189.638631,177.770762,180.224064,159.393790,32.000000,155.240927,68.213667,60.960807,94.106211,80.069300,56.624401,55.851795,57.512986,24.197028,35.274805,59.530053,37.053790
54.287503,75.332851,139.079478,152.578683,108.273815,105.537267,29.804768,14.177997,138.402895,1.078028,74.835389,55.811666,151.082758,139.081247,149.298881,138.465718,79.546068,136.774476,-0.000687,0.000340,32.000000,-235.831674,138.871999,-0.578439,24.855878,0.678451,497588.856581,0.968941,30.158061,19.377608,2.532937,0.048861,0.073469,175.376906,32.000000,190.271227,177.772981,177.635020,159.147916,32.000000,155.696361,68.168491,60.957604,94.081659,80.069300,56.639582,55.851795,56.851238,24.197028,35.278304,59.539986,37.000526
54.591544,75.332851,139.049191,152.578683,108.268179,105.547401,29.539765,14.174144,138.426173,1.078017,74.835389,55.848909,151.008037,139.005292,149.376532,138.495438,79.592833,136.588120,-0.000688,0.000356,32.000000,-235.830773,138.811530,-0.577798,24.883966,0.687043,498023.626135,0.975831,30.696477,19.423904,2.556609,0.048136,0.032801,174.928277,32.000000,190.788713,177.488882,175.486317,159.535318,32.000000,155.050358,68.178944,60.955564,94.096590,80.069300,56.651880,55.851795,57.369079,24.197028,35.313451,59.548109,37.024150
55.100908,75.342768,139.175283,152.581477,108.268343,105.553758,29.690138,14.176427,138.425351,1.077914,74.742640,55.780695,151.046098,139.031066,149.396416,138.571714,79.612368,136.660596,-0.000688,0.000350,32.000000,-235.829965,138.819850,-0.577235,24.884779,0.685423,498076.252326,0.974224,30.778902,19.459267,2.561906,0.045866,0.028983,174.987100,32.000000,190.659165,176.923628,176.832939,159.976950,32.000000,154.205100,68.154524,60.982104,94.102086,80.069300,56.639511,55.851795,57.225340,24.197028,35.351537,59.535885,36.869418
54.424627,75.345798,139.064202,152.586225,108.266692,105.560075,29.781027,14.183991,138.428338,1.077590,74.660966,55.746837,151.059239,138.998989,149.347964,138.561186,79.631514,136.728396,-0.000687,0.000330,32.000000,-235.824697,138.720381,-0.576689,24.836183,0.679961,497860.040108,0.977059,30.484899,19.322707,2.547083,0.048507,0.058456,175.699094,32.000000,189.921675,176.596562,179.481371,160.335287,32.000000,154.576846,68.126088,60.960134,94.075323,80.069300,56.656437,55.851795,57.477608,24.197028,35.365769,59.539376,36.912705
54.359999,75.345798,139.119024,152.589018,108.289127,105.565191,29.789161,14.178568,138.431577,1.077557,74.673493,55.782673,151.074218,139.020319,149.420791,138.612643,79.641593,136.748438,-0.000687,0.000300,32.000000,-235.829300,138.813996,-0.576644,24.809091,0.673035,497586.169048,0.962340,30.005060,19.338104,2.525826,0.050615,0.034063,176.096116,32.000000,189.597274,177.117757,180.915303,159.804424,32.000000,154.703943,68.104240,60.948585,94.135272,80.069300,56.650620,55.851795,56.988754,24.197028,35.369507,59.561091,37.030093
55.135088,75.345798,139.034611,152.589018,108.303390,105.567694,29.595926,14.176285,138.401019,1.077452,74.752659,55.798745,151.092272,139.128636,149.403511,138.653386,79.666699,136.635968,-0.000685,0.000277,32.000000,-235.830928,138.871429,-0.576027,24.764690,0.683976,497953.252644,0.972551,30.659098,19.351625,2.555171,0.049337,0.028327,176.017658,32.000000,189.661915,177.731432,180.140913,159.077366,32.000000,155.159895,68.092832,60.976087,94.158758,80.069300,56.651668,55.851795,57.034013,24.197028,35.373244,59.542838,37.059146
54.880031,75.355440,139.105927,152.595443,108.316725,105.567727,29.487162,14.178996,138.518301,1.077229,74.823023,55.895995,151.031184,139.009329,149.330499,138.748506,79.596449,136.787065,-0.000685,0.000288,32.000000,-235.828544,138.911503,-0.575667,24.758658,0.686038,497993.139372,0.973600,30.721633,19.351202,2.559217,0.042585,0.032813,175.297136,32.000000,190.465561,177.812798,177.046969,159.165111,32.000000,155.855301,68.072059,60.979045,94.148163,80.069300,56.657965,55.851795,57.406826,24.197028,35.410512,59.569254,36.859073
54.863095,75.348002,139.148456,152.595722,108.333714,105.562986,29.646974,14.177141,138.525598,1.077248,74.732236,55.906810,150.977755,139.101597,149.392591,138.651146,79.662661,136.702936,-0.000685,0.000301,32.000000,-235.832038,138.906711,-0.575196,24.744077,0.675138,497526.628598,0.964881,29.975350,19.271905,2.521708,0.046959,0.043610,174.883489,32.000000,190.736717,177.320432,175.444691,159.528428,32.000000,155.013188,68.099607,60.995503,94.153979,80.069300,56.692013,55.851795,57.203478,24.197028,35.388514,59.556941,37.002506
54.752007,75.305854,139.243212,152.589856,108.376174,105.566986,29.786480,14.172432,138.536579,1.077658,74.498168,55.825755,151.051739,139.148762,149.415380,138.723525,79.707703,136.792254,-0.000683,0.000256,32.000000,-235.835764,138.950134,-0.574685,24.807229,0.679524,497824.179493,0.973404,30.229680,19.414948,2.534728,0.054670,0.033639,174.947948,32.000000,190.571909,176.851532,177.235698,160.098187,32.000000,154.322872,68.093334,60.985401,94.143010,80.069300,56.693110,55.851795,57.190739,24.197028,35.392276,59.544117,37.036255
54.998389,75.305854,139.163603,152.589856,108.393143,105.575868,29.658154,14.184419,138.546931,1.078043,74.526235,55.950474,151.097199,139.088974,149.411491,138.706828,79.645145,136.855172,-0.000686,0.000235,32.000000,-235.825088,138.873526,-0.574844,24.804029,0.680364,497665.769329,0.968423,30.238519,19.308213,2.536285,0.053892,0.053729,175.730678,32.000000,189.940238,176.647199,179.922075,160.521367,32.000000,154.527199,68.113618,60.997470,94.180728,80.069300,56.698834,55.851795,57.121280,24.197028,35.249308,59.545021,36.835963
55.024852,75.268389,139.302468,152.576169,108.419186,105.586055,29.545712,14.181279,138.627308,1.077903,74.514978,56.128452,151.155424,139.254018,149.423059,138.681198,79.672845,136.750170,-0.000685,0.000208,32.000000,-235.830850,139.044640,-0.574826,24.923122,0.680755,497598.099320,0.965966,30.303240,19.306192,2.543162,0.052710,0.041020,176.068775,32.000000,189.606156,177.268841,180.948594,159.587741,32.000000,154.717288,68.090085,60.949828,94.178119,80.069300,56.701643,55.851795,57.230438,24.197028,35.122324,59.537714,37.074260
54.895273,75.282438,139.242463,152.568907,108.456505,105.593651,29.680478,14.178568,138.658102,1.078033,74.525500,55.942674,151.043859,139.324714,149.322661,138.741233,79.570162,136.893886,-0.000685,0.000201,32.000000,-235.828153,139.010602,-0.573906,24.925168,0.676771,497632.156285,0.965460,30.066440,19.399045,2.530321,0.061547,0.038573,175.912686,32.000000,189.657748,177.782326,179.402103,159.103580,32.000000,155.422471,68.083452,60.964110,94.193723,80.069300,56.734256,55.851795,57.169920,24.197028,35.174033,59.551040,37.051663
54.873584,75.241943,139.295565,152.558013,108.474077,105.599983,29.798422,14.176713,138.616858,1.077767,74.575414,55.960636,151.054761,139.281914,149.351845,138.768225,79.632018,136.833101,-0.000684,0.000194,32.000000,-235.829352,138.947073,-0.573716,24.907360,0.673874,497555.821570,0.968623,30.003587,19.320782,2.531628,0.055306,0.035104,175.157630,32.000000,190.418610,177.859966,176.910593,159.277902,32.000000,155.574378,68.092071,60.986224,94.202919,80.069300,56.740498,55.851795,57.325130,24.197028,35.177085,59.545543,36.992602
54.656770,75.241943,139.239396,152.558013,108.476211,105.606316,29.711925,14.181279,138.601158,1.077522,74.571586,55.932715,150.987676,139.300183,149.384275,138.783059,79.699148,136.841422,-0.000684,0.000206,32.000000,-235.828392,139.038114,-0.573523,24.926479,0.675512,497892.069175,0.966827,30.142031,19.492661,2.536511,0.054880,0.040250,174.944663,32.000000,190.738628,177.168434,175.416235,159.730263,32.000000,154.714512,68.093426,60.975847,94.201571,80.069300,56.739424,55.851795,57.319472,24.197028,35.039165,59.555092,37.033468
54.516291,75.227067,139.293594,152.542092,108.481249,105.612668,29.608334,14.177569,138.615099,1.077321,74.502282,55.941025,151.008009,139.244435,149.424048,138.748709,79.697465,136.893050,-0.000685,0.000211,32.000000,-235.828988,139.025103,-0.573592,24.874971,0.676565,497751.875476,0.963376,30.122378,19.401546,2.538481,0.045258,0.029024,175.208630,32.000000,190.430111,176.755293,177.936687,160.102710,32.000000,154.361854,68.069125,61.006703,94.172883,80.069300,56.736950,55.851795,57.132572,24.197028,34.990047,59.547215,36.982477
54.486260,75.240014,139.174980,152.531478,108.504963,105.619038,29.617683,14.179567,138.574930,1.077568,74.510175,55.977297,151.037936,139.213318,149.403450,138.714852,79.622508,136.799716,-0.000686,0.000215,32.000000,-235.827481,139.130054,-0.573478,24.874551,0.679039,497765.059465,0.970443,30.331081,19.338421,2.547523,0.060246,0.043051,175.821393,32.000000,189.786788,176.634753,180.081655,160.478264,32.000000,154.257575,68.078210,60.968470,94.170970,80.069300,56.723025,55.851795,57.433647,24.197028,35.037481,59.539888,37.049535
54.837020,75.266185,139.327938,152.528126,108.472460,105.622855,29.825273,14.181422,138.539685,1.077457,74.591342,55.961122,151.069216,139.195924,149.400184,138.781735,79.666419,136.821976,-0.000687,0.000246,32.000000,-235.825954,138.941177,-0.573565,24.879456,0.682863,497856.356031,0.976612,30.451767,19.364957,2.555082,0.052057,0.027604,176.003698,32.000000,189.523841,177.333952,181.238004,159.421343,32.000000,154.805781,68.092522,60.972419,94.199637,80.069300,56.710516,55.851795,56.920947,24.197028,35.040075,59.537075,37.056945
55.189347,75.266185,139.225667,152.528126,108.472432,105.621518,29.761292,14.177141,138.581493,1.077328,74.669350,55.933612,151.097878,139.272065,149.308330,138.785277,79.623499,136.831244,-0.000689,0.000193,32.000000,-235.831219,139.010154,-0.572876,24.848640,0.682774,498071.109634,0.976985,30.493728,19.394980,2.554313,0.052539,0.035436,175.709641,32.000000,189.762531,177.795082,179.058063,158.997561,32.000000,155.460830,68.098143,60.986896,94.185259,80.069300,56.745565,55.851795,56.984813,24.197028,35.133774,59.546713,36.974847
54.787829,75.282162,139.390723,152.532595,108.461477,105.628900,29.528258,14.177569,138.681618,1.077583,74.536702,56.034102,150.947766,139.355524,149.304722,138.763377,79.603116,136.970753,-0.000689,0.000168,32.000000,-235.828660,139.029019,-0.573173,24.793696,0.678239,497843.827711,0.963481,30.181772,19.361788,2.540764,0.050049,0.031697,175.120383,32.000000,190.479543,177.756306,176.464734,159.130184,32.000000,155.514935,68.072573,61.002212,94.175701,80.069300,56.767639,55.851795,56.982457,24.197028,35.192216,59.555938,36.982257
54.791842,75.263430,139.261494,152.538182,108.461937,105.636721,29.651562,14.175714,138.713104,1.077831,74.502036,55.978967,151.025842,139.297554,149.386386,138.887341,79.618464,136.891032,-0.000690,0.000143,32.000000,-235.833793,139.037280,-0.573162,24.790471,0.673254,497730.509548,0.958778,29.843795,19.409171,2.522691,0.045472,0.027868,174.825355,32.000000,190.659380,177.063750,175.478553,159.842459,32.000000,154.556444,68.059552,61.018020,94.186762,80.069300,56.766665,55.851795,57.214486,24.197028,35.130188,59.560944,37.031046
55.169109,75.217425,139.383873,152.525053,108.481143,105.652850,29.810990,14.186702,138.651036,1.077972,74.400557,56.005874,150.963905,139.357806,149.396210,138.797446,79.648578,136.997842,-0.000691,0.000127,32.000000,-235.822641,139.144695,-0.572304,24.780164,0.681727,498051.230578,0.974226,30.245070,19.496695,2.544191,0.053715,0.048237,175.272328,32.000000,190.165981,176.657717,178.335036,160.192411,32.000000,154.345371,68.042012,61.019625,94.149810,80.069300,56.792818,55.851795,57.206198,24.197028,35.133036,59.557492,37.053937
54.549995,75.217425,139.263713,152.525053,108.490374,105.669330,29.747113,14.178425,138.723988,1.078126,74.430154,55.897536,151.072821,139.291782,149.375650,138.860880,79.601490,136.902558,-0.000692,0.000173,32.000000,-235.830754,139.084860,-0.572253,24.799676,0.681081,498027.923985,0.970123,30.222475,19.442986,2.541647,0.050907,0.026284,175.919121,32.000000,189.645581,176.786513,180.381981,160.246918,32.000000,154.683544,68.066528,61.004924,94.168050,80.069300,56.772643,55.851795,57.362237,24.197028,34.975730,59.557098,37.028112
54.444877,75.216048,139.345120,152.520026,108.451943,105.679632,29.549940,14.179424,138.758001,1.078258,74.634012,55.999084,151.064785,139.347755,149.402970,138.818852,79.679186,136.965099,-0.000692,0.000172,32.000000,-235.827132,139.116859,-0.572089,24.873974,0.676366,497773.601902,0.957730,29.814404,19.464264,2.526484,0.055705,0.038404,176.032641,32.000000,189.552225,177.498439,180.866939,159.465989,32.000000,154.963703,68.076854,61.041759,94.218651,80.069300,56.784948,55.851795,56.668789,24.197028,34.973290,59.557502,37.051002
55.067036,75.220180,139.278535,152.518908,108.458461,105.689774,29.580556,14.177141,138.676287,1.078421,74.711324,56.063562,151.057253,139.277285,149.312120,138.922831,79.676592,136.960857,-0.000692,0.000152,32.000000,-235.832202,139.118981,-0.571590,24.897447,0.684623,498285.439974,0.971895,30.409576,19.465507,2.552956,0.053219,0.033114,175.600849,32.000000,189.941441,177.787031,178.378610,159.053387,32.000000,155.555402,68.055707,61.054825,94.212467,80.069300,56.786248,55.851795,57.027306,24.197028,34.989980,59.546044,37.038750
55.043074,75.250482,139.470606,152.526171,108.481171,105.703786,29.654217,14.179995,138.802210,1.078202,74.610797,56.057482,150.961201,139.421733,149.343672,138.865383,79.708861,137.075204,-0.000692,0.000152,32.000000,-235.827545,139.082024,-0.571239,24.977410,0.684658,498234.319971,0.980543,30.509763,19.417903,2.559380,0.054231,0.037939,175.074702,32.000000,190.555085,177.722167,176.055355,159.349970,32.000000,155.486853,68.066083,61.035931,94.214353,80.069300,56.813913,55.851795,57.150789,24.197028,34.992360,59.553538,37.061861
54.585404,75.250482,139.351158,152.526171,108.492461,105.717774,29.647061,14.176855,138.763931,1.077958,74.485135,55.862829,150.959022,139.407664,149.386372,138.894513,79.721731,137.077778,-0.000692,0.000147,32.000000,-235.832324,139.155243,-0.571213,24.921181,0.674385,497950.081061,0.967500,29.914933,19.418459,2.529254,0.055391,0.036758,174.876077,32.000000,190.575802,177.023519,176.091914,159.765423,32.000000,154.290578,68.080747,61.036878,94.204823,80.069300,56.819544,55.851795,57.316583,24.197028,35.100229,59.552230,37.067803
54.768107,75.219078,139.409031,152.527847,108.497679,105.730404,29.477204,14.175714,138.709345,1.078173,74.449986,55.826438,151.008223,139.353343,149.408669,138.891416,79.698452,136.935433,-0.000692,0.000113,32.000000,-235.836088,139.090633,-0.570458,24.922073,0.673744,498007.778972,0.965760,29.968207,19.441185,2.533845,0.051881,0.036842,175.406371,32.000000,190.133337,176.636876,178.821645,160.216754,32.000000,154.337694,68.074351,61.045526,94.187976,80.069300,56.846997,55.851795,57.139033,24.197028,34.993724,59.544667,37.055918
54.857519,75.215222,139.386545,152.517791,108.495423,105.740571,29.607183,14.181137,138.772462,1.078144,74.578981,55.972045,151.009440,139.384050,149.382122,138.974416,79.731978,137.058226,-0.000692,0.000103,32.000000,-235.829518,139.159851,-0.570835,24.909852,0.681582,498299.530269,0.975010,30.408454,19.429554,2.552901,0.048370,0.029893,176.039573,32.000000,189.614941,176.811030,180.575740,160.248133,32.000000,154.611383,68.098558,61.024223,94.195133,80.069300,56.838454,55.851795,57.151225,24.197028,34.982694,59.554246,36.987393
54.938206,75.244973,139.439708,152.519746,108.490355,105.744531,29.908147,14.183277,138.754663,1.078150,74.636134,55.996277,151.076806,139.398752,149.365950,138.947384,79.618962,136.983970,-0.000692,0.000151,32.000000,-235.825082,139.164602,-0.570648,24.835107,0.679146,498260.030321,0.977080,30.200965,19.384366,2.545442,0.047066,0.028349,176.156803,32.000000,189.431519,177.582056,180.630178,159.032986,32.000000,155.085850,68.071310,61.034492,94.185639,80.069300,56.855183,55.851795,57.259886,24.197028,34.985020,59.548601,37.074773
54.523686,75.244973,139.333317,152.519746,108.481074,105.748505,29.768906,14.179424,138.728746,1.078180,74.728196,55.966921,151.085051,139.333726,149.298136,138.954939,79.617188,136.995462,-0.000692,0.000166,32.000000,-235.827788,139.137091,-0.571141,24.800830,0.678068,498187.659184,0.971135,30.111099,19.409904,2.540883,0.043237,0.029291,175.379638,32.000000,190.045085,177.728392,177.894446,159.056194,32.000000,155.667053,68.079929,61.080509,94.203260,80.069300,56.829200,55.851795,57.359715,24.197028,35.090918,59.546379,36.992015
54.407227,75.267287,139.406177,152.530081,108.483724,105.754846,29.518420,14.180851,138.778223,1.078208,74.749008,55.867150,150.962706,139.413128,149.357352,138.863305,79.650738,136.988074,-0.000693,0.000144,32.000000,-235.828820,139.111923,-0.571157,24.774158,0.679260,498430.171793,0.959923,30.063326,19.487207,2.538119,0.042781,0.058151,174.931675,32.000000,190.568155,177.562286,175.751826,159.332562,32.000000,155.145420,68.059414,61.093791,94.220121,80.069300,56.853233,55.851795,56.855189,24.197028,35.171164,59.549831,37.029065
55.498360,75.278030,139.273523,152.543768,108.470569,105.763731,29.645896,14.175571,138.666382,1.078194,74.676222,55.778539,150.963144,139.404911,149.376810,138.868619,79.698057,136.884849,-0.000693,0.000110,32.000000,-235.832952,139.076458,-0.571103,24.783494,0.685920,498680.855659,0.972493,30.462530,19.494509,2.555464,0.041740,0.030882,174.934406,32.000000,190.645805,176.919719,176.539882,159.734018,32.000000,154.616157,68.037435,61.085888,94.206147,80.069300,56.817830,55.851795,56.746623,24.197028,35.211377,59.530997,37.036549
55.065514,75.285744,139.367962,152.542371,108.436669,105.773899,29.741384,14.176570,138.741418,1.078078,74.618224,55.860757,151.037220,139.375079,149.383335,138.866521,79.653130,136.961429,-0.000693,0.000117,32.000000,-235.829003,139.121673,-0.570989,24.814782,0.688898,498737.876188,0.983162,30.597416,19.457405,2.562273,0.053343,0.037214,175.527392,32.000000,189.968137,176.554375,179.257975,160.316880,32.000000,154.571195,68.024191,61.082598,94.184951,80.069300,56.859037,55.851795,57.282222,24.197028,35.214382,59.556322,36.953937
54.811910,75.285744,139.283277,152.542371,108.411709,105.781863,29.823749,14.179424,138.691155,1.078256,74.725605,55.835184,151.002300,139.381196,149.417187,138.917780,79.738875,136.963956,-0.000691,0.000118,32.000000,-235.830411,139.075743,-0.570983,24.846621,0.671601,498097.717173,0.957944,29.560569,19.360417,2.509507,0.043798,0.060289,176.002458,32.000000,189.519786,176.992355,180.931958,159.946353,32.000000,154.473630,68.027102,61.050724,94.196673,80.069300,56.829887,55.851795,57.159298,24.197028,35.244239,59.548955,37.026718
54.689371,75.309159,139.379605,152.551868,108.414634,105.784387,29.591403,14.179852,138.636668,1.078381,74.803743,55.858516,151.007228,139.351283,149.346051,138.817976,79.671080,136.951162,-0.000690,0.000092,32.000000,-235.829655,139.030323,-0.571107,24.893408,0.677787,498485.543023,0.963224,29.981954,19.442194,2.530948,0.043418,0.043168,176.077924,32.000000,189.661421,177.658067,180.156281,159.212801,32.000000,155.280737,67.985502,61.094752,94.216326,80.069300,56.845726,55.851795,57.275060,24.197028,35.328758,59.544146,37.062741
54.809191,75.324035,139.269476,152.565276,108.442240,105.786921,29.586309,14.177426,138.685071,1.078516,74.843941,55.911319,151.049497,139.271371,149.304727,138.772198,79.720348,136.937309,-0.000691,0.000076,32.000000,-235.829786,139.069829,-0.571149,24.900384,0.680333,498489.703457,0.965514,30.225482,19.357666,2.541113,0.044889,0.024553,175.244886,32.000000,190.239863,177.702414,177.598475,159.091882,32.000000,155.720243,67.958616,61.093226,94.189342,80.069300,56.830889,55.851795,57.169588,24.197028,35.383779,59.553165,37.008596
54.735041,75.335881,139.348003,152.564717,108.463451,105.786964,29.808756,14.180708,138.698160,1.078657,74.839329,55.833057,150.991082,139.344146,149.329111,138.840672,79.814982,136.908270,-0.000692,0.000064,32.000000,-235.828471,139.068543,-0.570978,24.925220,0.681461,498738.347742,0.975568,30.366875,19.419304,2.548568,0.049108,0.033644,174.898837,32.000000,190.589384,177.482044,175.582131,159.476034,32.000000,154.894381,67.974881,61.120529,94.198113,80.069300,56.847119,55.851795,57.200875,24.197028,35.387281,59.554482,37.018867
55.177612,75.335881,139.200085,152.564717,108.414868,105.786959,29.783990,14.186845,138.656082,1.078809,74.771531,55.820026,150.971966,139.285194,149.349514,138.797752,79.769671,136.985742,-0.000692,0.000076,32.000000,-235.822498,139.056569,-0.571304,24.931068,0.678928,498604.778989,0.973457,30.266389,19.363371,2.540988,0.062023,0.033269,174.973198,32.000000,190.686703,176.858613,176.780135,160.032395,32.000000,154.361137,67.944366,61.090602,94.164431,80.069300,56.811054,55.851795,56.945230,24.197028,35.432021,59.555427,37.043225
55.327449,75.347451,139.372201,152.569466,108.409496,105.790816,29.623866,14.176998,138.656042,1.079107,74.726023,55.969206,151.086987,139.319392,149.403159,138.875098,79.688845,136.890194,-0.000694,0.000059,32.000000,-235.834640,139.101380,-0.570966,24.925089,0.679808,498470.326818,0.967658,30.349603,19.254764,2.545865,0.047513,0.059325,175.567447,32.000000,189.912085,176.577965,179.653344,160.306239,32.000000,154.455322,67.964346,61.125423,94.195471,80.069300,56.858468,55.851795,57.418801,24.197028,35.475888,59.555348,36.992308
54.641480,75.358471,139.236300,152.575052,108.388773,105.797162,29.672082,14.185560,138.662152,1.079403,74.719531,55.890702,151.044837,139.334479,149.423678,138.868178,79.689319,136.991477,-0.000695,0.000043,32.000000,-235.824930,139.074048,-0.572130,24.920893,0.672245,498319.388526,0.959943,29.924722,19.337351,2.522764,0.060302,0.031387,175.944359,32.000000,189.471449,177.149965,181.264464,159.781104,32.000000,154.801537,67.936456,61.102756,94.210866,80.069300,56.831325,55.851795,57.269298,24.197028,35.517925,59.550912,36.993776
54.616465,75.359848,139.339001,152.574214,108.371388,105.804676,29.781938,14.177854,138.684192,1.079417,74.763952,56.013108,151.114994,139.364455,149.334994,138.911647,79.668161,136.982465,-0.000696,0.000048,32.000000,-235.832144,139.064057,-0.572225,24.895375,0.671139,498434.381333,0.962326,29.793034,19.372201,2.519043,0.054492,0.036666,175.937844,32.000000,189.615846,177.733299,179.975228,159.110525,32.000000,155.233256,67.943462,61.115272,94.211033,80.069300,56.850608,55.851795,57.235036,24.197028,35.521799,59.548532,37.081083
55.155047,75.359848,139.269542,152.574214,108.359678,105.809888,29.614302,14.172574,138.638379,1.079391,74.737405,55.991097,151.016847,139.321982,149.335151,138.788370,79.665374,136.923642,-0.000697,0.000052,32.000000,-235.834310,138.993677,-0.572084,24.956691,0.680849,498856.552186,0.974091,30.462351,19.420461,2.548180,0.046263,0.030600,175.098795,32.000000,190.464748,177.743184,176.923264,159.140925,32.000000,155.627373,67.972335,61.141026,94.211924,80.069300,56.854966,55.851795,56.944224,24.197028,35.530469,59.550794,37.041098
55.201037,75.353236,139.368421,152.573656,108.365223,105.812448,29.551979,14.178996,138.707071,1.079171,74.716636,55.984524,150.948260,139.291374,149.338692,138.913766,79.755736,136.966793,-0.000696,0.000054,32.000000,-235.829855,139.017393,-0.572162,24.960127,0.682518,498950.478984,0.971057,30.487854,19.437285,2.551227,0.041218,0.029815,174.762183,32.000000,190.787681,177.225143,175.288436,159.556840,32.000000,154.947951,68.005738,61.147027,94.239080,80.069300,56.874125,55.851795,57.281719,24.197028,35.511365,59.565291,37.034421
54.522022,75.314118,139.239499,152.568348,108.377691,105.815001,29.759427,14.181137,138.681100,1.079192,74.586284,55.959050,151.029471,139.384377,149.402955,138.791717,79.759385,136.971545,-0.000695,0.000061,32.000000,-235.822633,139.212225,-0.572475,24.940929,0.672448,498683.473177,0.966146,29.970289,19.411770,2.525055,0.051983,0.042602,174.981326,32.000000,190.428948,176.818528,177.709546,160.148163,32.000000,154.404540,68.039406,61.151618,94.227339,80.069300,56.849420,55.851795,57.334937,24.197028,35.379285,59.539534,37.054157
55.082783,75.298691,139.425780,152.567510,108.403200,105.815053,29.839341,14.182135,138.681936,1.079300,74.545776,55.838708,150.980499,139.414738,149.422727,138.862145,79.658550,137.000132,-0.000696,0.000076,32.000000,-235.830486,139.097218,-0.572215,24.912789,0.672202,498478.975176,0.967305,29.919660,19.342169,2.524743,0.047242,0.035067,175.708697,32.000000,189.919393,176.629796,179.908048,160.341967,32.000000,154.523415,68.030664,61.152030,94.223367,80.069300,56.873854,55.851795,57.010195,24.197028,35.382680,59.550834,37.025030
54.539042,75.298691,139.242415,152.567510,108.431077,105.812552,29.557870,14.179995,138.713300,1.079180,74.615332,55.898943,151.045268,139.235279,149.384934,138.796932,79.723244,136.930736,-0.000696,0.000112,32.000000,-235.834102,139.052819,-0.572218,24.934425,0.682149,498802.927412,0.973619,30.533281,19.340806,2.553821,0.055053,0.062392,176.005381,32.000000,189.502905,177.326096,181.124371,159.462666,32.000000,154.745178,68.035921,61.112459,94.220029,80.069300,56.855437,55.851795,57.322420,24.197028,35.332371,59.551188,37.063035
54.585453,75.291529,139.329222,152.568907,108.424508,105.808751,29.668663,14.182706,138.657337,1.079050,74.749105,55.866243,151.091128,139.317270,149.376500,138.760203,79.718924,136.874028,-0.000697,0.000125,32.000000,-235.823195,139.101052,-0.572165,24.857531,0.675463,498678.003477,0.960137,29.978351,19.455393,2.531204,0.049487,0.031163,175.846241,32.000000,189.796885,177.763252,179.306614,159.149684,32.000000,155.396929,68.081597,61.175708,94.264999,80.069300,56.871761,55.851795,57.132200,24.197028,35.310691,59.557738,36.932734
54.834401,75.311914,139.191528,152.575890,108.434941,105.804937,29.729633,14.177426,138.617899,1.079383,74.774966,55.893451,151.018770,139.252612,149.333274,138.833152,79.828476,136.926698,-0.000697,0.000121,32.000000,-235.829294,139.060529,-0.572011,24.926846,0.682044,498833.248775,0.979862,30.501418,19.357313,2.553078,0.048999,0.035788,175.044909,32.000000,190.512004,177.802839,176.661280,159.312365,32.000000,155.589695,68.053467,61.154054,94.260609,80.069300,56.847660,55.851795,57.140018,24.197028,35.384661,59.549870,37.000672
54.731144,75.327892,139.339269,152.573097,108.425525,105.801190,29.674869,14.181565,138.600790,1.079384,74.838400,55.873873,150.972900,139.274531,149.343223,138.819363,79.792726,136.836647,-0.000696,0.000119,32.000000,-235.830401,138.969546,-0.572208,24.895296,0.683873,498788.219921,0.975240,30.449454,19.334342,2.552497,0.050341,0.048944,174.769672,32.000000,190.677646,177.145163,175.480402,159.759285,32.000000,154.568167,68.062265,61.156216,94.260540,80.069300,56.877335,55.851795,57.253178,24.197028,35.388033,59.549496,37.024590
54.482047,75.327892,139.216519,152.573097,108.447819,105.799906,29.548144,14.182992,138.493695,1.079388,74.728958,55.771828,151.007560,139.216580,149.388986,138.810685,79.852553,136.801508,-0.000695,0.000117,32.000000,-235.829793,138.918273,-0.571706,24.886589,0.677518,498440.303337,0.968411,30.230020,19.250139,2.538398,0.035111,0.028277,175.174576,32.000000,190.470604,176.672286,177.965083,160.169972,32.000000,154.275880,68.076535,61.176054,94.231041,80.069300,56.858708,55.851795,57.372634,24.197028,35.447026,59.543999,37.057752
54.462333,75.359022,139.281358,152.575890,108.424656,105.794888,29.715316,14.177997,138.580388,1.079509,74.706231,55.921798,151.017553,139.259055,149.348791,138.710511,79.738760,136.903763,-0.000695,0.000130,32.000000,-235.833477,138.974300,-0.572046,24.927869,0.680708,498572.788720,0.972211,30.345367,19.242544,2.545886,0.148119,0.035609,175.775974,32.000000,189.803482,176.512065,180.096656,160.537550,32.000000,154.419767,68.105367,61.146419,94.239729,80.069300,56.864177,55.851795,56.826039,24.197028,35.558827,59.541746,36.899352
55.418673,75.377754,139.232449,152.579801,108.401904,105.792392,29.833669,14.177284,138.621351,1.079395,74.781595,55.951623,151.063297,139.283953,149.380559,138.825186,79.706330,136.833835,-0.000694,0.000154,32.000000,-235.830912,138.988597,-0.572503,24.935553,0.684047,498582.616396,0.981264,30.585678,19.165800,2.555273,0.054790,0.043435,176.016407,32.000000,189.557537,177.349535,181.013153,159.460162,32.000000,154.794856,68.096433,61.159216,94.257050,80.069300,56.873984,55.851795,56.776547,24.197028,35.627785,59.553637,36.951223
55.177841,75.379132,139.289969,152.572259,108.415743,105.789432,29.590265,14.177141,138.589992,1.079600,74.810917,55.828515,151.069507,139.300938,149.309946,138.814450,79.786541,136.965101,-0.000694,0.000173,32.000000,-235.834333,139.009175,-0.571919,24.923961,0.683589,498844.478566,0.976162,30.635862,19.328817,2.557389,0.041705,0.043628,175.672773,32.000000,189.893381,177.726217,178.886207,159.090133,32.000000,155.794057,68.089513,61.171948,94.258087,80.069300,56.874183,55.851795,57.325660,24.197028,35.631868,59.553804,36.930313
54.779886,75.379132,139.303403,152.572259,108.420721,105.784690,29.605190,14.182706,138.609940,1.079635,74.872935,55.960132,151.008679,139.287907,149.349788,138.729400,79.832628,136.869457,-0.000695,0.000194,32.000000,-235.824342,139.017351,-0.572430,24.932196,0.668831,498397.097387,0.953920,29.736264,19.327587,2.512374,0.052631,0.035160,174.910716,32.000000,190.613753,177.689817,176.181869,159.226296,32.000000,155.672988,68.101466,61.204966,94.268729,80.069300,56.900526,55.851795,57.169111,24.197028,35.640746,59.546438,37.062007
54.694485,75.368112,139.284377,152.569186,108.402695,105.778361,29.737771,14.184704,138.624359,1.079315,74.739888,55.864343,151.029712,139.291210,149.361356,138.814516,79.768757,136.867048,-0.000694,0.000191,32.000000,-235.824147,138.969422,-0.572053,24.883049,0.673007,498356.442554,0.966353,29.967753,19.310550,2.524382,0.054353,0.054812,174.802517,32.000000,190.674333,177.038924,175.526708,159.660652,32.000000,154.499290,68.084171,61.174109,94.219613,80.069300,56.874939,55.851795,57.171555,24.197028,35.606523,59.541353,37.065969
54.858342,75.366460,139.282100,152.577287,108.394913,105.774600,29.678794,14.177141,138.561064,1.078989,74.664600,55.962526,151.060214,139.267171,149.411702,138.852261,79.798802,136.899152,-0.000694,0.000178,32.000000,-235.833350,139.094018,-0.572281,24.909720,0.678770,498458.877956,0.973523,30.349682,19.218437,2.542966,0.050150,0.038368,175.176776,32.000000,190.233124,176.530222,178.364483,160.337858,32.000000,154.495448,68.076004,61.168810,94.194300,80.069300,56.903617,55.851795,57.115313,24.197028,35.604759,59.542720,37.075287
55.281360,75.367561,139.215505,152.573656,108.446227,105.769546,29.518790,14.173002,138.606610,1.078952,74.602051,55.895362,151.088242,139.299083,149.422673,138.671943,79.766552,136.897462,-0.000693,0.000197,32.000000,-235.834538,138.951684,-0.572099,24.925718,0.681231,498590.019543,0.970757,30.420901,19.281149,2.546589,0.046838,0.030225,175.802194,32.000000,189.752370,176.711722,180.320357,160.214557,32.000000,154.497796,68.081346,61.158681,94.199288,80.069300,56.885224,55.851795,57.131961,24.197028,35.608720,59.557748,36.944693
54.859270,75.367561,139.236291,152.573656,108.443148,105.759446,29.708155,14.179281,138.650317,1.079112,74.690846,55.944037,150.991787,139.306668,149.394481,138.795892,79.804155,136.896069,-0.000692,0.000219,32.000000,-235.832193,139.060426,-0.571888,24.923201,0.678001,498419.393330,0.969462,30.261547,19.266555,2.538941,0.126192,0.040828,175.952136,32.000000,189.476750,177.470573,180.987031,159.326946,32.000000,155.194222,68.095019,61.147727,94.204407,80.069300,56.893349,55.851795,57.102549,24.197028,35.616517,59.548119,36.966556
55.529189,75.351308,139.278364,152.567231,108.439045,105.749898,29.806617,14.178568,138.656794,1.079184,74.676908,56.052319,151.081841,139.357176,149.292637,138.862326,79.822194,136.982689,-0.000691,0.000222,32.000000,-235.831431,139.103113,-0.572177,24.938123,0.670874,498229.699065,0.966491,29.857177,19.297992,2.518308,0.048092,0.034067,175.423315,32.000000,190.043044,177.691189,178.090208,159.187026,32.000000,155.624887,68.070174,61.167125,94.162037,80.069300,56.914080,55.851795,56.952759,24.197028,35.563966,59.548985,37.098398
54.603274,75.351584,139.425938,152.566114,108.441677,105.742333,29.559586,14.175286,138.767101,1.079320,74.581273,56.091108,150.992749,139.448344,149.369580,138.979159,79.700640,137.070332,-0.000691,0.000230,32.000000,-235.833893,139.121042,-0.572947,24.952888,0.677293,498337.535894,0.968350,30.261756,19.259719,2.538063,0.059587,0.045830,174.875550,32.000000,190.694080,177.583219,175.917299,159.186688,32.000000,155.544432,68.090667,61.191981,94.138886,80.069300,56.965531,55.851795,57.236558,24.197028,35.568720,59.551571,37.011971
54.493684,75.262053,139.359696,152.541813,108.436696,105.746245,29.624162,14.178140,138.791529,1.079253,74.465188,55.995850,151.004391,139.467837,149.397222,138.946484,79.774365,137.055229,-0.000690,0.000244,32.000000,-235.835465,139.319849,-0.573123,24.976780,0.667057,497867.047847,0.952252,29.604476,19.283360,2.508201,0.053509,0.046763,174.756034,32.000000,190.750181,176.998793,175.790779,159.884414,32.000000,154.511612,68.105918,61.226228,94.123454,80.069300,56.967535,55.851795,56.677218,24.197028,35.572520,59.538707,37.086952
55.477358,75.262053,139.459619,152.541813,108.442718,105.760383,29.790956,14.180566,138.771237,1.079419,74.398089,55.969362,151.027205,139.437638,149.433395,138.924952,79.800734,137.015050,-0.000690,0.000227,32.000000,-235.828286,139.215243,-0.573207,24.926977,0.681180,498588.138828,0.978023,30.492313,19.447064,2.553435,0.052158,0.040845,175.284554,32.000000,190.073164,176.464113,178.886087,160.200360,32.000000,154.421849,68.132993,61.221659,94.100574,80.069300,56.982369,55.851795,56.686726,24.197028,35.264642,59.545759,36.885559
54.884127,75.201723,139.340419,152.515556,108.446955,105.770201,29.656736,14.180994,138.829359,1.079462,74.474503,55.954684,151.081357,139.459598,149.453048,139.061793,79.782455,137.057920,-0.000691,0.000235,32.000000,-235.828841,139.188424,-0.573026,24.971876,0.681692,498393.385087,0.977857,30.508592,19.366076,2.557355,0.051068,0.030509,175.802112,32.000000,189.708533,176.813949,180.545449,160.124699,32.000000,154.674509,68.156976,61.189653,94.046272,80.069300,56.964004,55.851795,57.135379,24.197028,35.057672,59.552152,37.081963
55.293320,75.215497,139.393559,152.507736,108.464650,105.779824,29.600991,14.183848,138.761444,1.079203,74.597298,55.930086,151.009037,139.428848,149.329987,138.945021,79.697811,136.956300,-0.000690,0.000250,32.000000,-235.826970,139.189809,-0.572365,24.904003,0.668982,497865.417654,0.953607,29.564605,19.320384,2.513811,0.037468,0.032389,175.877559,32.000000,189.511297,177.530296,180.409611,159.033015,32.000000,155.036348,68.118494,61.186912,94.054190,80.069300,56.966311,55.851795,56.790899,24.197028,35.107702,59.563894,36.983284
54.387988,75.255166,139.320969,152.516394,108.476701,105.781097,29.594090,14.181707,138.725145,1.079381,74.750939,55.972453,151.081095,139.410395,149.281237,138.898713,79.774077,137.044922,-0.000689,0.000274,32.000000,-235.829275,139.144269,-0.572155,24.890680,0.675914,498191.458775,0.969235,30.072026,19.359280,2.538811,0.048808,0.032662,175.185196,32.000000,190.156341,177.562422,177.843153,158.933148,32.000000,155.700041,68.132985,61.219135,94.062240,80.069300,56.995659,55.851795,57.183485,24.197028,35.110031,59.555722,36.889961
55.307972,75.255166,139.330125,152.516394,108.479828,105.782367,29.792866,14.178568,138.700432,1.079704,74.800897,55.910511,151.024161,139.335317,149.324603,138.871779,79.818752,136.963100,-0.000688,0.000320,32.000000,-235.828972,139.122040,-0.572219,24.909091,0.672015,498200.734748,0.963297,29.693683,19.395047,2.520984,0.055619,0.050107,174.773181,32.000000,190.675167,177.386498,175.701738,159.295224,32.000000,155.188834,68.123004,61.235069,94.091670,80.069300,56.957856,55.851795,56.774357,24.197028,35.250456,59.541973,37.052763
55.024737,75.292631,139.276640,152.529243,108.484491,105.783645,29.717219,14.175000,138.687875,1.079647,74.685310,55.988162,150.956341,139.315110,149.343366,138.841483,79.756782,136.987120,-0.000689,0.000336,32.000000,-235.833687,139.084209,-0.572211,24.927869,0.685658,498607.245325,0.981241,30.603911,19.361407,2.561613,0.054602,0.035654,174.858075,32.000000,190.618777,176.925286,176.455099,159.754733,32.000000,154.388425,68.118150,61.223046,94.032713,80.069300,56.977504,55.851795,57.173037,24.197028,35.383503,59.548837,37.084751
55.235457,75.332575,139.374542,152.544885,108.480323,105.790062,29.591167,14.176142,138.721868,1.079816,74.597574,55.964614,151.027433,139.376772,149.376570,138.935033,79.869928,136.927046,-0.000689,0.000349,32.000000,-235.830251,139.030692,-0.571895,24.891992,0.671416,498014.798431,0.956935,29.719353,19.277377,2.519169,0.063913,0.100051,175.380465,32.000000,190.009476,176.494039,179.174524,159.997507,32.000000,154.767152,68.132411,61.247908,94.024601,80.069300,56.980336,55.851795,56.806256,24.197028,35.525435,59.542464,37.046454
55.420960,75.343044,139.278408,152.554662,108.477541,105.793909,29.738988,14.177997,138.731568,1.079842,74.719340,55.974753,151.051706,139.329363,149.413445,138.920916,79.824472,136.984567,-0.000687,0.000354,32.000000,-235.829543,139.065668,-0.571857,24.920893,0.674919,498354.609650,0.964897,30.027941,19.350903,2.531164,0.043251,0.032951,175.853413,32.000000,189.566130,176.944125,180.787655,159.933067,32.000000,154.599489,68.126152,61.217696,94.028295,80.069300,56.960693,55.851795,57.308512,24.197028,35.529029,59.540232,37.017840
54.319863,75.343044,139.303518,152.554662,108.444443,105.802722,29.755985,14.176427,138.693388,1.080064,74.799710,55.936310,151.080185,139.357482,149.323310,138.858393,79.755226,136.966836,-0.000686,0.000385,32.000000,-235.830949,139.157425,-0.571725,24.882812,0.673383,498094.112999,0.965108,29.866075,19.208854,2.523280,0.044399,0.029951,175.942021,32.000000,189.509796,177.663054,180.113284,159.141813,32.000000,155.403392,68.107867,61.243707,94.055395,80.069300,56.961710,55.851795,57.371079,24.197028,35.569066,59.550086,36.841098
54.543144,75.341666,139.199043,152.556617,108.460220,105.808535,29.533310,14.178425,138.714018,1.080048,74.881987,55.864399,151.079675,139.294556,149.285140,138.776131,79.840050,136.954795,-0.000686,0.000409,32.000000,-235.829934,139.025307,-0.571111,24.837153,0.669376,498117.527202,0.956842,29.699371,19.281983,2.513100,0.054107,0.030662,175.084296,32.000000,190.216468,177.677633,177.438294,159.051586,32.000000,155.798080,68.087762,61.229726,94.035553,80.069300,56.976903,55.851795,56.699157,24.197028,35.567984,59.556390,36.981597
54.924250,75.346900,139.322599,152.557175,108.473742,105.809797,29.635471,14.175714,138.656065,1.080011,74.904949,55.883779,150.946916,139.271943,149.338106,138.918307,79.837611,136.915028,-0.000685,0.000439,32.000000,-235.832154,139.104175,-0.571367,24.841795,0.687121,498905.109013,0.977662,30.757742,19.342701,2.564504,0.053715,0.040254,174.706782,32.000000,190.556185,177.392571,175.322356,159.281825,32.000000,154.726141,68.110735,61.250372,94.053733,80.069300,56.976409,55.851795,56.989633,24.197028,35.589860,59.562724,36.965383
54.546318,75.376928,139.211921,152.567790,108.488190,105.811053,29.748144,14.184419,138.668202,1.079931,74.834571,55.826697,150.943879,139.267598,149.365493,138.790599,79.827443,136.945934,-0.000685,0.000453,32.000000,-235.821154,139.027222,-0.570641,24.776282,0.684478,498636.131334,0.980666,30.540433,19.252083,2.552091,0.051723,0.032702,174.882663,32.000000,190.566897,176.717999,176.770939,159.980155,32.000000,154.432328,68.114062,61.255404,94.020323,80.069300,56.970871,55.851795,57.005464,24.197028,35.593610,59.539229,36.908596
55.334885,75.376928,139.298861,152.567790,108.483497,105.807235,29.765347,14.185418,138.603336,1.079847,74.802784,55.923696,150.999600,139.349018,149.385574,138.789479,79.810389,136.882616,-0.000684,0.000448,32.000000,-235.824909,138.972583,-0.570640,24.794798,0.679270,498443.079344,0.969875,30.178657,19.235388,2.536632,0.079725,0.030295,175.569430,32.000000,189.892117,176.552933,179.255799,160.173600,32.000000,154.341207,68.138928,61.238965,94.027754,80.069300,56.971357,55.851795,56.737490,24.197028,35.701892,59.534537,37.053644
55.523332,75.396763,139.241499,152.579801,108.456992,105.803188,29.575685,14.178711,138.640593,1.079629,74.824696,55.888562,151.082940,139.220618,149.432574,138.796299,79.772035,136.920147,-0.000684,0.000466,32.000000,-235.834075,139.044682,-0.570699,24.778643,0.686258,498720.296255,0.973632,30.572630,19.260427,2.552178,0.043282,0.035804,175.860134,32.000000,189.500236,177.132828,180.902664,159.659047,32.000000,154.590360,68.155383,61.253040,94.080004,80.069300,56.966166,55.851795,57.266738,24.197028,35.774944,59.547313,36.891722
