OSU 80 Ton Compressor Load Stand
54.723579,75.338636,139.416348,152.727565,108.219351,105.672832,29.733440,14.183277,138.662484,0.915136,74.953365,55.859667,151.166530,139.335459,149.456630,138.765337,79.969729,136.824810,-0.000677,0.000499,32.000000,-235.827705,139.129849,-0.567801,24.724145,0.681478,497689.278353,0.964081,30.154101,19.233529,2.535081,0.049156,0.042432,174.954972,32.000000,190.362675,177.807070,176.047414,159.312531,32.000000,155.604600,68.067322,61.457735,93.919424,80.069300,57.352496,55.851795,56.812885,24.197028,35.833153,59.546683,36.947628
54.808819,75.353787,139.286825,152.730358,108.226463,105.672971,29.618584,14.174858,138.636250,0.914676,74.866752,55.819897,151.141541,139.373693,149.478368,138.836614,79.953561,136.865853,-0.000675,0.000498,32.000000,-235.831043,139.148840,-0.567116,24.758554,0.681478,497689.278353,0.964081,30.154101,19.233529,2.535081,0.058005,0.039225,174.690372,32.000000,190.490042,177.014762,175.745625,159.894629,32.000000,154.744681,68.048671,61.440613,93.915618,80.069300,57.374611,55.851795,56.874692,24.197028,35.889659,59.549014,36.872353
54.708738,75.353787,139.332401,152.730358,108.236204,105.661536,29.675663,14.178140,138.648358,0.914538,74.768079,55.923566,151.176711,139.304710,149.515515,138.820664,79.960186,136.919576,-0.000675,0.000512,32.000000,-235.829072,139.204170,-0.566998,24.780741,0.685138,497628.805929,0.969292,30.363397,19.059843,2.547647,0.055785,0.047683,175.117284,32.000000,190.125053,176.488154,178.556821,160.471522,32.000000,154.735043,68.066418,61.463112,93.880568,80.069300,57.397505,55.851795,56.961620,24.197028,35.946065,59.558505,37.072866
55.152053,75.323209,139.342946,152.725051,108.248663,105.655369,29.843748,14.179710,138.604819,0.914278,74.716687,55.792749,151.237392,139.298613,149.515856,138.873898,79.868157,136.893395,-0.000675,0.000486,32.000000,-235.828814,139.101807,-0.567036,24.740536,0.682239,497636.305735,0.971430,30.296499,19.095769,2.541321,0.046891,0.036577,175.830634,32.000000,189.483572,176.795066,180.468716,160.395907,32.000000,154.617009,68.080515,61.439174,93.907436,80.069300,57.399838,55.851795,56.868279,24.197028,35.843548,59.551473,36.933688
54.940115,75.302823,139.355177,152.720302,108.246835,105.651525,29.636941,14.180138,138.716711,0.914398,74.818552,55.824365,151.228552,139.211116,149.484557,138.812721,79.836425,136.973811,-0.000674,0.000454,32.000000,-235.828386,139.099788,-0.567470,24.741008,0.683301,497625.359630,0.971402,30.392844,19.115002,2.546803,0.070791,0.038828,175.956837,32.000000,189.238924,177.408035,181.202699,159.481663,32.000000,155.442181,68.052528,61.423121,93.895175,80.069300,57.414446,55.851795,56.804885,24.197028,35.776221,59.543763,37.019601
54.515533,75.301446,139.316679,152.719464,108.229071,105.650319,29.659209,14.179139,138.684496,0.914266,74.869981,55.812970,151.194600,139.234586,149.425048,138.818567,79.894875,136.954203,-0.000675,0.000450,32.000000,-235.827910,139.077742,-0.567501,24.763877,0.677701,497495.797842,0.957285,29.936517,19.194431,2.526523,0.054789,0.045190,175.369654,32.000000,189.776651,177.667335,178.199092,159.403339,32.000000,155.809097,68.046096,61.456043,93.884090,80.069300,57.379580,55.851795,57.026636,24.197028,35.779494,59.546919,37.029726
55.180076,75.301446,139.359145,152.719464,108.203549,105.651365,29.853671,14.185703,138.682235,0.914135,74.950033,55.723209,151.177522,139.274265,149.474872,138.870928,79.997146,136.856456,-0.000676,0.000463,32.000000,-235.826754,139.096543,-0.567337,24.798942,0.680879,497630.844415,0.967961,30.119343,19.264857,2.536492,0.052841,0.036656,174.832168,32.000000,190.285271,177.764999,175.891903,159.306975,32.000000,155.399093,68.076040,61.469457,93.890715,80.069300,57.419173,55.851795,56.667586,24.197028,35.777972,59.538639,37.049021
54.432919,75.308884,139.361676,152.714157,108.198983,105.646290,29.632401,14.183563,138.631880,0.913883,74.821511,55.861414,151.167498,139.288763,149.516551,138.872536,80.048919,136.928264,-0.000674,0.000440,32.000000,-235.826928,139.127687,-0.567036,24.779875,0.686448,497738.713548,0.975484,30.526878,19.196973,2.555541,0.050962,0.035985,174.712839,32.000000,190.552191,176.901151,176.109099,160.212193,32.000000,155.086181,68.075452,61.471799,93.901319,80.069300,57.373120,55.851795,56.952985,24.197028,35.807097,59.548355,37.047261
54.855037,75.320454,139.296237,152.717509,108.190284,105.638634,29.615480,14.173573,138.642320,0.913810,74.769494,55.890085,151.147338,139.306179,149.523730,138.838915,79.932078,136.900971,-0.000673,0.000454,32.000000,-235.833147,139.046560,-0.565955,24.740458,0.675709,497170.093516,0.956344,29.887929,19.047661,2.525534,0.043387,0.024903,175.273910,32.000000,189.928737,176.439307,178.849514,160.462906,32.000000,154.575830,68.080808,61.476778,93.879943,80.069300,57.408864,55.851795,56.866463,24.197028,35.850630,59.542041,36.774114
54.874668,75.311363,139.306231,152.721140,108.183662,105.619570,29.762244,14.174715,138.591489,0.913773,74.758106,55.741459,151.218842,139.329180,149.556594,138.876401,79.984238,136.826532,-0.000674,0.000451,32.000000,-235.836431,139.113455,-0.566639,24.764690,0.687482,497464.282585,0.977972,30.614163,19.030448,2.560246,0.052838,0.034523,175.857345,32.000000,189.350785,176.903539,180.786310,160.193554,32.000000,154.702509,68.098032,61.455573,93.895767,80.069300,57.390758,55.851795,57.040367,24.197028,35.854094,59.565124,36.976681
54.307009,75.311363,139.336874,152.721140,108.165710,105.605523,29.815145,14.173145,138.698605,0.913762,74.882802,55.742164,151.250804,139.386010,149.492026,138.933014,79.890486,136.917846,-0.000674,0.000470,32.000000,-235.832428,139.082517,-0.566760,24.789500,0.681808,497447.342338,0.970236,30.218719,19.134156,2.539352,0.057989,0.037948,176.042722,32.000000,189.303896,177.559184,180.801741,159.454021,32.000000,155.713360,68.051961,61.450217,93.923762,80.069300,57.427424,55.851795,57.216589,24.197028,35.825910,59.539386,36.941758
54.298993,75.307782,139.308815,152.727285,108.151759,105.595273,29.480868,14.186274,138.604192,0.913723,74.955656,55.659292,151.171424,139.327200,149.450124,138.801255,79.940859,136.863230,-0.000672,0.000478,32.000000,-235.822741,139.112777,-0.566726,24.764874,0.680760,497227.316692,0.964876,30.190756,19.046164,2.538626,0.049151,0.036383,175.202140,32.000000,189.948925,177.821598,177.748369,159.242227,32.000000,155.902071,68.059375,61.466074,93.905941,80.069300,57.402216,55.851795,56.549189,24.197028,35.816821,59.554266,36.873086
54.591442,75.315220,139.335934,152.731475,108.134838,105.587488,29.623397,14.180566,138.603550,0.913710,74.996187,55.730579,151.138183,139.310399,149.437730,138.828306,79.985532,136.845606,-0.000670,0.000447,32.000000,-235.828449,139.055837,-0.566299,24.778826,0.688736,497664.813224,0.974078,30.738514,19.183868,2.565725,0.044881,0.030875,174.780494,32.000000,190.368803,177.647203,175.863937,159.510469,32.000000,155.513432,68.084085,61.494332,93.933365,80.069300,57.433120,55.851795,57.047765,24.197028,35.845987,59.553184,37.042859
54.702776,75.336983,139.312537,152.739297,108.144720,105.581138,29.809318,14.183848,138.625301,0.913543,74.914813,55.708034,151.118945,139.296879,149.494137,138.887490,79.968454,136.845133,-0.000668,0.000458,32.000000,-235.828937,139.099746,-0.566123,24.765162,0.689322,497513.821899,0.985178,30.742700,19.107209,2.565587,0.059704,0.039708,174.792492,32.000000,190.524020,176.848188,176.392780,160.232476,32.000000,154.880822,68.068410,61.470569,93.920590,80.069300,57.401287,55.851795,56.962090,24.197028,35.849394,59.541982,37.025324
54.389023,75.336983,139.189525,152.739297,108.106367,105.567138,29.621340,14.176285,138.541576,0.913338,74.853130,55.640368,151.164808,139.394858,149.527166,138.729008,80.043252,136.903519,-0.000669,0.000471,32.000000,-235.829125,139.053024,-0.566494,24.734058,0.684596,497235.298604,0.974629,30.467365,19.054052,2.552340,0.063628,0.038224,175.450041,32.000000,189.841092,176.650115,179.134826,160.494243,32.000000,154.603189,68.060444,61.469247,93.937714,80.069300,57.392017,55.851795,57.179938,24.197028,35.928563,59.555505,37.045720
55.247552,75.348553,139.311189,152.743207,108.079317,105.553145,29.586114,14.182992,138.546975,0.913020,74.937413,55.739665,151.250830,139.261929,149.539591,138.757717,79.984104,136.917735,-0.000667,0.000454,32.000000,-235.824712,139.021879,-0.566419,24.748640,0.683171,497209.224045,0.966384,30.381784,19.070903,2.546718,0.045323,0.034219,175.766814,32.000000,189.335898,177.052814,181.181699,160.187276,32.000000,154.817228,68.063634,61.461983,93.946085,80.069300,57.407749,55.851795,57.239432,24.197028,35.972442,59.555643,36.977195
54.567206,75.370592,139.230328,152.754381,108.045007,105.541659,29.760981,14.183277,138.606589,0.912880,75.033624,55.724356,151.339788,139.274123,149.480806,138.837210,79.842586,136.860070,-0.000667,0.000455,32.000000,-235.826394,139.062464,-0.566014,24.712501,0.688042,497166.051266,0.978539,30.684725,19.024208,2.559147,0.053146,0.048517,175.912757,32.000000,189.415674,177.550868,180.379585,159.487344,32.000000,155.621732,68.047594,61.475578,93.946441,80.069300,57.410610,55.851795,57.079124,24.197028,36.052772,59.541343,37.047040
54.527568,75.383540,139.309790,152.752146,108.018795,105.537145,29.786887,14.179995,138.609190,0.912577,75.080125,55.684526,151.179766,139.273124,149.437946,138.823171,79.906776,136.840138,-0.000665,0.000425,32.000000,-235.829676,139.019371,-0.566060,24.726768,0.675269,496762.762404,0.962919,29.870488,19.090197,2.521581,0.055713,0.046383,175.139809,32.000000,190.264120,177.699216,177.388478,159.401153,32.000000,155.973888,68.041068,61.456425,93.952306,80.069300,57.396618,55.851795,56.775478,24.197028,36.056777,59.564789,37.021949
54.652473,75.383540,139.170798,152.752146,107.997012,105.532623,29.587246,14.175999,138.596696,0.912273,75.037332,55.712368,151.190909,139.198169,149.472694,138.675103,79.957015,136.768560,-0.000664,0.000415,32.000000,-235.835311,138.958107,-0.565686,24.741113,0.686045,497398.290121,0.970311,30.546128,19.203962,2.551539,0.056363,0.032265,174.719090,32.000000,190.510844,177.628938,175.450960,159.612713,32.000000,155.181406,68.060766,61.480470,93.978747,80.069300,57.395138,55.851795,57.032644,24.197028,36.105857,59.561829,36.817988
54.663782,75.388223,139.252154,152.754381,107.976527,105.538939,29.657803,14.182849,138.553860,0.912139,74.965629,55.765350,151.236527,139.233403,149.515369,138.733291,80.038587,136.821117,-0.000665,0.000424,32.000000,-235.824527,138.949293,-0.565838,24.757504,0.686666,497287.113498,0.970230,30.597348,19.130175,2.554851,0.054670,0.034669,174.766177,32.000000,190.680502,176.743496,176.763487,160.401059,32.000000,154.686116,68.045879,61.491036,93.948055,80.069300,57.393682,55.851795,57.179983,24.197028,36.126289,59.539779,37.093922
54.718839,75.396212,139.146992,152.761085,108.001370,105.537678,29.846311,14.178996,138.525655,0.911901,74.831086,55.787812,151.224043,139.223840,149.532903,138.807830,79.935085,136.698915,-0.000665,0.000456,32.000000,-235.828380,139.087552,-0.565649,24.793146,0.683610,497094.108245,0.974288,30.476820,19.045470,2.546468,0.051940,0.032626,175.447889,32.000000,189.893072,176.604626,179.638579,160.564620,32.000000,154.845691,68.049666,61.479762,93.925685,80.069300,57.393000,55.851795,57.003318,24.197028,36.158239,59.547126,37.011751
54.506618,75.383264,139.287354,152.768627,108.012417,105.533878,29.659622,14.179567,138.644555,0.911734,74.819982,55.902576,151.280945,139.282484,149.556082,138.825188,79.917411,136.875622,-0.000664,0.000445,32.000000,-235.825515,139.111128,-0.565292,24.773319,0.683469,496960.152009,0.971820,30.470602,18.989206,2.547430,0.049868,0.031502,175.909966,32.000000,189.321510,177.227366,181.263418,159.904597,32.000000,154.888960,68.049228,61.448301,93.967615,80.069300,57.407479,55.851795,56.809151,24.197028,36.162521,59.551276,37.019895
55.460912,75.383264,139.286439,152.768627,108.007678,105.536489,29.638895,14.178282,138.619409,0.911357,74.766501,55.838266,151.233785,139.296533,149.462799,138.790004,79.964347,136.863401,-0.000662,0.000445,32.000000,-235.830241,139.067259,-0.565118,24.778380,0.681105,497142.377451,0.964624,30.425538,19.033852,2.542945,0.053249,0.031173,175.891243,32.000000,189.629981,177.669549,180.014217,159.427805,32.000000,155.819293,68.028734,61.455731,93.960539,80.069300,57.447330,55.851795,56.534845,24.197028,36.121729,59.545071,36.991721
55.264746,75.322107,139.389555,152.758291,108.021302,105.540361,29.733485,14.181565,138.651619,0.911230,74.683452,55.852919,151.241970,139.351364,149.475186,138.821319,79.953814,136.878926,-0.000662,0.000447,32.000000,-235.825975,139.128789,-0.563884,24.778957,0.685555,497261.536130,0.974773,30.617308,19.136623,2.555421,0.061582,0.029454,175.048859,32.000000,190.339575,177.773341,176.942341,159.449121,32.000000,155.757941,68.031050,61.520103,93.962279,80.069300,57.454064,55.851795,57.202677,24.197028,35.913190,59.554482,36.922756
54.704814,75.249381,139.340968,152.739297,108.042531,105.539068,29.686267,14.177854,138.683538,0.910862,74.729089,55.765553,151.231129,139.340639,149.539624,138.940657,79.915014,136.920923,-0.000660,0.000473,32.000000,-235.833783,139.192626,-0.563831,24.803925,0.671109,496655.205127,0.957079,29.701493,19.083802,2.511434,0.050718,0.032581,174.675532,32.000000,190.579016,177.374616,175.609789,159.623829,32.000000,155.471539,68.049945,61.492619,93.974538,80.069300,57.473080,55.851795,56.995320,24.197028,35.664018,59.541038,36.962961
54.386358,75.218252,139.467328,152.730079,108.049682,105.550486,29.532263,14.183848,138.728757,0.910762,74.589244,55.806308,151.232843,139.462616,149.580512,138.856361,79.939505,136.916633,-0.000661,0.000471,32.000000,-235.826479,139.190299,-0.563951,24.807780,0.674472,496717.657961,0.957638,29.827604,19.101809,2.522215,0.041184,0.028947,174.953596,32.000000,190.465154,176.704898,177.539414,160.498745,32.000000,154.993487,68.060142,61.514213,93.953039,80.069300,57.496728,55.851795,56.870867,24.197028,35.666714,59.519805,37.022756
54.852281,75.218252,139.342832,152.730079,108.016572,105.556851,29.677201,14.177997,138.695612,0.910648,74.596098,55.783564,151.225672,139.353669,149.594242,138.921079,79.905358,136.993055,-0.000662,0.000471,32.000000,-235.829215,139.195053,-0.563743,24.806836,0.681786,496997.248253,0.969747,30.292217,19.160821,2.547143,0.051559,0.040119,175.590030,32.000000,189.785859,176.728592,179.728226,160.676988,32.000000,154.432181,68.091792,61.497490,93.968264,80.069300,57.481082,55.851795,56.913248,24.197028,35.561042,59.550411,37.013952
54.655150,75.220180,139.345331,152.726727,108.024698,105.567042,29.817261,14.178282,138.704069,0.910345,74.632336,55.669006,151.214686,139.379402,149.593120,138.858618,79.961301,137.007216,-0.000661,0.000451,32.000000,-235.833191,139.180491,-0.563845,24.815805,0.687181,497134.780258,0.981092,30.568574,19.134266,2.564381,0.042408,0.035904,175.815127,32.000000,189.395780,177.292860,181.229135,159.799982,32.000000,155.237574,68.078505,61.498769,93.997897,80.069300,57.502572,55.851795,56.987550,24.197028,35.570107,59.548798,37.036989
54.834262,75.233403,139.292812,152.730079,107.995157,105.572216,29.632731,14.178140,138.675652,0.910201,74.818204,55.744722,151.259622,139.377302,149.478805,138.905413,79.976727,136.941940,-0.000660,0.000428,32.000000,-235.829892,139.080332,-0.563522,24.800436,0.679554,496977.407757,0.967270,30.119166,19.205181,2.540329,0.058271,0.061921,175.909099,32.000000,189.695409,177.655450,179.404675,159.471053,32.000000,156.078022,68.066200,61.508164,94.006623,80.069300,57.471912,55.851795,56.927966,24.197028,35.618424,59.555840,37.045280
54.553721,75.260400,139.320864,152.733710,108.027127,105.569634,29.626618,14.178282,138.608295,0.910114,74.899150,55.806591,151.240976,139.414148,149.539604,138.959339,79.948675,136.976690,-0.000661,0.000456,32.000000,-235.830241,139.159444,-0.563503,24.796607,0.682361,497024.451180,0.966633,30.310881,19.156050,2.549537,0.053187,0.042066,175.048661,32.000000,190.339190,177.879832,176.640988,159.474324,32.000000,155.476010,68.085690,61.548765,94.010491,80.069300,57.506199,55.851795,56.807044,24.197028,35.620946,59.551955,36.931267
55.296660,75.260400,139.338057,152.733710,108.064028,105.569656,29.773200,14.178140,138.674344,0.910191,74.873010,55.784194,151.162995,139.415147,149.534857,138.954633,80.054948,136.962182,-0.000660,0.000443,32.000000,-235.831859,139.157996,-0.563549,24.789264,0.679868,496935.626249,0.969249,30.151642,19.109221,2.540251,0.058032,0.043188,174.760578,32.000000,190.598298,177.187670,175.618967,160.059514,32.000000,155.183409,68.078003,61.542694,94.025500,80.069300,57.495020,55.851795,56.635110,24.197028,35.717451,59.542071,37.073673
54.818008,75.287397,139.315154,152.736224,108.087888,105.569628,29.620157,14.176998,138.672385,0.910215,74.739426,55.728798,151.177010,139.356422,149.580466,138.892374,79.977025,137.026500,-0.000661,0.000411,32.000000,-235.830214,139.106764,-0.563429,24.824460,0.684382,497172.545377,0.974961,30.448954,19.153991,2.553829,0.047433,0.038828,175.133253,32.000000,190.488967,176.589811,177.873463,160.606731,32.000000,154.807109,68.090867,61.577034,94.017005,80.069300,57.542772,55.851795,57.009384,24.197028,35.814150,59.534803,37.060173
54.780784,75.288223,139.334654,152.743487,108.081690,105.564591,29.628625,14.178425,138.674793,0.910086,74.781367,55.784479,151.214103,139.392268,149.543098,138.904232,79.932890,136.912516,-0.000661,0.000400,32.000000,-235.831737,139.145065,-0.563322,24.821680,0.673526,496549.487699,0.955869,29.735396,19.040740,2.519828,0.045045,0.046610,175.693849,32.000000,189.631073,176.793670,180.021963,160.382078,32.000000,154.558840,68.111137,61.549263,94.029258,80.069300,57.501380,55.851795,56.952188,24.197028,35.820128,59.547500,37.014906
54.515668,75.305303,139.430714,152.744604,108.073844,105.559657,29.734021,14.175143,138.732473,0.909871,74.805130,55.883208,151.247812,139.469244,149.563569,139.041274,79.961593,137.000975,-0.000662,0.000418,32.000000,-235.832069,139.234457,-0.563390,24.846542,0.679649,497007.792321,0.970086,30.221269,19.149601,2.541412,0.051404,0.039154,175.884308,32.000000,189.499891,177.297517,181.178477,159.885249,32.000000,155.133072,68.134354,61.546675,94.070418,80.069300,57.560049,55.851795,56.743514,24.197028,35.823243,59.554718,37.035302
55.487638,75.305303,139.451270,152.744604,108.073635,105.557105,29.813049,14.182421,138.788128,0.909886,74.806705,55.836394,151.262115,139.467550,149.487008,138.971789,80.003351,136.951608,-0.000663,0.000436,32.000000,-235.831348,139.167335,-0.563665,24.834163,0.680359,497093.448198,0.970487,30.257910,19.138899,2.543495,0.057806,0.034294,175.621156,32.000000,189.866547,177.615482,179.040119,159.506043,32.000000,155.749329,68.106778,61.551156,94.057846,80.069300,57.550910,55.851795,56.503972,24.197028,35.885816,59.549231,37.063108
55.238043,75.285468,139.451356,152.745721,108.081292,105.563465,29.597851,14.177712,138.724582,0.909802,74.853127,55.748842,151.273800,139.488126,149.535991,138.953064,79.985848,137.062474,-0.000664,0.000425,32.000000,-235.833434,139.242410,-0.563585,24.823122,0.684181,497183.402805,0.972202,30.530604,19.152756,2.557626,0.050440,0.036962,174.940254,32.000000,190.469231,177.786554,176.600178,159.288256,32.000000,155.748391,68.110850,61.572865,94.076130,80.069300,57.578583,55.851795,57.192511,24.197028,35.820139,59.541569,37.075727
55.030468,75.258471,139.437245,152.742369,108.093686,105.572365,29.589026,14.176142,138.775966,0.909721,74.832904,55.743536,151.216158,139.362743,149.564172,139.057756,79.909842,137.004912,-0.000664,0.000456,32.000000,-235.835332,139.197930,-0.563898,24.830072,0.670073,496551.751071,0.950980,29.598058,19.087249,2.513195,0.048844,0.027528,174.763584,32.000000,190.505760,177.016616,175.913848,160.101574,32.000000,155.003736,68.147905,61.562849,94.074369,80.069300,57.558911,55.851795,56.770784,24.197028,35.729437,59.546123,37.063621
54.695683,75.263705,139.396097,152.748235,108.053118,105.575120,29.810280,14.176427,138.767589,0.909429,74.682620,55.682258,151.157773,139.357482,149.542554,138.934178,80.009565,137.049926,-0.000665,0.000471,32.000000,-235.830785,139.107336,-0.563865,24.831514,0.674079,496728.496169,0.962658,29.816495,19.158076,2.524553,0.053661,0.032179,175.223111,32.000000,190.348020,176.672145,178.060341,160.487287,32.000000,154.566686,68.118859,61.559141,94.011905,80.069300,57.551446,55.851795,56.975263,24.197028,35.732230,59.549673,37.058046
54.407426,75.263705,139.430711,152.748235,108.055308,105.576424,29.702096,14.171575,138.735116,0.909524,74.755102,55.779904,151.268128,139.453932,149.563392,138.946112,79.973851,136.957740,-0.000666,0.000486,32.000000,-235.833834,139.179495,-0.564302,24.851944,0.676925,496999.710015,0.966947,29.988285,19.206400,2.533819,0.045216,0.035132,175.814241,32.000000,189.683434,176.835558,180.411676,160.515649,32.000000,154.851280,68.154122,61.573724,94.040918,80.069300,57.566537,55.851795,57.160519,24.197028,35.753245,59.534282,37.081523
54.570531,75.267838,139.336544,152.749911,108.087071,105.576545,29.633989,14.181422,138.685962,0.909289,74.870009,55.791375,151.262095,139.428217,149.537951,138.879685,79.960511,136.941142,-0.000665,0.000481,32.000000,-235.827593,139.196684,-0.564275,24.839041,0.681722,497003.418308,0.966255,30.315341,19.128325,2.548576,0.039959,0.031042,175.998553,32.000000,189.500964,177.453996,181.028029,159.598443,32.000000,155.432064,68.176620,61.598077,94.082670,80.069300,57.555293,55.851795,56.803756,24.197028,35.770465,59.552034,36.946821
54.975295,75.294284,139.392582,152.758012,108.115843,105.576737,29.675001,14.178568,138.664803,0.909288,74.960456,55.810937,151.276672,139.440207,149.464706,138.845213,79.955916,136.979751,-0.000665,0.000484,32.000000,-235.832250,139.141292,-0.564006,24.803138,0.685708,497238.706486,0.975421,30.593644,19.119698,2.562715,0.043439,0.033720,175.612747,32.000000,189.989180,177.628193,178.622746,159.537801,32.000000,155.759290,68.154336,61.609986,94.087025,80.069300,57.560734,55.851795,56.813810,24.197028,35.865234,59.531440,37.020261
54.696028,75.310261,139.274118,152.768627,108.168571,105.576718,29.773892,14.175428,138.771166,0.909130,74.959877,56.003535,151.224362,139.467735,149.484543,138.922259,80.029140,137.037990,-0.000664,0.000487,32.000000,-235.834079,139.269659,-0.564365,24.771299,0.683097,497181.692653,0.974471,30.440165,19.125053,2.553329,0.063990,0.049832,174.898565,32.000000,190.501242,177.689128,176.311554,159.636323,32.000000,155.635630,68.163550,61.604183,94.105419,80.069300,57.563485,55.851795,56.814749,24.197028,35.868414,59.543753,37.066483
54.929008,75.310261,139.444222,152.768627,108.193998,105.584349,29.648616,14.174144,138.877587,0.908964,74.851616,55.944585,151.161208,139.457316,149.566913,139.006376,80.017547,136.959982,-0.000665,0.000502,32.000000,-235.831429,139.239169,-0.563395,24.810717,0.678347,497006.245321,0.965336,30.077031,19.148223,2.535550,0.061949,0.051962,174.968924,32.000000,190.545583,176.888536,176.040908,160.242256,32.000000,154.852081,68.177101,61.611135,94.072624,80.069300,57.587870,55.851795,56.833684,24.197028,35.927218,59.555466,37.005955
54.885405,75.314669,139.401131,152.778683,108.192336,105.588217,29.617641,14.173716,138.786778,0.908955,74.677937,55.884867,151.212199,139.481683,149.577318,139.034306,79.997089,137.011464,-0.000665,0.000471,32.000000,-235.833824,139.254730,-0.563035,24.798338,0.682823,497035.418606,0.967559,30.361564,19.103011,2.546330,0.052034,0.035781,175.345290,32.000000,190.119079,176.565787,178.683081,160.666939,32.000000,154.544269,68.187647,61.612544,94.066613,80.069300,57.592917,55.851795,56.916224,24.197028,35.945899,59.574073,36.953277
54.581060,75.268389,139.475071,152.769185,108.179098,105.592026,29.814669,14.180280,138.762289,0.908753,74.798335,55.741339,151.243677,139.452197,149.619890,138.897286,80.052786,137.053452,-0.000666,0.000454,32.000000,-235.827424,139.287890,-0.563348,24.773712,0.679182,496965.208603,0.967197,30.137447,19.077082,2.538626,0.054841,0.060484,175.921512,32.000000,189.589070,176.844818,180.783862,160.469773,32.000000,154.541124,68.176814,61.617970,94.080673,80.069300,57.602922,55.851795,57.056171,24.197028,35.788521,59.535069,37.079102
54.621924,75.277755,139.360625,152.766113,108.176236,105.599689,29.786326,14.176855,138.801195,0.908760,74.825891,55.788920,151.223349,139.447956,149.545898,138.913908,79.981551,137.009054,-0.000668,0.000445,32.000000,-235.829865,139.169764,-0.563115,24.803977,0.679985,497055.481055,0.969099,30.183745,19.122305,2.539858,0.057139,0.068326,176.115730,32.000000,189.567351,177.429387,181.055122,159.781541,32.000000,155.694898,68.178241,61.595100,94.079164,80.069300,57.598841,55.851795,56.944432,24.197028,35.791421,59.548454,37.079542
55.292642,75.277755,139.462157,152.766113,108.153972,105.602281,29.589966,14.181137,138.782431,0.908728,74.928675,55.814156,151.280990,139.504764,149.461048,138.942147,79.986018,136.994399,-0.000669,0.000459,32.000000,-235.828862,139.201782,-0.563507,24.754043,0.685582,497064.946342,0.968505,30.430555,19.086800,2.555375,0.053656,0.036597,175.369015,32.000000,190.042361,177.780004,177.938285,159.396044,32.000000,155.793841,68.166138,61.631939,94.104140,80.069300,57.607899,55.851795,56.616205,24.197028,35.826928,59.556941,36.960907
55.382184,75.289325,139.423418,152.766392,108.157551,105.609955,29.705019,14.179281,138.790873,0.908332,74.903623,55.845438,151.204445,139.479255,149.475611,138.891235,80.101574,137.100609,-0.000669,0.000487,32.000000,-235.828259,139.300596,-0.563574,24.782839,0.683582,497234.852721,0.968724,30.400494,19.136684,2.551368,0.058142,0.038349,174.918471,32.000000,190.461366,177.738282,175.848466,159.552345,32.000000,155.374057,68.174161,61.635414,94.098832,80.069300,57.622941,55.851795,57.170002,24.197028,35.870167,59.550657,36.997591
54.798323,75.284091,139.435381,152.766671,108.176702,105.622685,29.779454,14.175999,138.803444,0.908282,74.804778,55.873181,151.182650,139.524096,149.556074,138.964390,80.059643,137.095858,-0.000669,0.000499,32.000000,-235.832852,139.195666,-0.562805,24.816985,0.675440,496868.972211,0.962205,29.756590,19.125167,2.522255,0.046008,0.030525,174.799319,32.000000,190.770012,176.779762,176.429500,160.370580,32.000000,155.207571,68.191031,61.621402,94.096703,80.069300,57.610153,55.851795,56.909223,24.197028,35.855111,59.540271,37.048214
54.867600,75.283264,139.338891,152.772258,108.182129,105.637987,29.667772,14.175286,138.774946,0.908452,74.731487,55.809929,151.296666,139.478033,149.558146,138.998064,79.940377,137.047641,-0.000669,0.000502,32.000000,-235.835860,139.253690,-0.563317,24.815674,0.673184,496639.680027,0.956875,29.682650,19.060687,2.517478,0.045960,0.034278,175.444147,32.000000,189.967764,176.688027,178.957293,160.495898,32.000000,154.627929,68.193297,61.633326,94.067698,80.069300,57.627666,55.851795,56.954049,24.197028,35.858181,59.545670,37.087759
54.818349,75.283264,139.483179,152.772258,108.165815,105.643107,29.571132,14.177569,138.804523,0.908424,74.753676,55.824395,151.276868,139.429910,149.591166,139.066028,79.933470,136.981200,-0.000670,0.000509,32.000000,-235.831282,139.252220,-0.562704,24.850922,0.681121,497098.193442,0.965754,30.236901,19.100333,2.544519,0.042108,0.049706,175.969675,32.000000,189.488223,176.982258,180.876540,160.239325,32.000000,154.893759,68.233144,61.614813,94.089147,80.069300,57.635502,55.851795,56.895748,24.197028,35.858374,59.536219,37.041611
54.803375,75.290978,139.421852,152.771420,108.177028,105.648289,29.693491,14.176855,138.857908,0.908412,74.879708,55.955256,151.303313,139.456928,149.547694,138.975187,80.073540,137.005952,-0.000670,0.000530,32.000000,-235.832160,139.233559,-0.562294,24.843683,0.679706,497371.427947,0.968185,30.169451,19.196416,2.539548,0.045290,0.032620,175.973240,32.000000,189.675335,177.418000,180.427119,159.808345,32.000000,155.798512,68.225946,61.631447,94.065591,80.069300,57.625101,55.851795,57.003525,24.197028,35.888260,59.543064,36.942712
54.668039,75.296763,139.493136,152.782873,108.224669,105.649598,29.904768,14.181993,138.817936,0.908228,74.868689,55.847824,151.261768,139.571360,149.483618,138.989289,79.945659,137.031005,-0.000671,0.000514,32.000000,-235.827350,139.244244,-0.562187,24.829941,0.680280,497435.626908,0.972353,30.216809,19.171367,2.544462,0.055735,0.030301,175.322147,32.000000,190.136836,177.708400,177.590036,159.419536,32.000000,155.804572,68.214518,61.642560,94.044246,80.069300,57.646276,55.851795,56.996680,24.197028,35.911503,59.556381,37.010283
54.675936,75.292355,139.409077,152.786783,108.209690,105.655993,29.619404,14.178711,138.782620,0.908244,74.946326,55.864034,151.206362,139.480316,149.534200,139.035226,80.013116,137.001278,-0.000671,0.000476,32.000000,-235.833583,139.246020,-0.562620,24.829259,0.680426,497195.657627,0.968703,30.238926,19.043202,2.544038,0.060045,0.031072,174.866641,32.000000,190.474681,177.598995,175.784523,159.730915,32.000000,155.582091,68.209944,61.643398,93.998854,80.069300,57.647195,55.851795,56.945535,24.197028,35.914710,59.529994,36.910944
54.599065,75.292355,139.496275,152.786783,108.178094,105.662344,29.657739,14.177141,138.799029,0.908217,74.792353,55.980719,151.164558,139.398325,149.594988,139.038220,79.995959,137.019297,-0.000673,0.000465,32.000000,-235.829416,139.269087,-0.563121,24.869936,0.683236,497543.234395,0.964497,30.375038,19.183132,2.551640,0.054857,0.074830,174.944578,32.000000,190.725452,176.757939,176.754978,160.485309,32.000000,154.716759,68.196573,61.654649,94.008199,80.069300,57.659661,55.851795,57.041536,24.197028,35.902574,59.543959,37.001626
54.682730,75.290978,139.450076,152.788180,108.192010,105.663004,29.806294,14.175571,138.866920,0.908242,74.717592,55.940489,151.245391,139.504582,149.584721,138.974392,79.971576,137.044662,-0.000673,0.000462,32.000000,-235.833608,139.279754,-0.562761,24.867470,0.682727,497426.244923,0.973683,30.363018,19.101378,2.549734,0.058832,0.034542,175.519422,32.000000,189.905039,176.643401,179.360069,160.570157,32.000000,154.644371,68.226512,61.675603,93.994693,80.069300,57.648788,55.851795,56.723095,24.197028,35.900943,59.538344,37.019968
54.957656,75.280785,139.535175,152.782873,108.195550,105.655948,29.701885,14.175714,138.921651,0.908235,74.731071,55.946155,151.256972,139.452687,149.619903,139.163264,80.006386,137.080554,-0.000674,0.000465,32.000000,-235.834613,139.288544,-0.562723,24.882891,0.683265,497533.666039,0.973985,30.437146,19.127202,2.554921,0.059682,0.031895,175.973687,32.000000,189.479405,177.089550,181.320401,160.116647,32.000000,155.168233,68.228806,61.642293,93.991826,80.069300,57.682490,55.851795,56.815371,24.197028,35.868679,59.571339,37.046380
54.729566,75.265634,139.484540,152.771141,108.218008,105.655982,29.529955,14.175856,138.921957,0.908245,74.783537,55.955394,151.268932,139.462454,149.544802,139.078332,80.048637,137.041030,-0.000674,0.000470,32.000000,-235.831684,139.252303,-0.562321,24.965923,0.681835,497538.353389,0.967507,30.355094,19.163783,2.550167,0.047515,0.043698,176.021497,32.000000,189.664030,177.611879,180.132713,159.582179,32.000000,155.739225,68.212388,61.652567,93.981758,80.069300,57.687245,55.851795,56.765511,24.197028,35.871713,59.581705,36.941832
55.440327,75.265634,139.600941,152.771141,108.220514,105.653501,29.693384,14.173859,138.939408,0.908238,74.759215,56.026493,151.240732,139.557353,149.476227,139.076986,79.984937,137.147097,-0.000674,0.000475,32.000000,-235.833681,139.278531,-0.562349,24.953151,0.677664,497270.094751,0.965492,30.080463,19.146232,2.538958,0.052867,0.035870,175.018046,32.000000,190.277091,177.743038,177.352028,159.294408,32.000000,155.770435,68.201032,61.665848,93.979997,80.069300,57.715340,55.851795,56.503677,24.197028,35.822003,59.543959,37.060100
54.988290,75.236709,139.598419,152.764716,108.251137,105.652289,29.801628,14.174287,139.041331,0.908065,74.717890,56.022860,151.182768,139.601010,149.582052,139.125167,80.048546,137.148341,-0.000673,0.000494,32.000000,-235.830959,139.388765,-0.562957,24.981894,0.678530,497288.658313,0.975517,30.284628,19.084976,2.548614,0.051461,0.043260,174.810051,32.000000,190.601322,177.382770,175.604615,159.818422,32.000000,155.322629,68.199476,61.696969,93.994986,80.069300,57.725167,55.851795,56.790447,24.197028,35.724283,59.559616,36.990768
54.779489,75.211089,139.621965,152.758571,108.295903,105.658542,29.656086,14.181850,139.093839,0.908268,74.509523,55.981205,151.221562,139.638589,149.578715,139.202485,79.981933,137.145457,-0.000674,0.000489,32.000000,-235.828804,139.462245,-0.562855,24.962881,0.668894,497016.715253,0.956483,29.603490,19.199669,2.518040,0.054119,0.035488,174.838065,32.000000,190.738834,176.772237,177.077235,160.510364,32.000000,154.848234,68.196243,61.686586,93.989955,80.069300,57.732501,55.851795,56.901699,24.197028,35.637840,59.540232,36.975581
54.783781,75.154342,139.629996,152.741811,108.327471,105.673679,29.561671,14.174144,139.009645,0.908216,74.474360,56.023042,151.236538,139.728269,149.600948,139.196082,80.017280,137.228513,-0.000675,0.000501,32.000000,-235.832249,139.400207,-0.562955,24.972401,0.674754,497090.227747,0.961531,30.006984,19.136657,2.538694,0.051251,0.043834,175.501063,32.000000,189.796931,176.634655,179.855312,160.467258,32.000000,154.552213,68.214317,61.677561,93.977125,80.069300,57.777007,55.851795,56.761491,24.197028,35.640121,59.557000,37.050415
55.373933,75.154342,139.670437,152.741811,108.359713,105.688952,29.766585,14.183848,139.047133,0.908150,74.538791,55.957863,151.261780,139.665871,149.654763,139.312700,80.030895,137.165575,-0.000674,0.000502,32.000000,-235.822053,139.421658,-0.563489,24.988897,0.678507,497334.413712,0.970286,30.182023,19.201884,2.548800,0.059265,0.038246,175.870237,32.000000,189.533816,177.220086,181.380756,159.865208,32.000000,155.215392,68.237402,61.671911,94.016757,80.069300,57.761253,55.851795,56.524456,24.197028,35.444851,59.583859,37.074627
55.599291,75.130651,139.640557,152.734269,108.364878,105.699237,29.821275,14.176713,139.026759,0.908005,74.581258,55.942768,151.283070,139.713873,149.540717,139.246404,80.026230,137.152236,-0.000674,0.000504,32.000000,-235.835253,139.451560,-0.563573,24.972479,0.678221,497253.750352,0.973299,30.121145,19.206447,2.548747,0.060203,0.032537,175.911964,32.000000,189.873344,177.672662,179.730892,159.394078,32.000000,155.827006,68.222059,61.706318,94.023061,80.069300,57.782862,55.851795,56.993175,24.197028,35.364132,59.551178,37.002727
54.669854,75.138089,139.667963,152.735386,108.366046,105.711921,29.462488,14.174858,139.106459,0.907984,74.625947,55.997604,151.266995,139.639263,149.516240,139.277307,80.038552,137.229063,-0.000673,0.000532,32.000000,-235.831207,139.511705,-0.563880,24.977593,0.669303,496972.423611,0.955436,29.555541,19.162590,2.522314,0.044992,0.046209,174.996822,32.000000,190.380860,177.806978,177.003393,159.390748,32.000000,155.561801,68.210682,61.714129,94.023082,80.069300,57.776035,55.851795,56.937553,24.197028,35.391383,59.565517,37.003020
54.844415,75.142221,139.685055,152.729241,108.373906,105.728319,29.547171,14.178425,139.122285,0.908187,74.602419,56.016928,151.180890,139.817213,149.533393,139.310048,80.106439,137.318496,-0.000674,0.000555,32.000000,-235.834524,139.477094,-0.563814,24.945781,0.666292,496873.374136,0.949473,29.317082,19.160845,2.511553,0.047289,0.028134,174.689582,32.000000,190.694412,177.114773,175.728294,159.901489,32.000000,155.229537,68.236090,61.706629,94.031793,80.069300,57.821227,55.851795,56.379155,24.197028,35.392875,59.547018,36.951883
54.890321,75.142221,139.590190,152.729241,108.367885,105.744835,29.803632,14.180566,139.144692,0.908392,74.497525,55.916570,151.195835,139.807772,149.600850,139.259384,80.116709,137.259094,-0.000675,0.000559,32.000000,-235.828286,139.485271,-0.564531,24.937389,0.680195,497431.320551,0.979122,30.214614,19.185440,2.554753,0.057239,0.038609,174.974437,32.000000,190.620439,176.645252,177.708049,160.446431,32.000000,154.802851,68.254543,61.741570,94.025357,80.069300,57.763113,55.851795,56.784517,24.197028,35.408752,59.556272,37.062888
54.725154,75.130376,139.761375,152.722537,108.358578,105.758598,30.077766,14.176427,139.097569,0.908379,74.578022,55.929812,151.223335,139.734631,149.643617,139.220694,80.084492,137.303765,-0.000675,0.000558,32.000000,-235.829310,139.514906,-0.564312,24.873292,0.678651,497281.799501,0.973069,30.050697,19.160506,2.546933,0.052997,0.042927,175.671150,32.000000,189.817367,176.821198,180.011025,160.502188,32.000000,154.236996,68.277605,61.733803,94.013822,80.069300,57.846659,55.851795,56.728567,24.197028,35.369096,59.561908,36.949462
54.580230,75.151587,139.670016,152.726447,108.356238,105.767466,29.599298,14.178140,139.186557,0.908550,74.661971,55.956865,151.276102,139.712037,149.559595,139.329157,79.989314,137.233978,-0.000675,0.000550,32.000000,-235.833006,139.418887,-0.564317,24.921916,0.677804,497312.735819,0.963961,30.006571,19.121708,2.543075,0.057821,0.027027,175.911580,32.000000,189.603084,177.154351,181.459396,159.778037,32.000000,155.373163,68.293427,61.719576,94.022643,80.069300,57.804932,55.851795,56.974459,24.197028,35.444194,59.538806,36.939044
54.717861,75.198693,139.694623,152.738738,108.367894,105.771345,29.520148,14.182706,139.019678,0.908440,74.823336,55.858609,151.282370,139.637977,149.465473,139.223387,80.047875,137.320165,-0.000675,0.000552,32.000000,-235.830898,139.491980,-0.564093,24.864008,0.682998,497518.019241,0.958434,30.153619,19.175379,2.553878,0.043330,0.060077,175.564672,32.000000,189.918242,177.671840,179.120779,159.345804,32.000000,155.802741,68.265784,61.734879,94.029434,80.069300,57.860892,55.851795,56.743914,24.197028,35.445832,59.507236,37.107642
55.085917,75.198693,139.743185,152.738738,108.397560,105.776319,29.767758,14.179139,139.015456,0.905585,74.853823,55.878919,151.233038,139.738973,149.543058,139.267083,80.066905,137.326228,-0.000675,0.000533,32.000000,-235.828893,139.544702,-0.564285,24.841611,0.683464,497861.020444,0.976898,30.314552,19.237038,2.558985,0.071710,0.045384,174.995767,32.000000,190.454958,177.914862,176.766021,159.070207,32.000000,155.820538,68.287821,61.758346,93.993282,80.069300,57.844614,55.851795,56.657420,24.197028,35.611458,59.557177,37.086585
55.390253,75.231199,139.767052,152.756057,108.420443,105.781399,29.897690,14.180138,139.047018,0.897922,74.846858,55.864487,151.209830,139.767378,149.543379,139.170947,80.045175,137.251973,-0.000675,0.000528,32.000000,-235.828878,139.488269,-0.563193,24.819844,0.683214,497750.755916,0.976969,30.228962,19.219871,2.552999,0.056113,0.032546,174.777329,32.000000,190.786820,176.984089,175.721215,160.013955,32.000000,155.362560,68.289419,61.748643,93.963418,80.069300,57.856837,55.851795,57.061284,24.197028,35.726649,59.549388,36.984165
54.396476,75.252411,139.638550,152.765275,108.436686,105.791599,29.469732,14.176427,139.115057,0.889094,74.825661,55.867112,151.171062,139.686182,149.581730,139.144094,80.087100,137.275688,-0.000676,0.000524,32.000000,-235.832260,139.472159,-0.562652,24.812002,0.678596,497532.881646,0.961788,29.875350,19.203752,2.536822,0.060279,0.036645,175.120081,32.000000,190.521248,176.636953,178.091010,160.449659,32.000000,154.560992,68.268981,61.766177,93.950609,80.069300,57.823389,55.851795,57.081243,24.197028,35.802838,59.550126,36.952030
54.617697,75.278030,139.597817,152.781476,108.403541,105.799205,29.559624,14.179710,139.057050,0.880538,74.841496,55.899957,151.245764,139.631881,149.573305,139.154221,80.162390,137.314719,-0.000679,0.000521,32.000000,-235.825536,139.518515,-0.562381,24.831200,0.674864,497477.191570,0.951958,29.616824,19.189821,2.523315,0.045655,0.047144,175.787883,32.000000,189.732601,176.834607,180.270527,160.311210,32.000000,154.779206,68.280559,61.738037,93.958540,80.069300,57.854194,55.851795,56.479992,24.197028,35.805566,59.566392,37.015713
54.857878,75.278030,139.636495,152.781476,108.368851,105.809403,29.910042,14.185560,139.053095,0.871780,74.944484,55.931636,151.345962,139.640831,149.599184,139.212225,80.123609,137.227850,-0.000680,0.000514,32.000000,-235.820996,139.404607,-0.562049,24.866631,0.689457,498018.699200,0.985305,30.592942,19.159287,2.567051,0.047207,0.039549,176.091092,32.000000,189.713292,177.246608,181.006821,159.740143,32.000000,155.631792,68.275175,61.769905,93.970405,80.069300,57.833266,55.851795,56.794976,24.197028,35.897482,59.564258,36.939190
54.988934,75.292906,139.648406,152.797957,108.349457,105.809446,29.690858,14.176570,139.074013,0.863301,74.976238,56.011174,151.322351,139.708836,149.521138,139.191826,80.043466,137.325292,-0.000682,0.000507,32.000000,-235.829987,139.423843,-0.562212,24.801118,0.685450,497815.472081,0.978082,30.404846,19.102741,2.555908,0.056393,0.031456,175.583294,32.000000,190.046857,177.757183,178.681776,159.411591,32.000000,155.440242,68.253460,61.776097,93.964157,80.069300,57.867100,55.851795,56.883977,24.197028,35.952219,59.539111,37.069858
54.590823,75.266736,139.638012,152.799912,108.332215,105.811970,29.569631,14.181422,139.057455,0.854495,74.922279,55.952188,151.224912,139.696723,149.511715,139.198308,80.141152,137.217182,-0.000682,0.000518,32.000000,-235.826282,139.471280,-0.562179,24.834714,0.681122,497807.969279,0.962075,30.173564,19.099800,2.545423,0.060103,0.042945,174.965397,32.000000,190.624710,177.778577,176.227792,159.414168,32.000000,155.772736,68.272264,61.794628,93.974760,80.069300,57.849643,55.851795,56.954604,24.197028,35.864468,59.540389,36.985485
54.722464,75.233678,139.634925,152.796001,108.337495,105.820905,29.636520,14.175999,138.994012,0.845851,74.890474,55.803008,151.174818,139.607616,149.560775,139.208694,80.191723,137.240163,-0.000681,0.000508,32.000000,-235.829246,139.414951,-0.562236,24.873869,0.681042,497920.182224,0.966680,30.062564,19.226743,2.539573,0.059802,0.033899,174.847229,32.000000,190.791280,176.890151,175.813559,160.194995,32.000000,154.982305,68.311348,61.811808,93.981364,80.069300,57.886971,55.851795,56.517369,24.197028,35.867351,59.548995,37.035742
55.108296,75.233678,139.654700,152.796001,108.347919,105.827276,29.856460,14.183848,139.097472,0.837166,74.783094,55.877131,151.258862,139.681042,149.590615,139.285972,80.104772,137.272498,-0.000681,0.000537,32.000000,-235.828937,139.450700,-0.561665,24.811268,0.686035,497916.040482,0.978368,30.419479,19.077132,2.557903,0.056688,0.056874,175.308459,32.000000,190.212665,176.722024,178.378542,160.384510,32.000000,154.347905,68.283684,61.791052,93.977690,80.069300,57.867849,55.851795,56.624809,24.197028,35.755154,59.546556,37.038090
54.653925,75.212467,139.560625,152.798795,108.341197,105.833604,29.653381,14.175714,138.970518,0.828515,74.741254,55.899698,151.253988,139.721846,149.642771,139.291528,80.089144,137.289176,-0.000682,0.000533,32.000000,-235.835268,139.548782,-0.561844,24.882078,0.682951,497737.789216,0.973586,30.259514,19.037600,2.551693,0.061071,0.027245,175.860631,32.000000,189.723875,176.766175,180.736123,160.549709,32.000000,154.904440,68.293727,61.781060,93.966342,80.069300,57.903501,55.851795,56.736409,24.197028,35.683913,59.544195,37.063108
54.562109,75.195663,139.709941,152.800750,108.343611,105.842514,29.634035,14.172574,139.107445,0.820038,74.840036,55.926284,151.269644,139.653293,149.566814,139.210974,80.105586,137.187439,-0.000682,0.000516,32.000000,-235.835621,139.468306,-0.561167,24.851997,0.679011,497731.448162,0.959050,29.888892,19.140084,2.534187,0.044685,0.051451,175.975894,32.000000,189.699874,177.368086,181.074778,159.719561,32.000000,155.666675,68.315455,61.780330,93.974456,80.069300,57.902352,55.851795,56.957403,24.197028,35.627832,59.544048,36.937283
54.833105,75.160127,139.662891,152.801867,108.359143,105.843769,29.659673,14.180851,139.059336,0.811484,74.865521,55.886642,151.361113,139.740686,149.508646,139.287864,80.147076,137.368425,-0.000682,0.000513,32.000000,-235.829639,139.491593,-0.561120,24.870276,0.683404,498014.048793,0.974435,30.304348,19.163721,2.553533,0.052706,0.039583,175.547612,32.000000,190.015407,177.946155,178.127704,159.197348,32.000000,155.959802,68.315061,61.806750,94.005210,80.069300,57.917192,55.851795,56.402152,24.197028,35.629947,59.552024,37.060760
54.897370,75.160127,139.729804,152.801867,108.371852,105.839935,29.855916,14.171290,139.122504,0.802732,74.878270,55.891375,151.253026,139.693606,149.542553,139.263798,80.222142,137.275447,-0.000683,0.000499,32.000000,-235.836414,139.506669,-0.560804,24.877095,0.686438,498049.087814,0.976910,30.376119,19.098406,2.560567,0.057271,0.037262,174.969688,32.000000,190.597648,177.691271,176.109983,159.568492,32.000000,155.799164,68.294337,61.817291,94.018978,80.069300,57.925884,55.851795,56.730382,24.197028,35.508352,59.570867,36.998911
55.352450,75.131477,139.650994,152.802426,108.350109,105.842475,29.591315,14.179281,139.090780,0.794097,74.800599,55.872402,151.235210,139.698987,149.604941,139.285643,80.215343,137.235609,-0.000684,0.000525,32.000000,-235.828259,139.465550,-0.560756,24.864349,0.681544,497774.778820,0.970700,30.079478,19.143839,2.547054,0.063646,0.042806,174.821870,32.000000,190.911032,176.831577,175.888317,160.421344,32.000000,154.890325,68.302258,61.830302,94.007039,80.069300,57.938006,55.851795,56.976731,24.197028,35.410452,59.522775,37.061054
54.443809,75.116602,139.715272,152.802705,108.330743,105.845010,29.617997,14.179995,139.071881,0.785258,74.747597,55.831857,151.287264,139.713240,149.608429,139.117022,80.129928,137.305374,-0.000684,0.000518,32.000000,-235.828529,139.573948,-0.560820,24.859812,0.680716,497567.453699,0.963047,30.017704,19.024130,2.545291,0.049526,0.030335,175.427956,32.000000,190.117302,176.803896,178.979822,160.510183,32.000000,154.548862,68.305656,61.845458,94.024649,80.069300,57.931513,55.851795,57.014158,24.197028,35.360195,59.540291,37.095830
54.931019,75.139466,139.618483,152.810806,108.293539,105.851339,29.728217,14.181565,139.020824,0.776682,74.844458,55.861041,151.356141,139.678433,149.619654,139.187205,80.122309,137.257155,-0.000684,0.000524,32.000000,-235.828106,139.586449,-0.560657,24.858422,0.673813,497301.489169,0.962845,29.553185,19.011793,2.522941,0.051966,0.038071,176.061394,32.000000,189.615168,176.947850,180.946248,160.389419,32.000000,154.919110,68.305039,61.815087,94.009481,80.069300,57.945210,55.851795,56.736591,24.197028,35.361456,59.555112,36.996784
55.332144,75.139466,139.696160,152.810806,108.288535,105.852534,29.764305,14.178711,139.037583,0.767920,74.932040,55.817252,151.361414,139.680962,149.550402,139.221021,80.070978,137.247445,-0.000684,0.000536,32.000000,-235.828666,139.519963,-0.559769,24.883337,0.687911,497969.464486,0.979594,30.411351,19.130715,2.566229,0.065906,0.044783,175.972036,32.000000,189.725489,177.476130,180.789752,159.612306,32.000000,155.452409,68.283376,61.825519,94.047331,80.069300,57.939121,55.851795,56.455674,24.197028,35.442311,59.559508,37.047481
55.001615,75.158198,139.626802,152.830918,108.295963,105.857607,29.590570,14.177712,139.046880,0.759098,74.944803,55.953026,151.310025,139.712914,149.489007,139.237787,80.229280,137.264566,-0.000685,0.000545,32.000000,-235.829173,139.578844,-0.559541,24.883599,0.680169,497775.837623,0.966587,29.964721,19.115177,2.541706,0.052248,0.061869,175.335789,32.000000,190.097421,177.969196,177.878967,159.277669,32.000000,155.795199,68.288602,61.842936,94.043762,80.069300,57.952236,55.851795,56.890367,24.197028,35.508962,59.537714,36.994436
54.775279,75.150210,139.719294,152.839578,108.308685,105.862670,29.665754,14.178853,138.997520,0.750266,74.940248,55.905274,151.284496,139.713567,149.559640,139.246752,80.157495,137.153724,-0.000685,0.000554,32.000000,-235.829506,139.448153,-0.559443,24.867496,0.673914,497664.334920,0.957745,29.580565,19.161843,2.524684,0.056948,0.042600,174.921218,32.000000,190.744034,177.660421,175.851611,159.799433,32.000000,155.821680,68.326738,61.839050,94.041696,80.069300,57.960337,55.851795,56.793990,24.197028,35.482919,59.554610,37.088346
