OSU 80 Ton Compressor Load Stand
55.007067,75.130376,139.621632,152.834270,108.318225,105.861368,29.784623,14.175000,139.038612,0.741415,74.788493,55.908081,151.252502,139.706288,149.620368,139.191397,80.203641,137.250427,-0.000687,0.000552,32.000000,-235.832704,139.473505,-0.559743,24.884255,0.678543,497575.702483,0.969819,29.915688,19.011764,2.538595,0.055968,0.065127,174.832793,32.000000,190.794406,176.913306,176.690824,160.398323,32.000000,154.835788,68.327025,61.838082,94.015293,80.069300,57.941125,55.851795,56.767508,24.197028,35.484542,59.546270,37.038823
54.797147,75.130376,139.702140,152.834270,108.293793,105.862614,29.596728,14.179281,138.979806,0.732781,74.816790,55.752523,151.332307,139.767826,149.607556,139.167483,80.233182,137.225162,-0.000688,0.000564,32.000000,-235.827275,139.479581,-0.560059,24.843080,0.682883,497857.420422,0.971774,30.125194,19.030295,2.550773,0.053435,0.050785,175.546890,32.000000,189.924006,176.913964,179.187916,160.376802,32.000000,154.488842,68.323412,61.829413,94.020162,80.069300,57.966030,55.851795,56.778306,24.197028,35.417119,59.546782,37.074040
54.634850,75.138089,139.595103,152.841533,108.262678,105.866406,29.559769,14.181422,139.007116,0.723962,74.930827,55.711131,151.368034,139.724944,149.624347,139.208250,80.163234,137.199715,-0.000688,0.000546,32.000000,-235.828905,139.477317,-0.559662,24.872978,0.678386,497603.834094,0.963361,29.882635,19.030612,2.538249,0.048120,0.018476,176.048365,32.000000,189.647950,177.076509,181.127882,160.222269,32.000000,155.282313,68.364636,61.820259,94.048153,80.069300,57.946832,55.851795,56.798121,24.197028,35.445352,59.553420,37.047701
55.195114,75.168115,139.666586,152.850192,108.203856,105.867656,29.813278,14.183563,138.994221,0.715310,75.014799,55.840297,151.369375,139.630840,149.574354,139.161008,80.167334,137.166106,-0.000690,0.000524,32.000000,-235.824797,139.415988,-0.559182,24.869280,0.683105,497665.311821,0.973564,30.084318,18.988936,2.549442,0.048133,0.039413,176.005022,32.000000,189.761193,177.734184,180.179453,159.741638,32.000000,155.652943,68.331598,61.817131,94.038468,80.069300,57.964815,55.851795,56.535158,24.197028,35.551157,59.530043,36.964209
55.056906,75.190980,139.576896,152.862204,108.147052,105.869411,29.755187,14.179567,138.984341,0.706465,75.073716,55.857581,151.378122,139.585084,149.530258,139.202483,80.229578,137.183005,-0.000689,0.000535,32.000000,-235.829448,139.476440,-0.559159,24.871037,0.684205,497925.202914,0.978012,30.248363,19.046656,2.555056,0.053095,0.037905,175.273779,32.000000,190.214853,178.055797,177.627174,159.238964,32.000000,155.746914,68.318731,61.845645,94.028317,80.069300,57.957122,55.851795,56.758600,24.197028,35.552974,59.550608,37.153350
55.229010,75.190980,139.696226,152.862204,108.105654,105.856766,29.553525,14.173859,138.944148,0.697755,75.026268,55.876726,151.244369,139.615590,149.558597,139.131258,80.234561,137.185459,-0.000690,0.000540,32.000000,-235.832206,139.436632,-0.559533,24.879167,0.676333,497653.897594,0.958986,29.740207,19.026407,2.530416,0.045513,0.029585,174.843337,32.000000,190.787578,177.497722,175.601543,159.982002,32.000000,155.587091,68.321440,61.854661,94.021519,80.069300,57.993186,55.851795,56.487527,24.197028,35.634387,59.564406,36.964209
54.868132,75.197591,139.564860,152.876450,108.093097,105.840270,29.628748,14.176998,139.046167,0.688988,74.955059,55.860048,151.282618,139.591650,149.634956,139.165526,80.158379,137.268096,-0.000690,0.000540,32.000000,-235.829067,139.510746,-0.559024,24.932878,0.677926,497644.577670,0.963579,29.895443,18.972284,2.535139,0.049393,0.029536,175.005084,32.000000,190.740015,177.068439,176.928534,160.395368,32.000000,154.779868,68.321354,61.839071,94.009879,80.069300,57.969926,55.851795,56.743607,24.197028,35.659443,59.552968,37.070811
54.998511,75.200621,139.708391,152.880361,108.050530,105.833782,29.752957,14.187130,139.030149,0.680202,74.886281,55.914363,151.332026,139.746965,149.602711,139.143877,80.181378,137.210484,-0.000690,0.000554,32.000000,-235.820574,139.511251,-0.558894,24.909773,0.675683,497480.208585,0.966720,29.730644,18.968481,2.529399,0.045728,0.027721,175.538967,32.000000,189.887476,176.942874,179.651020,160.499071,32.000000,154.679160,68.289426,61.795581,93.963915,80.069300,58.003741,55.851795,56.632333,24.197028,35.672106,59.556292,37.029139
54.931870,75.183817,139.574900,152.883154,108.071025,105.831268,29.564885,14.181137,139.067956,0.671459,74.934492,55.839821,151.345248,139.641627,149.654749,139.227848,80.159523,137.156334,-0.000691,0.000555,32.000000,-235.832304,139.444236,-0.558768,24.904659,0.678828,497766.413348,0.971094,30.083266,19.084362,2.543642,0.046157,0.031843,175.833462,32.000000,189.709738,177.160492,181.185370,160.377969,32.000000,155.307238,68.274809,61.820657,93.985582,80.069300,58.004618,55.851795,56.841237,24.197028,35.674274,59.554571,37.037870
55.193958,75.183817,139.636113,152.883154,108.086150,105.818814,29.672777,14.172146,139.024644,0.662477,75.061098,55.793470,151.406160,139.665425,149.610841,139.159370,80.177187,137.270264,-0.000690,0.000524,32.000000,-235.834083,139.401798,-0.558607,24.889605,0.678227,497620.661013,0.964473,29.961090,19.033688,2.540221,0.053199,0.022050,175.833866,32.000000,189.868888,177.883035,179.970014,159.509959,32.000000,155.689779,68.260894,61.856915,94.038079,80.069300,57.999093,55.851795,56.491953,24.197028,35.617944,59.558033,37.063621
55.488691,75.179961,139.530198,152.892093,108.105327,105.806075,29.663892,14.183277,138.982495,0.653778,75.086519,55.740600,151.358129,139.514408,149.587041,139.156159,80.211648,137.240258,-0.000692,0.000522,32.000000,-235.821968,139.494509,-0.558342,24.886563,0.678613,497665.951404,0.971836,30.008255,19.029521,2.540873,0.045761,0.032017,175.112227,32.000000,190.434228,177.934566,177.199169,159.492774,32.000000,155.975162,68.239028,61.856669,94.009051,80.069300,57.981970,55.851795,56.858637,24.197028,35.606519,59.538884,37.081303
54.456077,75.192633,139.706042,152.902149,108.106929,105.798419,29.586814,14.181707,138.923395,0.644928,75.087699,55.838930,151.289023,139.573685,149.585093,139.247976,80.237834,137.264480,-0.000692,0.000527,32.000000,-235.825669,139.434691,-0.558542,24.917510,0.675354,497428.343325,0.963143,29.757016,19.066595,2.529917,0.051174,0.028145,174.802163,32.000000,190.755167,177.292864,175.713571,159.942981,32.000000,155.371016,68.238562,61.825193,94.033216,80.069300,58.029386,55.851795,56.946428,24.197028,35.652486,59.539307,37.005881
54.649236,75.203927,139.650834,152.905222,108.128289,105.790826,29.670447,14.182564,139.010546,0.636006,74.945392,55.856354,151.344168,139.560349,149.635795,139.135562,80.204865,137.220119,-0.000693,0.000534,32.000000,-235.827927,139.426737,-0.558943,24.917536,0.670408,497130.367126,0.957689,29.471712,19.017722,2.514570,0.048570,0.037248,174.914749,32.000000,190.669258,176.940513,177.450809,160.419951,32.000000,154.769037,68.208760,61.847538,94.010848,80.069300,57.997969,55.851795,56.332403,24.197028,35.654568,59.531036,36.973160
54.966261,75.203927,139.645220,152.905222,108.134289,105.783210,29.622053,14.186417,138.989720,0.627082,74.874677,55.883436,151.408567,139.655390,149.670674,139.076995,80.171406,137.328283,-0.000693,0.000538,32.000000,-235.823746,139.486553,-0.558789,24.918139,0.685922,497629.405527,0.980142,30.475519,19.003169,2.565481,0.042466,0.033829,175.705988,32.000000,189.847245,176.985063,180.059628,160.553595,32.000000,154.870909,68.204902,61.829824,94.031985,80.069300,58.020602,55.851795,56.623520,24.197028,35.695969,59.555505,36.957532
54.975106,75.198968,139.602355,152.909971,108.098986,105.783226,29.766552,14.177854,139.002731,0.620108,74.955096,55.897940,151.374700,139.633288,149.696813,139.114229,80.191210,137.249690,-0.000692,0.000530,32.000000,-235.829194,139.469181,-0.558549,24.903216,0.682684,497568.854300,0.973551,30.300328,19.014830,2.555403,0.054073,0.062968,175.888779,32.000000,189.643412,177.338350,181.190775,159.971177,32.000000,155.492697,68.169865,61.812955,94.046234,80.069300,58.010279,55.851795,56.801183,24.197028,35.680929,59.565271,37.078955
54.600324,75.188776,139.663596,152.921703,108.079174,105.784980,29.731771,14.175286,139.068153,0.617239,75.018819,55.914051,151.440817,139.602009,149.622380,139.210425,80.135282,137.210229,-0.000692,0.000555,32.000000,-235.837172,139.493859,-0.558290,24.874604,0.677836,497426.667571,0.968904,29.995345,19.100237,2.540562,0.050326,0.037796,175.799695,32.000000,189.807610,177.958635,179.473280,159.443492,32.000000,155.865638,68.164566,61.815578,94.075922,80.069300,58.042717,55.851795,56.842480,24.197028,35.647670,59.548788,36.974627
54.626303,75.162606,139.700217,152.924776,108.074791,105.788793,29.646318,14.178711,139.065531,0.617024,74.953196,55.836582,151.394313,139.698416,149.588699,139.234712,80.215954,137.186883,-0.000693,0.000547,32.000000,-235.829977,139.569074,-0.558796,24.926164,0.677874,497373.690231,0.964018,29.981898,19.042691,2.539374,0.049943,0.031577,175.145412,32.000000,190.452573,178.036694,176.923890,159.407766,32.000000,156.038697,68.147280,61.856821,94.063329,80.069300,58.032815,55.851795,56.312814,24.197028,35.649711,59.556892,37.109109
55.271065,75.162606,139.684179,152.924776,108.046145,105.788367,29.711583,14.177426,139.056728,0.616840,74.948232,55.802648,151.294132,139.626824,149.644973,139.298456,80.310591,137.308845,-0.000692,0.000565,32.000000,-235.830278,139.495184,-0.559322,24.886589,0.684608,497688.072062,0.972406,30.332351,19.079661,2.557926,0.049283,0.032991,174.870221,32.000000,190.847351,177.263002,175.604358,160.125572,32.000000,155.318587,68.178045,61.858070,94.082246,80.069300,58.062691,55.851795,56.413493,24.197028,35.560647,59.560767,37.010577
55.550181,75.122111,139.671234,152.921703,108.089544,105.784153,29.860425,14.176285,139.044636,0.616649,74.792387,55.897670,151.325529,139.703168,149.692407,139.254288,80.185811,137.221022,-0.000690,0.000567,32.000000,-235.833714,139.511174,-0.559215,24.898417,0.682973,497491.836342,0.974670,30.281122,18.987771,2.557380,0.047381,0.026387,175.075137,32.000000,190.536112,176.977771,178.018417,160.504819,32.000000,154.673971,68.156314,61.885196,94.085307,80.069300,58.037012,55.851795,56.820429,24.197028,35.421580,59.546054,37.136989
54.401209,75.118255,139.738157,152.920027,108.111469,105.779953,29.600428,14.176570,139.123698,0.616447,74.778606,55.798706,151.377133,139.725475,149.688985,139.224422,80.200307,137.215105,-0.000691,0.000577,32.000000,-235.830970,139.533649,-0.559174,24.860756,0.674309,496943.951553,0.960084,29.662062,18.951719,2.527257,0.058699,0.035145,175.717292,32.000000,189.787648,176.895504,180.326061,160.567899,32.000000,154.833861,68.155482,61.856286,94.082226,80.069300,58.096272,55.851795,56.934125,24.197028,35.409502,59.549791,37.064575
54.568035,75.109715,139.802610,152.914161,108.093695,105.773625,29.654502,14.182992,139.135840,0.616421,74.830574,55.752498,151.419250,139.718358,149.676817,139.259365,80.073568,137.248461,-0.000689,0.000598,32.000000,-235.826351,139.522776,-0.559461,24.840300,0.669683,496965.342143,0.949891,29.355288,19.034318,2.514325,0.048197,0.033948,176.117742,32.000000,189.700313,177.432166,181.098449,159.910058,32.000000,155.508408,68.152571,61.839526,94.101531,80.069300,58.060182,55.851795,56.191655,24.197028,35.410780,59.538943,36.961714
55.192888,75.109715,139.720097,152.914161,108.100918,105.769825,29.662009,14.181993,139.045114,0.616207,74.933336,55.787885,151.407003,139.671194,149.587348,139.212406,80.087444,137.256114,-0.000688,0.000595,32.000000,-235.826203,139.503177,-0.559891,24.823174,0.688236,497545.661071,0.980418,30.454207,19.016977,2.568659,0.057656,0.030829,175.720882,32.000000,189.839018,178.017385,179.110569,159.505562,32.000000,155.808922,68.141228,61.865807,94.110749,80.069300,58.102417,55.851795,56.434560,24.197028,35.382330,59.547559,37.012264
54.664722,75.112745,139.633799,152.913323,108.101789,105.762218,29.712549,14.175856,139.006617,0.616037,74.975352,55.780124,151.333393,139.626233,149.628038,139.137982,80.159421,137.305153,-0.000689,0.000609,32.000000,-235.837912,139.492146,-0.560050,24.829993,0.686555,497668.388382,0.975271,30.284451,19.159742,2.561987,0.063143,0.035421,175.052378,32.000000,190.532993,178.080708,176.647370,159.505660,32.000000,156.014913,68.162436,61.888432,94.114207,80.069300,58.066804,55.851795,56.552031,24.197028,35.394054,59.557167,36.977708
54.902637,75.125417,139.679153,152.916395,108.106508,105.754622,29.686572,14.178425,139.049392,0.613276,74.936523,55.736236,151.363212,139.650824,149.649176,139.294076,80.138598,137.195412,-0.000689,0.000603,32.000000,-235.831574,139.505157,-0.560503,24.859025,0.677170,497277.240920,0.962885,29.683936,19.149542,2.531487,0.058905,0.035855,174.861845,32.000000,190.847824,177.222408,175.687851,160.293459,32.000000,155.161057,68.163096,61.881555,94.117519,80.069300,58.102553,55.851795,56.605162,24.197028,35.439294,59.540969,37.046013
54.889061,75.139742,139.657273,152.933994,108.105843,105.748290,29.598864,14.177569,139.022712,0.597896,74.910539,55.733917,151.288793,139.548014,149.671565,139.192499,80.188845,137.240590,-0.000690,0.000605,32.000000,-235.826857,139.537422,-0.560439,24.797499,0.684422,497392.738185,0.971381,30.194217,19.101116,2.554368,0.045502,0.033855,175.252140,32.000000,190.302505,177.022506,178.381410,160.399464,32.000000,154.779070,68.137678,61.889464,94.100399,80.069300,58.047840,55.851795,56.875454,24.197028,35.440649,59.570582,37.069564
54.652250,75.139742,139.590989,152.933994,108.067295,105.747136,29.829163,14.184561,138.976751,0.579238,74.939560,55.695103,151.392304,139.609817,149.688978,139.142938,80.180992,137.146536,-0.000690,0.000597,32.000000,-235.824782,139.455167,-0.560337,24.817982,0.680253,497283.590637,0.967572,29.977934,19.069226,2.544125,0.054587,0.043131,175.850273,32.000000,189.849209,176.894517,180.671839,160.748135,32.000000,155.099444,68.181672,61.908231,94.139072,80.069300,58.080564,55.851795,56.773678,24.197028,35.491872,59.552348,36.996710
54.604112,75.147730,139.567337,152.943212,108.059243,105.747174,29.601715,14.181565,139.014941,0.560665,75.028808,55.709162,151.464052,139.637977,149.669624,139.147276,80.160857,137.299434,-0.000689,0.000605,32.000000,-235.825811,139.491002,-0.560294,24.785566,0.682018,497180.243801,0.970680,30.005304,19.040684,2.544355,0.051278,0.037046,176.111785,32.000000,189.580602,177.727990,181.203413,159.740981,32.000000,155.509811,68.165913,61.862606,94.145480,80.069300,58.053468,55.851795,56.634461,24.197028,35.521164,59.547716,37.033394
55.296389,75.152413,139.613311,152.953268,108.076980,105.744689,29.597646,14.183277,138.933463,0.541865,75.121871,55.757656,151.426471,139.604291,149.582522,139.063098,80.225716,137.168759,-0.000689,0.000607,32.000000,-235.825246,139.553735,-0.560367,24.805498,0.684663,497320.225406,0.967754,30.233238,19.003343,2.554167,0.054387,0.043214,175.665776,32.000000,190.008024,178.190854,178.782207,159.303460,32.000000,155.994106,68.154248,61.850434,94.132658,80.069300,58.102718,55.851795,56.366939,24.197028,35.539030,59.557895,36.927525
55.471690,75.145802,139.495639,152.965839,108.100371,105.738325,29.826340,14.181422,138.902353,0.523336,75.147970,55.688552,151.355237,139.542079,149.632818,139.100847,80.159606,137.119890,-0.000690,0.000611,32.000000,-235.823332,139.525448,-0.560188,24.787140,0.686182,497400.879619,0.976153,30.287652,19.096935,2.555986,0.055978,0.046548,175.021027,32.000000,190.670642,177.938593,176.216196,159.780297,32.000000,156.170782,68.147286,61.881547,94.174913,80.069300,58.073886,55.851795,56.969486,24.197028,35.540677,59.546221,36.935595
54.399716,75.145802,139.574038,152.965839,108.111586,105.724359,29.548283,14.177569,139.010618,0.504768,75.096361,55.793045,151.307884,139.597441,149.659515,139.080370,80.256341,137.235856,-0.000690,0.000623,32.000000,-235.831118,139.448827,-0.560348,24.759157,0.675456,496880.513430,0.962872,29.627669,18.969299,2.524818,0.047371,0.057087,174.835228,32.000000,190.762164,177.203372,176.028564,160.280127,32.000000,154.786152,68.186462,61.887080,94.172083,80.069300,58.102163,55.851795,56.913224,24.197028,35.519309,59.531961,37.018501
54.876646,75.144700,139.462853,152.976174,108.140353,105.718077,29.540903,14.177284,139.004612,0.486360,75.024408,55.836942,151.424423,139.600581,149.689987,139.196451,80.336400,137.135994,-0.000690,0.000660,32.000000,-235.826814,139.501405,-0.560729,24.829574,0.672675,496878.093634,0.952100,29.453756,19.011923,2.514718,0.051136,0.031100,175.397081,32.000000,190.196115,177.069868,178.757988,160.516040,32.000000,154.888357,68.207310,61.904316,94.134287,80.069300,58.082198,55.851795,56.322249,24.197028,35.517053,59.531548,36.989594
55.377145,75.139742,139.644225,152.990980,108.157491,105.709234,29.686342,14.176570,138.945715,0.467784,74.975298,55.793508,151.434530,139.626947,149.727113,139.216925,80.200769,137.183599,-0.000689,0.000678,32.000000,-235.833757,139.508033,-0.560988,24.833875,0.689902,497210.093997,0.981730,30.483198,18.970914,2.565713,0.060681,0.050881,176.020790,32.000000,189.790767,177.142562,180.945551,160.815130,32.000000,155.114262,68.182210,61.875255,94.155310,80.069300,58.135491,55.851795,56.293419,24.197028,35.501391,59.549545,37.074847
55.549103,75.101727,139.532233,152.997684,108.122537,105.702885,29.690038,14.181993,138.970097,0.449342,75.003561,55.660534,151.463522,139.581311,149.668332,139.212895,80.174534,137.216446,-0.000689,0.000675,32.000000,-235.827186,139.492898,-0.560636,24.858212,0.680104,496751.595493,0.972560,30.022193,18.842869,2.541388,0.066708,0.046985,175.988189,32.000000,189.685126,177.839965,181.080558,159.799601,32.000000,155.493092,68.168659,61.880037,94.183957,80.069300,58.133505,55.851795,56.904687,24.197028,35.502901,59.563639,36.958413
54.498025,75.101727,139.631891,152.997684,108.092083,105.701599,29.540787,14.176285,139.028456,0.431023,75.115222,55.670257,151.489798,139.514267,149.625841,139.071589,80.186267,137.112794,-0.000688,0.000694,32.000000,-235.832895,139.430247,-0.560441,24.826217,0.673397,496702.381288,0.958105,29.537876,19.001378,2.521694,0.058602,0.041405,175.427374,32.000000,190.070884,178.104681,178.318732,159.528185,32.000000,156.111173,68.144647,61.884754,94.176139,80.069300,58.143699,55.851795,56.826189,24.197028,35.372072,59.564652,37.065309
54.712045,75.069772,139.503024,152.998242,108.112877,105.705774,29.659510,14.179710,138.992656,0.412282,75.164260,55.676443,151.420727,139.717848,149.704154,139.160414,80.217315,137.184127,-0.000688,0.000688,32.000000,-235.828486,139.554736,-0.560129,24.806547,0.669497,496578.837423,0.954579,29.335930,19.043395,2.511872,0.052375,0.040705,174.989054,32.000000,190.731133,177.925481,176.087863,159.884741,32.000000,156.002901,68.163755,61.919507,94.190156,80.069300,58.134910,55.851795,56.416302,24.197028,35.262046,59.551089,37.073746
55.340871,75.077761,139.668363,153.009696,108.109350,105.704904,29.945222,14.184847,139.033096,0.393625,75.119014,55.700099,151.389529,139.589222,149.723841,139.149091,80.214658,137.195304,-0.000688,0.000699,32.000000,-235.817940,139.461978,-0.560398,24.833534,0.686617,497127.361875,0.979717,30.344072,18.981851,2.562146,0.051719,0.040855,174.876139,32.000000,190.833360,177.292125,176.421122,160.256750,32.000000,155.105634,68.173226,61.918574,94.133071,80.069300,58.166327,55.851795,56.297636,24.197028,35.290552,59.546133,37.002360
54.399379,75.084923,139.515890,153.017517,108.151138,105.699820,29.559396,14.180280,139.019703,0.375320,74.989368,55.687573,151.472738,139.634409,149.751716,139.104432,80.176726,137.190901,-0.000687,0.000713,32.000000,-235.828735,139.394269,-0.559454,24.824774,0.683216,496922.493907,0.971569,30.105643,18.985086,2.549768,0.045115,0.064377,175.529573,32.000000,189.982565,177.010992,179.408819,160.522403,32.000000,154.949966,68.159632,61.904041,94.111874,80.069300,58.134990,55.851795,56.235713,24.197028,35.291393,59.537871,36.949022
55.127169,75.084923,139.666362,153.017517,108.185422,105.690453,29.603156,14.179281,138.991084,0.356809,75.044212,55.693721,151.474694,139.553478,149.747973,139.076378,80.208658,137.196105,-0.000687,0.000718,32.000000,-235.832029,139.457065,-0.558720,24.835711,0.673933,496587.808287,0.950317,29.510525,18.993114,2.523783,0.045046,0.035397,176.042738,32.000000,189.658453,177.230720,181.140681,160.434303,32.000000,155.349870,68.129755,61.901173,94.113042,80.069300,58.180445,55.851795,56.409628,24.197028,35.317167,59.550745,37.083798
54.790633,75.090432,139.555211,153.036792,108.208068,105.677129,29.693081,14.176570,138.963693,0.338166,75.186927,55.640167,151.489412,139.499871,149.686296,139.207961,80.204340,137.114059,-0.000687,0.000720,32.000000,-235.830642,139.337043,-0.558269,24.866920,0.687498,497171.000975,0.980988,30.422646,19.028930,2.564660,0.059473,0.035874,176.110331,32.000000,189.666652,178.028369,180.588051,159.653382,32.000000,155.950863,68.120104,61.922872,94.107985,80.069300,58.145813,55.851795,56.564775,24.197028,35.337244,59.531518,37.083137
54.526095,75.103104,139.613317,153.048804,108.218256,105.670821,29.609795,14.177997,138.940278,0.319701,75.238439,55.673269,151.482478,139.554477,149.666798,139.168318,80.255084,137.192209,-0.000686,0.000734,32.000000,-235.830363,139.491513,-0.558087,24.845834,0.676969,496659.810046,0.965276,29.722059,18.999499,2.533530,0.068043,0.049908,175.295734,32.000000,190.107379,178.118293,178.051740,159.511176,32.000000,156.145852,68.106265,61.926527,94.109919,80.069300,58.174218,55.851795,56.779719,24.197028,35.382243,59.544805,37.002580
54.745765,75.110266,139.549117,153.051318,108.218917,105.667038,29.534148,14.174287,138.976609,0.301227,75.257504,55.701396,151.437924,139.546689,149.712263,139.075295,80.207353,137.214780,-0.000686,0.000723,32.000000,-235.834073,139.520108,-0.558224,24.885147,0.680506,496798.185087,0.968733,30.050642,18.964386,2.547063,0.047735,0.032958,174.898828,32.000000,190.730102,177.859722,175.936039,159.914912,32.000000,155.971993,68.114403,61.936401,94.111757,80.069300,58.142479,55.851795,56.592298,24.197028,35.383357,59.524958,37.052763
54.855521,75.110266,139.601213,153.051318,108.209276,105.658139,29.678226,14.176713,138.992928,0.282692,75.154031,55.681406,151.446572,139.534597,149.743364,139.049689,80.180431,137.132484,-0.000686,0.000700,32.000000,-235.830663,139.516008,-0.557807,24.880636,0.685357,496830.816679,0.976601,30.318334,18.951201,2.560486,0.047021,0.035201,175.088069,32.000000,190.581103,177.344170,176.949310,160.550363,32.000000,155.046522,68.093939,61.937990,94.066292,80.069300,58.182302,55.851795,56.576406,24.197028,35.409405,59.554768,37.068977
55.376494,75.117428,139.500462,153.068079,108.173362,105.645266,29.653183,14.179852,138.956842,0.264063,75.028917,55.747734,151.527277,139.592710,149.738696,139.071897,80.218357,137.202226,-0.000685,0.000717,32.000000,-235.827032,139.372957,-0.557779,24.874079,0.680615,496798.395662,0.974778,30.113663,19.009777,2.549039,0.044486,0.033990,175.684322,32.000000,189.949916,177.073063,179.643914,160.747908,32.000000,155.045146,68.080932,61.955051,94.081835,80.069300,58.152384,55.851795,56.714538,24.197028,35.435505,59.568615,37.018060
54.341625,75.101727,139.521695,153.081208,108.154292,105.637576,29.576625,14.175143,138.908659,0.245580,75.135214,55.629805,151.570552,139.587185,149.798417,139.106954,80.229643,137.199802,-0.000685,0.000706,32.000000,-235.831577,139.488496,-0.557893,24.900358,0.679313,496749.397533,0.967835,30.008064,18.997151,2.544889,0.047916,0.030081,176.000947,32.000000,189.682791,177.266444,181.192863,160.336341,32.000000,155.499751,68.091774,61.943769,94.109489,80.069300,58.163498,55.851795,56.894558,24.197028,35.382225,59.550067,37.060980
54.502468,75.093462,139.538705,153.088750,108.153308,105.635113,29.612247,14.182564,139.014795,0.227181,75.187713,55.719744,151.475380,139.537511,149.707215,139.121546,80.198568,137.186981,-0.000685,0.000710,32.000000,-235.824157,139.432774,-0.557964,24.874945,0.671115,496336.097278,0.958554,29.516184,18.992742,2.519128,0.078456,0.052576,176.094743,32.000000,189.718117,178.039725,180.262188,159.664565,32.000000,155.826460,68.049825,61.936285,94.111584,80.069300,58.146320,55.851795,56.220460,24.197028,35.383325,59.562783,36.999572
55.224840,75.093462,139.511066,153.088750,108.166418,105.632618,29.843667,14.181850,139.036963,0.208619,75.170470,55.729102,151.466529,139.625702,149.664122,139.091333,80.147284,137.126848,-0.000684,0.000716,32.000000,-235.824870,139.454087,-0.557610,24.900699,0.685943,496826.643998,0.981023,30.495351,18.980291,2.567492,0.045653,0.030883,175.377297,32.000000,190.352552,178.067883,177.685870,159.537022,32.000000,156.316807,68.037628,61.948297,94.104279,80.069300,58.170656,55.851795,56.339771,24.197028,35.355655,59.544667,37.030680
54.756354,75.097595,139.595861,153.099086,108.171471,105.633826,29.440223,14.181565,139.004971,0.190165,75.168098,55.724756,151.459942,139.561308,149.744976,139.124296,80.205989,137.083140,-0.000684,0.000696,32.000000,-235.828270,139.543539,-0.557648,24.883547,0.684272,496777.131505,0.976630,30.331515,19.005204,2.560227,0.054748,0.037589,175.050006,32.000000,190.721051,177.755145,175.676008,160.118175,32.000000,155.617676,68.062015,61.954430,94.122924,80.069300,58.171098,55.851795,56.706008,24.197028,35.371035,59.543625,37.019895
55.006772,75.085198,139.540297,153.108305,108.185683,105.629912,29.643028,14.179852,139.011757,0.171861,75.093837,55.905461,151.422401,139.557311,149.762486,139.200324,80.285376,137.152764,-0.000684,0.000712,32.000000,-235.828835,139.522410,-0.558229,24.876781,0.672583,496469.068192,0.955135,29.637118,19.027589,2.526238,0.057564,0.034762,175.087706,32.000000,190.547546,177.193267,177.396404,160.434223,32.000000,155.061714,68.069523,61.989642,94.098179,80.069300,58.193262,55.851795,56.468849,24.197028,35.329025,59.540635,36.982110
54.621453,75.075832,139.627065,153.111378,108.225430,105.620155,29.622207,14.174287,139.068625,0.153290,74.944504,55.903306,151.480227,139.672133,149.801045,139.231917,80.194548,137.260488,-0.000685,0.000715,32.000000,-235.832270,139.563671,-0.558849,24.917457,0.680513,496619.637669,0.977341,30.090796,18.947872,2.549400,0.058261,0.038658,175.900318,32.000000,190.005328,177.021819,180.081885,160.786085,32.000000,155.215110,68.072606,61.965098,94.089469,80.069300,58.190877,55.851795,56.392746,24.197028,35.329946,59.543920,36.978956
55.166907,75.075832,139.667959,153.111378,108.252440,105.615476,29.951608,14.175714,139.054689,0.134794,74.906125,55.783555,151.562427,139.657900,149.815368,139.264147,80.188527,137.213269,-0.000682,0.000707,32.000000,-235.833301,139.597567,-0.558557,24.916329,0.676598,496286.259093,0.965741,29.837742,18.901953,2.536784,0.053479,0.029628,176.129009,32.000000,189.610787,177.550265,181.413716,160.127619,32.000000,155.509253,68.086610,61.946527,94.108963,80.069300,58.248087,55.851795,56.359499,24.197028,35.298262,59.567681,37.045867
54.952679,75.017158,139.639727,153.100762,108.269062,105.613793,29.612078,14.186702,139.094769,0.116493,75.019054,55.682299,151.583292,139.674598,149.701301,139.211900,80.134697,137.118967,-0.000681,0.000715,32.000000,-235.819035,139.593055,-0.558394,24.886878,0.681644,496625.766402,0.973788,30.199027,19.044538,2.556268,0.052627,0.048679,176.067402,32.000000,189.681741,178.158239,180.009609,159.482208,32.000000,155.909781,68.067479,61.955744,94.073732,80.069300,58.211545,55.851795,56.615360,24.197028,35.095033,59.533279,37.035375
54.870709,74.983275,139.590043,153.091544,108.286443,105.614642,29.564848,14.181279,139.086895,0.097984,75.144121,55.745100,151.541699,139.656288,149.747827,139.298397,80.268070,137.216712,-0.000680,0.000698,32.000000,-235.825113,139.571480,-0.558204,24.890103,0.673703,496314.256305,0.952593,29.674919,19.027876,2.531734,0.045606,0.027420,175.333800,32.000000,190.485638,178.071253,177.274530,159.802037,32.000000,156.509047,68.091335,61.978099,94.081949,80.069300,58.230887,55.851795,56.541263,24.197028,34.977510,59.540330,36.936329
54.783856,74.999252,139.675325,153.094896,108.260346,105.610327,29.862894,14.173859,139.072119,0.079406,75.120580,55.655973,151.479696,139.673826,149.829789,139.185366,80.202288,137.244062,-0.000678,0.000710,32.000000,-235.832698,139.571238,-0.558001,24.888871,0.677436,496450.896828,0.967479,29.821615,19.036387,2.541090,0.055794,0.037752,175.126378,32.000000,190.795714,177.647266,175.523441,160.067510,32.000000,155.506694,68.085333,62.023162,94.064806,80.069300,58.228440,55.851795,56.628165,24.197028,34.977329,59.548847,37.060320
54.738543,74.999252,139.520509,153.094896,108.271942,105.610295,29.628479,14.174572,138.950091,0.061023,75.015058,55.674880,151.411259,139.584494,149.792384,139.163589,80.197108,137.121529,-0.000679,0.000684,32.000000,-235.833951,139.466551,-0.558303,24.850187,0.678251,496184.523351,0.970537,29.866474,18.949987,2.543981,0.058731,0.044381,175.225505,32.000000,190.525854,177.122454,177.630073,160.642802,32.000000,154.969696,68.060222,61.984881,94.031863,80.069300,58.225032,55.851795,56.614406,24.197028,35.032768,59.553715,37.013512
54.841149,75.034788,139.568208,153.111936,108.274438,105.610304,29.402552,14.183420,138.943576,0.042587,75.076517,55.573595,151.493551,139.603618,149.807173,139.059004,80.170484,137.222934,-0.000679,0.000705,32.000000,-235.827726,139.416335,-0.557252,24.847486,0.680036,496367.906465,0.962522,29.965982,19.028909,2.549571,0.047871,0.044063,175.917471,32.000000,189.826137,176.945934,180.272282,161.008998,32.000000,155.152341,68.071824,61.983581,94.023006,80.069300,58.234025,55.851795,56.667057,24.197028,35.156338,59.525460,37.048434
54.470581,75.058478,139.466709,153.125624,108.253685,105.605205,29.697034,14.184704,138.919527,0.023714,75.192242,55.646676,151.621049,139.502785,149.755116,139.134769,80.227287,137.119255,-0.000679,0.000704,32.000000,-235.823655,139.401793,-0.556711,24.847512,0.680964,496401.187020,0.971018,30.009603,18.975207,2.548853,0.064589,0.037840,176.328113,32.000000,189.473111,177.677375,181.599695,159.960053,32.000000,155.488704,68.075602,61.962251,94.063590,80.069300,58.214422,55.851795,56.792669,24.197028,35.239015,59.558898,37.024737
54.495025,75.079689,139.549867,153.148531,108.263624,105.601273,30.022133,14.179710,138.979744,0.006975,75.241361,55.585966,151.545276,139.612632,149.710728,139.087726,80.181355,137.141684,-0.000677,0.000700,32.000000,-235.827503,139.361719,-0.555682,24.827292,0.679808,496449.419702,0.976559,29.946404,19.050563,2.544954,0.045937,0.046564,176.137716,32.000000,189.769773,178.235764,179.443200,159.559640,32.000000,156.288516,68.073215,61.976603,94.051463,80.069300,58.233114,55.851795,56.473144,24.197028,35.239647,59.525499,37.055111
55.175834,75.079689,139.413073,153.148531,108.251235,105.599965,29.534843,14.182706,138.923740,-0.001139,75.201400,55.643217,151.515803,139.594096,149.746587,139.009560,80.240553,137.124603,-0.000676,0.000694,32.000000,-235.824834,139.487085,-0.554762,24.844077,0.684873,496547.050977,0.974104,30.327346,18.943936,2.560404,0.058962,0.047135,175.379346,32.000000,190.453345,178.146176,176.899502,159.653242,32.000000,156.136191,68.077502,61.988463,94.067772,80.069300,58.207120,55.851795,56.356789,24.197028,35.314120,59.551296,37.031707
54.922311,75.078587,139.528628,153.171997,108.256514,105.593555,29.553864,14.181707,138.937451,-0.001103,75.236271,55.644004,151.462865,139.526868,149.746384,139.006768,80.241846,137.136173,-0.000675,0.000684,32.000000,-235.828783,139.431754,-0.555057,24.816566,0.685508,496637.400504,0.963098,30.324934,19.000650,2.560782,0.048025,0.022739,175.023484,32.000000,190.703182,177.542125,175.776097,160.183671,32.000000,155.426857,68.074369,61.989915,94.049272,80.069300,58.223524,55.851795,56.688838,24.197028,35.311149,59.587871,36.983651
55.178290,75.081617,139.377326,153.187361,108.240595,105.589707,29.632100,14.184704,138.979182,-0.001345,75.201458,55.587224,151.559470,139.488920,149.851944,139.006505,80.238561,137.091177,-0.000676,0.000676,32.000000,-235.817754,139.438178,-0.554938,24.844103,0.674093,496135.622982,0.965731,29.670233,18.933240,2.526705,0.061031,0.036812,175.561020,32.000000,190.370483,177.196802,178.377333,160.659311,32.000000,155.367764,68.103330,62.011547,94.054916,80.069300,58.202070,55.851795,56.352192,24.197028,35.322525,59.520041,37.075507
54.806058,75.087402,139.390257,153.196300,108.221055,105.585858,29.739064,14.180423,138.922928,-0.001219,75.159602,55.529501,151.537859,139.589366,149.829145,139.017707,80.281925,137.074653,-0.000676,0.000667,32.000000,-235.830559,139.410402,-0.554914,24.826977,0.679201,496240.682361,0.969939,29.912206,18.937509,2.540473,0.059093,0.033387,176.175627,32.000000,189.783043,177.114763,180.392622,160.819973,32.000000,155.235954,68.076728,61.984750,94.041516,80.069300,58.257227,55.851795,56.757256,24.197028,35.323407,59.550676,36.984091
54.758346,75.087402,139.402842,153.196300,108.231400,105.582059,29.612103,14.179852,138.897678,-0.000951,75.248374,55.618109,151.612533,139.400057,149.843914,139.011432,80.215430,137.073756,-0.000675,0.000659,32.000000,-235.831622,139.392862,-0.555136,24.834740,0.673808,496091.797943,0.962426,29.669808,18.919163,2.525945,0.057401,0.042078,176.369990,32.000000,189.629410,177.754042,181.461967,159.939088,32.000000,155.725377,68.094130,62.006050,94.035373,80.069300,58.224156,55.851795,56.606245,24.197028,35.344428,59.552997,37.044399
54.542147,75.092361,139.406041,153.209430,108.213992,105.582055,29.560687,14.175428,138.839320,-0.001083,75.321281,55.621157,151.635306,139.346206,149.742791,139.036670,80.256442,137.032929,-0.000674,0.000645,32.000000,-235.836537,139.314038,-0.555241,24.824276,0.679903,496199.207921,0.966094,30.032771,18.867856,2.543337,0.065603,0.043282,175.962559,32.000000,189.891096,178.112560,179.276927,159.757524,32.000000,156.466654,68.097887,61.997267,94.011988,80.069300,58.248650,55.851795,56.657164,24.197028,35.362616,59.536534,37.108963
54.855600,75.119081,139.402543,153.222001,108.170701,105.579500,29.957673,14.182135,138.926275,-0.001170,75.382027,55.640697,151.613507,139.418653,149.762386,139.126333,80.150831,137.052043,-0.000674,0.000622,32.000000,-235.821471,139.352398,-0.555417,24.854016,0.680450,496341.998014,0.971128,30.078687,18.933919,2.545783,0.046295,0.045388,175.518021,32.000000,190.665031,178.245710,176.727823,159.755324,32.000000,156.494653,68.142192,62.027234,94.031101,80.069300,58.232090,55.851795,56.555470,24.197028,35.456443,59.527506,37.063768
54.576381,75.126519,139.415804,153.228147,108.155791,105.578207,29.552638,14.177569,138.897192,-0.000865,75.250113,55.634018,151.518798,139.490430,149.781907,138.924400,80.201184,137.106569,-0.000674,0.000592,32.000000,-235.828004,139.334126,-0.554467,24.841716,0.684022,496385.165071,0.977059,30.292089,18.873275,2.555932,0.052335,0.042223,175.217327,32.000000,190.726861,177.469174,175.845314,160.426209,32.000000,155.149692,68.142750,62.005175,94.018119,80.069300,58.268765,55.851795,56.611530,24.197028,35.457730,59.524496,36.869345
54.961893,75.126519,139.387473,153.228147,108.178692,105.576945,29.505479,14.179852,138.864010,-0.000903,75.178210,55.658880,151.542921,139.508047,149.823573,138.991874,80.153801,136.982504,-0.000675,0.000557,32.000000,-235.825721,139.343751,-0.554418,24.819057,0.678502,496450.585774,0.958113,30.016804,18.988078,2.541264,0.043414,0.037205,175.670063,32.000000,190.414914,177.053419,178.697593,160.791116,32.000000,155.087843,68.155886,62.010029,93.997706,80.069300,58.234597,55.851795,56.495559,24.197028,35.484909,59.540340,36.912925
54.909122,75.121560,139.379163,153.241276,108.181776,105.571845,29.811279,14.181993,138.877591,-0.001095,75.200020,55.617650,151.633860,139.529274,149.858065,138.967450,80.266635,137.078182,-0.000674,0.000533,32.000000,-235.825875,139.349971,-0.554545,24.818375,0.683110,496507.459793,0.976703,30.293199,18.963941,2.554508,0.054029,0.039425,176.327371,32.000000,189.868451,177.127916,180.659895,160.892733,32.000000,155.369220,68.197771,62.018711,94.023234,80.069300,58.269329,55.851795,56.747301,24.197028,35.469033,59.557856,36.956799
54.900936,75.111368,139.421820,153.250774,108.162517,105.561650,29.756725,14.179281,138.963953,-0.000939,75.222671,55.621436,151.661924,139.505682,149.838288,139.025855,80.246268,137.080367,-0.000674,0.000481,32.000000,-235.832356,139.304349,-0.554822,24.831436,0.677782,496382.630928,0.970728,29.922131,18.951662,2.536075,0.062539,0.043496,176.524495,32.000000,189.618522,177.873953,181.424089,159.987714,32.000000,155.667273,68.167407,62.004879,94.048379,80.069300,58.256633,55.851795,56.530022,24.197028,35.434938,59.566314,36.870739
55.365228,75.106961,139.467745,153.253009,108.178612,105.548191,29.519200,14.182421,138.963333,-0.000778,75.252388,55.650241,151.617104,139.470976,149.782720,139.020357,80.149350,137.069305,-0.000673,0.000467,32.000000,-235.827414,139.415826,-0.554371,24.809825,0.678499,496154.982116,0.961725,29.967848,18.884842,2.538361,0.057150,0.034202,175.978026,32.000000,190.190553,178.173566,178.834023,159.809838,32.000000,156.454574,68.173580,62.012773,94.036503,80.069300,58.283433,55.851795,56.758525,24.197028,35.436142,59.544392,36.990988
54.341838,75.106961,139.363501,153.253009,108.201551,105.532936,29.638002,14.183420,138.933443,-0.001045,75.312489,55.723037,151.556427,139.422548,149.865622,139.059819,80.269775,137.100177,-0.000673,0.000454,32.000000,-235.825923,139.371140,-0.554043,24.811583,0.678408,496138.697356,0.963528,29.965520,18.906260,2.539516,0.060319,0.032184,175.443581,32.000000,190.788868,178.180610,176.214178,159.917482,32.000000,156.317900,68.208532,62.053010,94.077977,80.069300,58.244530,55.851795,56.876742,24.197028,35.422002,59.515704,36.813292
54.450246,75.095666,139.448282,153.254127,108.152152,105.530389,30.049666,14.177712,138.941136,-0.001078,75.181565,55.595014,151.554386,139.531028,149.838105,139.007987,80.229717,137.036029,-0.000672,0.000461,32.000000,-235.829828,139.343569,-0.554334,24.832799,0.672212,496009.195106,0.962209,29.516469,18.997859,2.519049,0.049661,0.028620,175.342486,32.000000,190.759751,177.532437,176.308739,160.528131,32.000000,155.253661,68.211284,62.026041,94.069614,80.069300,58.268415,55.851795,56.172073,24.197028,35.383880,59.519480,37.056431
55.181258,75.079689,139.355180,153.244070,108.107753,105.532238,29.592216,14.183705,138.928498,-0.000744,75.111140,55.624398,151.530244,139.492488,149.898311,138.912283,80.292036,136.936569,-0.000672,0.000484,32.000000,-235.827113,139.345647,-0.554554,24.784439,0.686890,496259.310329,0.978030,30.500378,18.892277,2.564571,0.048136,0.046396,175.833193,32.000000,190.249676,176.967537,179.068512,161.038830,32.000000,155.182347,68.198960,62.020328,94.069629,80.069300,58.252273,55.851795,56.347076,24.197028,35.329409,59.548513,37.049168
54.782408,75.093187,139.468529,153.253009,108.064584,105.534763,29.628429,14.177426,138.922056,-0.000956,75.159593,55.664089,151.661433,139.488493,149.895584,139.030682,80.223711,137.050435,-0.000671,0.000480,32.000000,-235.831753,139.377220,-0.554256,24.798076,0.685065,496251.766047,0.962476,30.384192,18.901492,2.561022,0.038342,0.040858,176.403765,32.000000,189.761900,177.366455,181.054717,160.767409,32.000000,155.407263,68.230075,62.017742,94.093158,80.069300,58.267226,55.851795,56.695461,24.197028,35.330270,59.550568,37.033981
54.564306,75.093187,139.384678,153.253009,108.071645,105.532124,29.719686,14.177426,138.934967,-0.001164,75.233906,55.586281,151.691301,139.439229,149.876857,139.075827,80.204637,136.996402,-0.000672,0.000480,32.000000,-235.829786,139.407568,-0.554219,24.836943,0.674896,495707.578004,0.963137,29.665040,18.791327,2.525408,0.052426,0.056594,176.697196,32.000000,189.600255,178.071435,181.127737,159.889528,32.000000,156.076455,68.230383,62.053659,94.142977,80.069300,58.271279,55.851795,56.730907,24.197028,35.378121,59.565763,37.109036
54.456956,75.090432,139.408207,153.266698,108.056186,105.529530,29.848524,14.180423,138.925543,-0.001058,75.336274,55.602111,151.600935,139.451850,149.783244,138.970932,80.150115,137.023559,-0.000672,0.000479,32.000000,-235.827773,139.412033,-0.553909,24.767051,0.681146,496097.591266,0.969705,30.061311,18.914424,2.545863,0.056576,0.039412,175.930555,32.000000,190.270811,178.146778,178.201494,159.999694,32.000000,156.635625,68.219063,62.045187,94.129662,80.069300,58.269303,55.851795,56.622328,24.197028,35.369549,59.520523,36.973086
54.858101,75.091259,139.467576,153.273123,108.046565,105.532065,29.547732,14.179424,138.922909,-0.000785,75.315434,55.710595,151.615984,139.464717,149.842050,138.962599,80.293217,136.987789,-0.000672,0.000480,32.000000,-235.830083,139.247875,-0.554203,24.778721,0.682904,496242.995889,0.970942,30.271522,18.907512,2.554503,0.054813,0.037192,175.367293,32.000000,190.720082,178.081432,176.104073,160.092347,32.000000,156.020564,68.201046,62.032901,94.132528,80.069300,58.307720,55.851795,56.559324,24.197028,35.373397,59.508043,36.933174
54.691654,75.096493,139.463558,153.277034,108.006866,105.534027,29.640476,14.179710,138.867626,-0.001061,75.231252,55.720464,151.572039,139.447711,149.848192,139.009333,80.188042,137.046515,-0.000672,0.000480,32.000000,-235.826355,139.373630,-0.554038,24.791703,0.686560,496396.855081,0.968810,30.372469,18.975096,2.559971,0.064767,0.034708,175.597250,32.000000,190.640767,177.540349,176.727306,160.677937,32.000000,155.469263,68.208595,62.014535,94.115749,80.069300,58.247272,55.851795,56.684690,24.197028,35.374383,59.538698,37.032660
55.229713,75.096493,139.473581,153.277034,107.972438,105.531451,29.813562,14.179281,138.852162,-0.001146,75.132898,55.616563,151.575453,139.494263,149.903318,138.948277,80.301925,136.987810,-0.000672,0.000459,32.000000,-235.831209,139.429655,-0.553300,24.771903,0.680506,495899.368961,0.970852,29.986577,18.814790,2.542333,0.063307,0.049676,176.017005,32.000000,190.124379,177.114197,179.548713,161.118613,32.000000,155.447812,68.231049,62.029196,94.094698,80.069300,58.318726,55.851795,56.328160,24.197028,35.393590,59.562881,36.912338
55.479712,75.100625,139.423295,153.280945,107.941597,105.526285,29.757355,14.179281,138.882234,-0.000863,75.154321,55.555162,151.655389,139.509923,149.909675,138.994563,80.114720,137.065676,-0.000672,0.000465,32.000000,-235.828095,139.262580,-0.553030,24.737022,0.682665,496220.482801,0.971077,30.152009,18.948208,2.549997,0.053827,0.033595,176.547489,32.000000,189.641981,177.538902,181.265272,160.691883,32.000000,155.223976,68.209312,62.040391,94.133963,80.069300,58.283423,55.851795,56.835477,24.197028,35.409003,59.565192,36.992529
54.394529,75.081893,139.432779,153.286253,107.912028,105.518688,29.561700,14.175856,138.876358,-0.000885,75.254220,55.565706,151.716524,139.512860,149.891873,139.015911,80.163483,137.047069,-0.000673,0.000493,32.000000,-235.832339,139.289176,-0.553213,24.732852,0.675166,495680.603506,0.955099,29.635486,18.806091,2.525336,0.043574,0.038350,176.609304,32.000000,189.648969,178.105148,180.705953,160.116478,32.000000,156.077656,68.250549,62.053449,94.166625,80.069300,58.317334,55.851795,56.831656,24.197028,35.345015,59.505269,37.057239
54.589743,75.097595,139.409577,153.294913,107.913440,105.518634,29.674144,14.176998,138.856906,-0.001018,75.331886,55.614930,151.674833,139.410906,149.774046,139.034165,80.278535,137.036947,-0.000673,0.000457,32.000000,-235.830542,139.263071,-0.552520,24.744995,0.672104,495904.881864,0.952132,29.400933,19.030745,2.513050,0.050164,0.036257,175.858040,32.000000,190.268489,178.314484,177.941066,159.840015,32.000000,156.631716,68.232705,62.041756,94.131390,80.069300,58.272688,55.851795,56.571078,24.197028,35.345900,59.519933,36.910651
54.582430,75.097595,139.394797,153.294913,107.882276,105.518551,29.784303,14.174144,138.854706,-0.000855,75.375695,55.598431,151.576996,139.437088,149.886616,138.996923,80.249842,137.016627,-0.000672,0.000437,32.000000,-235.833888,139.231664,-0.552590,24.765372,0.688499,496341.913005,0.979319,30.424309,18.973034,2.563360,0.043474,0.032305,175.563066,32.000000,190.728955,178.055285,175.803344,160.115779,32.000000,155.950786,68.233988,62.050169,94.127355,80.069300,58.311111,55.851795,56.728687,24.197028,35.401447,59.528460,37.088126
55.124602,75.121836,139.467227,153.309998,107.857210,105.505766,29.645266,14.179567,138.838392,-0.000757,75.259559,55.584848,151.649692,139.398304,149.876974,138.922649,80.215559,136.998543,-0.000674,0.000409,32.000000,-235.833218,139.356845,-0.552274,24.809065,0.685109,496022.939735,0.971822,30.251380,18.853115,2.553769,0.052882,0.029407,175.419019,32.000000,190.763013,177.409217,177.266028,160.928155,32.000000,155.257792,68.260449,62.050437,94.123870,80.069300,58.294608,55.851795,56.862661,24.197028,35.486804,59.554246,37.113144
55.243662,75.133681,139.323200,153.324804,107.827150,105.485364,29.690015,14.178282,138.838905,-0.000996,75.248561,55.547990,151.717923,139.384785,149.944217,138.976452,80.223815,137.000686,-0.000674,0.000396,32.000000,-235.828274,139.328313,-0.552001,24.830282,0.684570,496084.525340,0.968369,30.258438,18.872035,2.553840,0.042920,0.029640,176.221272,32.000000,190.021837,177.241327,179.823582,161.016958,32.000000,155.359570,68.257072,62.044521,94.139663,80.069300,58.300810,55.851795,56.888834,24.197028,35.529754,59.593605,37.016373
54.497609,75.136987,139.420439,153.330671,107.813252,105.475189,29.728708,14.180851,138.756323,-0.000853,75.238739,55.539838,151.698657,139.289478,149.903998,138.919044,80.191028,136.981707,-0.000674,0.000394,32.000000,-235.827672,139.240818,-0.552282,24.816775,0.675568,495827.588932,0.962360,29.761430,18.897619,2.530036,0.058350,0.028787,176.630480,32.000000,189.575456,177.711321,181.411287,160.471947,32.000000,155.629962,68.245931,62.008582,94.167913,80.069300,58.332569,55.851795,56.789657,24.197028,35.542682,59.558052,36.910504
54.753835,75.136987,139.250678,153.330671,107.810716,105.472647,29.797687,14.182849,138.788720,-0.000618,75.360965,55.544272,151.719734,139.386252,149.860494,138.845746,80.158440,136.964933,-0.000674,0.000381,32.000000,-235.826166,139.232048,-0.552482,24.836340,0.672354,495665.822578,0.958480,29.659335,18.890395,2.521976,0.049851,0.033416,176.559577,32.000000,189.674694,178.339284,180.438278,159.902892,32.000000,156.245477,68.210824,62.028928,94.182642,80.069300,58.275929,55.851795,56.638541,24.197028,35.543670,59.599516,37.000452
54.665133,75.136436,139.332037,153.332905,107.792814,105.462383,29.676808,14.177284,138.735267,-0.000831,75.373551,55.493062,151.756225,139.406950,149.849168,138.916780,80.205885,136.961163,-0.000675,0.000375,32.000000,-235.831404,139.230724,-0.552255,24.868519,0.684361,496099.991426,0.971534,30.379735,18.914052,2.558285,0.047492,0.060876,175.755314,32.000000,190.429136,178.410402,177.636129,159.757406,32.000000,156.680599,68.239601,62.047027,94.194238,80.069300,58.309862,55.851795,56.698378,24.197028,35.543726,59.572342,37.109549
54.706081,75.141394,139.306949,153.346873,107.792252,105.453447,29.632313,14.182564,138.792847,-0.000817,75.396515,55.542850,151.662693,139.297063,149.891905,138.917660,80.182556,136.873396,-0.000674,0.000345,32.000000,-235.823009,139.187220,-0.552486,24.857295,0.679054,496012.181962,0.964289,30.132613,18.938571,2.543213,0.057304,0.031961,175.482954,32.000000,190.697093,178.092925,175.715820,160.266931,32.000000,155.855508,68.224388,62.027512,94.216867,80.069300,58.289233,55.851795,56.846834,24.197028,35.562444,59.557620,36.780937
54.491796,75.149383,139.359529,153.354695,107.786819,105.448371,29.700394,14.178711,138.782947,-0.000579,75.287540,55.523403,151.644361,139.348020,149.960588,138.849756,80.258736,136.805062,-0.000674,0.000350,32.000000,-235.826699,139.181735,-0.552436,24.847538,0.679864,495916.044426,0.969844,30.217512,18.889311,2.548828,0.057776,0.067380,175.610392,32.000000,190.684630,177.457494,177.646894,160.866687,32.000000,155.389524,68.246289,62.052927,94.202280,80.069300,58.306324,55.851795,56.685587,24.197028,35.563463,59.505535,36.971839
54.636271,75.155719,139.280746,153.357768,107.776545,105.443369,29.776816,14.181565,138.809663,-0.000696,75.266242,55.571415,151.749031,139.364740,149.963990,138.909164,80.279634,136.904882,-0.000674,0.000365,32.000000,-235.826467,139.269432,-0.552598,24.856901,0.679374,495904.003979,0.970433,30.183011,18.870405,2.546462,0.066744,0.040740,176.248006,32.000000,189.969363,177.277771,180.087288,161.177631,32.000000,155.537397,68.264147,62.064216,94.218413,80.069300,58.297836,55.851795,56.488866,24.197028,35.593340,59.502535,37.017253
54.614027,75.155719,139.299884,153.357768,107.788665,105.434526,29.615948,14.177712,138.736676,-0.000928,75.321301,55.545795,151.704967,139.331524,149.938835,138.875649,80.208503,136.898417,-0.000675,0.000373,32.000000,-235.832123,139.143210,-0.553389,24.849584,0.683129,495854.785048,0.972357,30.397748,18.761328,2.557441,0.049906,0.058378,176.639599,32.000000,189.556167,177.918526,181.534852,160.429174,32.000000,155.593030,68.241206,62.030213,94.227477,80.069300,58.311181,55.851795,56.751196,24.197028,35.617011,59.550657,36.975434
54.439323,75.160678,139.257928,153.368943,107.786711,105.431955,29.655706,14.183705,138.743814,-0.000802,75.361038,55.594510,151.763653,139.299020,149.914780,138.907067,80.166712,136.886944,-0.000674,0.000356,32.000000,-235.824982,139.178246,-0.553242,24.871640,0.680260,495719.848032,0.967020,30.264621,18.788481,2.549236,0.034964,0.030009,176.576675,32.000000,189.834901,178.399183,180.087029,159.870548,32.000000,156.408631,68.231943,62.054812,94.250091,80.069300,58.284522,55.851795,56.705880,24.197028,35.635938,59.559252,36.849242
54.719894,75.159025,139.343976,153.381793,107.798143,105.436866,29.773366,14.182706,138.800835,-0.000785,75.420383,55.599521,151.730615,139.321838,149.891930,138.878525,80.227769,136.930020,-0.000673,0.000351,32.000000,-235.826309,139.268942,-0.553235,24.817536,0.680844,495833.760116,0.972625,30.286075,18.856502,2.550625,0.047837,0.034659,175.741746,32.000000,190.479369,178.394670,177.268923,159.850525,32.000000,156.587896,68.242296,62.077807,94.269435,80.069300,58.332502,55.851795,56.698066,24.197028,35.631933,59.515104,37.057459
54.821036,75.147179,139.276904,153.391571,107.803898,105.433026,29.817208,14.179567,138.772853,-0.001104,75.333175,55.582412,151.659403,139.316251,149.926243,138.797971,80.285154,137.054045,-0.000671,0.000320,32.000000,-235.826990,139.275429,-0.553152,24.800279,0.682642,496009.486404,0.974728,30.459764,18.892771,2.558039,0.057160,0.038004,175.466385,32.000000,190.773873,177.831908,175.759964,160.294062,32.000000,155.542683,68.234503,62.070795,94.253297,80.069300,58.309942,55.851795,56.714041,24.197028,35.633651,59.534292,36.956652
54.504755,75.147179,139.327925,153.391571,107.797689,105.431741,29.561799,14.175999,138.805732,-0.001167,75.240954,55.660225,151.677865,139.354281,149.945126,138.892842,80.198164,136.984038,-0.000671,0.000314,32.000000,-235.835147,139.263214,-0.553033,24.807150,0.680382,495752.847546,0.965460,30.187336,18.852444,2.546496,0.052413,0.032671,175.790206,32.000000,190.584058,177.329773,178.215553,160.944423,32.000000,155.581819,68.219813,62.058928,94.237877,80.069300,58.338445,55.851795,56.828321,24.197028,35.594134,59.583829,37.067657
54.368870,75.129549,139.315964,153.392689,107.798668,105.430448,29.685716,14.182849,138.815360,-0.000870,75.181209,55.660903,151.772147,139.297838,149.986398,138.901648,80.192468,137.014721,-0.000671,0.000298,32.000000,-235.826166,139.217853,-0.552684,24.785409,0.678931,495548.382649,0.962025,30.078139,18.854718,2.540574,0.047572,0.038055,176.395166,32.000000,189.919194,177.402016,180.418560,160.963692,32.000000,155.333977,68.237929,62.052883,94.228640,80.069300,58.324453,55.851795,56.300028,24.197028,35.534413,59.556026,36.797591
54.434464,75.113021,139.381532,153.399952,107.818969,105.426641,29.808428,14.179567,138.796061,-0.001043,75.179868,55.674027,151.737750,139.314946,149.989557,138.875874,80.190716,137.031191,-0.000671,0.000292,32.000000,-235.827809,139.249160,-0.552493,24.759970,0.683766,495891.279052,0.976502,30.383023,18.908037,2.556253,0.053306,0.035711,176.680550,32.000000,189.589130,178.107886,181.466713,160.172685,32.000000,155.754047,68.252196,62.055526,94.255560,80.069300,58.361509,55.851795,56.879996,24.197028,35.478394,59.568900,36.998325
54.988431,75.084647,139.260486,153.397717,107.827441,105.420291,29.788256,14.176427,138.803382,-0.001151,75.295924,55.595678,151.735631,139.267926,149.945617,138.933852,80.206873,136.931903,-0.000670,0.000319,32.000000,-235.832096,139.243247,-0.552872,24.739330,0.686328,495948.126942,0.975034,30.496796,18.928492,2.562422,0.053457,0.048987,176.495573,32.000000,189.975558,178.366155,179.786090,159.806817,32.000000,156.628991,68.198727,62.036011,94.236766,80.069300,58.330132,55.851795,56.566991,24.197028,35.479615,59.493202,36.925838
54.507850,75.084647,139.329167,153.397717,107.831755,105.416486,29.578994,14.181422,138.801675,-0.001044,75.311632,55.592714,151.720060,139.387598,149.899599,138.877892,80.152501,136.861154,-0.000669,0.000349,32.000000,-235.827265,139.318726,-0.552826,24.738491,0.686320,495874.987659,0.969662,30.416807,18.938166,2.560538,0.051221,0.032855,175.896401,32.000000,190.621637,178.599159,177.014422,159.816763,32.000000,156.526464,68.201201,62.095053,94.262732,80.069300,58.325775,55.851795,56.534358,24.197028,35.381757,59.551522,37.062961
55.037669,75.084096,139.298654,153.392130,107.825797,105.403784,29.653234,14.185703,138.787979,-0.000867,75.214495,55.562396,151.656668,139.378177,149.947072,138.913465,80.190534,136.955707,-0.000668,0.000419,32.000000,-235.822984,139.308813,-0.552527,24.761596,0.677810,495466.215179,0.959475,29.854788,18.874246,2.532542,0.053058,0.033809,175.569854,32.000000,190.676717,177.845634,176.271245,160.299747,32.000000,155.612639,68.188675,62.068613,94.247312,80.069300,58.361591,55.851795,56.371238,24.197028,35.381061,59.508279,36.867437
54.412177,75.070874,139.408636,153.395762,107.819669,105.401295,29.754098,14.180851,138.897860,-0.000981,75.091092,55.541950,151.786245,139.513124,149.990264,138.909265,80.326075,137.019253,-0.000667,0.000443,32.000000,-235.823902,139.231192,-0.552144,24.831462,0.685416,495822.179349,0.975577,30.317501,18.894567,2.556130,0.048498,0.043212,175.932878,32.000000,190.494490,177.379322,178.844550,160.941386,32.000000,155.528502,68.209309,62.098613,94.282280,80.069300,58.344049,55.851795,56.498197,24.197028,35.381667,59.526158,36.883064
54.879745,75.070048,139.292367,153.399393,107.798639,105.402609,29.779557,14.181137,138.787334,-0.001034,75.145823,55.534925,151.754339,139.390575,150.037733,138.891134,80.141469,136.919145,-0.000666,0.000433,32.000000,-235.828862,139.360699,-0.551994,24.820106,0.676551,495394.315169,0.962745,29.807005,18.902038,2.530969,0.049935,0.037778,176.611266,32.000000,189.923225,177.536318,180.761611,160.892653,32.000000,155.342680,68.170586,62.072591,94.262768,80.069300,58.352095,55.851795,56.529479,24.197028,35.336801,59.542572,36.854818
54.699871,75.070048,139.454038,153.399393,107.773370,105.411496,29.637471,14.181993,138.778548,-0.000679,75.193668,55.651437,151.757792,139.311989,149.986456,138.882049,80.206989,137.037861,-0.000666,0.000424,32.000000,-235.824400,139.259255,-0.552601,24.908934,0.684586,495436.691389,0.971531,30.396215,18.797064,2.562085,0.058339,0.042857,176.775213,32.000000,189.637787,178.126011,181.762265,160.057948,32.000000,155.800908,68.156074,62.073054,94.285292,80.069300,58.405554,55.851795,56.710306,24.197028,35.334690,59.566117,37.117987
54.929899,75.076383,139.354771,153.400511,107.778401,105.414063,29.689624,14.175428,138.789962,-0.000791,75.294247,55.628142,151.831077,139.473282,149.901387,138.953551,80.142064,137.014320,-0.000666,0.000422,32.000000,-235.832603,139.347159,-0.553386,24.896135,0.677256,495554.603323,0.961644,29.944561,18.933512,2.538138,0.041137,0.032009,176.335559,32.000000,190.077932,178.383892,179.262511,159.732295,32.000000,156.389612,68.146603,62.085714,94.300066,80.069300,58.379468,55.851795,56.559214,24.197028,35.357205,59.573041,36.776902
54.548788,75.072251,139.386593,153.398835,107.821958,105.409017,29.809205,14.179710,138.873673,-0.001027,75.228278,55.617154,151.794275,139.457009,149.942051,138.930778,80.151860,136.959671,-0.000665,0.000407,32.000000,-235.827667,139.292703,-0.553226,24.844024,0.678437,495565.230347,0.969822,30.117647,18.925100,2.549440,0.054976,0.028565,175.819496,32.000000,190.757096,178.435322,176.995064,159.960772,32.000000,156.394197,68.139518,62.091563,94.309303,80.069300,58.392952,55.851795,56.805461,24.197028,35.343951,59.559390,37.008376
55.000198,75.072251,139.306901,153.398835,107.837860,105.408999,29.966637,14.175999,138.837929,-0.000788,75.174457,55.583230,151.718738,139.421978,149.969743,139.021758,80.274249,136.968367,-0.000664,0.000410,32.000000,-235.830885,139.380362,-0.553227,24.798837,0.682116,495749.640680,0.967147,30.265568,18.942619,2.555265,0.051162,0.036683,175.750786,32.000000,190.772594,177.816930,176.438413,160.445450,32.000000,155.348600,68.144444,62.117468,94.310743,80.069300,58.369980,55.851795,56.523925,24.197028,35.344472,59.500431,37.018721
55.291984,75.044980,139.326889,153.403025,107.854981,105.411690,28.905592,14.178282,138.826320,-0.000741,75.135615,55.549939,151.780065,139.408112,150.027024,138.994053,80.249719,136.972772,-0.000663,0.000397,32.000000,-235.830241,139.242818,-0.553070,24.727240,0.682116,495749.640680,0.967147,30.265568,18.942619,2.555265,0.055395,0.042411,176.092071,32.000000,190.352374,177.321299,179.164160,160.853863,32.000000,155.270410,68.139325,62.137862,94.306772,80.069300,58.380123,55.851795,56.338144,24.197028,35.250413,59.510777,36.932221
54.751689,75.048286,139.272614,153.403025,107.844230,105.415572,29.944240,14.176998,138.767669,-0.000914,75.243721,55.529163,151.803429,139.373876,150.012428,138.950068,80.125095,136.927739,-0.000663,0.000374,32.000000,-235.831853,139.228970,-0.552646,24.728053,0.676158,495253.894308,0.953407,29.831102,18.824414,2.532844,0.059413,0.048439,176.806764,32.000000,189.672215,178.228466,181.351403,159.948882,32.000000,156.017050,68.143734,62.101674,94.278123,80.069300,58.365077,55.851795,56.672216,24.197028,35.262395,59.574427,37.076901
54.718744,75.059029,139.354064,153.404142,107.856965,105.413508,29.822372,14.177426,138.850143,-0.000922,75.344577,55.569713,151.751089,139.268924,149.936020,138.837553,80.207621,136.949552,-0.000662,0.000384,32.000000,-235.833556,139.294009,-0.552402,24.728262,0.673825,495117.914153,0.982636,29.524444,18.851062,2.519839,0.052188,0.029449,176.215529,32.000000,190.353427,178.447317,178.889277,159.724992,32.000000,156.617130,68.166190,62.136020,94.286317,80.069300,58.396376,55.851795,56.784889,24.197028,35.300278,59.537547,37.026644
54.506240,75.074180,139.265674,153.407774,107.872307,105.411556,29.551836,14.175714,138.790083,-0.000946,75.367697,55.527066,151.730424,139.280915,149.945721,138.916840,80.154111,137.015585,-0.000660,0.000412,32.000000,-235.836252,139.311713,-0.552326,24.755249,0.681641,495688.814594,0.958874,30.045978,18.954020,2.543714,0.046241,0.028733,175.775583,32.000000,190.701753,178.540487,176.539551,159.871795,32.000000,156.188964,68.172643,62.140006,94.289330,80.069300,58.370356,55.851795,56.833721,24.197028,35.353550,59.535629,36.952397
54.274132,75.097044,139.326197,153.424257,107.936267,105.403942,29.682792,14.181279,138.795322,-0.001118,75.228394,55.459372,151.692689,139.447160,150.013962,138.915235,80.202398,137.006948,-0.000659,0.000409,32.000000,-235.823966,139.221178,-0.552915,24.860992,0.682573,495546.029630,0.963436,30.088447,18.881990,2.546734,0.057696,0.039876,175.841462,32.000000,190.716521,177.762395,177.021697,160.451672,32.000000,155.721820,68.187828,62.131008,94.276336,80.069300,58.386362,55.851795,56.404460,24.197028,35.354352,59.531725,36.969344
