OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Friday, June 14, 2019
3:45:39 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.997087,69.818310,138.499163,148.089404,110.877746,106.820584,29.540398,14.174429,138.000704,0.603957,69.465926,55.502228,146.661395,138.633649,145.204104,137.998965,80.444980,136.049711,-0.000684,-1.103077,32.000000,-235.834094,138.412892,-0.480093,24.832537,0.680974,494461.451182,0.970820,25.259360,18.250618,2.552625,0.046249,0.026369,171.516998,32.000000,185.192877,171.958637,175.462763,155.448223,32.000000,149.444439,68.134756,62.544052,93.617639,47.227796,54.840827,55.851795,57.923569,28.217685,33.605810,59.556361,36.755699
54.513458,69.818586,138.550608,148.095544,110.910776,106.823127,29.695817,14.172146,137.966223,0.594816,69.455924,55.469244,146.672011,138.532674,145.191439,138.006298,80.404302,136.103256,-0.000683,-1.101916,32.000000,-235.838344,138.394619,-0.480356,24.793224,0.684321,494694.372295,0.981200,25.540494,18.249461,2.564662,0.047514,0.030768,171.768012,32.000000,184.850338,172.652564,176.397334,154.521226,32.000000,149.741179,68.131780,62.514263,93.604211,47.148505,54.840827,55.851795,58.161327,28.217685,33.604803,59.556322,37.002286
54.640207,69.814182,138.472703,148.099452,110.966190,106.828208,29.695584,14.179567,137.898953,0.585665,69.548967,55.514188,146.705146,138.583976,145.155881,138.203099,80.424250,136.064806,-0.000683,-1.101940,32.000000,-235.827809,138.438424,-0.480054,24.790602,0.670322,494172.363405,0.966941,24.580146,18.210611,2.518300,0.051967,0.041285,171.551382,32.000000,185.237407,173.076439,174.446389,154.081055,32.000000,150.387094,68.155864,62.547719,93.629515,47.260486,54.840827,55.851795,58.155920,28.217685,33.587544,59.544530,36.881817
54.891120,69.794365,138.567017,148.098894,110.999198,106.831982,29.497453,14.169007,137.927781,0.576510,69.503922,55.412338,146.633537,138.528882,145.119274,138.166788,80.430291,136.038085,-0.000684,-1.101953,32.000000,-235.839517,138.299295,-0.480056,24.739618,0.678972,494547.612282,0.971312,25.046021,18.277175,2.541585,0.059231,0.039767,170.838198,32.000000,185.989603,172.927021,171.808779,154.431400,32.000000,150.820384,68.123083,62.543605,93.621739,47.177254,54.840827,55.851795,58.476223,28.217685,33.585535,59.553863,36.784239
54.514492,69.794365,138.488651,148.098894,111.005608,106.838360,29.720297,14.178425,137.960735,0.567554,69.496624,55.460579,146.624381,138.511385,145.201015,138.100748,80.428364,136.179892,-0.000683,-1.101965,32.000000,-235.835344,138.429777,-0.479924,24.712999,0.676727,494450.106237,0.968873,24.919290,18.238640,2.534264,0.047092,0.037169,170.677461,32.000000,185.893214,172.377855,170.945624,154.794687,32.000000,149.618749,68.121829,62.538574,93.619841,47.255707,54.840827,55.851795,58.254091,28.217685,33.514541,59.553715,37.044986
54.347896,69.776200,138.547115,148.106430,111.038577,106.844706,29.616400,14.170006,137.950518,0.558429,69.327005,55.410250,146.681923,138.443587,145.229638,138.099336,80.450754,136.067814,-0.000682,-1.102053,32.000000,-235.838026,138.450400,-0.480156,24.702194,0.674823,494282.753710,0.970452,24.657947,18.219679,2.524398,0.056664,0.043862,170.962887,32.000000,185.706156,172.034449,173.161365,155.205867,32.000000,149.407120,68.139266,62.565338,93.605160,47.271263,54.840827,55.851795,58.304762,28.217685,33.449148,59.552358,36.865236
54.936848,69.762714,138.447327,148.098615,111.048409,106.853565,29.522479,14.173002,137.881438,0.549301,69.286457,55.443623,146.643181,138.500416,145.191584,138.107060,80.360460,136.059058,-0.000681,-1.102049,32.000000,-235.835685,138.385523,-0.480000,24.710639,0.680880,494535.816546,0.970568,25.020802,18.290150,2.540401,0.077624,0.050888,171.567510,32.000000,185.210568,171.856050,175.484324,155.456224,32.000000,149.515607,68.097421,62.490558,93.564654,47.290530,54.840827,55.851795,58.005110,28.217685,33.399878,59.555131,36.922756
54.672702,69.758311,138.593003,148.097219,111.074294,106.856145,29.870571,14.176427,137.969687,0.540242,69.439457,55.573587,146.696331,138.523579,145.213516,138.019054,80.365394,136.098559,-0.000682,-1.102037,32.000000,-235.831441,138.452253,-0.479862,24.713156,0.684033,494588.282649,0.977273,25.163752,18.213590,2.549264,0.056917,0.041480,171.689919,32.000000,184.863321,172.614780,176.344871,154.508113,32.000000,149.925274,68.117139,62.522131,93.615137,47.243987,54.840827,55.851795,58.488161,28.217685,33.397313,59.548916,36.766264
54.447584,69.758311,138.546349,148.097219,111.092233,106.856188,29.828398,14.171575,137.982487,0.531017,69.411205,55.490278,146.732364,138.511549,145.148392,138.131383,80.385263,136.121458,-0.000682,-1.102039,32.000000,-235.834326,138.357664,-0.479900,24.750686,0.674363,494454.838806,0.968855,24.582371,18.299649,2.520118,0.050940,0.039562,171.415155,32.000000,185.246593,172.983564,174.239346,154.171891,32.000000,150.518910,68.124008,62.543699,93.633095,47.204397,54.840827,55.851795,58.327481,28.217685,33.379418,59.552879,36.913585
54.637794,69.740696,138.592050,148.094986,111.134774,106.867607,29.540327,14.170434,137.966145,0.522673,69.441128,55.441217,146.661376,138.475498,145.161301,138.090475,80.411726,136.111991,-0.000681,-1.102626,32.000000,-235.837106,138.370064,-0.479642,24.794221,0.679078,494603.689346,0.962677,24.832091,18.313814,2.534958,0.055830,0.034575,170.954983,32.000000,185.829138,172.980823,171.716085,154.305330,32.000000,150.655878,68.150537,62.544450,93.646649,47.228130,54.840827,55.851795,58.317810,28.217685,33.315549,59.543477,37.100965
54.460853,69.712073,138.532644,148.087729,111.111257,106.871387,29.881148,14.174715,137.921722,0.517645,69.358853,55.433315,146.646415,138.558733,145.214306,138.090355,80.431999,136.078890,-0.000683,-1.104381,32.000000,-235.836923,138.314793,-0.479613,24.823358,0.681209,494693.796937,0.968430,25.049409,18.305012,2.544582,0.052360,0.041132,170.699754,32.000000,186.031021,172.301822,170.949898,154.902274,32.000000,149.508674,68.151685,62.548535,93.617366,47.225801,54.840827,55.851795,58.339460,28.217685,33.213308,59.554473,36.846527
54.217587,69.713449,138.590116,148.081310,111.125962,106.872675,29.718975,14.168008,137.981861,0.516748,69.359892,55.338729,146.669356,138.523479,145.223539,138.041274,80.430572,136.158863,-0.000683,-1.104384,32.000000,-235.840680,138.421807,-0.479737,24.868231,0.677414,494557.278199,0.974184,24.848130,18.273974,2.536560,0.059895,0.044124,170.959817,32.000000,185.552992,171.904212,173.612907,155.393289,32.000000,149.372441,68.160073,62.580424,93.624843,47.235960,54.840827,55.851795,58.492703,28.217685,33.210196,59.547352,36.862815
54.588235,69.713449,138.473643,148.081310,111.136283,106.876501,29.608720,14.172146,137.899704,0.516444,69.407049,55.436919,146.720034,138.486346,145.180349,138.012491,80.372526,136.147657,-0.000683,-1.104369,32.000000,-235.836050,138.378793,-0.479880,24.881344,0.678950,494595.322890,0.966482,24.990342,18.237699,2.543710,0.060882,0.036307,171.645800,32.000000,185.026072,171.998753,175.776986,155.314745,32.000000,149.710526,68.172936,62.533089,93.608436,47.282955,54.840827,55.851795,58.289296,28.217685,33.211875,59.552004,37.057752
54.600048,69.738770,138.612617,148.087729,111.100665,106.877766,29.521686,14.179567,137.938505,0.515997,69.490728,55.526696,146.722682,138.543683,145.212416,138.160562,80.363488,136.068397,-0.000684,-1.104358,32.000000,-235.831251,138.426351,-0.479742,24.854856,0.681734,494747.913865,0.976573,25.227286,18.277781,2.556184,0.047434,0.032872,171.775233,32.000000,184.896662,172.646279,176.041793,154.484563,32.000000,150.072253,68.147964,62.503342,93.599533,47.271424,54.840827,55.851795,58.483255,28.217685,33.296834,59.555977,36.844106
54.623434,69.771246,138.452592,148.098335,111.106002,106.879024,29.787514,14.177284,137.907784,0.515516,69.547837,55.485265,146.745332,138.598331,145.154893,138.087057,80.366980,136.117045,-0.000683,-1.104352,32.000000,-235.836321,138.445767,-0.479966,24.820604,0.675173,494670.017656,0.972918,24.868690,18.330413,2.536694,0.048680,0.070679,171.247471,32.000000,185.205984,172.973320,173.660443,154.101282,32.000000,150.474252,68.120273,62.532822,93.602165,47.309278,54.840827,55.851795,58.287791,28.217685,33.406836,59.547392,36.813952
55.003792,69.757485,138.573654,148.100010,111.084499,106.871381,29.752129,14.173430,137.986467,0.515383,69.515979,55.336842,146.669507,138.488283,145.173651,138.068699,80.409080,136.081850,-0.000681,-1.104357,32.000000,-235.837880,138.304861,-0.479928,24.806731,0.676501,494721.468572,0.975630,24.882612,18.301137,2.538690,0.054128,0.032724,170.775740,32.000000,185.833280,172.959751,171.350462,154.291059,32.000000,150.774091,68.120732,62.550867,93.637987,47.267717,54.840827,55.851795,58.554533,28.217685,33.404363,59.538108,37.055991
54.021255,69.757485,138.498390,148.100010,111.062987,106.866291,29.459798,14.173288,137.910325,0.514868,69.437422,55.388355,146.642951,138.546213,145.231462,138.014610,80.415829,136.107499,-0.000682,-1.104356,32.000000,-235.837039,138.408814,-0.479655,24.762540,0.676302,494753.055246,0.966560,24.892529,18.321163,2.534674,0.056565,0.063809,170.584149,32.000000,186.038232,172.164124,171.002255,154.883233,32.000000,149.727144,68.114638,62.540127,93.607896,47.271046,54.840827,55.851795,58.678734,28.217685,33.353984,59.553253,37.025030
54.055532,69.745100,138.553851,148.096382,111.106503,106.860003,29.457580,14.175143,137.966442,0.514595,69.335423,55.398819,146.683100,138.537791,145.254881,137.981588,80.429614,136.063320,-0.000683,-1.104939,32.000000,-235.836003,138.348832,-0.479628,24.700148,0.671517,494392.479006,0.960234,24.512887,18.262048,2.519347,0.050469,0.043122,171.039352,32.000000,185.345572,171.930290,174.020201,155.095818,32.000000,149.289583,68.116846,62.545280,93.616228,47.251084,54.840827,55.851795,58.010692,28.217685,33.308292,59.547765,36.947554
54.873385,69.751980,138.403554,148.095823,111.138706,106.856215,29.708196,14.173859,137.892428,0.514159,69.400441,55.419139,146.680773,138.487732,145.258661,137.978185,80.338907,135.941401,-0.000682,-1.105515,32.000000,-235.833518,138.277878,-0.479669,24.734898,0.687199,494923.031865,0.989160,25.462031,18.267700,2.563776,0.047667,0.035025,171.629793,32.000000,184.951987,172.029368,175.874555,155.180286,32.000000,149.868777,68.092682,62.528491,93.641935,47.363000,54.840827,55.851795,58.166398,28.217685,33.329441,59.551227,36.870372
54.780084,69.769045,138.554753,148.097219,111.141495,106.850170,29.894583,14.171004,137.899216,0.514017,69.492928,55.609586,146.732956,138.517993,145.181074,137.999615,80.350101,136.130844,-0.000683,-1.105499,32.000000,-235.837027,138.467878,-0.479558,24.739251,0.688647,494828.191765,0.988454,25.416311,18.232556,2.563176,0.050105,0.046970,171.762340,32.000000,184.906743,172.754961,175.858936,154.438574,32.000000,150.339908,68.080571,62.510438,93.633179,47.279826,54.840827,55.851795,58.360659,28.217685,33.326760,59.552152,36.889301
54.643126,69.769045,138.500335,148.097219,111.124004,106.848747,29.549139,14.177569,137.887476,0.513505,69.487649,55.658546,146.720277,138.510692,145.144685,138.086527,80.379690,136.121901,-0.000683,-1.105471,32.000000,-235.834888,138.510011,-0.479974,24.746752,0.674422,494531.137635,0.964023,24.632607,18.264297,2.522235,0.056920,0.047107,171.139172,32.000000,185.246278,172.967640,173.365115,154.030397,32.000000,150.507569,68.070067,62.532519,93.653847,47.285106,54.840827,55.851795,58.319551,28.217685,33.383483,59.549398,37.039924
54.722919,69.751430,138.600079,148.089683,111.150679,106.853884,29.609772,14.175143,137.920189,0.513134,69.398722,55.553947,146.628490,138.651980,145.158147,138.096162,80.386380,136.163550,-0.000684,-1.105477,32.000000,-235.834364,138.437264,-0.479608,24.717405,0.676506,494560.760309,0.959800,24.739404,18.344710,2.529291,0.040161,0.024915,170.693308,32.000000,185.880868,172.826971,171.032493,154.386278,32.000000,150.683956,68.084723,62.520060,93.642270,47.188148,54.840827,55.851795,58.444748,28.217685,33.319730,59.545198,36.918281
54.299640,69.690055,138.534631,148.066517,111.222070,106.866635,29.872755,14.174858,137.982500,0.512785,69.315425,55.518088,146.585847,138.494441,145.189530,138.127005,80.369987,136.100417,-0.000685,-1.105493,32.000000,-235.831371,138.398310,-0.479385,24.760389,0.678080,494572.205908,0.973689,24.871337,18.310800,2.534634,0.047817,0.040213,170.568561,32.000000,185.943993,172.180938,171.180254,154.933990,32.000000,149.714683,68.105166,62.515520,93.632985,47.260244,54.840827,55.851795,58.550395,28.217685,33.103825,59.554128,36.890108
54.523707,69.693082,138.526646,148.054515,111.231442,106.869584,29.786102,14.169577,137.933746,0.512591,69.293499,55.492178,146.657623,138.481494,145.217514,138.133786,80.347376,136.113910,-0.000685,-1.105499,32.000000,-235.836979,138.456172,-0.479840,24.765635,0.678207,494512.141886,0.970136,24.776827,18.324237,2.532761,0.047635,0.037211,171.188731,32.000000,185.175910,171.967490,174.229529,155.166529,32.000000,149.319256,68.104858,62.511023,93.634128,47.213864,54.840827,55.851795,58.442670,28.217685,33.100475,59.543497,37.066483
54.835492,69.693082,138.427434,148.054515,111.205792,106.869228,29.639093,14.172289,137.972250,0.512331,69.363147,55.466301,146.667976,138.520745,145.250423,138.031539,80.323971,136.096542,-0.000685,-1.105482,32.000000,-235.832465,138.335698,-0.479804,24.756744,0.683075,494763.177071,0.969816,25.124345,18.310119,2.551299,0.043776,0.040277,171.650834,32.000000,184.868602,172.058756,176.027946,155.100900,32.000000,150.048929,68.140687,62.497272,93.638527,47.353860,54.840827,55.851795,58.228159,28.217685,33.107664,59.552427,37.000599
54.955251,69.712898,138.523386,148.051444,111.183893,106.867983,29.831315,14.177997,137.884145,0.511959,69.470632,55.418404,146.710832,138.505084,145.182971,138.100320,80.333675,136.035485,-0.000685,-1.105493,32.000000,-235.832166,138.430654,-0.479835,24.829862,0.679497,494697.752512,0.968271,24.910618,18.339251,2.540668,0.051413,0.036764,171.733296,32.000000,184.827201,172.788218,175.866900,154.324495,32.000000,150.406577,68.142106,62.533032,93.684418,47.269062,54.840827,55.851795,58.597330,28.217685,33.173260,59.545975,36.978002
54.084413,69.736017,138.462132,148.058701,111.208403,106.866760,29.628511,14.175143,137.885377,0.511559,69.572572,55.379814,146.667812,138.450519,145.096314,138.043683,80.400176,136.050098,-0.000684,-1.105499,32.000000,-235.838298,138.329579,-0.479834,24.790576,0.674502,494563.188102,0.966975,24.610139,18.354260,2.524413,0.052238,0.053343,171.014474,32.000000,185.230357,173.084539,172.973826,154.038970,32.000000,150.529087,68.164627,62.531422,93.679275,47.329101,54.840827,55.851795,58.710271,28.217685,33.250473,59.554207,36.818061
54.385031,69.780329,138.508353,148.064284,111.157509,106.864264,29.566612,14.180423,137.884283,0.511266,69.645361,55.463227,146.610676,138.457104,145.121198,137.945146,80.377869,135.996774,-0.000685,-1.105502,32.000000,-235.828100,138.361127,-0.479903,24.857347,0.671257,494496.040251,0.958475,24.514886,18.315037,2.520658,0.047297,0.037210,170.604025,32.000000,185.846237,172.738026,170.878619,154.669119,32.000000,150.603688,68.193377,62.514315,93.694039,47.342292,54.840827,55.851795,58.463052,28.217685,33.247620,59.545464,36.916960
54.605565,69.780329,138.436673,148.064284,111.128815,106.864295,29.662722,14.176855,137.928439,0.510981,69.594678,55.478664,146.632868,138.401825,145.191184,138.035291,80.370513,136.080051,-0.000685,-1.105492,32.000000,-235.834127,138.318728,-0.480141,24.883127,0.685227,494890.201003,0.982213,25.379156,18.255603,2.560112,0.057368,0.042898,170.642772,32.000000,185.840206,172.124507,171.853398,155.019538,32.000000,149.435328,68.183483,62.537428,93.665397,47.361996,54.840827,55.851795,58.414748,28.217685,33.399025,59.561819,36.930240
54.854001,69.826843,138.515353,148.071541,111.136714,106.860532,29.859732,14.174144,137.920007,0.510633,69.489940,55.613375,146.642538,138.399114,145.194760,137.981078,80.346721,135.958500,-0.000685,-1.107209,32.000000,-235.836674,138.287138,-0.480077,24.865661,0.679130,494811.275224,0.978372,25.131934,18.252123,2.546810,0.056043,0.038497,171.239495,32.000000,185.011497,171.992180,174.496827,155.171213,32.000000,149.344883,68.153693,62.516228,93.657706,47.342185,54.840827,55.851795,58.591817,28.217685,33.558408,59.559803,36.830607
54.052626,69.821613,138.359277,148.075727,111.110411,106.859267,29.638406,14.172860,137.898620,0.510062,69.556119,55.473856,146.702735,138.427681,145.235210,138.012226,80.337507,136.028389,-0.000684,-1.107809,32.000000,-235.835828,138.319790,-0.480524,24.891756,0.674707,494700.178830,0.970866,24.918848,18.299746,2.535212,0.056299,0.045859,171.634475,32.000000,184.738081,172.122623,176.339364,155.076987,32.000000,149.752000,68.176106,62.543397,93.702322,47.435394,54.840827,55.851795,58.772698,28.217685,33.538370,59.539455,36.846087
54.104225,69.820237,138.500052,148.080472,111.066342,106.861801,29.713843,14.172860,137.887506,0.509872,69.633615,55.394912,146.684153,138.418873,145.178776,138.020212,80.328075,135.960644,-0.000684,-1.107801,32.000000,-235.834680,138.270027,-0.480423,24.861150,0.671925,494651.650009,0.959731,24.726102,18.264756,2.525164,0.047351,0.031130,171.719658,32.000000,184.797484,172.812044,175.460038,154.314322,32.000000,150.380409,68.155837,62.539738,93.706758,47.406635,54.840827,55.851795,58.197723,28.217685,33.536442,59.559911,36.942125
54.951032,69.820237,138.353867,148.080472,111.073693,106.864293,29.760649,14.172860,137.783887,0.509849,69.718529,55.435034,146.644332,138.397340,145.099529,137.984031,80.282579,136.021696,-0.000684,-1.107788,32.000000,-235.833369,138.307064,-0.480100,24.843736,0.682493,495120.786270,0.982670,25.495651,18.307774,2.559714,0.041461,0.046476,170.867086,32.000000,185.220274,172.998922,172.852157,153.996027,32.000000,150.583988,68.143175,62.543737,93.699895,47.452092,54.840827,55.851795,58.236653,28.217685,33.529723,59.544313,37.061567
54.920941,69.838127,138.420804,148.077960,111.072358,106.868362,29.658804,14.178568,137.770473,0.509586,69.776795,55.486387,146.630265,138.426375,145.158780,137.866039,80.370029,135.982513,-0.000684,-1.107780,32.000000,-235.828808,138.394025,-0.480344,24.844654,0.683312,495119.228391,0.979167,25.444125,18.284439,2.559875,0.040942,0.035318,170.620734,32.000000,185.699238,172.672449,170.831168,154.600859,32.000000,150.372190,68.184803,62.567642,93.735162,47.443105,54.840827,55.851795,58.685599,28.217685,33.589995,59.558564,36.874994
54.156764,69.863173,138.293423,148.078239,111.053979,106.874983,29.654134,14.167865,137.831683,0.509291,69.659622,55.518405,146.621693,138.366082,145.169292,137.927046,80.356392,135.974748,-0.000684,-1.110108,32.000000,-235.841970,138.293585,-0.480155,24.871955,0.670219,494736.015251,0.961070,24.626275,18.359465,2.517767,0.059947,0.033202,170.653402,32.000000,185.830034,172.122754,172.028673,155.057836,32.000000,149.437718,68.167969,62.554044,93.717290,47.505198,54.840827,55.851795,58.735913,28.217685,33.675256,59.558662,37.011677
54.446221,69.863173,138.487134,148.084380,110.994962,106.872427,29.734422,14.174572,137.848850,0.509159,69.570382,55.490188,146.608691,138.408514,145.184914,137.975476,80.341440,136.003493,-0.000684,-1.110113,32.000000,-235.834607,138.283976,-0.480387,24.837887,0.671063,494617.229235,0.965034,24.673060,18.253063,2.520365,0.048840,0.033820,171.251448,32.000000,184.997252,171.954329,174.767332,155.138782,32.000000,149.300093,68.180817,62.541023,93.710233,47.490908,54.840827,55.851795,58.452484,28.217685,33.673777,59.551817,36.878516
54.493538,69.863173,138.390304,148.084380,110.986673,106.877331,29.758029,14.172289,137.868140,0.509009,69.621088,55.589753,146.687203,138.411940,145.236455,137.968466,80.299224,136.033205,-0.000683,-1.111281,32.000000,-235.837054,138.299803,-0.480479,24.860101,0.681281,495152.040935,0.980322,25.436034,18.262945,2.553576,0.048364,0.029619,171.623164,32.000000,184.664811,172.183454,176.487344,154.779981,32.000000,149.848775,68.192016,62.548530,93.745354,47.426985,54.840827,55.851795,58.552102,28.217685,33.672298,59.547746,37.008743
54.839650,69.856567,138.430018,148.084659,110.968471,106.883662,29.572815,14.175856,137.863046,0.508698,69.615916,55.413015,146.701624,138.431494,145.116443,137.975619,80.326462,136.010001,-0.000683,-1.111346,32.000000,-235.833159,138.281345,-0.480116,24.806206,0.678827,495003.672903,0.971931,25.155589,18.291800,2.543558,0.053898,0.032894,171.719310,32.000000,184.821394,172.803526,175.056342,154.253051,32.000000,150.366383,68.162004,62.552644,93.742711,47.417684,54.840827,55.851795,58.483748,28.217685,33.647847,59.553066,37.044179
55.169767,69.832347,138.355024,148.076565,110.952885,106.884912,29.644141,14.175000,137.849932,0.508353,69.675993,55.514007,146.646042,138.443688,145.109264,137.976882,80.335372,135.976170,-0.000682,-1.112538,32.000000,-235.832212,138.325357,-0.479868,24.791939,0.677017,495086.287810,0.970276,25.109854,18.348386,2.539573,0.075297,0.029028,170.913921,32.000000,185.403206,173.076246,172.490592,153.962010,32.000000,150.560109,68.154189,62.557754,93.739377,47.469430,54.840827,55.851795,58.136559,28.217685,33.562155,59.546841,36.881084
55.064943,69.819411,138.459545,148.071541,110.946971,106.882405,29.825798,14.175999,137.786373,0.508011,69.662020,55.489341,146.609986,138.490525,145.153360,138.004609,80.349760,135.983536,-0.000682,-1.112523,32.000000,-235.832852,138.283772,-0.480112,24.733272,0.673496,494850.330562,0.969607,24.769626,18.309927,2.524269,0.044905,0.032490,170.511079,32.000000,185.803615,172.416478,170.676031,154.586991,32.000000,150.284180,68.174328,62.558772,93.738612,47.388019,54.840827,55.851795,58.857146,28.217685,33.560343,59.543300,37.020335
54.379018,69.819411,138.391696,148.071541,110.921627,106.882435,29.608917,14.172574,137.867935,0.507718,69.477105,55.548779,146.634624,138.445340,145.188359,137.913013,80.331912,135.921670,-0.000682,-1.112512,32.000000,-235.835949,138.200725,-0.480309,24.771850,0.668498,494613.574384,0.960845,24.428698,18.284653,2.507805,0.051660,0.036202,170.729091,32.000000,185.757458,171.875926,172.380144,155.067018,32.000000,149.584972,68.177082,62.558613,93.693179,47.444224,54.840827,55.851795,58.639319,28.217685,33.513499,59.559262,37.030973
54.536215,69.798219,138.549868,148.060934,110.912380,106.892595,29.635287,14.168578,137.881754,0.507610,69.404949,55.571423,146.656691,138.553249,145.168067,137.970460,80.321666,135.984603,-0.000682,-1.112508,32.000000,-235.843551,138.283367,-0.479817,24.750555,0.672179,494614.794421,0.956943,24.516169,18.273828,2.514477,0.044342,0.027108,171.376020,32.000000,184.826356,172.041283,174.813998,155.094477,32.000000,149.368856,68.190338,62.548097,93.690756,47.392481,54.840827,55.851795,58.354702,28.217685,33.437847,59.545493,36.905368
54.553572,69.775650,138.367978,148.051165,110.881381,106.892602,29.832644,14.174429,137.926994,0.507304,69.433592,55.608787,146.687893,138.486509,145.231036,137.931003,80.273492,136.006615,-0.000683,-1.112499,32.000000,-235.835569,138.336044,-0.479506,24.735003,0.681135,495046.177258,0.977359,25.176836,18.261746,2.544947,0.048069,0.059878,171.604272,32.000000,184.606450,172.207690,176.333357,154.784588,32.000000,150.117912,68.224372,62.561847,93.722836,47.476690,54.840827,55.851795,58.545608,28.217685,33.357262,59.542818,36.891722
55.041263,69.749228,138.498836,148.045583,110.881202,106.895028,29.682578,14.178282,137.870865,0.507152,69.446744,55.559361,146.654357,138.473397,145.161527,138.068172,80.284106,135.899138,-0.000681,-1.112491,32.000000,-235.833519,138.381829,-0.479404,24.700437,0.680189,494994.357108,0.973429,25.003676,18.302438,2.540511,0.049305,0.040516,171.571495,32.000000,184.832597,172.793676,174.831424,154.238858,32.000000,150.529151,68.214406,62.572327,93.704629,47.410381,54.840827,55.851795,58.739637,28.217685,33.354837,59.549024,37.054230
54.194584,69.749228,138.384565,148.045583,110.892287,106.910162,29.635419,14.172574,137.922033,0.506806,69.471092,55.503459,146.633507,138.494767,145.097086,138.027913,80.321426,135.967215,-0.000680,-1.112489,32.000000,-235.833491,138.339410,-0.479192,24.678643,0.679350,495051.622419,0.966594,24.964348,18.361259,2.536369,0.048354,0.036755,170.799988,32.000000,185.342443,173.024803,172.310122,153.980380,32.000000,150.560311,68.194992,62.570783,93.685676,47.456615,54.840827,55.851795,58.776172,28.217685,33.260432,59.555840,36.812485
54.551459,69.731614,138.477140,148.033023,110.861930,106.917778,29.702922,14.173430,137.860783,0.506504,69.480028,55.462732,146.591843,138.518461,145.143586,138.024206,80.354491,136.025368,-0.000681,-1.113210,32.000000,-235.834273,138.280550,-0.479564,24.716539,0.673586,494721.452146,0.961954,24.468690,18.298648,2.516273,0.062520,0.032895,170.559323,32.000000,185.673788,172.437793,170.605405,154.633268,32.000000,150.060127,68.198619,62.577366,93.710170,47.411135,54.840827,55.851795,58.340635,28.217685,33.196465,59.559941,37.087319
54.410744,69.726935,138.414573,148.024092,110.897144,106.927920,29.561013,14.170862,137.908880,0.506123,69.401505,55.640144,146.651557,138.408718,145.198449,137.941941,80.344064,135.996518,-0.000681,-1.113244,32.000000,-235.838317,138.307513,-0.479163,24.699728,0.680539,494942.507284,0.970973,24.922351,18.289328,2.538468,0.041558,0.031676,171.368447,32.000000,184.849741,171.915452,175.200632,155.240656,32.000000,149.532227,68.220501,62.571765,93.697477,47.480965,54.840827,55.851795,58.674342,28.217685,33.176326,59.556361,36.843593
54.806952,69.743173,138.527068,148.023812,110.927662,106.925393,29.469931,14.175286,137.862638,0.505832,69.433667,55.529887,146.643531,138.530430,145.172836,138.101846,80.317833,135.968620,-0.000682,-1.113235,32.000000,-235.834713,138.301821,-0.478824,24.708042,0.680539,494942.507284,0.970973,24.922351,18.289328,2.538468,0.049829,0.038427,171.680975,32.000000,184.507561,172.361947,176.613271,154.626071,32.000000,150.444233,68.250002,62.556672,93.691826,47.338814,54.840827,55.851795,58.426363,28.217685,33.229787,59.557541,37.071912
54.269862,69.743173,138.483129,148.023812,110.919676,106.927668,29.678625,14.172289,137.878764,0.505475,69.433667,55.573022,146.643531,138.479964,145.172836,138.016545,80.317833,136.033042,-0.000683,-1.113232,32.000000,-235.834432,138.419888,-0.478835,24.746699,0.683103,495173.117480,0.984689,25.069094,18.342043,2.543871,0.058799,0.041350,171.680975,32.000000,184.507561,172.361947,176.613271,154.626071,32.000000,150.444233,68.250002,62.556672,93.691826,47.381647,54.840827,55.851795,58.764550,28.217685,33.227936,59.559960,36.973233
54.479942,69.742623,138.556613,148.023254,110.954361,106.928970,29.955314,14.172003,137.951535,0.505139,69.502345,55.586544,146.701835,138.506268,145.109778,137.966551,80.293065,136.080259,-0.000682,-1.113237,32.000000,-235.835209,138.352871,-0.478502,24.783783,0.677239,494920.558583,0.973723,24.687680,18.298540,2.527546,0.056553,0.036444,171.544282,32.000000,184.879318,172.968379,174.584822,154.217352,32.000000,150.437672,68.242489,62.560830,93.693267,47.428728,54.840827,55.851795,58.342524,28.217685,33.223246,59.541707,36.869418
54.670494,69.728586,138.513994,148.015439,110.986304,106.935254,29.579920,14.171433,137.884281,0.504899,69.459900,55.565506,146.581076,138.497378,145.092304,138.036224,80.324236,136.053407,-0.000683,-1.113238,32.000000,-235.839550,138.407774,-0.478642,24.764402,0.684121,495242.301041,0.977442,25.206321,18.329698,2.551750,0.057637,0.038625,170.782808,32.000000,185.420998,173.009170,172.069525,154.045453,32.000000,150.692829,68.234280,62.561775,93.712665,47.352853,54.840827,55.851795,58.523058,28.217685,33.171701,59.561908,36.816667
54.538822,69.708495,138.547139,148.001205,110.969100,106.949239,29.479061,14.177284,137.907130,0.504505,69.449935,55.515966,146.563248,138.526229,145.109970,137.892950,80.327856,136.106597,-0.000683,-1.113233,32.000000,-235.832223,138.308225,-0.478816,24.796922,0.680300,495177.749548,0.964313,25.002442,18.377295,2.543259,0.043268,0.027460,170.477023,32.000000,185.676015,172.219216,170.969187,154.721803,32.000000,150.098912,68.236044,62.563970,93.702505,47.391096,54.840827,55.851795,58.647635,28.217685,33.168768,59.555623,37.040584
54.474094,69.708495,138.471298,148.001205,110.916557,106.955624,29.875161,14.173859,137.944728,0.504242,69.392316,55.499871,146.578644,138.519868,145.187662,137.948849,80.359521,135.977640,-0.000684,-1.113219,32.000000,-235.832042,138.265968,-0.478961,24.845126,0.677723,495012.959797,0.972824,24.804494,18.333142,2.533615,0.049597,0.042964,170.751194,32.000000,185.409649,171.818522,172.896997,155.296752,32.000000,149.356321,68.239528,62.565803,93.678792,47.405081,54.840827,55.851795,58.666285,28.217685,33.095892,59.553125,36.951369
54.402699,69.713174,138.561227,147.995901,110.898456,106.953067,29.581260,14.175143,137.960231,0.504258,69.417490,55.569541,146.586006,138.554430,145.185106,138.028852,80.324295,136.035243,-0.000684,-1.113831,32.000000,-235.831414,138.327621,-0.478851,24.867995,0.679053,495118.714419,0.978825,24.911434,18.355238,2.540340,0.058152,0.030759,171.461384,32.000000,184.711754,172.041317,175.435825,155.103964,32.000000,149.386383,68.210966,62.554211,93.673565,47.468227,54.840827,55.851795,58.514679,28.217685,33.109012,59.538973,37.084971
54.803404,69.735192,138.471045,148.002042,110.905914,106.955573,29.554609,14.171147,137.950679,0.504069,69.478882,55.620449,146.626855,138.493177,145.196619,137.981504,80.309907,136.043164,-0.000683,-1.114447,32.000000,-235.836557,138.458884,-0.479252,24.886301,0.678360,495119.271817,0.967170,24.973966,18.261215,2.541966,0.049333,0.029130,171.694241,32.000000,184.578149,172.396921,176.477779,154.704778,32.000000,150.233416,68.230567,62.550920,93.709855,47.412731,54.840827,55.851795,58.476641,28.217685,33.182403,59.559400,36.992602
55.456795,69.729687,138.639666,148.005670,110.877364,106.954903,29.753275,14.171575,138.140531,0.503716,69.364555,55.859823,146.576100,138.567991,145.093813,138.114759,80.294630,136.132558,-0.000683,-1.115620,32.000000,-235.833178,138.437612,-0.479005,24.911137,0.679284,495227.913643,0.978179,25.047684,18.324300,2.546955,0.044285,0.033538,170.750701,32.000000,185.355759,173.096972,171.740129,154.083429,32.000000,150.563828,68.195588,62.524076,93.658879,47.252106,54.840827,55.851795,58.121213,28.217685,33.159464,59.558652,36.944913
55.154322,69.685926,138.591613,147.992273,110.863340,106.968514,29.800318,14.171718,138.095891,0.503276,69.247624,55.615172,146.531206,138.648392,145.154270,138.138371,80.314490,136.195875,-0.000684,-1.115621,32.000000,-235.838609,138.480665,-0.478779,24.882314,0.672321,495068.895372,0.971256,24.683113,18.342518,2.526687,0.057080,0.037947,170.572506,32.000000,185.690246,172.249989,170.853695,154.883965,32.000000,149.912228,68.216486,62.547210,93.658659,47.242172,54.840827,55.851795,58.701901,28.217685,33.156543,59.557413,37.038016
54.315488,69.685926,138.696419,147.992273,110.850408,106.978829,29.454699,14.173002,138.135747,0.503005,69.247624,55.623441,146.531206,138.733034,145.154270,138.170784,80.314490,136.218054,-0.000684,-1.116014,32.000000,-235.836996,138.659956,-0.478672,24.836209,0.662787,494714.226968,0.952222,24.051842,18.401011,2.499958,0.043179,0.030907,170.572506,32.000000,185.690246,172.249989,170.853695,154.883965,32.000000,149.912228,68.216486,62.547210,93.658659,47.307337,54.840827,55.851795,58.287464,28.217685,33.002412,59.547244,36.870152
54.645923,69.606387,138.674177,147.956547,110.881433,106.985575,29.813052,14.174858,138.126652,0.502629,69.184758,55.636667,146.589701,138.652673,145.138766,138.123583,80.318823,136.190363,-0.000684,-1.116366,32.000000,-235.833010,138.559510,-0.478606,24.847565,0.667804,494849.624516,0.956485,24.297062,18.411746,2.512797,0.041072,0.038973,171.451951,32.000000,184.619684,172.043712,175.620935,155.206966,32.000000,149.364115,68.218738,62.497563,93.618921,47.207536,54.845559,55.851795,58.341974,28.217685,32.721278,59.547264,36.803828
54.710921,69.601709,138.606472,147.946778,110.871743,106.988041,29.836574,14.175143,138.080194,0.502476,69.309656,55.655633,146.615102,138.673350,145.168799,138.207639,80.311381,136.141186,-0.000684,-1.116362,32.000000,-235.831414,138.529775,-0.478546,24.816985,0.682316,495382.739046,0.984286,25.104864,18.422461,2.553534,0.059906,0.039211,171.706367,32.000000,184.493146,172.522824,176.533953,154.472776,32.000000,150.315367,68.224817,62.541364,93.645908,47.315818,54.845559,55.851795,58.545893,28.217685,32.700770,59.553981,36.891428
54.714388,69.612717,138.555425,147.944546,110.899686,106.994309,29.553868,14.175856,138.073880,0.502207,69.437281,55.610377,146.634868,138.598046,145.112203,138.112684,80.343558,136.240334,-0.000685,-1.116342,32.000000,-235.833978,138.488230,-0.478416,24.758632,0.676772,495102.042235,0.965840,24.705984,18.404751,2.537686,0.044292,0.039900,171.357940,32.000000,184.969825,172.941762,173.888047,154.086546,32.000000,150.441988,68.235564,62.543392,93.646516,47.241066,54.845559,55.851795,58.705923,28.217685,32.696465,59.541648,37.066923
54.200020,69.612717,138.523228,147.944546,110.929195,106.998127,29.574336,14.168864,138.048092,0.502098,69.437281,55.507708,146.634868,138.668213,145.112203,138.118567,80.343558,136.211957,-0.000685,-1.116349,32.000000,-235.839823,138.431800,-0.478294,24.771063,0.676270,495083.999962,0.963826,24.638663,18.388429,2.533433,0.069865,0.036116,171.357940,32.000000,184.969825,172.941762,173.888047,154.086546,32.000000,150.441988,68.235564,62.543392,93.646516,47.357418,54.845559,55.851795,58.547812,28.217685,32.731880,59.544795,36.886953
54.633986,69.642992,138.551815,147.956268,110.952452,107.003147,29.862920,14.176427,138.042254,0.501937,69.477297,55.625567,146.483307,138.621455,145.097495,138.133138,80.335792,136.175282,-0.000685,-1.116354,32.000000,-235.834719,138.434795,-0.478162,24.733009,0.677595,495061.480633,0.973063,24.646331,18.404156,2.532340,0.057137,0.035085,170.550525,32.000000,185.568965,172.113028,171.113395,154.835425,32.000000,149.785145,68.242841,62.533554,93.596474,47.336407,54.845559,55.851795,58.360366,28.217685,32.832868,59.557698,36.951590
54.601176,69.684000,138.506871,147.969665,110.964968,107.006984,29.721063,14.177712,138.042067,0.501628,69.426903,55.555216,146.533521,138.629101,145.105017,138.081292,80.339390,136.138531,-0.000686,-1.116343,32.000000,-235.832287,138.494327,-0.477905,24.702744,0.684928,495377.080403,0.982593,25.143597,18.390449,2.555778,0.056441,0.050468,170.847208,32.000000,185.310013,171.749588,173.717718,155.310616,32.000000,149.168322,68.265997,62.547658,93.522094,47.407731,54.845559,55.851795,58.624812,28.217685,32.971472,59.544933,37.072499
54.471432,69.711522,138.539299,147.979434,110.955614,107.012816,29.458183,14.167722,138.000044,0.501331,69.512159,55.501531,146.550396,138.595948,145.098622,138.061198,80.290115,136.116952,-0.000686,-1.116349,32.000000,-235.841293,138.365069,-0.477519,24.734242,0.679608,495206.764554,0.964710,24.754099,18.380495,2.536000,0.053914,0.032268,171.438541,32.000000,184.603386,172.043210,175.865374,155.134623,32.000000,149.177248,68.257372,62.505482,93.496163,47.297102,54.845559,55.851795,58.484209,28.217685,32.968057,59.553617,36.890181
54.553561,69.711522,138.464193,147.979434,110.964602,107.016668,29.693569,14.176713,137.864229,0.501012,69.650113,55.486968,146.592055,138.542624,145.108653,137.988699,80.280129,136.080724,-0.000687,-1.116360,32.000000,-235.836236,138.396249,-0.477522,24.759760,0.680803,495292.455340,0.970096,24.826753,18.359137,2.536701,0.036941,0.026321,171.652335,32.000000,184.613428,172.551927,176.290761,154.330627,32.000000,150.229237,68.238769,62.540758,93.504495,47.461092,54.845559,55.851795,58.665789,28.217685,33.060453,59.560914,37.063988
54.470954,69.744274,138.468986,147.984458,110.917981,107.019212,29.893620,14.173145,137.896944,0.500672,69.679353,55.469269,146.581570,138.457003,144.999580,138.039729,80.269035,136.163838,-0.000687,-1.116355,32.000000,-235.837181,138.443587,-0.477350,24.814966,0.682171,495533.573962,0.981445,24.979566,18.397982,2.543339,0.046240,0.040669,171.148485,32.000000,185.027007,172.838712,173.328350,154.147350,32.000000,150.422107,68.186168,62.486123,93.444707,47.407650,54.845559,55.851795,58.612317,28.217685,33.171234,59.554256,36.909257
54.588620,69.780329,138.418448,147.990598,110.869715,107.023848,29.652768,14.170434,137.885898,0.500463,69.795998,55.481176,146.537183,138.484144,145.052527,138.085259,80.330107,135.998702,-0.000687,-1.116548,32.000000,-235.840385,138.314427,-0.477256,24.841559,0.679848,495523.995069,0.972085,24.900231,18.390456,2.538133,0.048609,0.034913,170.556159,32.000000,185.525645,172.985021,171.155086,154.118121,32.000000,150.232065,68.252526,62.557958,93.490337,47.496323,54.845559,55.851795,58.651761,28.217685,33.293725,59.558957,36.872059
54.528060,69.816659,138.476672,148.001763,110.898877,107.028893,29.680088,14.172717,137.909591,0.500353,69.741551,55.465429,146.510505,138.359189,145.077373,137.959768,80.305062,136.080973,-0.000688,-1.117126,32.000000,-235.836626,138.299579,-0.476725,24.847853,0.679693,495653.406555,0.967299,25.012781,18.441720,2.542070,0.046737,0.041591,170.544948,32.000000,185.667476,172.107943,171.156319,154.853701,32.000000,149.774245,68.209296,62.530342,93.429320,47.435250,54.845559,55.851795,58.849418,28.217685,33.291351,59.548129,36.926351
54.594776,69.816659,138.414882,148.001763,110.905898,107.031561,29.623017,14.178425,137.877218,0.500186,69.620117,55.395279,146.577915,138.519704,145.113205,137.939888,80.332688,135.990206,-0.000687,-1.117689,32.000000,-235.826164,138.335798,-0.476749,24.835815,0.677005,495529.774674,0.972974,24.935198,18.300817,2.535665,0.045749,0.030166,170.923023,32.000000,185.139687,171.800262,173.942773,155.212038,32.000000,149.195796,68.205884,62.531930,93.380620,47.520193,54.845559,55.851795,58.676783,28.217685,33.415451,59.556420,37.088493
54.652354,69.855467,138.459778,148.013764,110.888254,107.025283,29.824744,14.178568,137.805939,0.499975,69.666634,55.550062,146.586882,138.453617,145.122953,138.036677,80.279341,135.957374,-0.000688,-1.117034,32.000000,-235.829628,138.327293,-0.477076,24.800069,0.678167,495691.638898,0.973406,25.029992,18.365643,2.539549,0.045372,0.032376,171.414249,32.000000,184.558911,172.113854,175.974661,155.093024,32.000000,149.201580,68.217326,62.522518,93.404383,47.493651,54.845559,55.851795,58.808859,28.217685,33.548427,59.556420,36.812265
54.719805,69.850237,138.347823,148.022417,110.876244,107.022768,29.672257,14.172717,137.839803,0.499710,69.657089,55.485896,146.580499,138.455433,145.096692,137.894902,80.286655,135.993966,-0.000690,-1.116424,32.000000,-235.837282,138.325848,-0.477146,24.809380,0.677164,495607.425346,0.973993,24.965588,18.294126,2.535314,0.057626,0.060727,171.724473,32.000000,184.505136,172.669495,176.057895,154.221392,32.000000,150.658225,68.216602,62.541465,93.363533,47.574195,54.845559,55.851795,58.611801,28.217685,33.528698,59.545582,36.926718
54.051857,69.832072,138.441349,148.020742,110.857481,107.026590,29.594851,14.183991,137.821331,0.499464,69.705958,55.428134,146.606984,138.492971,145.049116,137.968434,80.306148,136.031358,-0.000690,-1.115867,32.000000,-235.822402,138.359637,-0.477431,24.709301,0.677548,495708.499499,0.966324,24.948862,18.331590,2.533464,0.051992,0.030966,170.996822,32.000000,185.113680,172.867309,172.940508,154.065587,32.000000,150.379546,68.233844,62.539567,93.375873,47.486436,54.845559,55.851795,58.907917,28.217685,33.527079,59.554768,37.033321
54.943806,69.832072,138.352493,148.020742,110.867206,107.027863,29.646816,14.177141,137.837036,0.499174,69.718410,55.462543,146.549207,138.412551,145.092846,137.955554,80.305413,136.012918,-0.000690,-1.117046,32.000000,-235.833186,138.265008,-0.477671,24.714468,0.675646,495635.880939,0.969935,24.878634,18.341977,2.528295,0.061622,0.037043,170.464824,32.000000,185.561503,172.885690,171.099875,154.094528,32.000000,150.276389,68.235701,62.557345,93.392111,47.591802,54.845559,55.851795,58.521432,28.217685,33.462223,59.560108,36.908890
54.601011,69.807026,138.429724,148.025487,110.872261,107.027827,29.375191,14.177284,137.899775,0.493084,69.605791,55.586951,146.585653,138.413835,145.128215,137.991389,80.338527,135.961313,-0.000690,-1.117061,32.000000,-235.829109,138.305124,-0.477498,24.717536,0.689085,495975.250247,0.985700,25.506856,18.340567,2.561269,0.053140,0.040070,170.458043,32.000000,185.707076,172.124256,171.301414,154.917941,32.000000,149.798143,68.238024,62.566382,93.375873,47.512695,54.845559,55.851795,58.793311,28.217685,33.373308,59.549250,36.894803
54.574250,69.792164,138.387781,148.019905,110.882287,107.026538,29.647293,14.172717,137.837352,0.478058,69.493868,55.447724,146.580269,138.448419,145.123203,137.909896,80.308820,136.024002,-0.000691,-1.117076,32.000000,-235.838265,138.301047,-0.477387,24.699728,0.674879,495466.839827,0.966407,24.645047,18.332385,2.518073,0.066214,0.030096,171.081884,32.000000,185.003149,171.821198,174.149615,155.188329,32.000000,149.358297,68.219678,62.558377,93.342967,47.550155,54.845559,55.851795,58.729241,28.217685,33.319590,59.542818,36.907496
54.275302,69.777852,138.446243,148.020463,110.889484,107.026576,29.683780,14.176713,137.868805,0.462972,69.515720,55.511171,146.605269,138.442301,145.126477,137.919922,80.273981,135.952907,-0.000692,-1.117063,32.000000,-235.835417,138.329517,-0.477362,24.846201,0.680352,495560.661533,0.982028,24.949939,18.274310,2.535296,0.053867,0.038208,171.564908,32.000000,184.477639,172.249144,176.036847,154.912981,32.000000,149.558600,68.262743,62.543126,93.378910,47.593368,54.845559,55.851795,58.735704,28.217685,33.317344,59.539071,37.054157
54.629013,69.777852,138.344150,148.020463,110.868598,107.016672,30.023685,14.173716,137.818738,0.447628,69.537977,55.545860,146.593752,138.338492,145.080555,137.944469,80.276434,136.028919,-0.000694,-1.118233,32.000000,-235.834316,138.370084,-0.477014,24.849584,0.680991,495611.192473,0.973491,24.960901,18.334338,2.535771,0.051333,0.028582,171.631125,32.000000,184.568876,172.675234,175.707927,154.240858,32.000000,150.501152,68.247272,62.546388,93.363962,47.606663,54.845559,55.851795,58.722052,28.217685,33.265274,59.552555,36.779323
54.647145,69.759136,138.512551,148.019068,110.847383,107.011587,29.820765,14.176998,137.838691,0.432563,69.588187,55.582117,146.600089,138.473907,145.042970,137.932594,80.320616,136.044934,-0.000694,-1.117498,32.000000,-235.833492,138.273023,-0.477183,24.846044,0.681792,495834.667819,0.978157,25.235727,18.334791,2.550815,0.044797,0.035851,170.914292,32.000000,185.119466,172.944875,172.677696,153.934908,32.000000,150.611156,68.251688,62.565906,93.345705,47.494831,54.845559,55.851795,58.771493,28.217685,33.197788,59.561278,36.817034
54.290714,69.717577,138.354888,148.004554,110.885820,107.007752,29.667322,14.177569,137.835339,0.417590,69.605432,55.587236,146.576667,138.363714,145.068403,138.003897,80.325465,135.873122,-0.000694,-1.118659,32.000000,-235.833085,138.295294,-0.477415,24.845493,0.675737,495580.291015,0.960101,24.893754,18.369102,2.532430,0.041956,0.031288,170.388442,32.000000,185.614281,172.765574,170.780379,154.252624,32.000000,150.196887,68.274794,62.585820,93.343214,47.604840,54.845559,55.851795,58.926073,28.217685,33.050807,59.546467,36.901113
54.220569,69.696385,138.456281,147.992273,110.862533,107.009015,29.522292,14.177284,137.872971,0.402425,69.470035,55.618139,146.552126,138.396870,145.098063,137.966453,80.324885,135.899608,-0.000695,-1.118662,32.000000,-235.833207,138.342325,-0.477291,24.750371,0.676382,495429.577503,0.966187,24.857554,18.332664,2.534671,0.049170,0.043199,170.479165,32.000000,185.659380,172.040988,171.874376,154.919105,32.000000,149.800453,68.272149,62.576040,93.329315,47.544043,54.845559,55.851795,58.476538,28.217685,33.047755,59.545366,36.881304
55.094031,69.696385,138.377746,147.992273,110.873154,107.015492,29.772100,14.175714,137.824168,0.387416,69.413109,55.562315,146.557340,138.426457,145.124679,137.956897,80.267885,135.887265,-0.000694,-1.119773,32.000000,-235.830843,138.356744,-0.477232,24.758108,0.680862,495547.522236,0.978068,25.160516,18.244700,2.548408,0.051666,0.032063,171.221504,32.000000,184.963790,171.828212,174.385940,155.056324,32.000000,149.413762,68.298623,62.571298,93.300614,47.584014,54.845559,55.851795,58.481786,28.217685,32.970927,59.559714,36.919748
54.686255,69.671340,138.482429,147.979992,110.874872,107.024044,29.580144,14.176998,137.880695,0.372591,69.396310,55.488553,146.575543,138.467218,145.109299,137.870662,80.256925,136.041016,-0.000695,-1.121523,32.000000,-235.835951,138.365371,-0.477385,24.692175,0.685064,495565.910748,0.984230,25.207330,18.258098,2.553575,0.066357,0.079438,171.482084,32.000000,184.491400,172.269757,176.114433,154.683577,32.000000,149.643549,68.301841,62.547746,93.330201,47.565522,54.845559,55.851795,58.810041,28.217685,32.880547,59.546703,37.083137
54.480627,69.635286,138.372810,147.971898,110.870179,107.027435,29.601659,14.171147,137.855721,0.357693,69.444070,55.575454,146.595119,138.454190,145.080015,137.995357,80.271202,136.067650,-0.000692,-1.123262,32.000000,-235.835901,138.424947,-0.477487,24.682157,0.671234,495207.700990,0.958995,24.365266,18.309123,2.511665,0.060271,0.035497,171.698545,32.000000,184.583447,172.773586,175.205553,154.214993,32.000000,150.526088,68.326100,62.583474,93.337402,47.597938,54.845559,55.851795,58.832917,28.217685,32.751743,59.555200,37.035669
54.174918,69.592626,138.502278,147.962688,110.896628,107.029978,29.754913,14.178282,137.893583,0.342624,69.486929,55.473431,146.577521,138.423317,145.045191,137.961585,80.325694,136.026955,-0.000691,-1.123269,32.000000,-235.830077,138.382808,-0.477197,24.723830,0.679762,495472.283184,0.973169,24.732059,18.394462,2.532308,0.048063,0.043951,170.841096,32.000000,185.215199,172.868202,172.474627,154.025241,32.000000,150.802803,68.311068,62.592619,93.326881,47.542511,54.845559,55.851795,58.667617,28.217685,32.747801,59.541943,36.938383
55.115980,69.592626,138.421197,147.962688,110.898153,107.028620,29.805292,14.169863,137.893335,0.327576,69.451272,55.513905,146.511801,138.506085,145.090132,138.011674,80.329185,136.041063,-0.000692,-1.124433,32.000000,-235.839480,138.357909,-0.476876,24.799466,0.682531,495527.795913,0.976445,24.894443,18.393062,2.539853,0.056741,0.036111,170.456258,32.000000,185.543875,172.615890,170.783072,154.437739,32.000000,150.107682,68.322559,62.591630,93.359803,47.556281,54.845559,55.851795,58.489423,28.217685,32.595352,59.549614,36.880570
54.853648,69.569508,138.518843,147.955710,110.897653,107.027337,29.639873,14.180708,137.929023,0.312522,69.425666,55.456690,146.492808,138.479574,145.094407,137.905175,80.359062,135.963595,-0.000692,-1.125604,32.000000,-235.829618,138.305939,-0.476898,24.848456,0.686676,495544.982972,0.977368,25.147866,18.318894,2.556576,0.047540,0.039560,170.551187,32.000000,185.584452,171.954305,172.232452,155.003019,32.000000,149.588295,68.329290,62.585012,93.316952,47.561138,54.845559,55.851795,59.023329,28.217685,32.510552,59.555269,36.816227
54.332716,69.571985,138.385133,147.950128,110.890080,107.026050,29.656298,14.169577,137.903673,0.297374,69.429982,55.406736,146.533568,138.458166,145.118435,137.954509,80.303923,135.934671,-0.000691,-1.124435,32.000000,-235.838126,138.351587,-0.476894,24.860651,0.669913,494987.134928,0.957363,24.240480,18.322224,2.511453,0.040553,0.041140,171.265762,32.000000,184.937059,171.789988,174.587853,155.265862,32.000000,149.697863,68.314695,62.597527,93.325622,47.596464,54.845559,55.851795,58.938508,28.217685,32.514505,59.557472,36.930460
