OSU 80 Ton Compressor Load Stand
54.554199,69.597030,138.462766,147.960734,110.872967,107.016510,29.610375,14.175286,137.876530,0.282418,69.472637,55.477419,146.571770,138.421136,145.117362,137.967063,80.270909,135.977762,-0.000692,-1.123240,32.000000,-235.832910,138.361211,-0.476856,24.801853,0.672986,495037.605979,0.967714,24.469106,18.254881,2.525244,0.043029,0.036211,171.606764,32.000000,184.452122,172.333751,176.160783,154.710859,32.000000,149.555396,68.318932,62.542347,93.324190,47.667312,54.845559,55.851795,58.879954,28.217685,32.509879,59.559911,36.921362
54.670704,69.597030,138.395674,147.960734,110.844676,107.000002,29.828313,14.172003,137.866220,0.267610,69.501520,55.525630,146.619271,138.399746,145.022459,137.872838,80.256174,135.980356,-0.000691,-1.123229,32.000000,-235.837504,138.328887,-0.477007,24.740195,0.679813,495448.850083,0.977394,24.974237,18.296025,2.546995,0.055593,0.034449,171.675606,32.000000,184.547538,172.879224,174.979107,154.119733,32.000000,150.488972,68.290487,62.549291,93.334308,47.596473,54.845559,55.851795,58.768797,28.217685,32.592440,59.550027,36.950049
55.083005,69.610791,138.508419,147.967711,110.844144,106.979663,29.658668,14.175571,137.894140,0.252761,69.577142,55.531309,146.560870,138.554206,145.020865,137.961807,80.294879,135.951112,-0.000690,-1.123277,32.000000,-235.834428,138.401634,-0.477040,24.749846,0.678462,495380.262695,0.974511,24.785123,18.349887,2.538077,0.050267,0.049938,170.893893,32.000000,185.325885,172.908477,172.127902,154.213106,32.000000,150.736117,68.320767,62.586896,93.346193,47.604596,54.845559,55.851795,59.001798,28.217685,32.635940,59.540163,36.872866
54.318047,69.603635,138.487828,147.963246,110.857806,106.974113,29.652406,14.183134,137.985874,0.237725,69.552358,55.564213,146.521978,138.488526,145.052193,137.960406,80.357950,136.061844,-0.000691,-1.123710,32.000000,-235.826864,138.422739,-0.477208,24.701066,0.677925,495266.609208,0.964971,24.672736,18.365876,2.531441,0.050853,0.035147,170.534907,32.000000,185.503840,172.541539,170.401729,154.480476,32.000000,149.682746,68.327835,62.578105,93.329991,47.521428,54.845559,55.851795,58.978771,28.217685,32.606874,59.547736,36.990181
54.775790,69.579141,138.473910,147.961013,110.860437,106.979158,29.746298,14.175856,137.982518,0.222814,69.425564,55.630032,146.513623,138.509142,145.108385,138.020601,80.333960,136.142389,-0.000691,-1.124859,32.000000,-235.832995,138.448909,-0.477524,24.744523,0.671937,494874.064088,0.962337,24.290238,18.313025,2.514540,0.042944,0.034781,170.720526,32.000000,185.491937,171.921586,172.555881,154.919837,32.000000,149.386783,68.342423,62.592793,93.325333,47.567302,54.845559,55.851795,58.592344,28.217685,32.602590,59.543222,36.922463
54.730369,69.579141,138.580611,147.961013,110.901505,106.981875,29.587796,14.179281,137.951785,0.207911,69.361040,55.541679,146.583662,138.512567,145.135389,138.138600,80.308351,136.033668,-0.000691,-1.125980,32.000000,-235.828423,138.476644,-0.477458,24.781029,0.684710,495153.086326,0.977420,25.020094,18.303508,2.549573,0.057230,0.039013,171.416399,32.000000,184.730026,171.813977,174.898489,155.200648,32.000000,149.553203,68.363497,62.601872,93.331197,47.440118,54.845559,55.851795,58.750122,28.217685,32.513035,59.558800,36.900452
54.622822,69.566205,138.466661,147.953477,110.891470,106.987990,29.546432,14.175000,137.947667,0.192788,69.442207,55.523916,146.558938,138.518237,145.147673,138.027731,80.274677,136.004248,-0.000691,-1.126003,32.000000,-235.837293,138.394700,-0.477267,24.858553,0.676459,494927.383794,0.965352,24.553633,18.366432,2.528013,0.057743,0.034798,171.643667,32.000000,184.386843,172.419399,176.487951,154.365615,32.000000,149.829252,68.361899,62.555051,93.317807,47.491969,54.845559,55.851795,58.800847,28.217685,32.463502,59.558288,36.809770
54.410270,69.556298,138.525513,147.949569,110.893095,106.996879,29.575950,14.174715,137.971897,0.177513,69.566107,55.511123,146.594673,138.485163,145.031049,138.004303,80.307681,136.061096,-0.000692,-1.127175,32.000000,-235.834464,138.523146,-0.477360,24.851551,0.676736,495017.237727,0.971436,24.597362,18.339482,2.532061,0.050351,0.033205,171.507322,32.000000,184.647230,172.874872,174.681024,153.987749,32.000000,150.299520,68.317298,62.552005,93.309535,47.489182,54.845559,55.851795,58.934612,28.217685,32.424394,59.558180,36.919014
54.438158,69.575838,138.431285,147.953756,110.847108,107.005972,29.766001,14.172574,137.951779,0.162746,69.617327,55.597023,146.535975,138.499824,145.023810,137.917739,80.324996,136.090951,-0.000691,-1.127171,32.000000,-235.836441,138.401737,-0.477521,24.792018,0.675660,495157.634409,0.974929,24.688078,18.358929,2.534960,0.045427,0.034190,170.814028,32.000000,185.379781,172.906904,172.002869,154.057850,32.000000,150.775142,68.338523,62.582587,93.335482,47.562255,54.845559,55.851795,58.733398,28.217685,32.419598,59.545080,37.059513
54.623580,69.575838,138.560957,147.953756,110.878408,107.012774,29.764383,14.175856,137.905866,0.147746,69.654989,55.504630,146.508936,138.484510,145.063576,138.031684,80.350966,135.964457,-0.000690,-1.127188,32.000000,-235.830864,138.348566,-0.477831,24.717615,0.679416,495241.488465,0.978205,24.883484,18.353415,2.545944,0.045929,0.034904,170.493181,32.000000,185.541782,172.391861,170.549338,154.486657,32.000000,149.634974,68.358516,62.584717,93.321494,47.469107,54.845559,55.851795,58.832724,28.217685,32.482828,59.560137,36.777415
54.428859,69.604736,138.483992,147.966037,110.881797,107.012793,29.847398,14.167865,137.878262,0.132532,69.546442,55.343135,146.531774,138.449440,145.072705,137.989304,80.315181,136.024210,-0.000691,-1.127198,32.000000,-235.846068,138.349548,-0.477773,24.670696,0.680218,495260.005390,0.971543,24.876051,18.350534,2.542909,0.063258,0.029534,170.750753,32.000000,185.420403,171.955498,172.736202,155.069646,32.000000,149.295964,68.312323,62.582580,93.292289,47.569006,54.845559,55.851795,58.895600,28.217685,32.578740,59.556813,36.809183
54.515269,69.630056,138.505141,147.979713,110.885873,107.012774,29.641373,14.171433,137.823483,0.117602,69.610640,55.333058,146.548768,138.527230,145.088586,138.029705,80.289657,135.923141,-0.000692,-1.128398,32.000000,-235.833977,138.359969,-0.477837,24.673686,0.680177,495128.444805,0.968024,24.696980,18.263393,2.536651,0.048452,0.079418,171.438125,32.000000,184.683661,171.845897,175.058620,155.178274,32.000000,149.426898,68.301334,62.560631,93.284101,47.520088,54.845559,55.851795,58.905926,28.217685,32.662431,59.564425,37.056652
54.416204,69.661707,138.416828,147.996181,110.940384,107.012780,29.744927,14.174715,137.856837,0.102703,69.740163,55.426168,146.619160,138.453027,145.123969,137.920858,80.271302,135.931157,-0.000691,-1.128019,32.000000,-235.832825,138.281345,-0.478102,24.707806,0.684079,495355.991136,0.969210,24.913942,18.328079,2.544312,0.049503,0.035164,171.745135,32.000000,184.416080,172.443021,176.312988,154.402144,32.000000,149.957165,68.329449,62.569264,93.329424,47.506085,54.845559,55.851795,58.953832,28.217685,32.658432,59.545385,36.926425
54.348907,69.661707,138.364573,147.996181,110.978985,107.012807,29.764567,14.171147,137.835619,0.087520,69.766836,55.465971,146.630861,138.405904,145.044770,137.859922,80.312993,136.024228,-0.000689,-1.127644,32.000000,-235.839671,138.333578,-0.478497,24.752548,0.682847,495392.342802,0.974308,24.855744,18.304713,2.540667,0.054253,0.029931,171.393449,32.000000,184.669908,172.876995,174.451285,154.014137,32.000000,150.359437,68.289405,62.569134,93.328905,47.653677,54.845559,55.851795,59.017634,28.217685,32.764617,59.553538,36.853131
54.342977,69.681248,138.324610,148.007345,110.969562,107.011829,29.706762,14.172003,137.885343,0.072482,69.795992,55.373263,146.536659,138.303338,145.026405,137.791675,80.303049,135.969256,-0.000689,-1.128012,32.000000,-235.839307,138.336555,-0.478476,24.785645,0.683000,495531.932322,0.972943,24.983153,18.326946,2.543669,0.048821,0.045191,170.740105,32.000000,185.402829,172.841048,171.857736,154.056626,32.000000,150.914786,68.278566,62.574129,93.339704,47.603942,54.845559,55.851795,58.908897,28.217685,32.828916,59.554384,36.915199
55.001447,69.691706,138.325135,148.010415,110.978316,107.011864,29.704051,14.169577,137.815907,0.057703,69.730630,55.354756,146.489962,138.302544,145.088118,137.906431,80.324123,135.944302,-0.000689,-1.128079,32.000000,-235.839110,138.331519,-0.478462,24.818769,0.682507,495486.798254,0.973627,25.048281,18.330276,2.545858,0.055460,0.038044,170.514226,32.000000,185.623626,172.284764,170.461045,154.659128,32.000000,149.695770,68.289599,62.566817,93.341892,47.697456,54.845559,55.851795,58.669118,28.217685,32.861804,59.567061,36.825544
54.648092,69.700789,138.315905,148.014323,110.999686,107.014486,29.761452,14.171290,137.764993,0.042831,69.639464,55.332753,146.545344,138.322363,145.066435,137.829099,80.349465,135.921366,-0.000688,-1.128089,32.000000,-235.838217,138.266173,-0.478135,24.827082,0.681504,495532.389091,0.975680,25.073563,18.313631,2.545400,0.049767,0.044368,170.840723,32.000000,185.070294,171.956503,173.045237,154.825627,32.000000,149.104920,68.294273,62.586594,93.313149,47.644614,54.845559,55.851795,59.139385,28.217685,32.858472,59.553617,36.927525
54.533191,69.700789,138.301849,148.014323,110.999381,107.012069,29.632565,14.178996,137.805877,0.027835,69.600452,55.433048,146.613435,138.322565,145.088816,137.822463,80.275838,135.899852,-0.000688,-1.129251,32.000000,-235.824938,138.258868,-0.477685,24.794509,0.670671,495123.217900,0.962932,24.449358,18.280485,2.514936,0.046535,0.027999,171.451254,32.000000,184.623369,171.862605,175.505682,155.019067,32.000000,149.654614,68.317384,62.553348,93.318950,47.743097,54.845559,55.851795,58.955321,28.217685,32.886758,59.559547,36.839337
54.420862,69.684550,138.292835,148.010415,111.019288,107.009468,29.659459,14.170719,137.846468,0.013059,69.621519,55.415187,146.605823,138.379376,145.033434,137.857375,80.261534,135.862355,-0.000687,-1.129228,32.000000,-235.842394,138.247002,-0.477279,24.807885,0.675755,495300.374889,0.967973,24.798293,18.244046,2.531029,0.054890,0.088456,171.646990,32.000000,184.427407,172.471205,176.044006,154.393752,32.000000,150.082504,68.297442,62.548339,93.318184,47.724390,54.845559,55.851795,58.937502,28.217685,32.827053,59.557138,36.923563
54.882863,69.661156,138.347362,148.009857,111.011538,107.006906,29.714615,14.174715,137.801759,-0.000902,69.678576,55.453782,146.655163,138.355803,144.993476,137.858763,80.273181,135.888877,-0.000686,-1.130392,32.000000,-235.833645,138.270250,-0.477263,24.748352,0.678292,495505.628578,0.974418,24.909166,18.307262,2.536104,0.045549,0.034224,171.328281,32.000000,184.655315,172.922061,174.053216,153.885546,32.000000,150.408550,68.302603,62.558141,93.315525,47.704105,54.845559,55.851795,58.771117,28.217685,32.742373,59.555486,36.805662
54.202567,69.637487,138.311207,148.007066,110.990819,107.008210,29.722226,14.176427,137.804616,-0.001058,69.723200,55.447860,146.559544,138.300422,145.011130,137.870743,80.298290,135.906751,-0.000686,-1.130974,32.000000,-235.831604,138.238678,-0.477566,24.725142,0.679530,495564.436709,0.975683,25.001489,18.303418,2.541173,0.047189,0.035352,170.754398,32.000000,185.310800,172.844537,171.347829,154.146850,32.000000,150.738366,68.298116,62.570369,93.318053,47.634596,54.845559,55.851795,58.983326,28.217685,32.738711,59.551414,36.884899
55.061922,69.637487,138.306421,148.007066,110.976004,107.017047,29.558360,14.174715,137.751420,-0.001218,69.651258,55.555793,146.536061,138.269509,145.065157,137.801721,80.299712,135.896387,-0.000685,-1.132724,32.000000,-235.834628,138.242513,-0.477521,24.692857,0.674393,495229.531780,0.964761,24.532675,18.304609,2.520775,0.052257,0.039031,170.535618,32.000000,185.448524,172.125661,170.766061,154.750319,32.000000,149.742182,68.310761,62.587287,93.315415,47.744816,54.845559,55.851795,58.681946,28.217685,32.652651,59.560914,36.895170
54.471186,69.644918,138.290279,148.003158,110.976440,107.023416,29.569161,14.173573,137.764171,-0.000879,69.522808,55.497636,146.539835,138.280765,145.077343,137.865118,80.308489,135.803504,-0.000684,-1.133880,32.000000,-235.836917,138.297988,-0.477791,24.683259,0.685142,495545.027680,0.977809,25.165896,18.288148,2.551746,0.053820,0.029777,170.946461,32.000000,184.959835,171.963308,173.296833,154.875282,32.000000,149.233973,68.310718,62.574685,93.305890,47.695022,54.845559,55.851795,58.974240,28.217685,32.674575,59.555112,36.883798
54.610191,69.641065,138.242141,148.001205,110.994937,107.017126,29.976595,14.170434,137.761849,-0.000911,69.527016,55.425136,146.590966,138.287087,145.127809,137.858230,80.259389,135.874475,-0.000684,-1.133891,32.000000,-235.833336,138.290117,-0.477153,24.683783,0.673016,495085.776731,0.966415,24.337141,18.281712,2.511834,0.050127,0.037134,171.440787,32.000000,184.524772,171.879603,175.706070,155.117640,32.000000,149.710764,68.297456,62.554634,93.320917,47.815191,54.845559,55.851795,58.945329,28.217685,32.657351,59.564278,36.909257
54.371274,69.629231,138.340492,147.995343,111.005934,107.014548,29.338890,14.175714,137.762552,-0.001088,69.547368,55.569300,146.612857,138.261536,145.048888,137.865629,80.241092,135.862942,-0.000682,-1.135056,32.000000,-235.831007,138.310897,-0.476944,24.723043,0.682201,495447.754041,0.977693,24.913201,18.227973,2.538779,0.049793,0.045149,171.768308,32.000000,184.325431,172.607453,175.921956,154.243365,32.000000,150.267000,68.308439,62.552295,93.313794,47.694418,54.845559,55.851795,59.010826,28.217685,32.653472,59.540153,37.052616
54.697511,69.629231,138.293544,147.995343,111.011096,107.012018,29.654937,14.172289,137.795737,-0.000910,69.582276,55.552230,146.585201,138.356966,145.015445,137.845580,80.213905,135.927751,-0.000680,-1.136200,32.000000,-235.837710,138.277614,-0.477133,24.716330,0.679760,495434.068048,0.961634,24.775122,18.311430,2.531435,0.058491,0.029893,171.252137,32.000000,184.663523,172.874997,173.636078,153.946619,32.000000,150.576190,68.316116,62.553327,93.301547,47.776329,54.845559,55.851795,58.914194,28.217685,32.608394,59.550401,36.901186
54.844812,69.605562,138.364379,147.985574,111.019129,107.023464,29.869635,14.176855,137.795074,-0.000744,69.528896,55.588959,146.497984,138.389917,144.991092,137.900670,80.221906,135.927094,-0.000679,-1.137395,32.000000,-235.835602,138.370449,-0.477146,24.788687,0.682807,495580.936354,0.987238,24.994150,18.324144,2.544367,0.060069,0.034291,170.674585,32.000000,185.260845,172.845271,171.215336,154.279289,32.000000,150.582267,68.308324,62.560134,93.317911,47.664841,54.845559,55.851795,59.024397,28.217685,32.522075,59.555928,36.854891
54.362087,69.565104,138.364041,147.974968,111.017328,107.027293,29.574073,14.178853,137.833845,-0.001058,69.450538,55.578125,146.511389,138.450640,145.060685,137.893216,80.258366,135.974147,-0.000679,-1.137427,32.000000,-235.831309,138.362821,-0.476772,24.830308,0.677764,495437.691196,0.970279,24.679104,18.382695,2.528333,0.048926,0.048998,170.511459,32.000000,185.470546,172.047934,170.948477,154.621704,32.000000,149.749394,68.322109,62.540523,93.302139,47.721074,54.845559,55.851795,59.113089,28.217685,32.377262,59.546910,36.929873
54.425122,69.538684,138.397461,147.961292,111.035516,107.023104,29.636864,14.175143,137.880637,-0.001185,69.291327,55.458109,146.497938,138.431596,145.094199,137.906292,80.273080,135.923749,-0.000680,-1.137447,32.000000,-235.831741,138.382116,-0.476898,24.831986,0.673964,495355.388919,0.960497,24.513656,18.374377,2.522834,0.052857,0.034586,170.951155,32.000000,184.846015,171.868909,173.529387,155.046272,32.000000,149.137815,68.326984,62.580597,93.293212,47.625766,54.845559,55.851795,58.662555,28.217685,32.372562,59.558161,36.776682
54.730824,69.538684,138.403850,147.961292,111.018188,107.023092,29.783095,14.175999,137.855997,-0.000963,69.390268,55.535636,146.554508,138.357088,145.118022,137.939907,80.218127,135.950887,-0.000681,-1.137473,32.000000,-235.834163,138.281814,-0.477082,24.879167,0.680086,495522.229013,0.979522,24.938918,18.360679,2.545230,0.068195,0.038999,171.485562,32.000000,184.468437,171.889167,175.952736,155.166681,32.000000,149.696590,68.327550,62.585353,93.316610,47.691215,54.845559,55.851795,58.912767,28.217685,32.275884,59.552978,36.826572
54.676158,69.509235,138.353793,147.947337,110.987448,107.030737,29.690774,14.179424,137.820687,-0.000929,69.501160,55.475548,146.552517,138.411408,145.082027,137.885311,80.227123,136.056827,-0.000679,-1.138654,32.000000,-235.824674,138.335981,-0.477230,24.820814,0.679175,495398.381105,0.976095,24.851502,18.321585,2.542897,0.057071,0.046483,171.748564,32.000000,184.411293,172.606188,175.717274,154.179259,32.000000,150.201497,68.318726,62.573957,93.312551,47.640123,54.845559,55.851795,59.080566,28.217685,32.168489,59.560167,36.973600
54.333802,69.518042,138.352236,147.943429,111.002333,107.043208,29.698199,14.175286,137.763105,-0.001153,69.664866,55.416343,146.558860,138.371871,144.977206,137.824619,80.203391,136.038324,-0.000680,-1.138650,32.000000,-235.832254,138.302800,-0.477108,24.801197,0.673306,495334.276753,0.965327,24.556468,18.389667,2.528810,0.051845,0.048508,171.095578,32.000000,184.719347,172.871253,173.184073,153.915549,32.000000,150.477405,68.311092,62.550780,93.287149,47.742151,54.845559,55.851795,59.146048,28.217685,32.193780,59.553784,36.943006
54.272884,69.552720,138.282444,147.948732,110.996108,107.054702,29.471215,14.171147,137.792144,-0.001044,69.702376,55.426661,146.461141,138.233969,144.997732,137.874264,80.243972,135.909143,-0.000680,-1.140373,32.000000,-235.835245,138.222956,-0.476966,24.755406,0.675448,495342.976855,0.969390,24.579686,18.431908,2.530423,0.044330,0.040745,170.581056,32.000000,185.319652,172.765054,171.117128,154.163919,32.000000,150.412527,68.313887,62.576620,93.312997,47.723660,54.845559,55.851795,58.757781,28.217685,32.188571,59.547578,36.853571
54.580668,69.552720,138.295759,147.948732,111.006346,107.058570,29.600281,14.175856,137.775116,-0.000801,69.636439,55.479777,146.483738,138.358576,144.997831,137.872780,80.250956,135.965273,-0.000680,-1.142113,32.000000,-235.833978,138.287708,-0.476578,24.747407,0.681261,495660.014944,0.976013,24.919243,18.446694,2.546338,0.045494,0.038363,170.543830,32.000000,185.549263,172.017957,171.079278,154.905516,32.000000,149.814923,68.301937,62.562076,93.279894,47.807122,54.845559,55.851795,59.023088,28.217685,32.304082,59.556479,37.072132
54.556906,69.597856,138.225308,147.961571,111.020517,107.066173,30.053037,14.172289,137.706991,-0.000980,69.561888,55.394991,146.475145,138.318468,145.068306,137.864975,80.246101,135.918447,-0.000680,-1.143838,32.000000,-235.836562,138.298661,-0.476323,24.668729,0.683212,495712.110859,0.984941,25.012939,18.343624,2.547910,0.052624,0.032605,171.037956,32.000000,184.728571,171.856393,174.002130,154.945822,32.000000,148.981987,68.299636,62.566457,93.274707,47.745631,54.845559,55.851795,59.165722,28.217685,32.456213,59.555633,36.807203
54.452313,69.629506,138.279510,147.980830,111.011091,107.073822,29.539200,14.175714,137.721366,-0.001048,69.624484,55.489868,146.550341,138.272955,145.031709,137.892195,80.190699,135.821968,-0.000680,-1.145529,32.000000,-235.832154,138.255912,-0.476494,24.668467,0.678842,495537.738411,0.974592,24.715262,18.363797,2.533786,0.049961,0.039286,171.562240,32.000000,184.391440,172.001671,175.992195,154.939251,32.000000,149.743920,68.287249,62.549380,93.284741,47.823448,54.845559,55.851795,59.109460,28.217685,32.561820,59.556587,36.907129
54.711981,69.636662,138.304778,147.992552,111.006057,107.073861,29.511896,14.175286,137.805762,-0.000762,69.689330,55.420404,146.546765,138.323096,144.994887,137.910509,80.241656,135.843088,-0.000681,-1.146671,32.000000,-235.831927,138.215674,-0.476546,24.629521,0.681126,495659.239655,0.960552,24.783333,18.345997,2.533599,0.052323,0.028083,171.561612,32.000000,184.519279,172.510225,175.652355,154.271147,32.000000,150.538011,68.260897,62.545453,93.280424,47.783452,54.845559,55.851795,59.052559,28.217685,32.557816,59.557777,36.888420
54.251596,69.636662,138.272834,147.992552,110.977697,107.063767,29.890471,14.171004,137.836783,-0.000832,69.824600,55.520895,146.512448,138.317347,144.967760,137.823924,80.262641,135.940832,-0.000681,-1.146690,32.000000,-235.838339,138.269314,-0.476346,24.683914,0.683132,495911.720395,0.979480,24.916032,18.354703,2.539461,0.050106,0.036943,171.010914,32.000000,184.756916,173.019965,172.782162,153.752479,32.000000,150.386710,68.286260,62.570990,93.301908,47.839467,54.845559,55.851795,59.237007,28.217685,32.578723,59.544097,36.912852
54.314630,69.644093,138.217081,147.994227,110.931193,107.057131,29.703968,14.174144,137.801025,-0.000962,69.863880,55.436156,146.473271,138.258825,145.011414,137.742152,80.298428,135.890102,-0.000680,-1.147880,32.000000,-235.835035,138.230521,-0.476022,24.703400,0.680394,495668.031427,0.975280,24.672594,18.313970,2.527870,0.047540,0.044817,170.577278,32.000000,185.348210,172.670201,170.799875,154.200161,32.000000,150.389266,68.321293,62.592867,93.322228,47.799172,54.845559,55.851795,59.108078,28.217685,32.600638,59.558554,36.857092
55.054181,69.659505,138.250484,147.997018,110.925984,107.052297,29.701773,14.173859,137.738306,-0.000747,69.717220,55.450814,146.491555,138.250709,145.038903,137.794671,80.269391,135.947604,-0.000679,-1.149024,32.000000,-235.833681,138.275594,-0.476193,24.727108,0.685689,495846.134044,0.971840,25.117518,18.340288,2.548733,0.047171,0.036011,170.519613,32.000000,185.445868,171.864880,171.602261,154.933652,32.000000,149.838262,68.287178,62.567309,93.264940,47.868512,54.845559,55.851795,58.807130,28.217685,32.650334,59.541412,36.891135
54.427297,69.680697,138.311516,148.005949,110.908654,107.035773,29.643710,14.168008,137.799465,-0.000585,69.636016,55.508477,146.534919,138.303584,145.058664,137.786376,80.250946,135.922491,-0.000678,-1.149582,32.000000,-235.839368,138.266970,-0.476427,24.833665,0.683854,495715.055958,0.976651,25.063862,18.279954,2.544749,0.049990,0.039901,171.137642,32.000000,184.715525,171.921292,174.357838,154.989117,32.000000,149.154111,68.257542,62.568869,93.279076,47.871351,54.845559,55.851795,59.237149,28.217685,32.646654,59.559478,36.792089
54.919948,69.680697,138.325412,148.005949,110.932665,107.020297,29.793459,14.171575,137.869388,-0.000749,69.612690,55.509933,146.562391,138.281378,145.073583,137.960908,80.257264,135.935690,-0.000679,-1.150172,32.000000,-235.841866,138.307737,-0.475979,24.805183,0.672158,495346.915635,0.962271,24.366581,18.336816,2.511171,0.053255,0.037010,171.569082,32.000000,184.293581,172.065547,176.223997,154.813230,32.000000,149.870026,68.243426,62.559680,93.286514,48.223247,54.845559,55.851795,58.893327,28.217685,32.716749,59.554541,36.844473
54.288967,69.675193,138.353575,148.010136,110.911214,107.013800,29.646707,14.177854,137.789862,-0.000748,69.673891,55.574039,146.579582,138.408207,145.070942,137.870051,80.240240,135.888426,-0.000679,-1.151910,32.000000,-235.827883,138.323316,-0.476132,24.833455,0.678994,495699.551251,0.976304,24.991414,18.343109,2.541216,0.061950,0.046688,171.627292,32.000000,184.470371,172.549597,175.367674,154.307443,32.000000,150.512533,68.235977,62.568089,93.314974,48.188766,54.845559,55.851795,58.753375,28.217685,32.694155,59.554954,36.883211
55.072356,69.636937,138.284005,147.997297,110.941049,107.015024,29.569499,14.174429,137.794936,-0.000345,69.697344,55.422146,146.548054,138.353887,145.002674,137.820015,80.277088,135.941645,-0.000678,-1.153657,32.000000,-235.834258,138.338165,-0.475822,24.819188,0.672294,495330.773272,0.961661,24.516584,18.343177,2.518673,0.041008,0.031980,170.890392,32.000000,184.933758,172.967332,172.550379,153.832110,32.000000,150.511433,68.216563,62.575755,93.308874,48.275896,54.845559,55.851795,58.810498,28.217685,32.557743,59.557285,36.838237
54.446900,69.618222,138.377045,147.991715,110.970227,107.018844,29.731921,14.172432,137.784276,-0.000626,69.721813,55.506241,146.480747,138.355967,145.033422,137.834641,80.289124,135.802199,-0.000677,-1.154779,32.000000,-235.830027,138.280857,-0.475875,24.829626,0.681169,495691.826041,0.978730,25.119826,18.337330,2.548466,0.050813,0.040333,170.424696,32.000000,185.312269,172.581050,170.846835,154.366707,32.000000,150.225572,68.229238,62.576794,93.310232,48.160246,54.845559,55.851795,59.097139,28.217685,32.553819,59.556528,36.775361
54.332116,69.618222,138.283306,147.991715,110.951305,107.025257,29.777603,14.174715,137.773158,-0.000856,69.662280,55.461092,146.475527,138.253849,145.067925,137.784771,80.254517,135.879083,-0.000677,-1.155914,32.000000,-235.835776,138.293256,-0.475939,24.763825,0.669297,495116.832065,0.965830,24.326590,18.326235,2.510951,0.048607,0.028956,170.616331,32.000000,185.470484,171.892418,171.944114,154.911356,32.000000,149.813570,68.215645,62.577761,93.299558,48.280734,54.845559,55.851795,59.234350,28.217685,32.484743,59.557649,36.924884
54.836397,69.616295,138.349127,147.988086,110.948937,107.027775,29.655302,14.174144,137.839106,-0.000728,69.567183,55.574065,146.504638,138.374808,145.074552,137.778333,80.239069,135.936136,-0.000678,-1.157070,32.000000,-235.835527,138.342775,-0.475522,24.744811,0.678932,495442.674380,0.972709,24.909982,18.246706,2.541505,0.053047,0.042902,171.241117,32.000000,184.697687,171.838893,174.459298,154.986264,32.000000,149.369924,68.204562,62.545671,93.280702,48.222732,54.845559,55.851795,58.918835,28.217685,32.473917,59.554158,36.896344
54.462074,69.633084,138.305584,147.989761,110.970308,107.028750,29.797405,14.174001,137.877044,-0.000760,69.593995,55.534937,146.596733,138.409574,145.059474,137.881192,80.250562,135.855189,-0.000680,-1.157881,32.000000,-235.836325,138.331048,-0.475136,24.735265,0.682019,495610.748533,0.973535,25.021053,18.318531,2.545149,0.052621,0.037404,171.567091,32.000000,184.277030,172.219106,176.132498,154.554876,32.000000,149.924367,68.200210,62.555523,93.320297,48.269776,54.845559,55.851795,59.167763,28.217685,32.528094,59.560678,36.967290
54.674654,69.615745,138.387665,147.984737,110.989553,107.035244,29.708344,14.175428,137.904458,-0.001049,69.632183,55.669238,146.567631,138.366794,145.026493,137.840408,80.243445,135.929748,-0.000679,-1.158438,32.000000,-235.837193,138.344712,-0.474994,24.689264,0.675248,495360.442203,0.967668,24.532482,18.361588,2.522943,0.064268,0.041913,171.643221,32.000000,184.544503,172.632374,174.996811,154.035613,32.000000,150.707261,68.153916,62.523150,93.316112,48.176551,54.845559,55.851795,58.939084,28.217685,32.524128,59.553056,36.869491
55.243524,69.615745,138.355856,147.984737,111.041198,107.038949,29.628529,14.176570,137.897264,-0.001106,69.629361,55.685324,146.554766,138.332700,145.004051,137.881479,80.291466,135.905751,-0.000678,-1.160140,32.000000,-235.832609,138.344711,-0.475157,24.707596,0.680990,495580.196683,0.970401,24.910174,18.310921,2.539484,0.047436,0.031205,170.896750,32.000000,185.089753,173.018479,172.262525,154.036012,32.000000,150.663987,68.162756,62.570984,93.346061,48.229864,54.845559,55.851795,58.731437,28.217685,32.459802,59.547893,36.904268
54.657132,69.591801,138.399911,147.977480,111.078485,107.050187,29.630307,14.176855,137.922228,-0.000779,69.616582,55.538116,146.493896,138.295630,145.041248,137.905397,80.297614,135.993533,-0.000677,-1.161305,32.000000,-235.835930,138.387744,-0.475402,24.714625,0.679481,495478.427476,0.969157,24.687644,18.354122,2.531112,0.051128,0.028240,170.494980,32.000000,185.387369,172.447797,170.745008,154.246191,32.000000,149.963187,68.176630,62.560670,93.336772,48.157139,54.845559,55.851795,59.230794,28.217685,32.372380,59.554443,36.898105
54.405218,69.560426,138.356063,147.974968,111.094172,107.059092,29.888737,14.176285,137.877366,-0.000944,69.523059,55.496611,146.488919,138.426865,145.060713,137.896351,80.275539,135.903670,-0.000676,-1.161310,32.000000,-235.833386,138.374284,-0.475650,24.709039,0.670241,495068.892421,0.960773,24.141532,18.294489,2.504472,0.056895,0.042828,170.676761,32.000000,185.590361,171.895949,172.080779,155.020826,32.000000,149.864690,68.141261,62.551857,93.312598,48.235732,54.845559,55.851795,59.208993,28.217685,32.258971,59.562203,36.887760
54.755698,69.556298,138.451808,147.968549,111.110701,107.067999,29.731842,14.174287,137.962807,-0.001051,69.449017,55.590452,146.540310,138.474784,145.041525,137.885063,80.276119,135.920771,-0.000677,-1.161312,32.000000,-235.834401,138.290054,-0.475775,24.731934,0.679157,495414.333873,0.972127,24.680590,18.330810,2.532147,0.049774,0.039860,171.275872,32.000000,184.686869,171.837241,174.630899,155.073442,32.000000,149.546187,68.163624,62.545902,93.313169,48.166002,54.845559,55.851795,59.073774,28.217685,32.254220,59.558564,36.904781
54.263398,69.556298,138.348348,147.968549,111.148101,107.079401,29.673129,14.178282,137.962554,-0.000808,69.506675,55.578041,146.548258,138.419891,145.063624,137.856300,80.204732,135.980595,-0.000678,-1.162452,32.000000,-235.828110,138.364208,-0.475817,24.775128,0.682915,495601.560251,0.968640,24.892499,18.309409,2.543066,0.055274,0.037801,171.563443,32.000000,184.252879,172.336330,176.301878,154.471382,32.000000,149.882293,68.174371,62.546674,93.325223,48.257746,54.845559,55.851795,59.305284,28.217685,32.235097,59.559085,37.034715
54.232477,69.546665,138.420806,147.972456,111.153184,107.089519,29.839106,14.174144,137.862314,-0.000775,69.531562,55.463283,146.551565,138.470726,144.995112,137.887691,80.208980,135.925199,-0.000677,-1.161863,32.000000,-235.832249,138.370348,-0.476134,24.752259,0.677515,495433.273483,0.966957,24.550131,18.317104,2.528537,0.049541,0.030139,171.567299,32.000000,184.517012,172.717925,174.690910,154.122737,32.000000,150.751387,68.139304,62.545700,93.304772,48.168776,54.845559,55.851795,58.822028,28.217685,32.196803,59.544962,36.936916
54.944928,69.537308,138.353903,147.964362,111.142084,107.094630,29.794515,14.174001,137.888321,-0.000926,69.653864,55.470125,146.496776,138.341877,144.986061,137.853486,80.265004,135.977457,-0.000676,-1.161266,32.000000,-235.839112,138.302984,-0.476265,24.781108,0.683337,495918.173153,0.978662,25.025711,18.417433,2.549570,0.048012,0.054817,170.773682,32.000000,185.190950,172.876368,172.116221,154.038101,32.000000,150.554423,68.151493,62.561738,93.331296,48.249146,54.845559,55.851795,58.927475,28.217685,32.159396,59.556685,36.907056
54.597698,69.548316,138.377289,147.959338,111.168309,107.103505,29.664420,14.176855,137.820407,-0.000778,69.711117,55.571578,146.473095,138.382739,145.030341,137.870682,80.282177,136.039241,-0.000675,-1.161853,32.000000,-235.832160,138.286096,-0.476250,24.861491,0.684874,495960.194643,0.973896,25.046061,18.386385,2.552360,0.050107,0.040216,170.467918,32.000000,185.329496,172.507049,170.700104,154.430236,32.000000,149.929515,68.141469,62.564626,93.359524,48.208990,54.845559,55.851795,59.201131,28.217685,32.154395,59.551699,36.924297
54.655963,69.548316,138.378145,147.959338,111.184475,107.117447,29.706902,14.169720,137.848411,-0.000515,69.627220,55.509214,146.483233,138.294041,145.062656,137.879030,80.309420,135.991622,-0.000676,-1.162436,32.000000,-235.838639,138.369351,-0.476424,24.848797,0.672923,495443.660467,0.961451,24.349206,18.355644,2.518047,0.042492,0.027353,170.714616,32.000000,185.431543,171.791974,172.532658,155.129891,32.000000,149.652373,68.140049,62.587058,93.331443,48.233359,54.845559,55.851795,59.098502,28.217685,32.187718,59.560137,36.795024
54.174926,69.588498,138.375208,147.965758,111.153338,107.128874,29.749390,14.175143,137.830952,-0.000715,69.650952,55.505703,146.532980,138.366835,145.071621,137.927316,80.264568,135.997044,-0.000676,-1.162437,32.000000,-235.833544,138.350137,-0.476150,24.812291,0.676176,495667.013832,0.972548,24.694426,18.368351,2.534489,0.054550,0.030378,171.304831,32.000000,184.605168,171.773883,174.875574,155.187873,32.000000,149.249073,68.180165,62.565903,93.350251,48.146386,54.845559,55.851795,58.963606,28.217685,32.322573,59.548759,36.901186
54.980881,69.617396,138.395040,147.973852,111.133059,107.130160,29.615677,14.171861,137.912331,-0.000879,69.744456,55.500797,146.552564,138.392752,145.051511,137.930064,80.244829,135.944300,-0.000678,-1.162435,32.000000,-235.839777,138.278491,-0.476271,24.826741,0.675734,495641.289607,0.970142,24.638232,18.318078,2.531803,0.044088,0.039368,171.557050,32.000000,184.273149,172.391032,176.490798,154.450628,32.000000,150.003965,68.165761,62.539680,93.376438,48.225089,54.845559,55.851795,58.927331,28.217685,32.418518,59.549408,36.854304
54.643736,69.640515,138.325065,147.985016,111.134459,107.128828,29.652650,14.167294,137.882104,-0.000507,69.779008,55.505814,146.564983,138.375951,144.972261,137.916697,80.244760,135.999153,-0.000677,-1.162436,32.000000,-235.841721,138.374920,-0.476346,24.861176,0.684177,496121.588139,0.978442,25.143728,18.365554,2.554230,0.045231,0.034293,171.417089,32.000000,184.479483,172.679232,174.759116,154.169243,32.000000,150.717165,68.165997,62.567968,93.361024,48.231292,54.845559,55.851795,59.219206,28.217685,32.414383,59.560069,36.783872
54.310196,69.640515,138.424905,147.985016,111.130974,107.137722,29.916763,14.170006,137.852782,-0.000510,69.815410,55.474576,146.504390,138.414224,144.968091,137.922505,80.234645,135.970523,-0.000678,-1.161260,32.000000,-235.838682,138.338310,-0.476402,24.865661,0.671737,495740.749946,0.967083,24.394782,18.359779,2.517148,0.051367,0.048798,170.763977,32.000000,185.194094,173.024081,171.946109,154.024686,32.000000,150.475249,68.171855,62.576795,93.365194,48.203979,54.845559,55.851795,59.313205,28.217685,32.490729,59.553145,36.891648
54.682743,69.651524,138.420435,147.994506,111.129575,107.137742,29.665908,14.178568,137.873275,-0.000805,69.850307,55.555910,146.445147,138.284618,145.041308,137.858705,80.316899,135.938601,-0.000677,-1.160082,32.000000,-235.829628,138.227440,-0.476319,24.827318,0.675551,495962.735368,0.972495,24.742221,18.386382,2.531398,0.058481,0.045156,170.537083,32.000000,185.352259,172.458722,170.659885,154.541837,32.000000,149.777475,68.196239,62.624785,93.379601,48.182828,54.845559,55.851795,59.211525,28.217685,32.525128,59.557915,36.871032
54.555306,69.657854,138.368105,147.998972,111.139394,107.127582,29.695278,14.173573,137.853735,-0.000885,69.729917,55.483341,146.455942,138.354499,145.023089,137.905374,80.291034,135.876635,-0.000678,-1.160066,32.000000,-235.832328,138.316098,-0.476216,24.807124,0.681067,496217.288136,0.970512,25.064579,18.382648,2.548783,0.054361,0.048317,170.705732,32.000000,185.329119,171.796467,172.803619,155.239936,32.000000,149.486637,68.180982,62.585146,93.347251,48.267675,54.845559,55.851795,59.193784,28.217685,32.543353,59.551119,36.930460
54.613356,69.673817,138.356032,148.007624,111.158952,107.121314,29.742428,14.174287,137.927014,-0.000721,69.724098,55.494126,146.567021,138.379844,145.053771,137.854586,80.288117,135.986231,-0.000680,-1.160061,32.000000,-235.837679,138.352217,-0.476246,24.816513,0.676462,495848.238897,0.971405,24.715627,18.284951,2.531337,0.046658,0.035477,171.330305,32.000000,184.641853,171.849699,175.178465,155.110682,32.000000,149.580974,68.198161,62.590300,93.387588,48.191572,54.845559,55.851795,59.065737,28.217685,32.539655,59.546054,36.908156
55.110168,69.673817,138.366614,148.007624,111.168987,107.107398,29.698149,14.172574,137.787034,-0.001055,69.780587,55.477469,146.560776,138.236212,145.064323,137.804469,80.284040,135.957747,-0.000678,-1.160081,32.000000,-235.833491,138.346263,-0.475961,24.794641,0.678615,495935.745027,0.972866,24.844878,18.280830,2.536291,0.046592,0.066039,171.544275,32.000000,184.210356,172.487006,176.450873,154.292917,32.000000,149.932965,68.173053,62.585117,93.387205,48.277641,54.845559,55.851795,58.888222,28.217685,32.591527,59.561131,36.786806
54.412277,69.672716,138.276634,148.009299,111.178894,107.104780,29.526296,14.169149,137.803385,-0.001143,69.879385,55.569883,146.585966,138.266391,145.004368,137.780346,80.282289,135.888536,-0.000679,-1.160075,32.000000,-235.839210,138.365517,-0.476031,24.758081,0.677407,495903.243285,0.970170,24.804821,18.336773,2.533374,0.055339,0.036565,171.418785,32.000000,184.646468,172.788635,174.330405,154.005132,32.000000,150.528175,68.143972,62.592681,93.362461,48.282743,54.845559,55.851795,59.212547,28.217685,32.584174,59.558672,36.805148
54.684384,69.691981,138.310711,148.013764,111.176450,107.104775,29.750301,14.169292,137.883285,-0.000886,69.918817,55.534776,146.529490,138.373871,144.968789,137.811455,80.285440,135.995764,-0.000678,-1.160115,32.000000,-235.836773,138.308228,-0.476329,24.768362,0.670481,495559.454898,0.961841,24.327238,18.327073,2.510728,0.063665,0.033874,170.730810,32.000000,185.302988,172.867475,171.473869,154.025635,32.000000,150.541533,68.129783,62.589282,93.365566,48.331933,54.845559,55.851795,59.132592,28.217685,32.647565,59.549398,36.879910
54.464170,69.718403,138.297221,148.020463,111.200770,107.108605,30.168058,14.178425,137.865288,-0.000895,69.897737,55.490305,146.511306,138.318243,145.046466,137.915604,80.299722,135.856022,-0.000679,-1.160142,32.000000,-235.828951,138.293050,-0.475928,24.730780,0.681527,495952.445027,0.981096,24.997960,18.295336,2.541276,0.050384,0.033838,170.341210,32.000000,185.467552,172.139724,170.658014,154.589493,32.000000,149.763400,68.181477,62.601971,93.385695,48.276099,54.845559,55.851795,58.965941,28.217685,32.644236,59.550598,36.809183
54.761101,69.718403,138.394214,148.020463,111.189291,107.109897,29.477970,14.173002,137.808218,-0.001108,69.785634,55.430953,146.534624,138.419342,145.061807,137.939681,80.307094,136.003392,-0.000678,-1.160143,32.000000,-235.837652,138.344896,-0.475879,24.715726,0.677332,495816.475549,0.968422,24.754503,18.344062,2.529254,0.056954,0.039786,170.810797,32.000000,185.142760,171.689177,173.166079,155.101024,32.000000,149.463279,68.182374,62.630501,93.359440,48.269390,54.845559,55.851795,59.098630,28.217685,32.732887,59.543507,36.936989
54.761225,69.734091,138.319528,148.028557,111.231314,107.109837,29.608058,14.176142,137.864475,-0.000970,69.792988,55.794054,146.581063,138.460816,145.089235,137.929293,80.284897,136.004900,-0.000678,-1.160150,32.000000,-235.830415,138.370062,-0.475404,24.751577,0.681712,495967.779404,0.959367,24.993467,18.262165,2.539233,0.054465,0.033530,171.457990,32.000000,184.608752,171.833677,175.407540,155.201768,32.000000,149.725787,68.191020,62.594414,93.375127,48.249292,54.845559,55.851795,59.083535,28.217685,32.784400,59.548070,36.892529
54.977636,69.734641,138.524348,148.034419,111.336321,107.121291,29.882327,14.174287,137.982093,-0.000744,69.648527,55.848240,146.576323,138.493544,145.081429,137.909999,80.262976,136.051527,-0.000678,-1.160156,32.000000,-235.832762,138.368044,-0.475568,24.711635,0.678140,495788.765180,0.975974,24.707035,18.326098,2.527236,0.062903,0.041561,171.668387,32.000000,184.348489,172.589140,176.228952,154.315159,32.000000,150.005090,68.178366,62.605955,93.383414,48.148383,54.845559,55.851795,58.973416,28.217685,32.783438,59.554620,36.895243
55.131681,69.687027,138.466742,148.022975,111.362335,107.135300,29.673783,14.179139,137.961939,-0.000960,69.740510,55.771223,146.624561,138.520744,145.051064,138.040182,80.247464,136.014589,-0.000679,-1.160185,32.000000,-235.832663,138.537523,-0.475462,24.717379,0.676788,495856.097627,0.971723,24.722604,18.349024,2.525866,0.054300,0.031692,171.273672,32.000000,184.723012,172.696216,174.143119,154.081705,32.000000,150.548425,68.160284,62.601985,93.369342,48.149272,54.845559,55.851795,59.252181,28.217685,32.780570,59.554148,36.840878
54.285602,69.687027,138.524222,148.022975,111.371538,107.149256,29.607254,14.170719,138.001897,-0.000998,69.711005,55.793504,146.561006,138.433534,145.043924,138.080167,80.275917,136.108685,-0.000680,-1.159041,32.000000,-235.838624,138.383239,-0.475429,24.722021,0.675770,495830.558743,0.958731,24.515142,18.393494,2.519649,0.041434,0.034380,170.678594,32.000000,185.352961,172.862673,171.380131,154.015445,32.000000,150.694241,68.148353,62.621371,93.385664,48.156138,54.845559,55.851795,59.363031,28.217685,32.611947,59.540271,36.910944
54.667999,69.623726,138.470777,148.003717,111.370580,107.166974,29.746852,14.175428,138.049590,-0.000654,69.660802,55.622944,146.520773,138.507898,145.053659,138.093188,80.256737,136.115516,-0.000680,-1.159637,32.000000,-235.833915,138.508034,-0.475447,24.711215,0.672982,495770.621807,0.962500,24.319842,18.391143,2.511564,0.042058,0.036044,170.506254,32.000000,185.387560,172.236456,170.734776,154.585769,32.000000,149.627746,68.106552,62.618224,93.378882,48.120546,54.845559,55.851795,58.820771,28.217685,32.388427,59.544343,37.071765
54.728725,69.601709,138.574780,147.995622,111.392589,107.179823,29.748498,14.173573,137.967324,-0.000747,69.556244,55.537108,146.519465,138.599841,145.123788,138.040646,80.308941,136.082809,-0.000682,-1.158804,32.000000,-235.834622,138.429167,-0.475435,24.722939,0.686093,496268.178882,0.981372,25.134922,18.408185,2.551767,0.053543,0.032011,170.864970,32.000000,185.104379,171.760787,173.276218,155.070968,32.000000,149.601489,68.111779,62.630184,93.351971,48.115564,54.845559,55.851795,59.115828,28.217685,32.307870,59.555023,37.030313
54.926117,69.603910,138.422931,147.999251,111.394899,107.182343,29.586082,14.175286,138.046669,-0.000905,69.600119,55.582029,146.550330,138.506124,145.097409,137.979938,80.227959,136.090724,-0.000682,-1.158787,32.000000,-235.834221,138.557654,-0.475760,24.698548,0.680269,496079.269485,0.969244,24.702041,18.430667,2.532940,0.056993,0.041041,171.473651,32.000000,184.600682,171.785709,175.594359,155.184770,32.000000,149.595026,68.121322,62.595836,93.338010,48.145868,54.845559,55.851795,59.231924,28.217685,32.303566,59.560452,36.768465
54.732569,69.603910,138.521961,147.999251,111.385544,107.184917,29.780923,14.180138,138.016382,-0.000696,69.715405,55.579571,146.543467,138.387327,145.048126,138.049655,80.217988,136.071906,-0.000682,-1.158813,32.000000,-235.829369,138.388090,-0.475639,24.725115,0.679616,495965.024670,0.968065,24.621513,18.362652,2.532030,0.044747,0.029057,171.742134,32.000000,184.271560,172.656306,176.305144,154.119784,32.000000,150.252731,68.098865,62.591650,93.341109,48.179883,54.845559,55.851795,59.123030,28.217685,32.306926,59.543694,36.926425
54.994789,69.617121,138.438956,148.005112,111.380358,107.187451,29.848977,14.171147,138.009353,-0.000501,69.866401,55.557261,146.584804,138.486326,144.989066,137.930328,80.271834,136.036471,-0.000683,-1.158841,32.000000,-235.838032,138.382525,-0.475558,24.741139,0.676507,496031.351559,0.969553,24.433874,18.447461,2.520166,0.042623,0.033535,171.301752,32.000000,184.739289,172.876185,173.599762,153.898619,32.000000,150.738431,68.067430,62.580102,93.329140,48.215295,54.845559,55.851795,59.325862,28.217685,32.348586,59.547047,36.953864
54.806289,69.646019,138.514929,148.009020,111.366056,107.187395,29.678503,14.180851,137.991109,-0.000689,69.854059,55.671575,146.493312,138.351989,145.016976,137.986481,80.312023,136.002589,-0.000685,-1.158885,32.000000,-235.827508,138.346708,-0.475455,24.782314,0.679257,496175.359965,0.966988,24.620014,18.448335,2.530887,0.052373,0.043569,170.693894,32.000000,185.387670,172.852834,171.063612,154.185196,32.000000,150.535683,68.043329,62.610683,93.320276,48.183249,54.845559,55.851795,59.081189,28.217685,32.444841,59.562104,36.967730
54.365549,69.672440,138.426486,148.012090,111.367134,107.192477,29.725581,14.173430,137.981400,-0.000644,69.790200,55.641900,146.512194,138.477190,145.013353,138.033007,80.273516,136.032224,-0.000684,-1.158862,32.000000,-235.835093,138.447625,-0.475857,24.829180,0.674453,495943.187364,0.959769,24.381161,18.377355,2.517310,0.050557,0.032490,170.496547,32.000000,185.387708,172.171910,171.103105,154.600296,32.000000,149.552242,68.040633,62.620109,93.287987,48.245082,54.845559,55.851795,59.071211,28.217685,32.441015,59.553194,36.851370
55.240970,69.672440,138.523127,148.012090,111.377989,107.194986,29.819333,14.172574,137.974660,0.007233,69.652419,55.601734,146.536453,138.396891,145.075100,137.967774,80.302506,136.122783,-0.000685,-1.157678,32.000000,-235.833982,138.431105,-0.475741,24.793355,0.676624,496009.631911,0.969016,24.591165,18.320780,2.527355,0.051907,0.031958,170.947355,32.000000,184.976291,171.798095,173.958427,155.093767,32.000000,149.610727,68.025919,62.608647,93.261625,48.180406,54.845559,55.851795,58.841336,28.217685,32.529168,59.548050,36.861935
54.690106,69.661707,138.443536,148.008461,111.316682,107.196139,29.585937,14.173145,137.989123,0.018562,69.757334,55.519949,146.546445,138.386370,145.080146,137.989043,80.262965,136.034388,-0.000686,-1.157688,32.000000,-235.835051,138.428250,-0.475731,24.885671,0.681640,496405.376715,0.976239,25.042902,18.373619,2.546217,0.049882,0.027045,171.561607,32.000000,184.534257,171.891061,175.740832,155.147057,32.000000,149.559762,68.032244,62.597013,93.240029,48.268827,54.845559,55.851795,59.256182,28.217685,32.488300,59.564396,36.961347
54.512702,69.680422,138.481821,148.010973,111.261568,107.193873,29.654978,14.171718,137.950759,0.029768,69.846137,55.522420,146.591338,138.468300,145.027707,137.966755,80.223396,136.083075,-0.000686,-1.157695,32.000000,-235.840412,138.360907,-0.475843,24.838884,0.669930,495852.376212,0.956208,24.200668,18.388411,2.507616,0.056433,0.047427,171.698684,32.000000,184.271670,172.699528,176.178213,153.956009,32.000000,150.363020,68.040454,62.588532,93.261625,48.219064,54.845559,55.851795,59.249792,28.217685,32.549660,59.544608,37.095536
54.368831,69.699688,138.374441,148.024092,111.260925,107.196929,29.658558,14.176713,138.007563,0.041044,69.881836,55.578096,146.592922,138.387327,144.974277,137.933612,80.267921,136.120882,-0.000688,-1.158288,32.000000,-235.830336,138.451723,-0.476075,24.841533,0.679454,496440.695011,0.975688,24.908589,18.448326,2.540359,0.061889,0.043246,171.123653,32.000000,184.775197,172.884630,173.401730,153.890566,32.000000,150.823008,68.045510,62.609109,93.246932,48.185476,54.845559,55.851795,59.035751,28.217685,32.546206,59.563658,36.782625
54.870830,69.718678,138.478767,148.029116,111.237944,107.201322,29.745337,14.171861,137.874576,0.056209,69.904260,55.587051,146.560934,138.333211,145.006411,137.918167,80.310719,135.954748,-0.000687,-1.160050,32.000000,-235.839449,138.295786,-0.475621,24.794457,0.679454,496440.695011,0.975688,24.908589,18.448326,2.540359,0.039418,0.048260,170.614884,32.000000,185.354401,172.825486,170.948367,154.145612,32.000000,150.505070,68.022262,62.644734,93.253562,48.213254,54.845559,55.851795,59.374350,28.217685,32.608739,59.552801,36.881524
54.597971,69.718678,138.400423,148.029116,111.230110,107.202618,29.586658,14.176998,137.838691,0.067447,69.825114,55.582280,146.518828,138.426926,145.007010,137.952151,80.273809,136.004123,-0.000688,-1.160078,32.000000,-235.830050,138.295376,-0.475575,24.801354,0.681055,496474.697559,0.978491,25.066973,18.422075,2.545106,0.038821,0.035249,170.540386,32.000000,185.421005,172.160262,171.243670,154.682257,32.000000,149.683660,68.002118,62.621112,93.214766,48.310857,54.845559,55.851795,59.224089,28.217685,32.671603,59.544854,36.899719
55.004795,69.725834,138.481298,148.035256,111.221781,107.200275,29.698884,14.177712,137.862449,0.078511,69.793684,55.636598,146.565385,138.416384,145.046783,137.884414,80.292147,135.938888,-0.000689,-1.160684,32.000000,-235.830812,138.377342,-0.475442,24.803007,0.675349,496141.109142,0.965894,24.601761,18.298943,2.523723,0.056146,0.035563,171.036593,32.000000,184.865960,171.768961,174.239260,155.198749,32.000000,149.490459,68.013391,62.639993,93.220316,48.237247,54.845559,55.851795,59.136446,28.217685,32.693448,59.553764,36.891869
54.537825,69.762439,138.429801,148.038047,111.257208,107.196427,29.739000,14.174287,137.951857,0.089946,69.758121,55.622614,146.555590,138.346566,145.067150,137.892723,80.260469,135.954235,-0.000690,-1.161278,32.000000,-235.829647,138.444565,-0.475488,24.803374,0.678883,496380.945345,0.976436,24.864524,18.359736,2.534900,0.047394,0.029559,171.556364,32.000000,184.358146,172.028974,175.985310,155.052092,32.000000,149.738756,67.996883,62.595750,93.216566,48.287615,54.845559,55.851795,59.257341,28.217685,32.817652,59.552279,36.853057
