OSU 80 Ton Compressor Load Stand
54.627832,69.747852,138.479090,148.039164,111.264898,107.201477,29.630634,14.168864,137.905738,0.101141,69.813526,55.656664,146.598431,138.461205,145.057738,137.944669,80.249167,136.106503,-0.000691,-1.161277,32.000000,-235.839004,138.384484,-0.475293,24.755721,0.673126,496106.854580,0.964816,24.480273,18.309842,2.517622,0.047916,0.025940,171.656599,32.000000,184.367722,172.717854,175.936055,153.973160,32.000000,150.381373,67.992459,62.614739,93.258341,48.204805,54.845559,55.851795,58.907348,28.217685,32.815084,59.557797,36.986806
54.820732,69.747852,138.405804,148.039164,111.250904,107.201497,29.629704,14.170576,137.970864,0.112339,69.814586,55.597949,146.573569,138.423604,144.983540,138.004239,80.297768,135.996069,-0.000691,-1.161294,32.000000,-235.837619,138.394028,-0.475152,24.708514,0.679948,496475.634939,0.972669,24.966342,18.348945,2.538235,0.057336,0.054623,170.943424,32.000000,184.838382,172.901713,173.081907,153.932953,32.000000,150.897041,67.988629,62.623862,93.260187,48.314269,54.845559,55.851795,59.096649,28.217685,32.761736,59.552348,37.082404
54.720742,69.729137,138.448741,148.043350,111.252706,107.204619,29.748639,14.176998,137.907008,0.123856,69.882671,55.562462,146.525159,138.399847,145.022523,138.005282,80.330643,136.002001,-0.000691,-1.161312,32.000000,-235.832837,138.254749,-0.475464,24.624722,0.680148,496451.989918,0.974463,24.864894,18.433879,2.534955,0.047729,0.029607,170.551805,32.000000,185.426890,172.664723,170.895282,154.264970,32.000000,150.533710,68.014431,62.624714,93.261079,48.199975,54.845559,55.851795,59.283874,28.217685,32.693925,59.545051,36.927525
54.491584,69.730513,138.422775,148.040280,111.254104,107.207719,29.534594,14.177712,137.938448,0.134973,69.819965,55.558628,146.521970,138.407249,145.066320,137.974052,80.351071,135.960599,-0.000691,-1.161328,32.000000,-235.830484,138.365595,-0.475162,24.701853,0.678125,496238.988207,0.970716,24.679103,18.331882,2.524698,0.046777,0.030873,170.509292,32.000000,185.436379,172.165420,171.641754,154.805888,32.000000,149.642554,68.007626,62.662236,93.238398,48.308824,54.845559,55.851795,59.292708,28.217685,32.695778,59.551286,37.006615
54.716486,69.748953,138.440232,148.042513,111.240224,107.210306,29.648229,14.166152,137.848112,0.146193,69.753261,55.571109,146.542823,138.365511,145.062763,137.888827,80.278589,136.027885,-0.000692,-1.161338,32.000000,-235.838765,138.356646,-0.474891,24.740746,0.682168,496217.607726,0.968763,24.756630,18.301876,2.530096,0.058052,0.050607,171.088675,32.000000,184.770578,171.867673,174.498394,154.980357,32.000000,149.585660,67.989612,62.614386,93.216650,48.274612,54.845559,55.851795,59.248327,28.217685,32.692866,59.557895,36.860907
54.698849,69.748953,138.415945,148.042513,111.218741,107.207729,29.623994,14.171004,137.931741,0.157660,69.709939,55.565565,146.614760,138.319305,145.108864,137.983480,80.274447,136.001721,-0.000692,-1.162482,32.000000,-235.836699,138.331804,-0.474918,24.780610,0.683418,496324.065904,0.980338,24.979082,18.261421,2.540260,0.051164,0.053007,171.464503,32.000000,184.431843,172.060400,176.121453,154.987247,32.000000,149.879208,67.999874,62.634342,93.249324,48.316234,54.845559,55.851795,59.183394,28.217685,32.754148,59.546270,36.914099
54.357471,69.740421,138.546158,148.039443,111.179069,107.214054,29.869660,14.172860,137.915291,0.168837,69.795756,55.570669,146.600555,138.407454,145.078585,137.923566,80.305683,135.949870,-0.000694,-1.164230,32.000000,-235.835500,138.361069,-0.475177,24.808278,0.679069,496381.133573,0.972230,24.780547,18.366447,2.530137,0.054269,0.034281,171.695616,32.000000,184.384563,172.819608,175.346372,154.051820,32.000000,150.310642,67.987704,62.623768,93.267583,48.240002,54.845559,55.851795,59.173015,28.217685,32.721763,59.559705,37.079249
55.107293,69.720329,138.369034,148.030511,111.172934,107.222947,29.609962,14.172289,137.799170,0.180034,69.888387,55.614119,146.606044,138.350115,145.025633,138.012959,80.287553,135.936893,-0.000694,-1.164824,32.000000,-235.833448,138.385299,-0.475388,24.880531,0.678095,496387.933287,0.973347,24.797537,18.357936,2.530509,0.047645,0.045346,170.838097,32.000000,184.956597,172.952906,172.862244,153.907886,32.000000,150.734816,67.969984,62.649888,93.251737,48.371457,54.845559,55.851795,58.966648,28.217685,32.649159,59.556646,36.938310
55.194647,69.730238,138.482585,148.030790,111.164074,107.228087,29.515913,14.174572,137.907197,0.191072,69.773516,55.588950,146.475944,138.515688,145.010271,137.939132,80.310618,135.976722,-0.000693,-1.164811,32.000000,-235.837394,138.335697,-0.475544,24.864376,0.683243,496538.003819,0.972057,25.118704,18.301619,2.548797,0.042787,0.031216,170.399533,32.000000,185.488553,172.542419,170.734791,154.429918,32.000000,150.554196,67.960748,62.629290,93.235287,48.188093,54.845559,55.851795,59.370628,28.217685,32.646137,59.555859,36.967364
54.353809,69.730238,138.423719,148.030790,111.158959,107.235725,29.893406,14.177426,137.953199,0.202579,69.689100,55.570525,146.520097,138.352153,145.054128,138.017934,80.296352,136.095803,-0.000693,-1.164788,32.000000,-235.830933,138.411647,-0.475890,24.840431,0.669031,496154.135444,0.965920,24.376505,18.313471,2.510902,0.062767,0.033841,170.548579,32.000000,185.361846,172.074328,172.086227,154.892502,32.000000,149.441813,67.951926,62.629622,93.183664,48.322989,54.845559,55.851795,59.385982,28.217685,32.677606,59.550401,37.080643
54.493916,69.711522,138.481942,148.025766,111.154525,107.234438,29.581454,14.176142,137.902393,0.213832,69.625228,55.540489,146.547610,138.483654,145.071379,137.903053,80.256205,136.068074,-0.000693,-1.164815,32.000000,-235.833365,138.407099,-0.475951,24.766448,0.668809,496094.110198,0.967377,24.302778,18.309674,2.508986,0.052373,0.038904,171.231740,32.000000,184.691212,171.875484,174.637139,155.152394,32.000000,149.482242,67.935353,62.621315,93.190148,48.253307,54.845559,55.851795,59.176319,28.217685,32.609606,59.550175,36.806029
54.803352,69.706568,138.415543,148.018788,111.178450,107.235684,29.691615,14.181422,137.937255,0.224979,69.682703,55.583292,146.541082,138.362837,145.113738,138.046702,80.266628,135.987489,-0.000694,-1.164773,32.000000,-235.822840,138.427879,-0.476082,24.802482,0.681878,496647.114561,0.971528,25.112065,18.381523,2.546716,0.064374,0.030150,171.609575,32.000000,184.414463,172.058806,176.349505,154.882012,32.000000,149.782555,67.937799,62.622520,93.190725,48.347875,54.845559,55.851795,59.153234,28.217685,32.589277,59.555191,37.032074
54.370422,69.721430,138.544250,148.019626,111.184957,107.238181,29.422404,14.173288,137.918334,0.236325,69.781164,55.620316,146.576923,138.452579,145.022050,138.024715,80.266580,136.103744,-0.000695,-1.164765,32.000000,-235.837858,138.466572,-0.476192,24.740851,0.682052,496615.717019,0.978934,24.957838,18.408264,2.541237,0.060719,0.039887,171.595766,32.000000,184.429184,172.713476,175.284983,154.167027,32.000000,150.395513,67.944870,62.626706,93.182599,48.258790,54.845559,55.851795,59.421269,28.217685,32.586106,59.540989,36.911971
55.156572,69.721430,138.401615,148.019626,111.199509,107.238225,29.863347,14.164297,137.895451,0.247684,69.836632,55.532705,146.545999,138.453376,144.981129,137.957215,80.297970,136.088714,-0.000696,-1.164763,32.000000,-235.842423,138.468023,-0.476160,24.692044,0.676015,496412.853981,0.969235,24.654540,18.358873,2.525677,0.051310,0.039544,170.889628,32.000000,185.086024,172.875003,172.611152,153.904986,32.000000,150.845826,67.951898,62.650523,93.165466,48.343253,54.845559,55.851795,58.956073,28.217685,32.634673,59.547962,36.889301
54.866987,69.725284,138.455014,148.021300,111.190050,107.244605,29.573940,14.172574,137.889346,0.258733,69.849627,55.609694,146.516113,138.445993,145.029506,137.938275,80.272366,136.129313,-0.000696,-1.164753,32.000000,-235.833654,138.323094,-0.476544,24.737022,0.685019,496697.667811,0.986748,25.087176,18.415133,2.548155,0.044522,0.032136,170.491405,32.000000,185.375447,172.495204,170.592911,154.644407,32.000000,150.269280,67.957564,62.644504,93.163662,48.254493,54.845559,55.851795,59.225816,28.217685,32.645062,59.554414,36.816667
54.722522,69.723907,138.400539,148.019626,111.163504,107.247139,29.548848,14.174287,138.008733,0.269790,69.656659,55.625213,146.498994,138.530900,145.042536,138.017076,80.333362,136.044997,-0.000696,-1.164744,32.000000,-235.833253,138.411444,-0.476460,24.729626,0.673663,496178.534225,0.956919,24.330411,18.376478,2.509250,0.046219,0.035106,170.603060,32.000000,185.522729,171.999634,172.029757,154.847175,32.000000,149.372660,67.950952,62.616920,93.107843,48.368326,54.845559,55.851795,59.206307,28.217685,32.637312,59.561308,37.018207
54.270560,69.709045,138.482319,148.009020,111.150422,107.243294,29.773372,14.174429,137.941540,0.281286,69.650277,55.648422,146.539254,138.430393,145.070266,137.957732,80.313902,135.993393,-0.000695,-1.164738,32.000000,-235.834914,138.400981,-0.476365,24.726322,0.677138,496434.330866,0.971976,24.612060,18.421706,2.523467,0.049330,0.033797,171.230908,32.000000,184.690272,171.773362,174.890631,155.232710,32.000000,149.624607,67.974488,62.637677,93.098762,48.272859,54.845559,55.851795,59.099765,28.217685,32.634328,59.552948,37.068390
55.138835,69.709045,138.475987,148.009020,111.180997,107.239461,29.714734,14.178425,137.915626,0.292456,69.733439,55.634387,146.536901,138.435531,145.060268,138.057885,80.236332,136.135000,-0.000694,-1.165886,32.000000,-235.833213,138.411014,-0.476471,24.772348,0.679254,496401.393868,0.975652,24.749687,18.319950,2.529133,0.047930,0.036830,171.509901,32.000000,184.424993,172.210386,176.383076,154.696935,32.000000,150.085328,67.964018,62.618768,93.078059,48.294905,54.845559,55.851795,58.974267,28.217685,32.579605,59.559488,36.825324
54.983672,69.719229,138.532704,148.008182,111.189241,107.232015,29.618949,14.175143,138.019559,0.303402,69.782219,55.746760,146.589341,138.436327,145.036403,138.063566,80.312715,136.115068,-0.000694,-1.166504,32.000000,-235.833053,138.414258,-0.476406,24.815333,0.686629,496663.594924,0.977107,25.171516,18.314453,2.551702,0.049845,0.035026,171.576256,32.000000,184.470801,172.806839,174.920217,154.020647,32.000000,150.295688,67.974223,62.652479,93.063658,48.294684,54.845559,55.851795,59.303124,28.217685,32.611875,59.555997,36.899352
54.902648,69.727761,138.445090,148.007066,111.150340,107.226890,29.638003,14.173716,137.917618,0.314464,69.797426,55.755242,146.560114,138.513037,145.013230,137.989777,80.320050,136.089807,-0.000693,-1.167335,32.000000,-235.836283,138.573216,-0.476269,24.859471,0.672127,496304.274648,0.962026,24.335009,18.460488,2.511406,0.037091,0.027704,170.883623,32.000000,185.177515,172.959381,172.366598,154.053777,32.000000,150.920281,67.986429,62.673135,93.049072,48.330964,54.845559,55.851795,59.102995,28.217685,32.638480,59.547244,37.009330
54.577904,69.716752,138.607447,148.007066,111.162554,107.224373,29.620587,14.168864,137.951991,0.325543,69.764887,55.692238,146.512412,138.526456,145.026562,138.040500,80.330728,136.157271,-0.000692,-1.167337,32.000000,-235.840315,138.449095,-0.476185,24.865582,0.673566,496217.131926,0.968100,24.493936,18.374472,2.519524,0.051141,0.039342,170.392853,32.000000,185.481153,172.347576,170.550781,154.510822,32.000000,150.042387,67.983890,62.639604,93.003037,48.197336,54.845559,55.851795,59.255646,28.217685,32.635538,59.546782,37.070151
54.795957,69.716752,138.504489,148.007066,111.147352,107.224391,29.721948,14.174715,137.992654,0.336702,69.589503,55.758840,146.512491,138.534101,145.086240,138.097364,80.358811,136.052608,-0.000691,-1.167326,32.000000,-235.829711,138.426067,-0.475990,24.859104,0.673105,496236.745569,0.969027,24.580267,18.354927,2.521647,0.040510,0.032514,170.708474,32.000000,185.366410,171.983749,172.512075,154.975859,32.000000,149.476959,67.991879,62.659783,92.969713,48.280734,54.845559,55.851795,59.168935,28.217685,32.594271,59.556971,36.993996
55.155448,69.686477,138.639058,147.996181,111.191704,107.225663,29.564006,14.174287,138.011348,0.348052,69.573072,55.790250,146.501289,138.522417,145.071578,138.089438,80.315424,136.138534,-0.000692,-1.167304,32.000000,-235.833581,138.531855,-0.476170,24.894247,0.678671,496376.728467,0.975905,24.881961,18.376857,2.539626,0.047807,0.050128,171.335374,32.000000,184.585324,171.955760,175.060991,155.018111,32.000000,149.644529,67.962190,62.650834,92.952802,48.170724,54.845559,55.851795,59.369442,28.217685,32.485925,59.559626,37.013512
55.014917,69.669413,138.619443,147.990040,111.245743,107.232047,29.655680,14.171147,138.008209,0.359414,69.597549,55.819760,146.563519,138.498723,145.090758,138.177241,80.256146,136.148780,-0.000692,-1.167291,32.000000,-235.838032,138.492494,-0.476326,24.908462,0.675002,496190.845872,0.968314,24.671838,18.298181,2.527641,0.046107,0.030289,171.558021,32.000000,184.430000,172.306169,176.279979,154.505761,32.000000,150.240213,67.992639,62.639200,92.946085,48.178471,54.845559,55.851795,59.044818,28.217685,32.423256,59.555417,37.084091
54.871185,69.655652,138.684248,147.981946,111.249159,107.245031,29.789215,14.173002,138.121691,0.370587,69.602470,55.714407,146.575622,138.556531,145.021510,138.107874,80.275794,136.193241,-0.000693,-1.167308,32.000000,-235.831751,138.514255,-0.475903,24.837730,0.669326,496037.020795,0.966428,24.296534,18.383104,2.513606,0.045447,0.037239,171.429634,32.000000,184.511223,172.903446,174.640184,153.995282,32.000000,150.428266,67.975894,62.634069,92.946463,48.233604,54.845559,55.851795,59.170415,28.217685,32.419683,59.549840,36.923416
54.696512,69.655652,138.612512,147.981946,111.261211,107.256485,29.684267,14.176142,138.070406,0.373909,69.700491,55.787557,146.535035,138.594417,145.038531,138.123074,80.342108,136.147245,-0.000693,-1.168487,32.000000,-235.830251,138.612516,-0.476122,24.812422,0.670945,496245.502591,0.966169,24.414143,18.447334,2.519670,0.064849,0.034526,170.797181,32.000000,185.178745,173.117778,172.148485,154.010761,32.000000,150.883964,68.007735,62.675740,92.950015,48.185618,54.845559,55.851795,59.217513,28.217685,32.368205,59.548434,36.855332
54.882790,69.632258,138.679117,147.963804,111.296870,107.270472,29.535766,14.170576,138.019896,0.373662,69.699683,55.758113,146.470639,138.543991,145.007631,138.119465,80.346222,136.122418,-0.000693,-1.168490,32.000000,-235.837455,138.443955,-0.475938,24.762566,0.675422,496329.831437,0.964699,24.538393,18.449169,2.527451,0.066710,0.050288,170.645651,32.000000,185.440057,172.360245,170.668484,154.566084,32.000000,150.072438,67.994891,62.679139,92.941950,48.237829,54.845559,55.851795,59.318301,28.217685,32.283128,59.560246,36.943959
54.732077,69.651799,138.594935,147.955152,111.321170,107.283031,29.749185,14.175286,138.015616,0.373534,69.580010,55.782639,146.484866,138.527331,145.040988,138.125641,80.362898,136.146879,-0.000693,-1.168484,32.000000,-235.836188,138.439691,-0.475595,24.757557,0.678438,496346.790484,0.971621,24.706488,18.360631,2.534211,0.051558,0.034650,170.714050,32.000000,185.271406,171.905016,172.715861,155.025129,32.000000,149.371742,67.984206,62.685129,92.928895,48.204942,54.845559,55.851795,59.201818,28.217685,32.347038,59.556144,36.995683
55.054706,69.668312,138.693431,147.944825,111.332147,107.288934,29.741885,14.176285,138.072183,0.373288,69.575823,55.754075,146.512564,138.594559,145.074851,138.110505,80.354228,136.172690,-0.000693,-1.168478,32.000000,-235.836009,138.473974,-0.475300,24.727790,0.677390,496262.193603,0.972921,24.503846,18.344517,2.526823,0.057202,0.031863,171.366512,32.000000,184.576281,171.877059,175.510078,155.064767,32.000000,149.523776,67.995702,62.650654,92.917923,48.203336,54.845559,55.851795,58.879816,28.217685,32.343275,59.542632,37.016006
54.546784,69.668312,138.595282,147.944825,111.336105,107.297327,29.502022,14.171575,137.990005,0.373316,69.645705,55.724025,146.527481,138.541075,145.055032,138.063421,80.289682,136.158187,-0.000693,-1.167294,32.000000,-235.835637,138.483949,-0.475597,24.761333,0.679467,496400.965275,0.969037,24.668375,18.339664,2.532243,0.054473,0.037664,171.762186,32.000000,184.400258,172.450438,176.364819,154.480065,32.000000,150.211747,67.986602,62.644426,92.928638,48.213836,54.845559,55.851795,59.295933,28.217685,32.396998,59.555938,36.974480
54.817946,69.676569,138.699739,147.943987,111.301214,107.299866,29.659745,14.173002,138.003853,0.372833,69.775025,55.719767,146.515621,138.588993,144.982402,138.153182,80.357613,136.147044,-0.000693,-1.167844,32.000000,-235.833062,138.580008,-0.475436,24.769857,0.676005,496283.280744,0.963109,24.374886,18.360807,2.519193,0.037440,0.027421,171.433959,32.000000,184.684780,172.944423,174.269276,154.016965,32.000000,150.206127,67.989470,62.684148,92.947523,48.243077,54.845559,55.851795,58.959465,28.217685,32.422127,59.548523,37.053790
54.562067,69.688403,138.628868,147.941754,111.317876,107.306031,29.988820,14.175286,138.030325,0.372832,69.816191,55.723512,146.507916,138.627328,144.968186,138.077399,80.326006,136.220990,-0.000694,-1.168412,32.000000,-235.829140,138.524044,-0.475663,24.804711,0.682308,496748.173581,0.980986,24.863564,18.418343,2.540852,0.047203,0.034949,170.729311,32.000000,185.195416,172.968574,171.874180,153.950725,32.000000,150.875759,67.966092,62.656854,92.935355,48.311268,54.845559,55.851795,59.284840,28.217685,32.459745,59.551414,37.084091
54.645080,69.724183,138.638081,147.948174,111.308547,107.314969,29.532392,14.176998,138.022885,0.372704,69.841631,55.712067,146.390861,138.599188,145.020160,138.081719,80.341059,136.105986,-0.000693,-1.168416,32.000000,-235.830214,138.505851,-0.475131,24.850004,0.678541,496474.767622,0.970496,24.610500,18.345028,2.530189,0.055282,0.067754,170.510622,32.000000,185.614531,172.083692,170.538966,154.779114,32.000000,150.010949,67.975257,62.681146,92.958679,48.388604,54.845559,55.851795,59.232305,28.217685,32.456377,59.555161,36.918134
54.620394,69.724183,138.658802,147.948174,111.278599,107.322226,29.728798,14.172146,138.015582,0.372286,69.753239,55.746525,146.474900,138.369711,145.050487,137.964086,80.381032,136.098195,-0.000692,-1.168431,32.000000,-235.840311,138.473099,-0.475446,24.870460,0.681156,496734.183424,0.964893,24.868901,18.412363,2.540755,0.059990,0.036945,170.836264,32.000000,185.079909,171.959542,173.021525,155.125935,32.000000,149.226319,67.972919,62.736555,92.963338,48.282062,54.845559,55.851795,59.258644,28.217685,32.577565,59.557148,36.926058
54.734615,69.748403,138.567540,147.959338,111.264551,107.324735,29.788915,14.171004,137.924222,0.372216,69.794064,55.658642,146.507568,138.421096,145.052272,138.040685,80.344987,136.079097,-0.000692,-1.168403,32.000000,-235.837847,138.500836,-0.475778,24.836261,0.678830,496745.124182,0.978339,24.824591,18.341737,2.537064,0.054588,0.032777,171.449287,32.000000,184.594245,171.900075,175.535238,155.047330,32.000000,149.537039,67.987341,62.692888,92.975884,48.423187,54.845559,55.851795,59.214287,28.217685,32.658812,59.561888,37.076974
54.656725,69.771522,138.663096,147.961292,111.295975,107.327146,30.006427,14.173859,137.942440,0.371946,69.886637,55.606754,146.534121,138.522968,145.022716,137.969547,80.311225,136.050446,-0.000692,-1.168386,32.000000,-235.837124,138.428637,-0.475612,24.823017,0.678794,496710.836938,0.972425,24.848397,18.297998,2.538590,0.067787,0.045200,171.731892,32.000000,184.402110,172.443018,176.225577,154.443760,32.000000,150.392222,67.981783,62.678086,93.003609,48.286199,54.845559,55.851795,59.246307,28.217685,32.736408,59.558682,36.834862
55.062628,69.803448,138.571660,147.975247,111.314176,107.328603,29.396565,14.178568,137.898445,0.371656,70.037559,55.666693,146.572947,138.416425,144.976803,137.981753,80.362563,136.070010,-0.000692,-1.168368,32.000000,-235.833234,138.349809,-0.475671,24.779429,0.677583,496763.935620,0.968316,24.762537,18.324811,2.531625,0.064255,0.036802,171.341705,32.000000,184.696729,173.029326,174.032693,153.909662,32.000000,150.294849,67.972145,62.686386,93.001694,48.444164,54.845559,55.851795,59.323064,28.217685,32.733939,59.543300,36.895757
54.654639,69.803448,138.548004,147.975247,111.328774,107.326099,29.431607,14.176427,137.857896,0.371565,70.035948,55.692979,146.479450,138.506614,144.968700,137.945061,80.350305,136.195034,-0.000692,-1.168499,32.000000,-235.833080,138.423700,-0.475951,24.757347,0.679692,496921.759795,0.962886,24.860703,18.344721,2.536981,0.052734,0.026923,170.652712,32.000000,185.343085,172.923650,171.715387,154.028733,32.000000,150.552998,67.944190,62.682113,92.994862,48.400728,54.845559,55.851795,59.251131,28.217685,32.842613,59.558780,36.917987
54.558283,69.838677,138.510055,147.985574,111.344405,107.325249,29.823115,14.172289,137.863727,0.371552,69.986835,55.717754,146.440186,138.455168,144.981322,138.040014,80.365799,136.104868,-0.000691,-1.169652,32.000000,-235.834104,138.406183,-0.475950,24.757164,0.674322,496633.688250,0.974974,24.502425,18.302842,2.516619,0.078213,0.032693,170.607209,32.000000,185.509502,172.076231,170.771300,154.846031,32.000000,149.893489,67.962507,62.677524,92.983875,48.530562,54.845559,55.851795,59.173615,28.217685,32.963003,59.564691,37.045573
54.914445,69.859870,138.506164,147.997297,111.356664,107.321906,29.807598,14.179710,137.933254,0.371818,69.864335,55.748728,146.493250,138.481512,145.044803,138.024617,80.389458,136.071478,-0.000690,-1.170813,32.000000,-235.825864,138.400551,-0.475916,24.712553,0.680965,496885.442760,0.981806,24.894640,18.375526,2.534972,0.051808,0.037599,170.848758,32.000000,185.102114,171.852598,173.631556,154.999819,32.000000,149.030222,67.984616,62.719446,92.986593,48.444501,54.845559,55.851795,59.110253,28.217685,33.034884,59.555535,37.075874
55.219609,69.848311,138.524132,148.000925,111.368347,107.320640,29.489053,14.168293,137.961390,0.371697,69.871967,55.704824,146.569207,138.577270,145.081940,137.975064,80.343769,136.133520,-0.000690,-1.171355,32.000000,-235.839411,138.517214,-0.475519,24.687796,0.682285,496953.538482,0.970884,25.022827,18.316457,2.538754,0.056890,0.046377,171.447808,32.000000,184.552752,171.881885,175.719090,155.157011,32.000000,149.545819,67.994685,62.713672,93.003772,48.498688,54.845559,55.851795,59.405794,28.217685,33.033369,59.546556,36.867584
54.833014,69.848311,138.615254,148.000925,111.346393,107.324440,29.694858,14.172860,137.940950,0.371565,69.898625,55.933392,146.538461,138.534040,145.060684,138.010108,80.316590,136.096950,-0.000689,-1.171917,32.000000,-235.835500,138.471202,-0.475088,24.730675,0.678101,496712.677143,0.964473,24.701044,18.276658,2.522217,0.046595,0.044772,171.739737,32.000000,184.377890,172.430418,176.326356,154.391587,32.000000,150.331859,67.979446,62.687873,93.012534,48.349481,54.845559,55.851795,59.154295,28.217685,32.991613,59.551975,36.959293
55.080401,69.849411,138.632820,148.003996,111.379601,107.327822,29.814711,14.179852,137.981121,0.371524,69.894782,55.754556,146.562502,138.587687,144.978562,138.110650,80.357443,136.198132,-0.000689,-1.171933,32.000000,-235.832113,138.498263,-0.474990,24.751525,0.674236,496608.853106,0.968911,24.396968,18.352337,2.508604,0.044488,0.030467,171.227274,32.000000,184.810241,172.920070,173.459063,153.875189,32.000000,150.293685,67.958254,62.687476,93.005535,48.412942,54.845559,55.851795,59.071363,28.217685,32.993802,59.564396,36.994143
54.822399,69.814182,138.660587,147.998413,111.401357,107.341459,29.442296,14.171718,138.018749,0.371287,69.850970,55.649284,146.519093,138.501578,144.985881,138.062749,80.350347,136.160615,-0.000688,-1.171918,32.000000,-235.837953,138.458149,-0.474861,24.761910,0.679422,496904.997633,0.969713,24.767750,18.361840,2.527952,0.048036,0.060639,170.608065,32.000000,185.339064,172.817027,171.396935,154.140025,32.000000,150.606571,67.949168,62.715166,93.045405,48.309795,54.845559,55.851795,59.149264,28.217685,32.869786,59.554099,36.829653
54.920951,69.777577,138.667553,147.987249,111.439499,107.357946,29.743362,14.175856,138.064891,0.371143,69.780929,55.848185,146.479595,138.590216,145.049078,138.238341,80.406926,136.195279,-0.000689,-1.171955,32.000000,-235.833323,138.531304,-0.474392,24.827423,0.675221,496696.883328,0.961067,24.531354,18.369884,2.516917,0.054774,0.027037,170.462844,32.000000,185.571685,171.990835,171.048782,154.905542,32.000000,149.859800,67.966810,62.721199,93.020782,48.428544,54.845559,55.851795,59.083627,28.217685,32.867778,59.542986,37.076387
54.793907,69.777577,138.678754,147.987249,111.449982,107.372024,29.641343,14.173288,138.060198,0.370715,69.607261,55.832622,146.514794,138.615868,145.087401,138.226156,80.371548,136.193853,-0.000689,-1.173155,32.000000,-235.839334,138.476198,-0.474515,24.830649,0.679011,496873.671747,0.978308,24.743831,18.358851,2.529269,0.049662,0.033949,170.965392,32.000000,184.954332,171.873683,173.869050,154.943358,32.000000,149.488386,67.979417,62.730119,93.009743,48.295658,54.845559,55.851795,59.158636,28.217685,32.738338,59.560845,37.000012
54.846897,69.751980,138.704071,147.978318,111.470400,107.388526,29.798737,14.171433,138.066024,0.370305,69.595392,55.820533,146.563981,138.695576,145.104974,138.121788,80.333107,136.242603,-0.000689,-1.173151,32.000000,-235.836435,138.520517,-0.474345,24.867470,0.675802,496725.792622,0.966546,24.612501,18.319022,2.524857,0.044614,0.031299,171.539704,32.000000,184.425065,172.005942,175.897900,155.141726,32.000000,149.657810,67.991479,62.733886,93.020331,48.320007,54.845559,55.851795,59.171768,28.217685,32.646920,59.551286,37.030973
54.654004,69.712073,138.800183,147.960455,111.457735,107.405023,29.668716,14.173859,138.100484,0.370141,69.691937,55.808827,146.558341,138.627206,145.069142,138.168544,80.351636,136.267882,-0.000689,-1.173156,32.000000,-235.833681,138.551496,-0.474684,24.882104,0.677778,496936.715527,0.972479,24.734634,18.353713,2.530916,0.051086,0.039390,171.659947,32.000000,184.377671,172.520524,176.312061,154.229031,32.000000,150.377979,68.006539,62.729787,93.026071,48.320007,54.893008,55.851795,59.235366,28.217685,32.505599,59.560659,36.870225
54.703604,69.705743,138.663498,147.946778,111.483531,107.413945,29.664263,14.171433,138.071417,0.370348,69.799096,55.771152,146.535706,138.698350,144.975400,138.154383,80.364745,136.179918,-0.000688,-1.173153,32.000000,-235.837091,138.521333,-0.474551,24.876256,0.676166,497026.317752,0.966396,24.658071,18.415703,2.528932,0.067498,0.052667,171.033663,32.000000,184.915367,172.932756,173.208042,153.889250,32.000000,150.569143,67.982264,62.741355,93.009905,48.320007,54.860004,55.851795,58.932305,28.217685,32.502487,59.540920,36.895170
54.969922,69.705743,138.748365,147.946778,111.492835,107.415248,29.813918,14.176998,138.134186,0.370254,69.776995,55.821388,146.465262,138.648452,145.017908,138.199064,80.368178,136.258289,-0.000688,-1.173138,32.000000,-235.829886,138.517761,-0.475092,24.894273,0.679223,497120.355662,0.974455,24.803877,18.409383,2.539616,0.058079,0.040137,170.553512,32.000000,185.290003,172.910071,171.156679,154.008845,32.000000,150.421365,68.005248,62.755694,93.017734,48.357601,54.887551,55.851795,59.055354,28.217685,32.477339,59.558908,37.017327
54.738406,69.728036,138.684344,147.942871,111.517365,107.431811,29.688606,14.178140,138.155757,0.369831,69.695058,55.851443,146.464658,138.611422,145.052069,138.158646,80.364165,136.230047,-0.000689,-1.173127,32.000000,-235.831531,138.556593,-0.474772,24.913497,0.677946,497096.016394,0.973692,24.749746,18.353781,2.534815,0.043880,0.034395,170.526776,32.000000,185.581341,172.021069,171.269601,154.910950,32.000000,149.848511,68.042437,62.756286,93.021049,48.472971,54.887551,55.851795,59.108769,28.217685,32.551686,59.549978,37.090988
54.782630,69.716752,138.736663,147.942313,111.537052,107.453343,29.593915,14.173288,138.047776,0.369748,69.550103,55.837820,146.499614,138.578186,145.059967,138.190301,80.371691,136.220951,-0.000689,-1.173098,32.000000,-235.832285,138.651431,-0.474985,24.854279,0.673908,496941.413826,0.963644,24.493647,18.388207,2.524078,0.060840,0.045379,171.096549,32.000000,184.914594,171.942425,174.062005,154.919093,32.000000,149.423681,68.025248,62.757823,93.000996,48.419310,54.902639,55.851795,59.157656,28.217685,32.509545,59.549280,37.084458
54.693708,69.696385,138.719714,147.940080,111.587711,107.469944,29.708422,14.169863,138.028334,0.369801,69.564361,55.681054,146.531926,138.598578,145.069419,138.199914,80.336274,136.281027,-0.000690,-1.174840,32.000000,-235.839644,138.588290,-0.474919,24.870539,0.676674,497191.425912,0.972431,24.738518,18.378580,2.533584,0.048058,0.036979,171.574947,32.000000,184.282889,172.129102,175.994669,154.841940,32.000000,149.387931,68.028468,62.712511,92.983455,48.419310,54.903546,55.851795,59.136776,28.217685,32.506483,59.561790,36.975507
54.836389,69.696385,138.781198,147.940080,111.587023,107.484000,29.801211,14.179710,138.120390,0.370075,69.716315,55.827998,146.501258,138.629141,145.024555,138.207316,80.287755,136.305729,-0.000691,-1.175428,32.000000,-235.827175,138.622121,-0.474778,24.873633,0.678009,497234.000381,0.974841,24.684662,18.366660,2.532494,0.056614,0.035253,171.764901,32.000000,184.393127,172.541358,175.803826,154.333868,32.000000,150.529943,68.050332,62.770090,93.008352,48.419310,54.913909,55.851795,59.130180,28.217685,32.432521,59.562163,36.975801
54.857405,69.700789,138.703219,147.935335,111.576934,107.495423,29.647583,14.177712,138.176739,0.370038,69.817792,55.799685,146.548099,138.626980,144.964512,138.193910,80.333746,136.284142,-0.000692,-1.175407,32.000000,-235.830976,138.617675,-0.475367,24.830019,0.678892,497407.547066,0.972922,24.749923,18.431094,2.536301,0.077292,0.038567,170.960466,32.000000,184.926097,172.999711,172.876355,153.958979,32.000000,150.407028,68.025313,62.744913,93.006416,48.534446,54.913909,55.851795,59.179030,28.217685,32.444553,59.549349,37.027818
54.876800,69.715375,138.754108,147.938405,111.549249,107.504266,29.673469,14.167865,138.149895,0.370017,69.813756,55.780417,146.428629,138.631815,144.982350,138.222037,80.369488,136.343019,-0.000691,-1.175402,32.000000,-235.841314,138.608808,-0.475241,24.791493,0.677066,497490.007722,0.967238,24.612579,18.491539,2.530823,0.045913,0.033615,170.590452,32.000000,185.305384,172.882161,170.877084,154.199927,32.000000,150.282658,68.053881,62.759850,93.032760,48.534446,54.943707,55.851795,59.100379,28.217685,32.491995,59.558200,37.038823
54.692617,69.724183,138.738219,147.937289,111.543647,107.510556,29.933261,14.177426,138.136085,0.369593,69.724901,55.829450,146.462982,138.667640,145.053446,138.221005,80.411051,136.291202,-0.000692,-1.175382,32.000000,-235.830769,138.615432,-0.475287,24.814756,0.677603,497442.099333,0.971954,24.596776,18.435125,2.528432,0.045275,0.037225,170.538098,32.000000,185.497686,171.947492,171.661085,155.053188,32.000000,149.764187,68.065147,62.788765,93.005456,48.534446,54.932896,55.851795,59.048162,28.217685,32.488918,59.554296,37.062741
54.782283,69.724183,138.749127,147.937289,111.521577,107.512785,29.575010,14.176285,138.167631,0.369181,69.649538,55.886299,146.468826,138.607609,145.073437,138.248711,80.375875,136.401880,-0.000691,-1.175385,32.000000,-235.832895,138.688364,-0.475415,24.776728,0.678720,497420.048316,0.970845,24.592720,18.427810,2.528466,0.046913,0.040021,171.129380,32.000000,184.759781,171.894680,174.256702,155.070959,32.000000,149.297285,68.071937,62.764209,92.981283,48.534446,54.938900,55.851795,59.151194,28.217685,32.516502,59.559833,36.938090
54.916635,69.722531,138.786922,147.936451,111.499788,107.517041,29.575535,14.178425,138.188894,0.369157,69.640962,55.834348,146.533767,138.751670,145.054454,138.246777,80.398086,136.316524,-0.000691,-1.175347,32.000000,-235.830754,138.659179,-0.475256,24.772742,0.680842,497482.245694,0.966070,24.778772,18.361229,2.536690,0.046329,0.036040,171.533582,32.000000,184.255845,172.109925,176.185603,154.749063,32.000000,149.681617,68.086622,62.746342,93.016915,48.534446,54.925568,55.851795,59.094822,28.217685,32.507778,59.549398,37.078075
54.951894,69.708495,138.799357,147.930590,111.463998,107.522121,30.068746,14.175000,138.233846,0.368951,69.637664,55.995472,146.525878,138.727854,145.022480,138.309195,80.334150,136.364683,-0.000692,-1.175348,32.000000,-235.834507,138.759196,-0.475175,24.798234,0.680598,497514.288832,0.976029,24.692427,18.449834,2.532737,0.050954,0.042725,171.647796,32.000000,184.344547,172.500408,175.700749,154.326237,32.000000,150.586092,68.086336,62.759447,93.031459,48.534446,54.951365,55.851795,59.053943,28.217685,32.456016,59.560442,36.952910
54.843455,69.684826,138.889131,147.923333,111.478845,107.529781,29.718801,14.178711,138.327774,0.369001,69.652959,55.922837,146.477511,138.836945,144.951093,138.338819,80.396489,136.348315,-0.000692,-1.175335,32.000000,-235.829813,138.817239,-0.475257,24.790208,0.678896,497406.282886,0.973415,24.561601,18.386421,2.527229,0.048627,0.050260,170.899447,32.000000,184.940964,172.940066,172.531279,153.841428,32.000000,150.437595,68.067685,62.787553,93.055337,48.534446,54.952548,55.851795,59.018432,28.217685,32.452866,59.560078,36.970959
54.598074,69.684826,138.908807,147.923333,111.511533,107.534873,29.595196,14.177854,138.300277,0.369056,69.663870,55.854894,146.415473,138.711623,145.018456,138.354098,80.386845,136.433160,-0.000693,-1.175358,32.000000,-235.830177,138.708045,-0.475655,24.771247,0.677733,497521.694775,0.956781,24.513705,18.473606,2.525834,0.059326,0.038258,170.451299,32.000000,185.351288,172.571108,170.809325,154.240797,32.000000,150.406885,68.057001,62.802750,93.080572,48.534446,54.988389,55.851795,59.244303,28.217685,32.367317,59.547608,37.068390
54.913498,69.643817,138.893847,147.911053,111.528581,107.534737,29.761616,14.178140,138.262972,0.368638,69.642199,55.769250,146.402546,138.820224,145.049441,138.304675,80.399315,136.334522,-0.000693,-1.175341,32.000000,-235.830384,138.684346,-0.475437,24.798102,0.680083,497458.456118,0.970166,24.594225,18.403365,2.532465,0.063382,0.035740,170.483488,32.000000,185.364642,171.820172,171.895303,155.113183,32.000000,149.648119,68.065362,62.784378,93.043579,48.534446,54.937532,55.851795,58.938965,28.217685,32.221299,59.553263,37.071912
55.076373,69.648496,138.818500,147.909657,111.564936,107.539833,29.481992,14.178282,138.241705,0.368902,69.603358,55.723748,146.455954,138.811721,145.067417,138.256087,80.413159,136.450239,-0.000693,-1.175359,32.000000,-235.829913,138.769821,-0.475656,24.784701,0.684472,497645.583746,0.979091,24.830574,18.453958,2.544207,0.043637,0.065990,171.231348,32.000000,184.664785,171.830137,174.384150,154.997781,32.000000,149.267038,68.114874,62.765985,93.056417,48.534446,54.956714,55.851795,58.967691,28.217685,32.233704,59.562763,37.079836
54.920124,69.663083,138.866245,147.914681,111.563000,107.544158,29.615054,14.174144,138.232336,0.369225,69.628135,55.955144,146.519232,138.756524,145.046385,138.259119,80.377136,136.364317,-0.000692,-1.174195,32.000000,-235.834871,138.757361,-0.475745,24.789553,0.678784,497376.716243,0.967349,24.485902,18.393881,2.529321,0.060427,0.039656,171.558466,32.000000,184.289057,172.135341,176.292774,154.575198,32.000000,149.852806,68.128160,62.781449,93.073831,48.534446,54.946616,55.851795,59.062007,28.217685,32.229905,59.552968,37.091281
54.760430,69.663083,138.813171,147.914681,111.564527,107.551763,29.557378,14.174429,138.264328,0.368935,69.725479,55.889804,146.504315,138.791882,144.976804,138.331441,80.427609,136.435938,-0.000691,-1.174167,32.000000,-235.833111,138.716694,-0.475845,24.810455,0.676332,497285.936376,0.973398,24.334299,18.435884,2.520473,0.075887,0.031619,171.538805,32.000000,184.390373,172.612166,175.297738,154.222053,32.000000,150.420358,68.121040,62.773865,93.114291,48.534446,54.952831,55.851795,59.137776,28.217685,32.276886,59.556243,37.057092
54.857763,69.679046,138.875229,147.923892,111.604262,107.560181,29.803247,14.172432,138.261677,0.369243,69.807499,55.777511,146.473212,138.804239,144.934558,138.370514,80.394413,136.254049,-0.000690,-1.174176,32.000000,-235.836912,138.718775,-0.475978,24.820814,0.678868,497490.241906,0.972142,24.498803,18.430443,2.528513,0.049689,0.028890,170.818263,32.000000,185.018451,172.861270,172.497430,154.015530,32.000000,150.503665,68.100842,62.779067,93.098536,48.534446,54.940630,55.851795,58.900299,28.217685,32.328757,59.549801,37.084751
54.872784,69.698036,138.773696,147.925845,111.620071,107.568608,29.560856,14.176142,138.264243,0.369098,69.875301,55.772125,146.413198,138.790821,144.995545,138.369335,80.445443,136.273104,-0.000689,-1.174168,32.000000,-235.833365,138.697522,-0.475747,24.838727,0.680470,497514.790502,0.977239,24.652361,18.414534,2.534917,0.062865,0.039357,170.514607,32.000000,185.248031,172.648352,170.787296,154.352360,32.000000,150.058413,68.138528,62.806113,93.147625,48.534446,54.938152,55.851795,59.065493,28.217685,32.391262,59.552063,37.026204
54.875530,69.738770,138.854170,147.931707,111.622717,107.569521,29.598125,14.179281,138.312818,0.368994,69.815672,55.804016,146.403000,138.772754,145.006342,138.342486,80.451718,136.340560,-0.000689,-1.174726,32.000000,-235.826947,138.778651,-0.475924,24.830124,0.679135,497585.750916,0.967398,24.574689,18.359924,2.531551,0.058357,0.025038,170.612665,32.000000,185.372811,171.892792,172.133772,154.907954,32.000000,149.475602,68.127823,62.781528,93.128361,48.534446,54.953854,55.851795,59.174078,28.217685,32.387998,59.557148,36.967070
54.636855,69.738770,138.766958,147.931707,111.673817,107.572100,29.753587,14.175428,138.124281,0.369187,69.825087,55.795452,146.490286,138.767759,145.027316,138.306364,80.433213,136.317935,-0.000689,-1.175289,32.000000,-235.834570,138.687998,-0.476042,24.862933,0.678662,497586.185064,0.973992,24.617335,18.344394,2.530348,0.051882,0.038605,171.149445,32.000000,184.652902,171.735905,174.692314,155.152675,32.000000,149.414841,68.136097,62.794459,93.139609,48.534446,54.934076,55.851795,59.198875,28.217685,32.526536,59.558534,37.102433
54.682674,69.777026,138.834560,147.938963,111.665210,107.577137,29.692689,14.175286,138.283326,0.368955,69.842348,55.835107,146.502685,138.785234,145.059605,138.325126,80.402839,136.323995,-0.000688,-1.175174,32.000000,-235.833074,138.748550,-0.476231,24.849899,0.678662,497586.185064,0.973992,24.617335,18.344394,2.530348,0.047004,0.033792,171.585147,32.000000,184.252799,172.355582,176.375497,154.523508,32.000000,149.793268,68.145046,62.780864,93.151680,48.534446,54.954238,55.851795,59.175537,28.217685,32.655951,59.550657,37.065823
54.896607,69.809228,138.755851,147.951802,111.702807,107.583090,29.636064,14.171575,138.174853,0.368912,69.964739,55.778929,146.526767,138.757544,144.989367,138.309682,80.443410,136.364033,-0.000688,-1.174782,32.000000,-235.836129,138.712697,-0.476219,24.853885,0.680932,497774.138004,0.973591,24.847108,18.351974,2.539805,0.059650,0.035435,171.469065,32.000000,184.482563,172.664879,175.056682,154.044114,32.000000,150.606794,68.104771,62.806878,93.178744,48.534446,54.973723,55.851795,59.023871,28.217685,32.765527,59.557512,37.092675
54.984287,69.814182,138.806091,147.958222,111.750359,107.591509,29.730138,14.168578,138.235433,0.368816,69.978926,55.956238,146.486085,138.798265,144.950514,138.386055,80.426784,136.393685,-0.000687,-1.175415,32.000000,-235.842240,138.789975,-0.476247,24.858239,0.681062,497887.663707,0.974831,24.841197,18.385276,2.538913,0.051210,0.037908,170.759431,32.000000,185.074996,172.950050,171.941180,154.009071,32.000000,150.401079,68.093256,62.812448,93.199517,48.534446,54.946992,55.851795,58.995140,28.217685,32.780676,59.555230,37.060760
54.933524,69.816384,138.805854,147.959896,111.793741,107.600387,29.564204,14.174858,138.295810,0.368804,69.887252,55.959593,146.380435,138.832765,144.980678,138.375059,80.451591,136.466566,-0.000686,-1.176628,32.000000,-235.830388,138.775206,-0.476089,24.852548,0.677389,497753.140294,0.972635,24.667539,18.364032,2.527585,0.047661,0.036320,170.441983,32.000000,185.256125,172.429067,170.810022,154.187390,32.000000,149.990023,68.086164,62.796105,93.209022,48.534446,54.994171,55.851795,58.916716,28.217685,32.778668,59.553410,37.057165
54.987243,69.816384,138.933544,147.959896,111.838072,107.614362,29.628003,14.177141,138.355623,0.368781,69.652708,55.957816,146.448478,138.834233,145.036623,138.424932,80.445827,136.344133,-0.000686,-1.177821,32.000000,-235.828596,138.858906,-0.476636,24.865818,0.676280,497783.196710,0.967942,24.588300,18.394969,2.524468,0.050478,0.034507,170.581988,32.000000,185.362872,171.795690,172.431177,155.002088,32.000000,149.695328,68.083432,62.815536,93.192435,48.534446,54.984891,55.851795,58.987667,28.217685,32.784324,59.557718,37.040511
55.048496,69.750329,138.899413,147.947057,111.870586,107.632605,29.911963,14.175714,138.352725,0.368748,69.645764,55.971495,146.508826,138.910454,145.105107,138.455937,80.463102,136.436896,-0.000686,-1.177800,32.000000,-235.831662,138.912626,-0.476355,24.886930,0.677257,497807.050228,0.974452,24.639234,18.405329,2.526797,0.049796,0.043964,171.240976,32.000000,184.599791,171.807497,174.900187,155.143022,32.000000,149.240465,68.121385,62.817319,93.237737,48.534446,55.001153,55.851795,58.777387,28.217685,32.552626,59.552171,36.962668
55.052646,69.718128,138.945661,147.935893,111.912071,107.640645,29.667556,14.167865,138.301238,0.368908,69.613980,55.854976,146.505933,138.937514,145.068972,138.406040,80.391752,136.548050,-0.000686,-1.177805,32.000000,-235.842625,138.867741,-0.476480,24.881475,0.676852,497849.858334,0.971433,24.587664,18.352010,2.526650,0.053159,0.030518,171.582151,32.000000,184.279782,172.323016,176.229353,154.537280,32.000000,149.900987,68.095773,62.812051,93.233252,48.534446,54.994362,55.851795,58.922645,28.217685,32.438059,59.553519,37.059293
55.337877,69.679046,138.914865,147.927799,111.912460,107.643250,29.512808,14.175428,138.371071,0.368907,69.692167,55.998174,146.518996,138.940836,144.950632,138.481891,80.410881,136.501744,-0.000685,-1.177777,32.000000,-235.831456,138.850830,-0.476839,24.849007,0.675169,497771.276668,0.961027,24.462855,18.379504,2.523219,0.051947,0.042025,171.363994,32.000000,184.510890,172.669740,174.828643,154.100159,32.000000,150.712402,68.084236,62.813415,93.234332,48.534446,55.007913,55.851795,59.093172,28.217685,32.435013,59.542907,37.072866
54.766749,69.679046,139.004241,147.927799,111.883796,107.645726,29.896225,14.172717,138.331096,0.368871,69.715185,55.965899,146.481306,139.019036,144.930059,138.401276,80.450569,136.501481,-0.000685,-1.176581,32.000000,-235.836134,138.892498,-0.476884,24.852469,0.675495,497909.275766,0.968854,24.426676,18.504469,2.523869,0.062326,0.042435,170.709180,32.000000,185.132267,172.892058,171.832920,154.054083,32.000000,150.078859,68.076398,62.841102,93.225787,48.534446,55.014847,55.851795,59.069803,28.217685,32.295913,59.553469,37.025837
54.914456,69.667211,138.945362,147.920542,111.882978,107.641951,29.838061,14.170148,138.332777,0.369206,69.698195,55.855472,146.423725,138.966714,144.999979,138.459824,80.470149,136.558822,-0.000684,-1.176591,32.000000,-235.838375,138.876713,-0.476751,24.854803,0.671868,497661.040913,0.968322,24.114669,18.463007,2.510303,0.046645,0.040005,170.382869,32.000000,185.303028,172.319293,170.732099,154.363240,32.000000,149.924166,68.084716,62.841520,93.258414,48.534446,55.022628,55.851795,58.780940,28.217685,32.251288,59.560954,37.053937
55.097254,69.673266,139.022198,147.922496,111.902802,107.640688,29.657440,14.175428,138.353747,0.369319,69.619484,55.784082,146.432930,138.920609,144.997740,138.427620,80.452549,136.577324,-0.000684,-1.176602,32.000000,-235.830309,138.853441,-0.476166,24.825850,0.680867,497922.383693,0.966924,24.662240,18.423193,2.538114,0.077105,0.038873,170.670020,32.000000,185.274135,171.824838,172.598578,154.929622,32.000000,149.560124,68.093507,62.850366,93.220064,48.534446,55.019019,55.851795,58.876376,28.217685,32.268726,59.562842,36.967730
54.882206,69.710697,138.920272,147.932544,111.909225,107.638226,29.667523,14.171861,138.436638,0.369297,69.708676,55.915175,146.440819,138.897140,145.033917,138.459255,80.460899,136.464712,-0.000684,-1.177863,32.000000,-235.841088,138.876957,-0.476369,24.811451,0.678207,497762.653404,0.965874,24.508374,18.431265,2.530215,0.052136,0.030997,171.287355,32.000000,184.596631,171.785701,175.097243,155.018780,32.000000,149.227688,68.086308,62.828893,93.249298,48.534446,55.002610,55.851795,58.928126,28.217685,32.265195,59.557826,37.024443
54.890324,69.710697,138.973177,147.932544,111.917647,107.643284,29.781599,14.176570,138.363061,0.369078,69.761691,55.765893,146.505907,138.985370,145.017752,138.455816,80.438615,136.365110,-0.000684,-1.177939,32.000000,-235.831953,138.805961,-0.476598,24.818611,0.676652,497695.740142,0.968205,24.339059,18.457786,2.523215,0.040994,0.029404,171.496709,32.000000,184.303398,172.403407,176.433879,154.429550,32.000000,149.956190,68.093249,62.835041,93.259243,48.534446,55.001172,55.851795,58.986002,28.217685,32.391967,59.550194,37.025250
54.987867,69.731338,138.965332,147.941196,111.872499,107.638179,29.647028,14.167865,138.376256,0.369413,69.889468,55.845717,146.536891,138.896896,144.979644,138.351768,80.452155,136.498425,-0.000683,-1.178527,32.000000,-235.840331,138.794319,-0.476599,24.805603,0.679806,497843.404492,0.972132,24.582847,18.395126,2.531244,0.058179,0.035903,171.394773,32.000000,184.633107,172.793704,174.249006,154.011052,32.000000,150.501830,68.105001,62.851889,93.262894,48.534446,55.004437,55.851795,59.094648,28.217685,32.460625,59.540871,37.111824
54.899679,69.758311,138.848405,147.946499,111.865433,107.630489,29.585620,14.176713,138.294233,0.369296,69.971996,55.780330,146.457815,138.974257,144.979881,138.352141,80.465380,136.422714,-0.000683,-1.180278,32.000000,-235.830336,138.801862,-0.476220,24.830885,0.679803,497906.430936,0.968296,24.575044,18.369346,2.531834,0.036558,0.024565,170.612790,32.000000,185.143377,172.908870,171.674178,153.933432,32.000000,150.377210,68.114824,62.892741,93.267447,48.534446,54.963140,55.851795,58.971690,28.217685,32.551424,59.556577,37.081890
54.926828,69.795191,138.883443,147.958780,111.840608,107.627888,30.020470,14.173145,138.269582,0.369196,69.935359,55.792844,146.420721,138.966285,144.979012,138.258446,80.460910,136.396129,-0.000683,-1.180255,32.000000,-235.832428,138.807105,-0.476069,24.781160,0.678647,497829.589957,0.970796,24.502019,18.420133,2.527200,0.053855,0.033903,170.352868,32.000000,185.305094,172.270078,170.735310,154.422878,32.000000,149.736635,68.078113,62.860822,93.263041,48.534446,55.006701,55.851795,58.923300,28.217685,32.548811,59.543231,37.026791
54.898724,69.795191,138.860155,147.958780,111.851330,107.625304,29.572408,14.171004,138.302417,0.368898,69.835610,55.802237,146.446329,138.916837,145.018042,138.336654,80.432202,136.458958,-0.000682,-1.181407,32.000000,-235.840306,138.730727,-0.476370,24.822230,0.678674,497854.501673,0.974533,24.613670,18.370382,2.529130,0.050992,0.041128,170.655628,32.000000,185.268813,171.737615,173.113408,154.841700,32.000000,149.435983,68.054887,62.885995,93.232727,48.534446,54.969678,55.851795,58.959364,28.217685,32.674589,59.554296,36.995977
54.775859,69.817760,138.858306,147.967153,111.855907,107.618997,29.560635,14.171861,138.311118,0.368517,69.912957,55.793834,146.494817,138.817371,145.053250,138.458766,80.440270,136.406598,-0.000683,-1.183151,32.000000,-235.835843,138.750509,-0.476169,24.841480,0.679857,497888.049564,0.959963,24.624471,18.362024,2.528517,0.050311,0.052510,171.343793,32.000000,184.557730,171.995520,175.265620,154.860388,32.000000,149.453252,68.080737,62.871414,93.289550,48.534446,54.989884,55.851795,58.968547,28.217685,32.750861,59.542464,37.087833
54.878147,69.849687,138.889860,147.980271,111.862048,107.620308,29.612609,14.180423,138.366750,0.368078,69.956396,55.778680,146.502601,138.887595,145.034688,138.407516,80.445768,136.470173,-0.000683,-1.183740,32.000000,-235.827117,138.730193,-0.476202,24.811819,0.679018,497952.322033,0.975034,24.651469,18.421047,2.529388,0.054552,0.037813,171.489809,32.000000,184.291650,172.585932,176.158713,154.173771,32.000000,149.815957,68.091722,62.879120,93.290122,48.534446,54.974660,55.851795,58.975220,28.217685,32.859805,59.551689,36.965676
