OSU 80 Ton Compressor Load Stand
55.011236,69.914917,139.301441,148.051165,111.803080,107.871976,29.680666,14.173859,138.686407,0.409808,69.980467,55.932279,146.549239,139.167970,144.936998,138.694312,80.711451,136.767073,-0.000704,-1.225371,32.000000,-235.835484,139.099546,-0.472771,24.860232,0.681435,498912.157107,0.974576,24.867063,18.401525,2.540904,0.043671,0.029220,170.868795,32.000000,184.996583,172.850669,172.609855,153.898365,32.000000,151.081791,68.131361,62.983864,93.396100,48.047029,55.155380,55.851795,58.302924,28.217685,32.886905,59.554138,36.995023
54.825924,69.906109,139.186050,148.041676,111.783690,107.864312,29.654591,14.170719,138.667741,0.415400,69.977262,55.889018,146.501642,139.210343,144.990555,138.671452,80.709084,136.725571,-0.000704,-1.225408,32.000000,-235.838788,139.102770,-0.473215,24.809222,0.681651,498796.536783,0.971070,24.822088,18.334566,2.538185,0.037355,0.028463,170.574724,32.000000,185.363693,172.494457,170.604079,154.325854,32.000000,150.363875,68.172602,62.976404,93.394978,48.047029,55.131829,55.851795,58.361110,28.217685,32.855356,59.545769,36.980496
54.727285,69.904183,139.313689,148.034977,111.743335,107.846446,29.664837,14.178853,138.674241,0.420725,69.858185,55.923467,146.526065,139.072642,144.999744,138.715116,80.668950,136.695018,-0.000704,-1.225427,32.000000,-235.832293,139.073867,-0.473326,24.811950,0.680411,498624.931794,0.971814,24.663176,18.290318,2.532236,0.045179,0.034058,170.553140,32.000000,185.423119,171.968663,172.003249,154.986232,32.000000,149.578640,68.160980,62.941277,93.358244,48.047029,55.162816,55.851795,58.461096,28.217685,32.847648,59.562429,37.077268
54.620576,69.909687,139.238509,148.036093,111.761195,107.822242,29.603173,14.178425,138.682311,0.426026,69.880439,55.890876,146.530339,139.134039,145.042613,138.704094,80.661166,136.737032,-0.000705,-1.225421,32.000000,-235.826164,139.117165,-0.473391,24.799860,0.683939,498689.696192,0.976201,24.832367,18.272695,2.538690,0.056314,0.037697,171.223625,32.000000,184.735965,171.631765,174.930444,155.280098,32.000000,149.737648,68.161897,62.973584,93.402667,48.047029,55.111144,55.851795,58.227309,28.217685,32.846613,59.544018,37.087906
54.985569,69.909687,139.217224,148.036093,111.765556,107.813206,29.603668,14.169435,138.589477,0.431346,69.879267,55.928343,146.582674,139.080026,145.051881,138.667723,80.638286,136.757262,-0.000705,-1.225415,32.000000,-235.839253,139.068201,-0.473575,24.777095,0.685921,498743.718742,0.977635,24.925374,18.298110,2.545598,0.058824,0.035464,171.602478,32.000000,184.345703,172.189667,176.401325,154.574103,32.000000,150.061493,68.163668,62.946493,93.404345,48.047029,55.138836,55.851795,58.307544,28.217685,32.864740,59.544441,37.054597
54.900574,69.903632,139.195848,148.039722,111.703278,107.805575,29.755188,14.174001,138.642748,0.436393,69.931019,55.882391,146.591305,139.132225,144.982591,138.784256,80.642213,136.770154,-0.000705,-1.225421,32.000000,-235.834850,139.107194,-0.473789,24.858134,0.687341,498718.919727,0.981574,25.033728,18.326133,2.549195,0.056928,0.039563,171.641013,32.000000,184.389476,172.801537,174.885628,154.158688,32.000000,150.464636,68.140646,62.956803,93.407408,48.047029,55.103497,55.851795,58.335521,28.217685,32.842706,59.559990,36.956505
54.829245,69.898128,139.271270,148.042792,111.685697,107.793317,29.685662,14.175286,138.607259,0.441922,69.881023,55.943128,146.552191,139.189951,144.973579,138.684983,80.683460,136.748911,-0.000705,-1.225404,32.000000,-235.831599,139.113536,-0.473743,24.860389,0.682251,498512.048981,0.974298,24.682575,18.358758,2.531887,0.046797,0.029249,170.864206,32.000000,185.097865,172.826043,172.330220,154.163210,32.000000,150.736934,68.158700,62.978316,93.413738,48.047029,55.161547,55.851795,58.387962,28.217685,32.822541,59.557039,36.973233
54.796082,69.869779,139.218671,148.035814,111.687752,107.783186,29.538989,14.171004,138.660345,0.447586,69.870003,55.961263,146.515363,139.264623,145.012326,138.668315,80.689302,136.789521,-0.000705,-1.225410,32.000000,-235.840306,139.064713,-0.474344,24.914362,0.681136,498509.872142,0.970907,24.758131,18.361039,2.535417,0.056056,0.041531,170.598824,32.000000,185.515664,172.331587,170.517261,154.630737,32.000000,150.346351,68.167605,62.995226,93.437668,48.047029,55.128998,55.851795,58.295276,28.217685,32.821440,59.555495,37.063181
55.011747,69.869779,139.312895,148.035814,111.668750,107.781068,29.601907,14.166010,138.647668,0.453000,69.710588,56.026604,146.503983,139.182633,145.077333,138.690049,80.688567,136.736860,-0.000706,-1.225388,32.000000,-235.841038,139.100508,-0.474462,24.991388,0.682470,498401.240908,0.974452,24.821192,18.309561,2.540091,0.052799,0.041887,170.656992,32.000000,185.361481,171.977269,172.558380,154.962085,32.000000,149.432309,68.154778,63.000312,93.425637,48.047029,55.183917,55.851795,58.275006,28.217685,32.721650,59.547765,36.991501
54.881884,69.845008,139.319571,148.029116,111.659075,107.782343,29.813281,14.170719,138.717262,0.457874,69.582757,56.020267,146.534244,139.289296,145.036593,138.750497,80.641000,136.805559,-0.000704,-1.225382,32.000000,-235.836821,139.088412,-0.474518,24.998469,0.681092,498322.002890,0.979779,24.824745,18.323278,2.540668,0.050873,0.032712,171.336303,32.000000,184.637350,171.594422,175.047485,155.141211,32.000000,149.702912,68.154513,62.961550,93.406616,48.047029,55.153881,55.851795,58.245256,28.217685,32.634099,59.551178,37.061420
55.131521,69.813907,139.372133,148.018230,111.655757,107.786244,29.778041,14.170291,138.679570,0.463019,69.592935,55.971108,146.590471,139.247271,145.083762,138.841337,80.657670,136.799581,-0.000706,-1.225397,32.000000,-235.839216,139.108052,-0.474706,24.980741,0.676238,498187.419117,0.973453,24.617549,18.298649,2.532421,0.052845,0.032531,171.687413,32.000000,184.473390,172.145198,176.308518,154.781915,32.000000,150.169183,68.161360,62.969277,93.431123,48.047029,55.208790,55.851795,58.198529,28.217685,32.524378,59.552624,37.043666
55.345720,69.777301,139.318313,147.993948,111.705125,107.793725,29.589570,14.172289,138.747107,0.468350,69.680364,56.028984,146.564327,139.302122,145.018979,138.811880,80.642138,136.838635,-0.000706,-1.225412,32.000000,-235.836562,139.192608,-0.474582,24.986091,0.677992,498333.648549,0.969022,24.717467,18.379304,2.538535,0.052222,0.030120,171.653222,32.000000,184.503402,172.883277,174.644160,153.998204,32.000000,150.226428,68.153638,62.979081,93.441659,48.047029,55.170022,55.851795,58.400860,28.217685,32.522367,59.559095,37.071178
54.875809,69.777301,139.327962,147.993948,111.745665,107.793743,29.511935,14.180708,138.821555,0.473941,69.700454,56.093770,146.528919,139.246106,144.983882,138.834805,80.663746,136.920839,-0.000706,-1.225393,32.000000,-235.829946,139.195481,-0.474450,24.918427,0.674963,498127.420366,0.965282,24.446875,18.359754,2.527994,0.049883,0.033564,170.796403,32.000000,185.197569,172.762296,172.143373,154.054005,32.000000,150.911777,68.149537,62.991692,93.430247,48.047029,55.199056,55.851795,58.329416,28.217685,32.392924,59.556872,37.006982
54.912007,69.763815,139.309707,147.973852,111.824086,107.779795,29.777628,14.172289,138.647737,0.479218,69.642959,55.965146,146.484530,139.331485,145.015818,138.858981,80.654126,136.926621,-0.000705,-1.225379,32.000000,-235.835907,139.247266,-0.474845,24.863484,0.671307,498018.501135,0.967258,24.205436,18.394090,2.517237,0.064015,0.034717,170.532962,32.000000,185.656251,172.150119,170.611822,154.785786,32.000000,150.159013,68.147702,62.991937,93.440956,48.047029,55.181867,55.851795,57.973020,28.217685,32.343617,59.560629,37.053203
55.030794,69.754733,139.322632,147.967991,111.883483,107.773434,29.775026,14.173288,138.727022,0.484781,69.546778,55.981414,146.524764,139.245863,145.083637,138.787128,80.672435,136.870813,-0.000705,-1.225388,32.000000,-235.831794,139.304882,-0.474939,24.864480,0.680246,498248.299809,0.978966,24.655598,18.412048,2.538969,0.058202,0.048649,170.778237,32.000000,185.297420,171.949957,172.794211,154.860193,32.000000,149.526059,68.186175,63.026882,93.431139,48.047029,55.207175,55.851795,58.218449,28.217685,32.309512,59.539927,37.080276
55.477578,69.757210,139.352358,147.967432,111.907426,107.773452,29.470150,14.178425,138.722517,0.489968,69.554504,56.024887,146.522194,139.275307,145.050499,138.783954,80.641191,136.882480,-0.000705,-1.225385,32.000000,-235.829279,139.177697,-0.475085,24.848666,0.680996,498163.953590,0.969366,24.607331,18.424450,2.536963,0.052264,0.032322,171.405317,32.000000,184.694235,171.754683,175.242438,155.122612,32.000000,149.596011,68.170065,62.961717,93.435476,48.047029,55.191630,55.851795,58.358970,28.217685,32.306861,59.542464,37.055111
54.810028,69.757210,139.312280,147.967432,111.907660,107.773518,29.619788,14.174001,138.740157,0.495157,69.573918,55.934696,146.542863,139.297472,145.011991,138.825490,80.628937,136.927028,-0.000704,-1.225386,32.000000,-235.835997,139.263337,-0.474882,24.861701,0.679186,498014.381904,0.967064,24.484235,18.379282,2.531721,0.062689,0.079152,171.577247,32.000000,184.510805,172.220234,176.419178,154.595744,32.000000,150.188868,68.160586,62.961803,93.451261,48.047029,55.209764,55.851795,58.327227,28.217685,32.312833,59.556735,37.048214
54.859518,69.754457,139.334235,147.963804,111.950081,107.776018,29.988007,14.176285,138.737537,0.500775,69.617942,55.859009,146.547011,139.227654,144.966097,138.853850,80.596484,136.928658,-0.000705,-1.225395,32.000000,-235.832731,139.224831,-0.474743,24.812396,0.673064,497822.216102,0.968397,24.059554,18.416142,2.511868,0.046006,0.036608,171.407506,32.000000,184.615636,172.829547,174.363836,154.008576,32.000000,150.594681,68.111049,62.941249,93.431794,48.047029,55.203604,55.851795,57.988336,28.217685,32.300637,59.557866,36.988713
55.085834,69.745650,139.365850,147.958501,111.955524,107.775990,29.606353,14.172860,138.644222,0.506371,69.738107,55.918123,146.512083,139.192908,144.946380,138.923602,80.670036,136.930457,-0.000705,-1.225408,32.000000,-235.836811,139.155000,-0.474573,24.827318,0.682555,498237.215114,0.976457,24.698759,18.449836,2.541730,0.048751,0.049253,170.770099,32.000000,185.224561,172.923748,171.926382,154.085985,32.000000,150.747548,68.163612,62.965266,93.458252,48.047029,55.237104,55.851795,58.153371,28.217685,32.267387,59.550253,37.042859
54.652660,69.765191,139.374963,147.956826,111.958324,107.781110,29.568870,14.173859,138.699155,0.511981,69.682896,55.803954,146.456503,139.256222,145.018301,138.789003,80.671286,136.882647,-0.000706,-1.225401,32.000000,-235.837615,139.184389,-0.474731,24.832144,0.683287,498283.048584,0.963523,24.648413,18.483074,2.539837,0.057434,0.038539,170.476310,32.000000,185.660881,172.114650,170.397907,154.768241,32.000000,150.185463,68.160386,62.978339,93.454235,48.047029,55.222952,55.851795,58.387926,28.217685,32.264638,59.563098,37.050782
55.304063,69.765191,139.380632,147.956826,111.966053,107.788737,29.708611,14.179281,138.687253,0.517305,69.680594,55.787935,146.503227,139.325101,145.052890,138.827021,80.710786,136.836159,-0.000704,-1.225403,32.000000,-235.827767,139.160932,-0.474571,24.892280,0.679600,497986.781908,0.971502,24.422387,18.410388,2.529976,0.045293,0.029098,170.850320,32.000000,185.356979,171.862995,173.025391,155.154066,32.000000,149.560347,68.163519,62.976889,93.460056,48.047029,55.248235,55.851795,58.031708,28.217685,32.329916,59.555928,37.218427
55.079453,69.791613,139.343517,147.965479,111.999016,107.783643,29.855634,14.180280,138.686454,0.522735,69.713676,55.878924,146.498468,139.197556,145.036278,138.720780,80.670743,136.857074,-0.000704,-1.225385,32.000000,-235.828571,139.136968,-0.474661,24.952443,0.686150,498287.333529,0.981332,24.858291,18.386128,2.550195,0.053155,0.034281,171.430668,32.000000,184.471877,171.906781,175.281336,155.150939,32.000000,149.485341,68.161239,62.964134,93.450873,48.047029,55.226175,55.851795,58.297198,28.217685,32.419263,59.549998,37.092161
54.884861,69.831246,139.267287,147.973294,112.005929,107.770987,29.508624,14.176713,138.638595,0.528236,69.815437,55.863336,146.522964,139.301978,145.032168,138.717213,80.627272,136.889582,-0.000703,-1.225379,32.000000,-235.830663,139.107295,-0.474376,24.961884,0.674737,497860.614346,0.964108,24.233114,18.324250,2.520260,0.071504,0.028807,171.597685,32.000000,184.473677,172.228404,176.266955,154.571146,32.000000,150.114763,68.138884,62.959632,93.465368,48.047029,55.216569,55.851795,58.254570,28.217685,32.554697,59.553715,36.982624
54.616519,69.865375,139.252459,147.986691,111.989052,107.763168,29.614735,14.175286,138.574735,0.533683,69.922146,55.758761,146.540484,139.212463,144.972928,138.818788,80.628884,136.870199,-0.000704,-1.225374,32.000000,-235.836352,139.049415,-0.474640,25.001407,0.676300,498088.461435,0.963698,24.474464,18.374361,2.529864,0.051236,0.039136,171.298877,32.000000,184.696607,172.876125,174.076366,154.135121,32.000000,150.436043,68.146347,62.954589,93.473822,48.047029,55.187219,55.851795,58.300633,28.217685,32.552873,59.554443,37.036549
55.174204,69.865375,139.261358,147.986691,111.963435,107.760839,29.655059,14.170291,138.578730,0.538892,69.942531,55.730700,146.507830,139.176637,144.977651,138.689441,80.655297,136.776564,-0.000704,-1.225384,32.000000,-235.836757,139.064326,-0.474677,24.933639,0.678571,498288.802826,0.978829,24.700844,18.433480,2.537444,0.050215,0.090690,170.704949,32.000000,185.290157,172.832940,171.899831,154.057073,32.000000,150.773223,68.142755,62.945954,93.478048,48.047029,55.219820,55.851795,58.092610,28.217685,32.669859,59.541186,37.083357
55.315150,69.888219,139.235920,147.993110,111.959517,107.743443,29.886432,14.175714,138.557185,0.543328,69.923838,55.881505,146.454347,139.191032,145.004679,138.672862,80.704721,136.865077,-0.000703,-1.225376,32.000000,-235.830515,139.119838,-0.474636,24.977567,0.681487,498454.030870,0.980620,24.993328,18.422538,2.549640,0.052020,0.044967,170.483614,32.000000,185.581262,171.978965,171.042485,154.915784,32.000000,149.806238,68.175500,62.974299,93.479921,48.047029,55.190704,55.851795,58.163584,28.217685,32.747848,59.552879,37.023490
55.311293,69.912715,139.260128,148.002042,111.924563,107.730769,29.670728,14.178282,138.598815,0.545682,69.737770,55.867667,146.504858,139.269781,145.042681,138.737688,80.711489,136.801859,-0.000701,-1.225393,32.000000,-235.830733,139.096301,-0.474539,24.944811,0.674950,498062.598414,0.968361,24.457477,18.351044,2.524030,0.039600,0.058156,170.870690,32.000000,185.212527,171.730824,173.303499,155.115375,32.000000,149.224064,68.156565,62.971147,93.442981,48.047029,55.225075,55.851795,57.991695,28.217685,32.831739,59.557098,37.036476
54.972786,69.878861,139.252404,147.999809,111.951491,107.725555,29.665828,14.181993,138.610698,0.545811,69.742304,55.783661,146.565380,139.210687,145.078487,138.744006,80.659048,136.854705,-0.000699,-1.225398,32.000000,-235.824072,139.111433,-0.474066,24.871430,0.671450,497832.082270,0.958067,24.345550,18.344235,2.517139,0.039776,0.027806,171.530181,32.000000,184.674226,171.760466,175.476178,155.269126,32.000000,149.677576,68.164767,62.963081,93.481746,48.047029,55.197270,55.851795,58.340324,28.217685,32.830795,59.552702,37.070371
54.797814,69.878861,139.264721,147.999809,111.978708,107.717847,29.775710,14.169720,138.630132,0.545882,69.771370,55.799978,146.554868,139.137568,145.010266,138.725214,80.650248,136.829863,-0.000698,-1.225403,32.000000,-235.840115,139.051191,-0.474258,24.860232,0.672488,497795.565029,0.965054,24.373731,18.307033,2.517752,0.050160,0.039926,171.569439,32.000000,184.554462,172.273324,176.124655,154.497308,32.000000,150.172451,68.157461,62.934807,93.497299,48.047029,55.235935,55.851795,58.265305,28.217685,32.711999,59.558279,37.060834
54.804411,69.861797,139.270950,147.996460,112.007210,107.716622,29.771442,14.173859,138.630838,0.546102,69.870586,55.874452,146.588401,139.213483,144.952171,138.677037,80.699714,136.795150,-0.000697,-1.225385,32.000000,-235.836140,139.041625,-0.474042,24.822965,0.679424,498029.397617,0.971637,24.664015,18.384916,2.533115,0.048476,0.031172,171.283204,32.000000,184.818965,172.786205,173.851802,153.849729,32.000000,150.427311,68.167836,62.942736,93.514961,48.047029,55.190059,55.851795,58.224451,28.217685,32.651347,59.544766,37.004928
54.873972,69.852164,139.204127,147.995064,111.997534,107.715371,29.659314,14.177854,138.600512,0.546028,69.862232,55.810873,146.499534,139.162015,144.988060,138.714443,80.647161,136.829998,-0.000696,-1.226570,32.000000,-235.831980,139.152489,-0.474135,24.809406,0.682402,498112.689069,0.971389,24.832161,18.381758,2.541428,0.048840,0.034576,170.677076,32.000000,185.399390,172.795206,171.546241,154.093200,32.000000,150.936289,68.186936,62.945218,93.536654,48.047029,55.217137,55.851795,58.226300,28.217685,32.616387,59.556302,36.971399
54.757161,69.857944,139.232261,147.996181,111.984450,107.712812,29.721986,14.174144,138.589937,0.546381,69.802457,55.849884,146.475886,139.203980,145.007539,138.646845,80.687296,136.795109,-0.000696,-1.228353,32.000000,-235.837002,139.062468,-0.474305,24.846542,0.683319,497977.119866,0.971345,24.808749,18.315576,2.541236,0.043762,0.026033,170.419728,32.000000,185.624813,171.949073,170.993954,154.761340,32.000000,149.766563,68.190671,62.973247,93.500703,48.047029,55.214902,55.851795,58.256561,28.217685,32.614789,59.550578,36.950929
54.737124,69.857944,139.206417,147.996181,111.980588,107.710336,30.050046,14.174858,138.590978,0.546714,69.703206,55.853359,146.522570,139.222638,145.055078,138.616104,80.682050,136.873852,-0.000696,-1.230103,32.000000,-235.835141,139.012113,-0.474199,24.906862,0.682251,498026.252730,0.973620,24.732227,18.384909,2.536797,0.056503,0.030346,170.928819,32.000000,185.192108,171.701215,173.617825,154.943861,32.000000,149.363408,68.178791,62.943718,93.516529,48.047029,55.225746,55.851795,58.298318,28.217685,32.633313,59.555525,36.967070
54.608944,69.851613,139.213302,147.994227,111.960308,107.708031,29.718102,14.174858,138.547013,0.546821,69.702183,55.796343,146.588467,139.128188,145.074878,138.682925,80.657681,136.717793,-0.000695,-1.230104,32.000000,-235.835961,139.162219,-0.473970,24.947145,0.683146,498007.275215,0.973843,24.850368,18.327975,2.542722,0.048428,0.039103,171.512197,32.000000,184.639093,171.786277,175.897671,155.094610,32.000000,149.800507,68.187037,62.959547,93.547829,48.047029,55.215126,55.851795,58.205870,28.217685,32.609763,59.547028,37.062007
55.028350,69.850788,139.178552,147.996739,111.907606,107.710593,29.623730,14.174287,138.566708,0.546618,69.777482,55.774493,146.591656,139.160568,145.008158,138.700608,80.625596,136.692247,-0.000693,-1.230068,32.000000,-235.832106,139.029326,-0.473586,24.965792,0.681645,498019.176466,0.963577,24.869660,18.371131,2.543181,0.052414,0.036983,171.766912,32.000000,184.568575,172.360098,175.959582,154.340445,32.000000,150.487166,68.177623,62.949656,93.546088,48.047029,55.219519,55.851795,58.138690,28.217685,32.605290,59.557659,36.939704
54.909946,69.857393,139.166189,147.991157,111.944678,107.707903,29.696725,14.175571,138.481371,0.546838,69.850800,55.827595,146.552745,139.123192,144.958852,138.660984,80.618588,136.720956,-0.000693,-1.231800,32.000000,-235.831313,139.007932,-0.473321,24.944391,0.682496,498122.530828,0.976823,24.986873,18.320352,2.549277,0.043978,0.039596,171.109021,32.000000,184.843887,172.759015,173.623038,153.958686,32.000000,150.556774,68.123125,62.906115,93.537163,48.047029,55.200355,55.851795,58.400354,28.217685,32.603678,59.554079,37.105808
54.647407,69.857393,139.209116,147.991157,111.952407,107.707825,29.867304,14.172146,138.557050,0.547056,69.833576,55.694220,146.489653,139.082084,144.962876,138.648433,80.664151,136.795723,-0.000691,-1.232374,32.000000,-235.838508,138.958985,-0.473346,24.925168,0.675495,497954.484962,0.971728,24.582633,18.340128,2.529215,0.043683,0.076782,170.638524,32.000000,185.447269,172.710250,171.421370,154.124004,32.000000,150.588215,68.143724,62.951113,93.565914,48.047029,55.236368,55.851795,58.348794,28.217685,32.625061,59.550421,37.100379
55.096885,69.860696,139.173834,147.993110,111.912514,107.701556,29.461914,14.171290,138.564202,0.547308,69.724243,55.975193,146.497792,139.095910,145.018790,138.535936,80.668546,136.783277,-0.000690,-1.233538,32.000000,-235.840840,139.080009,-0.473334,24.876361,0.677786,498035.010497,0.971637,24.702889,18.360967,2.534444,0.060735,0.042210,170.563200,32.000000,185.687309,171.939491,171.068488,154.900982,32.000000,150.023202,68.170066,62.947910,93.552480,48.047029,55.211023,55.851795,58.136524,28.217685,32.635005,59.554355,36.958046
55.376692,69.859320,139.247840,147.990040,111.934809,107.700231,29.443693,14.173002,138.530939,0.547492,69.626765,56.004520,146.498430,139.131063,145.070624,138.727519,80.648274,136.730467,-0.000689,-1.233541,32.000000,-235.835193,139.082537,-0.473093,24.859812,0.682498,498094.861130,0.971203,24.955558,18.351415,2.547406,0.054683,0.075145,171.009062,32.000000,185.037177,171.791678,173.724829,155.196508,32.000000,149.230757,68.141237,62.944007,93.557131,48.047029,55.253142,55.851795,57.928655,28.217685,32.628719,59.543851,36.989667
55.393405,69.843081,139.253899,147.990040,111.956095,107.701288,29.697188,14.174144,138.603993,0.547526,69.595981,55.951408,146.572500,139.140850,145.080655,138.763701,80.632018,136.787437,-0.000688,-1.235302,32.000000,-235.838477,139.106684,-0.472957,24.803400,0.676823,497799.641277,0.975669,24.526843,18.341026,2.525984,0.051656,0.042883,171.572604,32.000000,184.621564,171.827304,176.053382,154.987338,32.000000,149.702928,68.165048,62.935747,93.563318,48.047029,55.221273,55.851795,58.309542,28.217685,32.627198,59.549447,36.957752
54.814658,69.843081,139.242380,147.990040,111.943126,107.707420,30.033431,14.170862,138.555602,0.547342,69.627220,55.853099,146.580468,139.101191,144.985103,138.690990,80.620046,136.741549,-0.000688,-1.235895,32.000000,-235.837662,138.997512,-0.472608,24.801145,0.673449,497670.429872,0.970817,24.257886,18.335863,2.514557,0.054622,0.052891,171.761129,32.000000,184.672389,172.434264,175.818606,154.509758,32.000000,150.581176,68.167084,62.920639,93.572516,48.047029,55.257923,55.851795,58.223935,28.217685,32.569147,59.552663,37.002433
54.992698,69.801521,139.216747,147.976364,111.916329,107.705966,29.693925,14.170434,138.667782,0.547512,69.715256,55.883047,146.559878,139.087876,144.931994,138.665626,80.664529,136.734754,-0.000689,-1.235934,32.000000,-235.837762,139.091063,-0.472251,24.832118,0.674742,497676.964232,0.962178,24.225698,18.379557,2.513908,0.040568,0.034278,171.145173,32.000000,185.049562,172.846665,173.184010,153.979078,32.000000,150.602682,68.115934,62.916873,93.567901,48.047029,55.211530,55.851795,57.983956,28.217685,32.422922,59.549122,37.080349
54.957569,69.785283,139.253792,147.964920,111.873194,107.699365,29.654607,14.183134,138.495635,0.548035,69.691547,55.815179,146.456182,139.210198,144.987415,138.613787,80.627032,136.855030,-0.000688,-1.235987,32.000000,-235.823914,139.109801,-0.472078,24.806626,0.683515,498065.684813,0.962544,24.780175,18.369429,2.540240,0.052258,0.035427,170.555258,32.000000,185.571306,172.647003,170.997401,154.204923,32.000000,150.607516,68.110133,62.939491,93.570518,48.047029,55.261989,55.851795,58.137397,28.217685,32.364364,59.558023,37.038163
54.801858,69.765742,139.143203,147.964641,111.842446,107.684179,29.800912,14.174715,138.600314,0.548439,69.578292,55.830800,146.451626,139.187749,145.007685,138.631281,80.637791,136.831429,-0.000687,-1.235979,32.000000,-235.831350,139.021760,-0.471933,24.794772,0.679741,497804.844710,0.969957,24.567567,18.321674,2.531550,0.051982,0.035486,170.654038,32.000000,185.861219,171.895518,171.136887,154.961777,32.000000,149.787850,68.080627,62.915242,93.559318,48.047029,55.230909,55.851795,58.182675,28.217685,32.362043,59.555849,37.073966
54.871341,69.765742,139.190087,147.964641,111.778749,107.668950,29.660376,14.178568,138.553175,0.548784,69.552122,55.802003,146.499969,139.167459,145.021735,138.693806,80.640053,136.734400,-0.000685,-1.237123,32.000000,-235.831103,138.959860,-0.471841,24.824224,0.681096,497850.490671,0.971827,24.585044,18.417089,2.533842,0.049061,0.034951,171.043284,32.000000,184.996584,171.657947,174.090282,155.105958,32.000000,149.292176,68.048094,62.910546,93.533283,48.047029,55.248468,55.851795,58.176000,28.217685,32.291695,59.555259,36.940071
54.676977,69.775100,139.131470,147.959338,111.689818,107.652457,29.513290,14.176998,138.511726,0.549095,69.629121,55.778017,146.537093,139.034083,145.021110,138.636824,80.597351,136.734136,-0.000685,-1.238869,32.000000,-235.828575,138.917663,-0.471670,24.856744,0.683069,497820.757758,0.969899,24.715150,18.394968,2.539023,0.051590,0.029806,171.524383,32.000000,184.585275,171.896576,176.223867,155.009741,32.000000,149.866852,68.068208,62.909023,93.555804,48.047029,55.239931,55.851795,58.246211,28.217685,32.321706,59.553725,37.002213
54.697214,69.802347,139.203936,147.961292,111.613072,107.646097,29.691573,14.179139,138.556851,0.549181,69.731973,55.759528,146.543733,139.086956,145.009042,138.592842,80.657383,136.748683,-0.000685,-1.240625,32.000000,-235.830532,139.013783,-0.471270,24.915359,0.681357,497704.462729,0.972996,24.648334,18.345979,2.536663,0.050118,0.022805,171.655904,32.000000,184.637881,172.474816,175.806413,154.289968,32.000000,150.592225,68.044674,62.923424,93.593159,48.047029,55.257139,55.851795,58.277303,28.217685,32.413934,59.542917,37.081230
54.971097,69.819136,139.094318,147.963525,111.549307,107.635927,29.947930,14.173288,138.540050,0.549249,69.775861,55.774794,146.528238,139.078332,144.932001,138.643707,80.661677,136.748709,-0.000685,-1.242389,32.000000,-235.834416,138.930269,-0.471349,24.897368,0.683008,497842.479955,0.981551,24.844760,18.388552,2.544608,0.051608,0.035160,171.004117,32.000000,185.132627,172.901711,173.047727,153.875413,32.000000,150.494107,68.028188,62.898050,93.557016,48.047029,55.240951,55.851795,58.364578,28.217685,32.411798,59.551345,36.957532
54.511275,69.819136,139.124631,147.963525,111.495392,107.625768,29.614538,14.179995,138.479911,0.549368,69.887740,55.766394,146.479273,139.093033,144.968905,138.560776,80.658591,136.706280,-0.000684,-1.244141,32.000000,-235.829184,138.994734,-0.470948,24.914730,0.681490,497716.013948,0.975271,24.852506,18.335528,2.544991,0.053948,0.051284,170.511696,32.000000,185.503897,172.742293,170.897785,154.332977,32.000000,150.323538,68.037166,62.922984,93.576585,48.047029,55.232636,55.851795,58.389099,28.217685,32.468108,59.563157,37.035375
54.845763,69.840604,139.084787,147.973294,111.514191,107.614409,29.571229,14.181707,138.502053,0.549684,69.806938,55.886036,146.459497,139.079248,144.999142,138.531523,80.677410,136.727582,-0.000684,-1.245919,32.000000,-235.823538,138.895778,-0.471369,24.978197,0.677229,497524.760645,0.961566,24.605912,18.331247,2.530317,0.052704,0.043566,170.546679,32.000000,185.760943,171.857886,171.472114,155.011244,32.000000,149.810588,68.031401,62.897098,93.562831,48.047029,55.243118,55.851795,58.045273,28.217685,32.540811,59.553587,36.963475
54.826128,69.879136,139.123740,147.984458,111.465575,107.597951,29.640040,14.170006,138.457991,0.549724,69.724227,55.782070,146.510015,139.038836,145.005821,138.470927,80.645996,136.630015,-0.000685,-1.246492,32.000000,-235.839829,138.895171,-0.471302,24.928708,0.683820,497750.904468,0.981340,25.048682,18.313894,2.552218,0.051550,0.050632,171.136525,32.000000,184.946148,171.711776,174.224888,155.265008,32.000000,149.453299,68.046574,62.892278,93.552868,48.047029,55.240886,55.851795,58.200541,28.217685,32.672950,59.559596,37.056285
54.783185,69.884916,139.025555,147.985295,111.439113,107.587822,29.792844,14.180138,138.439031,0.550071,69.761628,55.814131,146.564717,139.064465,145.009820,138.560593,80.619668,136.648962,-0.000683,-1.246460,32.000000,-235.828222,138.900571,-0.471531,24.916959,0.676777,497495.765412,0.976128,24.747784,18.305336,2.535926,0.051599,0.070335,171.588177,32.000000,184.501146,171.994045,176.423147,154.805562,32.000000,149.707614,68.035954,62.860250,93.563261,48.047029,55.222236,55.851795,58.198984,28.217685,32.671644,59.547254,37.035669
54.691415,69.884916,139.139082,147.985295,111.425323,107.580194,29.553275,14.175143,138.442535,0.550089,69.848606,55.862254,146.538626,139.034512,144.961896,138.588846,80.654920,136.694572,-0.000683,-1.246467,32.000000,-235.835020,138.900798,-0.471813,24.971561,0.678596,497548.408060,0.974196,24.805198,18.289738,2.537544,0.048799,0.035715,171.643623,32.000000,184.605320,172.512132,175.725036,154.348009,32.000000,150.724537,68.039519,62.883923,93.569333,48.047029,55.246695,55.851795,58.279552,28.217685,32.690459,59.558062,36.993042
54.742182,69.900054,139.074824,147.985295,111.423301,107.573819,29.635845,14.174572,138.448665,0.550145,69.853160,55.869480,146.553154,139.061346,144.948563,138.540848,80.662316,136.585773,-0.000683,-1.248234,32.000000,-235.825920,138.937264,-0.471476,24.960809,0.678993,497589.109305,0.969960,24.852292,18.325197,2.537741,0.060510,0.060427,170.964494,32.000000,185.188097,172.918813,172.682103,153.971572,32.000000,150.531721,68.024173,62.882711,93.551992,48.047029,55.223513,55.851795,58.205781,28.217685,32.741859,59.539720,37.077928
54.707762,69.882439,139.068982,147.979155,111.425360,107.562476,29.729841,14.175000,138.477858,0.550500,69.839277,55.834009,146.454697,139.049377,144.954597,138.565397,80.639500,136.728383,-0.000683,-1.248810,32.000000,-235.833523,138.905223,-0.471549,24.915333,0.679445,497535.674365,0.979561,24.940663,18.311924,2.544075,0.054013,0.034129,170.556535,32.000000,185.557860,172.577270,170.749969,154.270911,32.000000,150.240325,68.004123,62.891831,93.541217,48.047029,55.228651,55.851795,58.268618,28.217685,32.679584,59.554650,37.042125
54.699761,69.862623,138.993825,147.978876,111.396172,107.557136,29.734358,14.181850,138.440907,0.550592,69.733483,55.803336,146.473034,139.023275,145.003154,138.547148,80.652328,136.618843,-0.000681,-1.248830,32.000000,-235.828476,138.902284,-0.471601,24.911058,0.678615,497480.891771,0.975814,24.906900,18.252092,2.540542,0.044841,0.036061,170.571548,32.000000,185.702027,171.723052,171.933947,155.193298,32.000000,149.790635,68.021627,62.893123,93.525596,48.047029,55.229537,55.851795,58.154698,28.217685,32.678313,59.555289,37.039850
54.612577,69.862623,139.034236,147.978876,111.405260,107.554330,29.643757,14.173573,138.358756,0.550668,69.663517,55.834207,146.492928,139.049907,145.003219,138.501223,80.631949,136.550493,-0.000681,-1.250011,32.000000,-235.835770,138.927128,-0.471639,24.896398,0.680244,497472.607450,0.973256,24.922436,18.343634,2.542034,0.052491,0.035214,171.229092,32.000000,184.892430,171.790553,174.424808,155.089882,32.000000,149.229226,68.035008,62.880222,93.508742,48.047029,55.218195,55.851795,58.325619,28.217685,32.608056,59.556912,36.995316
54.710090,69.854366,138.955222,147.977759,111.437877,107.544397,29.678398,14.177426,138.405430,0.550724,69.718296,55.962162,146.550038,139.073009,145.009247,138.468243,80.570037,136.657025,-0.000680,-1.251170,32.000000,-235.832081,138.961981,-0.471311,24.908383,0.680014,497396.664940,0.973166,24.910327,18.278020,2.541032,0.056473,0.031691,171.595569,32.000000,184.536685,172.185811,176.353414,154.674205,32.000000,149.919979,68.053215,62.862134,93.518794,48.047029,55.217100,55.851795,58.169811,28.217685,32.577857,59.559951,37.053570
54.826722,69.856017,139.089646,147.981667,111.438729,107.543800,29.710555,14.173288,138.456697,0.551037,69.742743,55.811505,146.545542,139.032331,144.951633,138.538749,80.596798,136.595099,-0.000680,-1.251172,32.000000,-235.832777,138.930595,-0.471242,24.966893,0.681926,497475.602111,0.977832,24.994378,18.265449,2.545828,0.045793,0.042336,171.590477,32.000000,184.704716,172.539078,175.274886,154.371276,32.000000,150.628642,68.042904,62.838785,93.529418,48.047029,55.237486,55.851795,58.209406,28.217685,32.582020,59.546418,37.045353
54.569680,69.845008,138.992908,147.983342,111.433794,107.545043,29.537377,14.176998,138.465147,0.551370,69.769138,55.797185,146.523926,139.079106,144.932648,138.507419,80.632460,136.722056,-0.000681,-1.251180,32.000000,-235.830542,138.941485,-0.471264,24.949243,0.679628,497490.309447,0.974662,24.892121,18.378715,2.539846,0.056716,0.033820,170.850625,32.000000,185.346913,172.775917,172.240661,154.013754,32.000000,150.619626,68.034299,62.865698,93.518128,48.047029,55.227848,55.851795,58.159911,28.217685,32.580464,59.544579,37.014906
55.217089,69.845008,139.117777,147.983342,111.446792,107.541169,29.588104,14.174001,138.380758,0.551691,69.699529,55.716705,146.449925,139.033044,144.978089,138.650451,80.634147,136.681677,-0.000681,-1.252334,32.000000,-235.836161,138.891988,-0.471563,24.924171,0.676986,497366.138964,0.971324,24.781508,18.322106,2.536895,0.057272,0.036411,170.537519,32.000000,185.631022,172.421626,170.594051,154.505598,32.000000,150.154179,68.045084,62.853115,93.519791,48.047029,55.250478,55.851795,57.987640,28.217685,32.540582,59.560000,36.960467
54.899939,69.814457,139.041529,147.976364,111.428798,107.533788,29.847057,14.173859,138.453018,0.551870,69.626412,55.740116,146.484546,139.043342,145.010486,138.565396,80.668818,136.710591,-0.000684,-1.252329,32.000000,-235.833681,138.924640,-0.471639,24.934504,0.680825,497434.360945,0.982073,25.018156,18.347626,2.547072,0.056033,0.034989,170.552647,32.000000,185.789691,171.676481,172.200873,155.171297,32.000000,149.619496,68.065793,62.889018,93.531752,48.047029,55.247882,55.851795,58.269566,28.217685,32.432663,59.557944,37.034568
54.849930,69.806751,139.070841,147.973015,111.390322,107.531199,29.648507,14.168008,138.432294,0.552002,69.598268,55.728742,146.503948,139.055435,145.024958,138.602572,80.636339,136.660176,-0.000685,-1.253478,32.000000,-235.838877,138.877510,-0.471826,24.919529,0.672388,497035.721946,0.967692,24.396076,18.326485,2.519470,0.053307,0.037923,171.278482,32.000000,184.923920,171.668437,174.765618,155.189964,32.000000,149.276658,68.042452,62.845864,93.484399,48.047029,55.237769,55.851795,58.187015,28.217685,32.403885,59.550430,37.071912
54.785669,69.823540,139.035219,147.970782,111.397497,107.528592,29.632733,14.173573,138.439821,0.552340,69.657002,55.775242,146.533308,139.047787,145.030689,138.521922,80.573847,136.650070,-0.000686,-1.252889,32.000000,-235.832328,139.021271,-0.471939,24.929862,0.676363,497071.837419,0.965266,24.669567,18.305744,2.532635,0.047106,0.042143,171.703192,32.000000,184.593986,172.182808,176.391160,154.604574,32.000000,149.830630,68.047859,62.829542,93.530221,48.047029,55.221875,55.851795,58.285347,28.217685,32.401797,59.559734,37.047261
54.856618,69.823540,139.068955,147.970782,111.459336,107.526065,29.806606,14.180138,138.480381,0.552417,69.711669,55.802273,146.541631,139.024825,144.964908,138.598404,80.570005,136.651248,-0.000686,-1.251130,32.000000,-235.828386,138.905466,-0.471467,24.943027,0.677650,497144.139557,0.972663,24.709926,18.313932,2.535479,0.058560,0.038291,171.597400,32.000000,184.699291,172.573361,174.991331,154.003146,32.000000,150.541375,68.011603,62.835748,93.518359,48.047029,55.237198,55.851795,58.188387,28.217685,32.458155,59.557266,37.017033
54.821560,69.819687,138.971511,147.975806,111.471869,107.517147,29.612850,14.169863,138.413393,0.552476,69.726289,55.736607,146.511028,138.982415,144.947615,138.564660,80.604615,136.554618,-0.000687,-1.251117,32.000000,-235.835546,138.790280,-0.471760,24.930203,0.678164,497321.315761,0.974458,24.788525,18.371553,2.537803,0.055793,0.048754,170.859575,32.000000,185.419707,172.843635,171.984173,154.009300,32.000000,150.542614,68.043937,62.849450,93.522990,48.047029,55.189764,55.851795,58.234650,28.217685,32.442847,59.555043,37.029579
54.751839,69.814457,139.054614,147.976364,111.471558,107.513314,29.549639,14.171575,138.365584,0.552497,69.770519,55.721426,146.431411,138.968467,144.962978,138.512101,80.620722,136.631095,-0.000686,-1.252287,32.000000,-235.842029,138.863782,-0.471452,24.959786,0.676895,497276.960538,0.967371,24.720283,18.375962,2.535135,0.036949,0.028742,170.559205,32.000000,185.625458,172.321937,170.559733,154.395443,32.000000,150.007819,68.063154,62.846189,93.543304,48.047029,55.235388,55.851795,58.243786,28.217685,32.422731,59.554915,37.069344
54.819072,69.820237,139.002111,147.973294,111.499969,107.504263,29.710739,14.180423,138.423953,0.552718,69.646338,55.901646,146.469985,138.966385,145.016909,138.530238,80.612416,136.623945,-0.000688,-1.254037,32.000000,-235.828756,138.823683,-0.471509,24.944024,0.677200,497177.607272,0.974296,24.750142,18.294772,2.534979,0.050297,0.041757,170.652945,32.000000,185.748397,171.615659,172.445315,155.020251,32.000000,149.732975,68.068210,62.830769,93.523409,48.047029,55.197253,55.851795,58.302548,28.217685,32.420726,59.542858,36.978442
54.755970,69.820237,139.024951,147.973294,111.494122,107.492659,29.741145,14.174001,138.412465,0.553176,69.580729,55.764786,146.497394,138.893081,145.014953,138.442327,80.580803,136.560716,-0.000688,-1.253471,32.000000,-235.833539,138.875345,-0.471953,24.942214,0.677849,497161.176469,0.977702,24.812006,18.315532,2.539725,0.048066,0.042086,171.322936,32.000000,184.866246,171.745072,174.930663,155.212653,32.000000,149.456534,68.087707,62.813142,93.527384,48.047029,55.226467,55.851795,58.245375,28.217685,32.438842,59.552515,37.072499
54.547667,69.813907,138.913714,147.974410,111.486829,107.487868,29.670488,14.175999,138.306104,0.553242,69.559918,55.734622,146.519187,138.990998,144.994763,138.416456,80.558889,136.652496,-0.000689,-1.254052,32.000000,-235.833836,138.799027,-0.471917,24.873660,0.676937,497105.487216,0.971019,24.753085,18.320393,2.535652,0.049825,0.031542,171.726811,32.000000,184.574943,172.279917,176.419002,154.398460,32.000000,150.032891,68.074879,62.789351,93.538092,48.047029,55.222656,55.851795,58.280010,28.217685,32.414884,59.549457,36.994656
54.764603,69.796292,139.021561,147.965758,111.502504,107.482729,29.676865,14.171718,138.341375,0.553243,69.680161,55.673000,146.510957,138.890798,144.949454,138.545165,80.573512,136.478281,-0.000691,-1.254651,32.000000,-235.836314,138.848425,-0.471813,24.886982,0.677986,497152.190709,0.971154,24.813808,18.321524,2.538992,0.061400,0.033396,171.658247,32.000000,184.833754,172.675183,174.805517,153.992912,32.000000,150.722901,68.036788,62.815473,93.542811,48.047029,55.228487,55.851795,58.245016,28.217685,32.351679,59.549496,37.072499
54.718494,69.801521,138.924292,147.963525,111.511265,107.474830,29.762378,14.175143,138.392850,0.553699,69.742856,55.837238,146.468230,138.890634,144.916574,138.511268,80.573145,136.456404,-0.000691,-1.256402,32.000000,-235.831414,138.909119,-0.471911,24.891467,0.682387,497288.808996,0.977503,25.008305,18.387679,2.546648,0.053930,0.035709,170.844756,32.000000,185.410981,172.895000,171.676288,153.927629,32.000000,150.528269,68.028448,62.802896,93.527510,48.047029,55.193073,55.851795,58.287446,28.217685,32.349478,59.550755,37.025544
55.067456,69.801521,138.998651,147.963525,111.547926,107.467261,29.635921,14.175856,138.392256,0.554225,69.733895,55.872064,146.412292,138.875525,144.955284,138.506603,80.621190,136.558000,-0.000693,-1.257008,32.000000,-235.832011,138.908527,-0.472033,24.892123,0.679241,497081.519850,0.972937,24.781552,18.289059,2.538530,0.047955,0.034834,170.573037,32.000000,185.605810,172.186039,170.522299,154.301409,32.000000,150.093125,68.053532,62.829810,93.509445,48.047029,55.222312,55.851795,58.075976,28.217685,32.365480,59.545611,37.062888
55.265017,69.819411,138.953240,147.969944,111.586123,107.462157,29.510739,14.176427,138.340854,0.554448,69.567312,55.846807,146.444601,138.967283,144.981542,138.570084,80.628517,136.603625,-0.000693,-1.257009,32.000000,-235.831768,138.866187,-0.472070,24.910219,0.679261,497079.912062,0.970985,24.831180,18.278871,2.538891,0.037243,0.033961,170.817258,32.000000,185.550599,171.618346,172.452461,155.081967,32.000000,149.668815,68.004756,62.838902,93.470634,48.047029,55.226512,55.851795,58.219931,28.217685,32.425550,59.562252,36.960760
54.773703,69.805925,139.108463,147.966874,111.605666,107.454951,29.819252,14.175999,138.398773,0.554674,69.472396,55.807881,146.515500,138.967018,145.029656,138.553521,80.566967,136.537738,-0.000693,-1.257033,32.000000,-235.833344,139.014397,-0.472156,24.874892,0.674328,496744.456145,0.968250,24.495871,18.279827,2.524152,0.056625,0.032707,171.491212,32.000000,184.850979,171.654842,175.004623,155.202613,32.000000,149.376088,68.019285,62.812089,93.462065,48.047029,55.257762,55.851795,58.232740,28.217685,32.376746,59.553194,37.031413
54.753436,69.762164,138.901494,147.946499,111.616867,107.456174,29.667654,14.169435,138.390247,0.554861,69.459486,55.742027,146.512653,139.003356,145.028332,138.506538,80.565200,136.592552,-0.000694,-1.256928,32.000000,-235.836138,138.854463,-0.472239,24.852679,0.670637,496617.588576,0.968524,24.324649,18.294496,2.514307,0.052991,0.040942,171.672650,32.000000,184.476185,172.181119,176.636459,154.419373,32.000000,150.183852,67.995383,62.789713,93.451440,48.047029,55.234350,55.851795,58.142559,28.217685,32.374649,59.547657,37.076534
54.798845,69.762164,139.133518,147.946499,111.620527,107.460181,29.606960,14.173145,138.433509,0.555059,69.591388,55.736966,146.526781,139.066118,144.956141,138.622051,80.579105,136.563941,-0.000695,-1.256938,32.000000,-235.834067,138.834515,-0.471760,24.850345,0.679731,496975.303404,0.967888,24.782427,18.324280,2.539694,0.034790,0.031429,171.626868,32.000000,184.849313,172.583141,174.593106,154.071015,32.000000,150.799742,67.989166,62.803964,93.489371,48.047029,55.271060,55.851795,58.212022,28.217685,32.220208,59.552250,37.090694
54.796801,69.733540,138.909734,147.933102,111.635053,107.466491,29.832522,14.173002,138.378125,0.555089,69.634566,55.799849,146.483647,138.984902,144.925910,138.531618,80.561790,136.598078,-0.000696,-1.256371,32.000000,-235.834374,138.908120,-0.471804,24.836078,0.679478,496935.795509,0.973131,24.758175,18.352476,2.536854,0.043690,0.031214,170.826992,32.000000,185.345855,172.823155,171.519161,153.981247,32.000000,150.296033,67.996603,62.828187,93.476345,48.047029,55.238148,55.851795,58.285354,28.217685,32.118096,59.552270,37.015272
54.717896,69.748678,139.112255,147.928357,111.653408,107.462652,29.627171,14.175856,138.271149,0.555104,69.635562,55.807251,146.446935,138.979436,144.974330,138.524694,80.593510,136.605666,-0.000697,-1.254644,32.000000,-235.831192,138.843590,-0.472027,24.812632,0.680106,496899.214989,0.974271,24.714471,18.324776,2.538986,0.054318,0.030248,170.652892,32.000000,185.609472,172.086749,170.677575,154.616552,32.000000,149.955547,68.010630,62.828909,93.481762,48.047029,55.263158,55.851795,58.264779,28.217685,32.167804,59.558377,36.979469
54.662823,69.774274,139.008948,147.930869,111.666986,107.456224,29.605469,14.173859,138.332238,0.555199,69.544627,55.631770,146.429111,138.954274,144.980160,138.445444,80.583437,136.626196,-0.000698,-1.254643,32.000000,-235.836632,138.791829,-0.472107,24.800725,0.679333,496925.005923,0.966929,24.687814,18.358551,2.534997,0.052304,0.045702,170.899526,32.000000,185.430271,171.567856,173.263358,155.084722,32.000000,149.662461,67.993684,62.803070,93.435089,48.047029,55.245905,55.851795,58.349978,28.217685,32.165087,59.555072,37.079322
54.783546,69.774274,138.922992,147.930869,111.661848,107.452386,29.565055,14.172860,138.276161,0.555612,69.611562,55.651563,146.465962,138.935168,145.009822,138.445912,80.568016,136.519743,-0.000698,-1.254651,32.000000,-235.836975,138.797356,-0.471836,24.786458,0.682252,496909.180174,0.975182,24.778913,18.330488,2.542354,0.047941,0.027156,171.586293,32.000000,184.692048,171.777763,175.246904,155.017517,32.000000,149.510863,68.035957,62.793711,93.469559,48.047029,55.204595,55.851795,58.231199,28.217685,32.251477,59.557157,37.011164
54.704025,69.797943,138.931034,147.936172,111.652627,107.446047,29.318530,14.175000,138.296770,0.558211,69.689401,55.641196,146.498730,139.009737,145.009414,138.457668,80.549508,136.536412,-0.000700,-1.254638,32.000000,-235.832540,138.743533,-0.471947,24.739435,0.682872,496969.230281,0.976987,24.857576,18.350456,2.543025,0.044584,0.036416,171.790085,32.000000,184.490375,172.253105,176.411183,154.347716,32.000000,150.174585,68.023867,62.800797,93.486046,48.047029,55.231017,55.851795,58.239351,28.217685,32.331351,59.554787,37.047701
54.581005,69.824641,138.897893,147.951802,111.645814,107.442164,29.602697,14.168293,138.272575,0.562022,69.815936,55.680783,146.509525,138.872039,144.925858,138.509959,80.538034,136.563170,-0.000699,-1.254646,32.000000,-235.840558,138.806821,-0.471788,24.782052,0.680948,496910.841106,0.975913,24.741302,18.314554,2.535853,0.051546,0.029007,171.508472,32.000000,184.854214,172.592187,173.982444,154.127157,32.000000,150.668477,68.030235,62.814320,93.490084,48.047029,55.199648,55.851795,58.343923,28.217685,32.421914,59.543743,37.047040
54.623222,69.847210,138.887812,147.955152,111.651349,107.439583,29.682548,14.176285,138.364246,0.566729,69.844394,55.638419,146.467304,138.855072,144.916029,138.377789,80.548300,136.586016,-0.000699,-1.255234,32.000000,-235.833714,138.755096,-0.471456,24.760206,0.683500,496999.851684,0.985698,24.841542,18.341100,2.539686,0.044948,0.050588,170.723142,32.000000,185.374856,172.712777,171.632995,153.946414,32.000000,150.528127,68.009970,62.798950,93.485664,48.047029,55.229552,55.851795,58.432323,28.217685,32.420019,59.555741,36.947774
54.693183,69.847210,138.868537,147.955152,111.658714,107.437099,29.839899,14.174715,138.366435,0.571395,69.818644,55.694677,146.482248,138.844694,145.004744,138.462598,80.591536,136.516865,-0.000701,-1.257005,32.000000,-235.832825,138.714369,-0.471513,24.783363,0.684041,497114.994415,0.978693,24.986859,18.365476,2.544803,0.054586,0.041087,170.644395,32.000000,185.550586,172.069870,170.706474,154.720047,32.000000,149.850880,68.036668,62.857620,93.527059,48.047029,55.187354,55.851795,58.299272,28.217685,32.496691,59.562527,37.038016
55.028254,69.857393,138.892602,147.965479,111.659971,107.430789,29.705905,14.177141,138.335357,0.576017,69.669353,55.743560,146.451880,138.868163,145.006029,138.393803,80.550886,136.464768,-0.000702,-1.258757,32.000000,-235.832202,138.750568,-0.471230,24.844759,0.683971,497089.311152,0.975264,24.968697,18.366225,2.542651,0.049586,0.036787,170.947013,32.000000,185.370579,171.600760,173.432512,155.156348,32.000000,149.423858,68.030580,62.852331,93.485790,48.047029,55.209706,55.851795,58.355533,28.217685,32.530454,59.554227,36.950709
55.006710,69.858219,138.870507,147.972735,111.647305,107.419431,29.686884,14.178282,138.298091,0.580728,69.705407,55.618650,146.518170,138.870773,145.031185,138.421836,80.552307,136.470481,-0.000703,-1.259316,32.000000,-235.833519,138.655120,-0.471491,24.877646,0.682151,496947.130191,0.968731,24.901253,18.289646,2.539047,0.046428,0.032023,171.515106,32.000000,184.700781,171.789579,175.455891,155.083976,32.000000,149.617991,68.024277,62.796187,93.486382,48.047029,55.186206,55.851795,58.125303,28.217685,32.531781,59.550450,37.054304
55.061144,69.873632,138.895366,147.978038,111.646723,107.410475,29.818023,14.169577,138.353290,0.585287,69.773897,55.706758,146.504660,138.889473,144.970654,138.390151,80.514268,136.423087,-0.000703,-1.259905,32.000000,-235.838782,138.706621,-0.471729,24.923673,0.675514,496820.984923,0.966542,24.589330,18.305166,2.524023,0.050112,0.024974,171.696719,32.000000,184.282913,172.411687,176.405464,154.204891,32.000000,150.133000,68.005797,62.796006,93.474740,48.047029,55.203723,55.851795,58.345143,28.217685,32.530249,59.546231,37.083871
54.757154,69.873632,138.882450,147.978038,111.616188,107.411781,29.672667,14.174858,138.320489,0.589851,69.793455,55.743551,146.505600,138.835865,144.904731,138.433405,80.554201,136.398168,-0.000704,-1.261652,32.000000,-235.834977,138.696890,-0.471416,24.914861,0.674759,496778.995385,0.967478,24.610820,18.306501,2.524610,0.048474,0.029094,171.353851,32.000000,184.933311,172.670347,173.661063,153.982688,32.000000,150.807199,67.960654,62.803735,93.462810,48.047029,55.191154,55.851795,58.259043,28.217685,32.582373,59.540891,37.056652
