OSU 80 Ton Compressor Load Stand
54.733612,69.872256,138.931601,147.979992,111.600183,107.414761,29.568241,14.176427,138.289861,0.594290,69.749114,55.708410,146.468494,138.859130,144.923717,138.466755,80.584693,136.469768,-0.000705,-1.261710,32.000000,-235.834883,138.689486,-0.471242,24.934897,0.672796,496805.413773,0.962132,24.574031,18.321674,2.522566,0.047396,0.032689,170.765148,32.000000,185.451478,172.739780,171.313257,154.040535,32.000000,150.539774,67.982154,62.818253,93.493262,48.047029,55.205255,55.851795,58.333378,28.217685,32.576221,59.547096,37.053057
54.715217,69.855742,138.889311,147.979434,111.514259,107.417280,29.758765,14.175571,138.294725,0.599037,69.701542,55.700894,146.454096,138.860884,144.981504,138.454002,80.571411,136.440671,-0.000707,-1.261721,32.000000,-235.837050,138.794357,-0.471390,24.944916,0.677548,496905.350129,0.972775,24.866063,18.269715,2.536334,0.064015,0.034259,170.499861,32.000000,185.458512,172.013061,171.069539,154.642973,32.000000,149.728953,67.969776,62.814587,93.475732,48.047029,55.192232,55.851795,58.290326,28.217685,32.517471,59.560206,37.017987
54.773663,69.871430,138.965394,147.977480,111.497639,107.414790,29.801499,14.171861,138.266173,0.604002,69.592931,55.793184,146.468751,138.822754,145.014144,138.390967,80.562200,136.452142,-0.000708,-1.262886,32.000000,-235.838794,138.677904,-0.471639,24.919975,0.677634,496868.765520,0.976697,24.887354,18.273771,2.538323,0.052913,0.029544,170.955430,32.000000,185.218459,171.549708,173.770700,155.076866,32.000000,149.650380,67.940007,62.806397,93.444445,48.047029,55.183480,55.851795,58.303230,28.217685,32.515912,59.548650,37.059660
54.695827,69.871430,138.861264,147.977480,111.463565,107.414820,29.778531,14.174572,138.374301,0.608715,69.666500,55.799307,146.527164,138.920894,145.034466,138.466204,80.576732,136.460077,-0.000707,-1.264038,32.000000,-235.839033,138.710800,-0.470994,24.858999,0.677410,496895.032627,0.970784,24.888558,18.273015,2.538404,0.050707,0.032180,171.597183,32.000000,184.637421,171.864182,175.641046,155.120867,32.000000,149.503768,67.977106,62.803966,93.481379,48.047029,55.184675,55.851795,58.302016,28.217685,32.568967,59.553578,36.940291
54.549012,69.906385,138.984778,147.978318,111.425878,107.407732,29.430507,14.175999,138.321957,0.613411,69.672854,55.785952,146.514443,138.929988,144.984278,138.327633,80.531830,136.546226,-0.000708,-1.265193,32.000000,-235.831869,138.787280,-0.470893,24.882314,0.677612,496890.288924,0.968270,24.847971,18.287761,2.537084,0.061001,0.051262,171.644957,32.000000,184.444960,172.390821,176.299869,154.166620,32.000000,150.089632,67.950334,62.799629,93.506582,48.047029,55.173283,55.851795,58.166655,28.217685,32.689136,59.556371,36.942859
54.973951,69.889045,138.941643,147.965479,111.424319,107.405167,29.505323,14.176142,138.320302,0.618155,69.698475,55.807861,146.539747,138.880051,144.938567,138.470544,80.554840,136.466381,-0.000708,-1.266367,32.000000,-235.831726,138.783017,-0.470730,24.885304,0.679902,496906.110930,0.970536,24.922925,18.277057,2.538791,0.057586,0.038052,171.180266,32.000000,185.005479,172.569051,173.381980,154.121387,32.000000,150.874581,67.920120,62.799781,93.483225,48.047029,55.209662,55.851795,58.151581,28.217685,32.627886,59.545395,37.076901
55.017104,69.863999,138.994227,147.949849,111.468407,107.401457,30.030292,14.171433,138.266725,0.622661,69.693245,55.775050,146.447246,138.840759,144.932612,138.473821,80.585699,136.481261,-0.000707,-1.267559,32.000000,-235.836435,138.739802,-0.470662,24.775522,0.682170,497101.633669,0.984950,25.099485,18.363511,2.547888,0.056616,0.044652,170.560517,32.000000,185.430582,172.703023,171.206111,154.057980,32.000000,150.594882,67.926532,62.811254,93.481332,48.047029,55.193758,55.851795,58.467292,28.217685,32.626687,59.551119,37.045573
54.756542,69.863999,138.906232,147.949849,111.517417,107.397691,29.551039,14.172574,138.334386,0.627406,69.598306,55.886974,146.426450,138.915145,144.988955,138.474474,80.566723,136.533333,-0.000707,-1.268772,32.000000,-235.837752,138.738660,-0.470329,24.812081,0.675390,496769.965697,0.974020,24.673081,18.301989,2.527409,0.054982,0.047947,170.544387,32.000000,185.602707,172.025604,170.921284,154.691665,32.000000,149.666125,67.952931,62.810194,93.461824,48.047029,55.201474,55.851795,58.269126,28.217685,32.538296,59.548434,36.996050
54.983764,69.850788,138.977473,147.935056,111.477681,107.390084,29.619928,14.173859,138.309357,0.632164,69.399362,55.735730,146.440139,138.882662,144.970194,138.460927,80.586582,136.422471,-0.000708,-1.270521,32.000000,-235.833026,138.730644,-0.470308,24.774971,0.677944,496629.651035,0.956070,24.606630,18.278309,2.526382,0.037626,0.026423,171.050913,32.000000,185.163382,171.500239,173.876147,155.397837,32.000000,149.620361,67.938745,62.805547,93.433343,48.047029,55.197804,55.851795,58.141720,28.217685,32.490883,59.559341,37.086952
54.699925,69.820787,139.012891,147.926683,111.434489,107.387553,29.710100,14.172146,138.316797,0.636954,69.453200,55.674728,146.478324,138.912596,145.004251,138.480239,80.546251,136.476261,-0.000708,-1.271120,32.000000,-235.835558,138.704784,-0.469968,24.762356,0.680388,496802.909912,0.976638,24.857019,18.322400,2.536797,0.052738,0.038911,171.566532,32.000000,184.525118,171.857265,175.746810,155.052962,32.000000,149.469320,67.944211,62.784260,93.450130,48.047029,55.236591,55.851795,58.296670,28.217685,32.385049,59.544628,37.067363
54.613005,69.817485,138.929142,147.916635,111.421031,107.383736,29.711788,14.176427,138.270903,0.641758,69.570701,55.730339,146.466687,138.908068,144.943304,138.457303,80.520436,136.583057,-0.000709,-1.270529,32.000000,-235.831604,138.716081,-0.470022,24.762042,0.678268,496574.677898,0.969827,24.625406,18.249063,2.527609,0.052330,0.044340,171.687438,32.000000,184.371179,172.486081,175.813566,154.197371,32.000000,150.434709,67.930269,62.772325,93.462648,48.047029,55.196080,55.851795,58.379277,28.217685,32.383112,59.558357,37.076754
54.706871,69.817485,138.954118,147.916635,111.404553,107.383119,29.675299,14.180994,138.301619,0.646537,69.714127,55.724185,146.469797,138.979027,144.901715,138.421940,80.557698,136.541100,-0.000710,-1.268781,32.000000,-235.824907,138.756216,-0.470109,24.758580,0.683035,496769.224643,0.972316,24.868335,18.315345,2.541373,0.053313,0.030205,171.033607,32.000000,185.075516,172.602006,173.048660,154.275282,32.000000,150.713068,67.930749,62.779923,93.458583,48.047029,55.217145,55.851795,58.303175,28.217685,32.369677,59.556931,37.028992
55.180643,69.844733,138.864316,147.916356,111.406850,107.386045,29.720574,14.170862,138.218431,0.651586,69.722023,55.639494,146.430237,138.821266,144.915952,138.334882,80.549976,136.459305,-0.000711,-1.267622,32.000000,-235.837170,138.643457,-0.469411,24.771326,0.683885,496851.697992,0.973922,24.948828,18.392663,2.543884,0.053151,0.037979,170.627107,32.000000,185.600981,172.635045,170.844704,154.230968,32.000000,150.458937,67.953318,62.804724,93.481663,48.047029,55.193321,55.851795,58.377557,28.217685,32.462462,59.541412,37.038677
54.457533,69.869228,138.900756,147.913565,111.421923,107.386996,29.816603,14.177426,138.279093,0.656623,69.633640,55.740435,146.460540,138.815432,144.981466,138.382191,80.572342,136.370374,-0.000712,-1.266460,32.000000,-235.832081,138.775654,-0.469194,24.824827,0.682684,496717.534041,0.973271,24.858340,18.335171,2.539976,0.041418,0.035990,170.594927,32.000000,185.603317,171.973042,171.453001,154.881777,32.000000,149.783840,67.991363,62.807430,93.447576,48.047029,55.200960,55.851795,58.439492,28.217685,32.545882,59.564357,36.989374
54.696778,69.873632,138.925754,147.910495,111.441100,107.387021,29.631545,14.169720,138.282664,0.661577,69.533330,55.719896,146.440067,138.794513,144.977000,138.321517,80.573439,136.479385,-0.000711,-1.265868,32.000000,-235.836181,138.671847,-0.468891,24.868886,0.674763,496509.570327,0.962690,24.430674,18.303440,2.516540,0.049888,0.036993,171.076195,32.000000,185.111512,171.541456,174.088010,155.357687,32.000000,149.393285,68.000643,62.778264,93.410697,48.047029,55.163312,55.851795,58.051706,28.217685,32.544469,59.552102,36.947261
55.054264,69.873632,138.916533,147.910495,111.438668,107.384775,29.549496,14.177712,138.247998,0.666481,69.528447,55.688090,146.484478,138.817839,144.973357,138.381987,80.518595,136.488193,-0.000712,-1.265257,32.000000,-235.829992,138.715734,-0.468503,24.928210,0.679788,496787.039346,0.975085,24.924212,18.289666,2.539926,0.057245,0.038034,171.597599,32.000000,184.588475,171.848860,175.939632,154.983162,32.000000,149.562247,68.016225,62.773018,93.426509,48.047029,55.203770,55.851795,58.105550,28.217685,32.558386,59.554433,37.038750
54.811546,69.866751,138.905496,147.906308,111.418505,107.383497,29.734923,14.176142,138.221422,0.671122,69.549259,55.780085,146.487608,138.835681,144.952040,138.431756,80.540919,136.444180,-0.000712,-1.265242,32.000000,-235.831726,138.707964,-0.468512,24.927371,0.679788,496787.039346,0.975085,24.924212,18.289666,2.539926,0.047747,0.034656,171.820973,32.000000,184.472458,172.437221,175.675184,154.409105,32.000000,150.434162,68.020887,62.770594,93.422665,48.047029,55.168249,55.851795,58.232552,28.217685,32.533091,59.554964,36.948655
54.679338,69.834274,138.898886,147.897377,111.385867,107.374583,29.756490,14.174572,138.304677,0.676006,69.591999,55.722636,146.461560,138.760704,144.879323,138.316590,80.538328,136.492399,-0.000712,-1.264440,32.000000,-235.836574,138.731358,-0.468653,24.926374,0.672729,496682.760131,0.970777,24.580628,18.348757,2.523266,0.057204,0.048967,170.908055,32.000000,185.034232,172.573613,172.934083,154.104460,32.000000,150.777857,67.992891,62.783856,93.415669,48.047029,55.199487,55.851795,58.308500,28.217685,32.418824,59.543979,37.070445
54.500466,69.828494,138.844705,147.891795,111.412407,107.365524,29.708386,14.174858,138.291724,0.680786,69.640986,55.744039,146.417706,138.761479,144.928996,138.337899,80.574726,136.414655,-0.000712,-1.266174,32.000000,-235.830879,138.727727,-0.468476,24.957111,0.676323,496761.217550,0.969404,24.806838,18.305200,2.534238,0.054982,0.033054,170.513675,32.000000,185.568300,172.512014,170.792204,154.371726,32.000000,150.164119,68.060269,62.813153,93.434177,48.047029,55.165497,55.851795,58.407042,28.217685,32.417033,59.552663,37.059146
55.107597,69.828494,138.863367,147.891795,111.412501,107.353944,29.630449,14.172003,138.269584,0.685642,69.530027,55.860251,146.389447,138.875750,144.943476,138.297723,80.586545,136.539619,-0.000713,-1.267927,32.000000,-235.835209,138.658141,-0.468275,24.941008,0.678190,496756.431468,0.971120,24.901659,18.331053,2.540244,0.051954,0.029779,170.585119,32.000000,185.658115,171.816187,171.764856,154.957129,32.000000,149.613632,68.047749,62.773350,93.398577,48.047029,55.185440,55.851795,58.080802,28.217685,32.395121,59.550175,37.047994
54.797798,69.840054,139.001352,147.892632,111.376726,107.347489,29.701457,14.168721,138.301768,0.690506,69.386628,55.773476,146.427115,138.884702,144.970900,138.465568,80.544016,136.488507,-0.000713,-1.269672,32.000000,-235.839802,138.676069,-0.468050,24.906783,0.679704,496735.045591,0.976112,25.068481,18.257148,2.547587,0.052067,0.028708,171.135821,32.000000,184.938454,171.579733,174.430848,155.141407,32.000000,149.632779,68.075521,62.779116,93.389373,48.047029,55.186385,55.851795,58.131897,28.217685,32.433468,59.555338,37.043886
54.851436,69.806476,138.874983,147.882863,111.374368,107.335957,29.672785,14.172432,138.301882,0.697370,69.465902,55.692069,146.442770,138.850567,144.937679,138.478569,80.555186,136.577755,-0.000713,-1.272011,32.000000,-235.838878,138.716327,-0.468257,24.912133,0.671029,496306.806358,0.966699,24.484378,18.305609,2.519859,0.053611,0.037292,171.682530,32.000000,184.497001,172.557945,175.412697,154.163062,32.000000,150.450033,68.058491,62.779975,93.403612,48.047029,55.217574,55.851795,58.358416,28.217685,32.314391,59.552830,37.011237
54.658023,69.779503,138.975394,147.868629,111.395138,107.338533,29.536037,14.175714,138.350110,0.702598,69.604640,55.719392,146.447503,138.868367,144.912619,138.344297,80.588589,136.485868,-0.000713,-1.272593,32.000000,-235.832974,138.797436,-0.468317,24.926558,0.677321,496558.858744,0.970371,24.793367,18.323487,2.536623,0.044721,0.024866,170.845385,32.000000,185.236613,172.650177,172.560976,154.170311,32.000000,150.896327,68.069892,62.778474,93.388476,48.047029,55.221615,55.851795,58.331219,28.217685,32.218596,59.553853,37.008156
54.571007,69.792439,138.907942,147.865838,111.444552,107.341333,29.775969,14.170719,138.354431,0.707803,69.564304,55.634803,146.400875,138.867777,144.940024,138.454854,80.583736,136.444961,-0.000712,-1.270831,32.000000,-235.841738,138.715431,-0.468482,24.877620,0.675565,496405.478507,0.970073,24.708201,18.355357,2.531839,0.050943,0.028855,170.382571,32.000000,185.678068,172.445100,170.585541,154.477658,32.000000,150.112437,68.086829,62.793007,93.434172,48.047029,55.199999,55.851795,58.364414,28.217685,32.216213,59.540084,37.049608
54.853307,69.792439,138.943492,147.865838,111.468679,107.341508,29.684409,14.175286,138.252927,0.712650,69.522467,55.664385,146.382590,138.789149,144.934695,138.340609,80.566739,136.510906,-0.000713,-1.269083,32.000000,-235.834549,138.755403,-0.468307,24.849269,0.678585,496421.882846,0.978320,24.867434,18.277642,2.542635,0.044145,0.035495,170.566374,32.000000,185.607561,171.915233,171.930853,154.858920,32.000000,149.605382,68.110972,62.790099,93.388749,48.047029,55.214551,55.851795,58.225774,28.217685,32.258862,59.555623,37.106982
55.005457,69.798494,138.820755,147.866117,111.501246,107.337714,29.567291,14.174144,138.234951,0.715277,69.497253,55.728218,146.403965,138.832867,144.999285,138.276721,80.543319,136.506173,-0.000713,-1.269076,32.000000,-235.836510,138.794561,-0.468223,24.806364,0.680926,496512.861977,0.972199,24.964307,18.262760,2.545453,0.051560,0.104037,171.237164,32.000000,184.956083,171.621024,174.460895,155.217771,32.000000,149.575366,68.095190,62.770031,93.369302,48.047029,55.217729,55.851795,58.514051,28.217685,32.277676,59.557079,36.998251
54.467474,69.826292,138.925436,147.871141,111.484848,107.333911,29.581342,14.171861,138.250646,0.716765,69.563693,55.740230,146.439647,138.811498,144.965117,138.404494,80.510192,136.467160,-0.000715,-1.269063,32.000000,-235.833221,138.723099,-0.468384,24.850948,0.677615,496386.276970,0.969671,24.692366,18.311568,2.533001,0.046083,0.028029,171.522630,32.000000,184.519262,171.949898,176.209930,154.726247,32.000000,149.494060,68.090852,62.737623,93.370576,48.047029,55.209031,55.851795,58.447059,28.217685,32.372070,59.550952,36.939117
54.690655,69.862072,138.780511,147.877839,111.454357,107.325024,29.718595,14.173859,138.150822,0.717367,69.709968,55.705679,146.469174,138.767168,144.927455,138.403233,80.524880,136.524823,-0.000715,-1.269068,32.000000,-235.836304,138.636665,-0.468622,24.830256,0.675825,496336.409046,0.970525,24.552299,18.332705,2.523763,0.051911,0.036992,171.563126,32.000000,184.540133,172.557708,175.360195,154.116271,32.000000,150.598685,68.078138,62.757894,93.386263,48.047029,55.195364,55.851795,58.125625,28.217685,32.370192,59.557856,37.028038
54.961991,69.862072,138.887847,147.877839,111.446028,107.318615,29.716897,14.177426,138.170407,0.717997,69.763310,55.709734,146.436701,138.745941,144.879633,138.270061,80.552095,136.383107,-0.000714,-1.269068,32.000000,-235.831425,138.635827,-0.468655,24.825430,0.683336,496737.430657,0.980664,25.098163,18.347013,2.550613,0.048662,0.035894,170.899343,32.000000,185.223697,172.694341,172.453862,154.078281,32.000000,150.960429,68.083896,62.774570,93.413892,48.047029,55.194668,55.851795,58.171445,28.217685,32.492873,59.552112,36.982110
55.059985,69.900329,138.785365,147.875886,111.459705,107.320100,29.623540,14.174287,138.264349,0.718683,69.705648,55.692137,146.334919,138.774937,144.868209,138.280938,80.567298,136.431878,-0.000715,-1.269084,32.000000,-235.837351,138.691425,-0.468607,24.827318,0.679757,496588.351600,0.971758,24.918551,18.360139,2.537554,0.052549,0.033387,170.522937,32.000000,185.539787,172.416235,170.331669,154.476656,32.000000,149.761398,68.061065,62.755779,93.392531,48.047029,55.169207,55.851795,58.386762,28.217685,32.624427,59.566087,36.942639
55.045956,69.914917,138.856243,147.881747,111.439017,107.321336,29.834922,14.174715,138.134191,0.719320,69.631066,55.706860,146.376120,138.829360,144.972534,138.314125,80.573061,136.454180,-0.000715,-1.269108,32.000000,-235.834628,138.707190,-0.468319,24.787638,0.676319,496343.286085,0.966470,24.657589,18.264553,2.526980,0.050036,0.032620,170.651437,32.000000,185.686197,171.776571,172.097157,155.070376,32.000000,149.585306,68.089776,62.796392,93.398210,48.047029,55.182682,55.851795,58.119180,28.217685,32.674027,59.553450,37.092381
54.768333,69.917669,138.767986,147.881189,111.443239,107.323884,29.498982,14.174858,138.106713,0.719997,69.628913,55.658921,146.420159,138.708952,144.923048,138.305956,80.486920,136.449589,-0.000716,-1.269111,32.000000,-235.832355,138.643700,-0.468355,24.794037,0.674330,496316.988364,0.967724,24.601841,18.272885,2.520621,0.051494,0.034563,171.246604,32.000000,184.942372,171.502593,174.720080,155.229746,32.000000,149.589310,68.060865,62.754322,93.345622,48.047029,55.182199,55.851795,58.302323,28.217685,32.673107,59.559596,36.864502
54.659093,69.917669,138.846402,147.881189,111.451368,107.316225,29.580696,14.175571,138.179175,0.720739,69.690156,55.709341,146.406688,138.696779,144.947376,138.277985,80.510512,136.446221,-0.000717,-1.269083,32.000000,-235.832625,138.583392,-0.468496,24.815254,0.676026,496339.696080,0.961185,24.629878,18.277882,2.522551,0.042824,0.038740,171.581703,32.000000,184.425968,172.047391,176.271101,154.619261,32.000000,149.335552,68.079444,62.747070,93.374930,48.047029,55.176542,55.851795,58.338047,28.217685,32.681769,59.543763,37.059146
54.607480,69.947945,138.753867,147.885933,111.450543,107.303532,29.803064,14.175000,138.163732,0.721596,69.752026,55.622191,146.405912,138.782991,144.880878,138.250034,80.524077,136.464586,-0.000717,-1.270173,32.000000,-235.835818,138.530937,-0.468280,24.804161,0.679597,496692.989372,0.977595,24.899340,18.361809,2.533727,0.053799,0.044758,171.608900,32.000000,184.636639,172.632270,174.909560,154.122558,32.000000,150.409757,68.051564,62.725291,93.378606,48.047029,55.131517,55.851795,58.340852,28.217685,32.786167,59.558849,37.021289
54.809234,69.960881,138.826522,147.888724,111.495145,107.293326,29.744847,14.172289,138.170826,0.722226,69.770815,55.765511,146.419015,138.740966,144.864586,138.233958,80.548082,136.324753,-0.000716,-1.270175,32.000000,-235.835579,138.538994,-0.467836,24.818323,0.681039,496671.990824,0.976971,25.004568,18.336592,2.540225,0.053095,0.035748,170.800761,32.000000,185.434989,172.559562,172.139470,154.200282,32.000000,150.704640,68.028008,62.765622,93.378438,48.047029,55.169953,55.851795,58.257787,28.217685,32.830545,59.551257,37.044839
54.892177,69.961432,138.777462,147.890399,111.530744,107.283353,29.535444,14.173145,138.177076,0.722870,69.724887,55.683361,146.351614,138.718006,144.929260,138.368457,80.586833,136.396782,-0.000716,-1.270771,32.000000,-235.836198,138.687999,-0.467567,24.804213,0.681614,496658.579340,0.970653,25.084618,18.331887,2.540932,0.038226,0.023395,170.491161,32.000000,185.604271,172.222778,170.530049,154.545372,32.000000,149.740353,68.026868,62.784146,93.387150,48.047029,55.156667,55.851795,58.362791,28.217685,32.830122,59.557354,37.030093
54.887268,69.961432,138.813321,147.890399,111.598495,107.273134,29.802264,14.177284,138.201154,0.723468,69.578942,55.794221,146.361188,138.799466,144.918601,138.268289,80.559768,136.402879,-0.000716,-1.271373,32.000000,-235.832551,138.669295,-0.467982,24.795978,0.678516,496460.662770,0.968550,24.903193,18.240398,2.532904,0.050670,0.039609,170.707871,32.000000,185.485446,171.615946,172.328873,155.073857,32.000000,149.426832,67.991974,62.746103,93.380264,48.047029,55.161509,55.851795,58.217947,28.217685,32.831616,59.548375,37.081743
54.651451,69.931706,138.764098,147.887887,111.653378,107.273876,29.564838,14.169863,138.210894,0.724068,69.535440,55.682840,146.427780,138.617011,144.951698,138.301287,80.498500,136.407375,-0.000716,-1.271408,32.000000,-235.838825,138.634300,-0.467708,24.787140,0.677328,496288.946438,0.973704,24.823998,18.236416,2.528183,0.056778,0.039934,171.401506,32.000000,184.844706,171.488513,174.825845,155.274413,32.000000,149.338032,67.973099,62.746363,93.364304,48.047029,55.180458,55.851795,58.318466,28.217685,32.727825,59.550598,37.039630
54.748488,69.898953,138.794646,147.873932,111.654144,107.275164,29.504385,14.174715,138.181261,0.724621,69.571082,55.686230,146.426439,138.696901,144.948444,138.279248,80.502785,136.330444,-0.000717,-1.271405,32.000000,-235.833645,138.627731,-0.467538,24.793670,0.677751,496300.346546,0.964990,24.828716,18.266422,2.529062,0.042072,0.037181,171.573572,32.000000,184.530550,172.021195,176.142410,154.514685,32.000000,149.761216,67.964981,62.743216,93.387506,48.047029,55.153831,55.851795,58.299035,28.217685,32.613303,59.562291,37.004341
54.680065,69.894274,138.724568,147.866117,111.613789,107.270045,29.770993,14.178282,138.158515,0.725167,69.676506,55.663158,146.473461,138.664092,144.887045,138.174597,80.495302,136.388044,-0.000717,-1.271403,32.000000,-235.828110,138.542214,-0.467663,24.773030,0.681250,496524.174439,0.977296,25.025972,18.329860,2.539074,0.051914,0.064977,171.459625,32.000000,184.650273,172.508167,174.765698,154.159685,32.000000,150.530210,67.952631,62.766366,93.433438,48.047029,55.170752,55.851795,58.477879,28.217685,32.612210,59.556843,37.028772
54.574588,69.894274,138.828230,147.866117,111.574167,107.262386,29.672325,14.174858,138.250701,0.725792,69.714668,55.692871,146.408877,138.675837,144.904483,138.218110,80.543894,136.293694,-0.000717,-1.271371,32.000000,-235.833338,138.604869,-0.467556,24.817352,0.679705,496417.823413,0.977314,24.899728,18.288442,2.535132,0.050915,0.027631,170.825624,32.000000,185.330486,172.564920,171.929516,154.082361,32.000000,150.591622,67.976190,62.786722,93.401368,48.047029,55.161419,55.851795,58.410887,28.217685,32.594830,59.550460,37.065309
54.657036,69.903082,138.788830,147.862489,111.596490,107.256051,29.622322,14.170006,138.143701,0.726389,69.591909,55.852730,146.347617,138.720739,144.905004,138.334351,80.530862,136.398703,-0.000718,-1.271375,32.000000,-235.839174,138.658101,-0.467688,24.814887,0.680895,496443.480904,0.969839,24.960959,18.323729,2.537023,0.048433,0.037709,170.593723,32.000000,185.538065,172.112968,170.428254,154.553193,32.000000,149.815873,67.992146,62.787711,93.422042,48.047029,55.149749,55.851795,58.031760,28.217685,32.624316,59.549821,37.067730
55.020334,69.914091,138.878362,147.859698,111.622972,107.249696,29.766477,14.172860,138.137075,0.726995,69.412783,55.747076,146.400323,138.775304,144.945967,138.237137,80.542144,136.382131,-0.000718,-1.271372,32.000000,-235.837959,138.641050,-0.467966,24.796739,0.681790,496368.432796,0.975067,25.062686,18.229590,2.543826,0.047026,0.036843,170.783823,32.000000,185.449962,171.614221,172.677670,155.134867,32.000000,149.426971,67.951470,62.772731,93.396412,48.047029,55.178487,55.851795,58.153084,28.217685,32.661515,59.545159,37.096710
55.000709,69.845008,138.754205,147.837928,111.627573,107.243366,29.847445,14.173002,138.243289,0.727696,69.399545,55.738772,146.430752,138.762234,144.971869,138.335229,80.547838,136.469281,-0.000719,-1.271945,32.000000,-235.834210,138.765520,-0.467791,24.759078,0.680368,496331.579521,0.975055,24.991964,18.293314,2.539267,0.049281,0.027399,171.410959,32.000000,184.772264,171.452359,175.142098,155.225582,32.000000,149.700695,67.973845,62.777666,93.426657,48.047029,55.173572,55.851795,58.377964,28.217685,32.660587,59.560914,36.939851
54.643109,69.845008,138.887792,147.837928,111.664806,107.238830,29.696462,14.176142,138.312784,0.728456,69.448066,55.668003,146.424105,138.827035,144.943049,138.334294,80.483780,136.534942,-0.000719,-1.273688,32.000000,-235.833037,138.686753,-0.467889,24.781108,0.675832,496084.070933,0.963245,24.653624,18.274035,2.524128,0.043845,0.028040,171.713309,32.000000,184.480797,172.185041,176.030769,154.401420,32.000000,149.991401,67.973666,62.751955,93.425314,48.047029,55.178508,55.851795,58.365037,28.217685,32.419163,59.546044,37.072866
54.444449,69.818861,138.792633,147.824810,111.711867,107.241283,29.667095,14.171718,138.124330,0.729135,69.546454,55.708087,146.447307,138.778730,144.896756,138.255715,80.499203,136.387356,-0.000718,-1.274844,32.000000,-235.837461,138.721324,-0.468219,24.757504,0.676321,495958.962810,0.960779,24.603367,18.310392,2.522771,0.051368,0.031388,171.500374,32.000000,184.623424,172.595862,174.329771,154.084347,32.000000,150.383940,67.968610,62.748124,93.408611,48.047029,55.163472,55.851795,58.336582,28.217685,32.326559,59.548739,37.037356
55.054223,69.827668,138.894690,147.826764,111.708322,107.242910,29.847656,14.173573,138.207250,0.729617,69.619052,55.679566,146.395300,138.785969,144.885530,138.306790,80.481215,136.323262,-0.000719,-1.276011,32.000000,-235.831836,138.675374,-0.468448,24.777462,0.681815,496277.588077,0.972590,24.947317,18.406119,2.541726,0.048819,0.027368,170.802183,32.000000,185.396600,172.531111,171.740210,154.026360,32.000000,150.735953,67.983010,62.772240,93.421979,48.047029,55.181073,55.851795,58.141410,28.217685,32.355198,59.545621,37.013805
54.765430,69.852714,138.766280,147.832066,111.708597,107.239038,29.689688,14.175856,138.180114,0.730116,69.587181,55.755758,146.325135,138.675205,144.901585,138.225791,80.543373,136.407003,-0.000719,-1.276586,32.000000,-235.831028,138.630668,-0.468456,24.805262,0.684956,496333.374260,0.977421,25.112990,18.319495,2.549252,0.047030,0.028526,170.654992,32.000000,185.541117,172.119777,170.588139,154.641073,32.000000,149.766957,68.011716,62.756761,93.396816,48.047029,55.177818,55.851795,58.415384,28.217685,32.353336,59.545936,37.065382
54.598947,69.852714,138.821986,147.832066,111.703100,107.242890,29.602525,14.177712,138.156473,0.730701,69.438840,55.640009,146.374549,138.715884,144.949564,138.294794,80.530750,136.436772,-0.000717,-1.277191,32.000000,-235.834746,138.639539,-0.468761,24.761832,0.675730,496035.673874,0.959695,24.534702,18.306545,2.522871,0.052381,0.030261,170.923507,32.000000,185.365486,171.630943,172.891325,155.006292,32.000000,149.229199,68.019023,62.769556,93.398914,48.047029,55.155423,55.851795,58.399686,28.217685,32.438664,59.554187,36.966556
54.499492,69.859595,138.820388,147.831229,111.685712,107.238994,29.779017,14.169720,138.112199,0.731274,69.456162,55.714373,146.403736,138.773796,144.953971,138.233182,80.520101,136.465020,-0.000716,-1.276625,32.000000,-235.841262,138.638889,-0.468412,24.805944,0.678673,496093.732998,0.970439,24.837179,18.284808,2.533830,0.046209,0.030508,171.478050,32.000000,184.724861,171.516722,175.195483,155.136733,32.000000,149.644807,67.987635,62.737970,93.409822,48.047029,55.175428,55.851795,58.399448,28.217685,32.461001,59.546969,36.895757
54.495973,69.859870,138.780009,147.830392,111.638061,107.245365,29.618229,14.172003,138.205353,0.731812,69.514334,55.677346,146.461995,138.728446,144.930960,138.325919,80.482439,136.408536,-0.000717,-1.275667,32.000000,-235.836028,138.653409,-0.468232,24.783101,0.682710,496234.400537,0.976602,24.997618,18.311794,2.542576,0.049683,0.035344,171.776072,32.000000,184.430193,172.270301,176.086081,154.406835,32.000000,149.853177,68.012914,62.732854,93.405417,48.047029,55.144353,55.851795,58.464456,28.217685,32.460440,59.546683,36.904047
54.528268,69.857944,138.780775,147.833462,111.586398,107.244108,29.691735,14.170434,138.189728,0.732342,69.632543,55.762356,146.420850,138.854931,144.864132,138.335268,80.461843,136.371380,-0.000715,-1.275519,32.000000,-235.837434,138.618555,-0.468285,24.748116,0.682989,496306.187000,0.972747,25.100524,18.336073,2.547187,0.058360,0.037121,171.468313,32.000000,184.663903,172.702213,174.085644,153.990918,32.000000,150.472889,68.023355,62.759684,93.405312,48.047029,55.183258,55.851795,58.349743,28.217685,32.458925,59.559714,37.070445
54.719450,69.857944,138.784957,147.833462,111.619922,107.246330,29.808095,14.174001,138.174337,0.732846,69.645794,55.740096,146.374247,138.731097,144.872459,138.327265,80.507798,136.399107,-0.000715,-1.275382,32.000000,-235.835014,138.617228,-0.468362,24.785173,0.683497,496414.793429,0.978156,25.104199,18.346481,2.546610,0.048273,0.031922,170.697136,32.000000,185.397487,172.552452,171.526454,154.243373,32.000000,150.608126,68.036578,62.765457,93.384774,48.047029,55.143194,55.851795,58.352634,28.217685,32.450703,59.549339,37.056945
55.216592,69.870880,138.827688,147.836253,111.685661,107.247884,29.689278,14.172717,138.224698,0.733074,69.587481,55.830751,146.328101,138.767658,144.891947,138.366236,80.524002,136.335792,-0.000718,-1.275384,32.000000,-235.834495,138.654123,-0.468868,24.816828,0.683957,496429.371591,0.975082,25.071075,18.349146,2.545116,0.054782,0.036578,170.586372,32.000000,185.487640,171.984176,170.570395,154.712695,32.000000,149.468269,68.034082,62.748715,93.355918,48.047029,55.183299,55.851795,58.433297,28.217685,32.494154,59.551493,37.057899
54.601244,69.886293,138.837111,147.840160,111.682889,107.250359,29.627176,14.173288,138.229028,0.733508,69.400579,55.671321,146.360091,138.845551,144.942337,138.362895,80.531655,136.597384,-0.000718,-1.275390,32.000000,-235.834580,138.676557,-0.468466,24.780164,0.680067,496234.306870,0.967558,24.886681,18.316572,2.536300,0.053640,0.031043,170.885240,32.000000,185.152474,171.552067,173.179247,154.987759,32.000000,149.258480,68.057323,62.757455,93.354575,48.047029,55.160690,55.851795,58.415243,28.217685,32.546304,59.549486,36.948875
54.640463,69.857118,138.788812,147.829275,111.616559,107.254155,29.751450,14.173430,138.138954,0.733853,69.480306,55.644337,146.379868,138.782726,144.944577,138.323271,80.483041,136.508561,-0.000718,-1.275951,32.000000,-235.834929,138.573747,-0.468684,24.760704,0.671977,495937.969634,0.961839,24.422424,18.269807,2.514239,0.050255,0.030583,171.472677,32.000000,184.647692,171.450489,175.321156,155.300801,32.000000,149.443292,68.046452,62.740655,93.344626,48.047029,55.182443,55.851795,58.174573,28.217685,32.545075,59.556853,36.764503
54.728533,69.857118,138.781016,147.829275,111.602064,107.250314,29.822348,14.179281,138.235676,0.734389,69.581207,55.675203,146.393814,138.706362,144.910788,138.314128,80.459166,136.447157,-0.000718,-1.277718,32.000000,-235.830553,138.570624,-0.468266,24.692779,0.682365,496315.557967,0.975898,25.028981,18.388351,2.542746,0.049225,0.042451,171.731141,32.000000,184.279897,172.312351,176.205764,154.216166,32.000000,149.767313,68.011336,62.727918,93.342905,48.047029,55.136167,55.851795,58.352511,28.217685,32.442283,59.546703,37.065089
54.378081,69.872531,138.737315,147.834299,111.595848,107.251315,29.650984,14.177997,138.111486,0.734726,69.694632,55.657675,146.419260,138.766250,144.823179,138.225324,80.468655,136.334542,-0.000718,-1.279029,32.000000,-235.830363,138.648471,-0.468518,24.710507,0.682011,496367.824837,0.971013,24.961979,18.394136,2.540037,0.048061,0.028549,171.372545,32.000000,184.780939,172.729535,173.775142,153.778748,32.000000,150.604126,68.025363,62.743708,93.357507,48.047029,55.170217,55.851795,58.384887,28.217685,32.494339,59.559065,37.016593
54.620661,69.897577,138.766131,147.840998,111.562272,107.244927,29.926979,14.173002,138.118750,0.735347,69.783549,55.595015,146.368763,138.729119,144.866583,138.202239,80.513210,136.407740,-0.000717,-1.278011,32.000000,-235.835685,138.527308,-0.468683,24.716854,0.682482,496347.070142,0.966953,24.877107,18.388390,2.535807,0.057939,0.057176,170.592205,32.000000,185.389909,172.600162,171.151116,154.252214,32.000000,150.615481,68.040995,62.759858,93.365474,48.047029,55.133246,55.851795,58.419155,28.217685,32.579972,59.553981,36.817841
54.896325,69.926752,138.700481,147.848533,111.532480,107.241156,30.070075,14.172146,138.182124,0.735855,69.740143,55.744089,146.336807,138.621904,144.898377,138.194375,80.538078,136.324937,-0.000717,-1.278021,32.000000,-235.834574,138.513399,-0.468602,24.739907,0.687142,496555.630444,0.979495,25.230863,18.324551,2.551346,0.066545,0.036847,170.514256,32.000000,185.519140,171.938355,170.641443,154.671766,32.000000,149.353352,68.042745,62.772919,93.383925,48.047029,55.128474,55.851795,58.495221,28.217685,32.578865,59.554748,37.079029
54.896678,69.926752,138.740661,147.848533,111.519594,107.239951,29.607700,14.172860,138.141488,0.736636,69.616788,55.632070,146.400593,138.672861,144.935157,138.232736,80.526088,136.366297,-0.000716,-1.278010,32.000000,-235.833041,138.485070,-0.468314,24.788136,0.683416,496329.877711,0.965722,25.021534,18.315327,2.540543,0.050471,0.060609,170.946448,32.000000,185.039686,171.549439,173.503835,155.067896,32.000000,149.391177,68.036198,62.746241,93.343839,48.047029,55.121098,55.851795,58.270803,28.217685,32.679322,59.557787,36.949022
54.461077,69.980423,138.698020,147.860256,111.530372,107.242494,29.661905,14.168578,138.025579,0.737199,69.675580,55.657840,146.395379,138.691254,144.918470,138.244427,80.500938,136.287578,-0.000716,-1.278016,32.000000,-235.841912,138.431841,-0.468040,24.801931,0.678280,496141.841552,0.955850,24.785333,18.250490,2.526590,0.059147,0.031985,171.469579,32.000000,184.440074,171.580729,175.738139,155.114063,32.000000,149.589696,68.040909,62.745540,93.352168,48.047029,55.115657,55.851795,58.395129,28.217685,32.865178,59.541481,37.079029
54.471238,69.987579,138.680313,147.869466,111.520305,107.232118,29.764479,14.173002,138.045530,0.737649,69.772811,55.683219,146.434881,138.599270,144.881630,138.168991,80.474260,136.332486,-0.000717,-1.278002,32.000000,-235.829620,138.390581,-0.467911,24.807727,0.677158,496160.871612,0.970759,24.784995,18.282447,2.527305,0.049196,0.035363,171.693879,32.000000,184.369638,172.375976,175.864627,154.078085,32.000000,150.020876,68.039489,62.736578,93.375145,48.047029,55.098528,55.851795,58.517239,28.217685,32.889827,59.556194,36.985412
54.696166,70.000515,138.586684,147.875048,111.510779,107.226989,29.715677,14.169863,137.937790,0.738097,69.856170,55.512768,146.442883,138.675900,144.849144,138.165689,80.512885,136.285108,-0.000716,-1.277980,32.000000,-235.839152,138.390378,-0.467951,24.881213,0.683280,496551.460952,0.977687,25.258476,18.269592,2.546737,0.048335,0.031809,171.154441,32.000000,184.824948,172.727595,173.496953,153.883907,32.000000,150.593408,68.039482,62.744942,93.371212,48.047029,55.104973,55.851795,58.555037,28.217685,32.889693,59.550775,36.839191
54.564394,70.000515,138.658499,147.875048,111.478658,107.219347,29.572743,14.175286,138.045852,0.738528,69.844914,55.581542,146.330521,138.516565,144.847372,138.175838,80.518495,136.183445,-0.000716,-1.279129,32.000000,-235.837500,138.410159,-0.467922,24.883101,0.682818,496562.558995,0.974041,25.255812,18.317953,2.545937,0.048004,0.057868,170.596262,32.000000,185.322745,172.577157,170.957970,154.095200,32.000000,150.397493,68.057517,62.763091,93.367855,48.047029,55.084391,55.851795,58.484113,28.217685,32.934592,59.548739,36.889007
54.743969,70.018956,138.596608,147.877281,111.496457,107.210504,29.577588,14.168721,137.962308,0.738841,69.759381,55.609577,146.380158,138.615054,144.926145,138.082569,80.500656,136.195163,-0.000715,-1.279133,32.000000,-235.840786,138.445689,-0.467919,24.874394,0.676896,496346.888665,0.971209,25.051684,18.256451,2.533755,0.044711,0.028664,170.401659,32.000000,185.513184,171.829298,171.201632,154.642557,32.000000,149.642240,68.109983,62.784501,93.374909,48.047029,55.084517,55.851795,58.431265,28.217685,32.998729,59.563019,37.059880
54.662748,70.014277,138.636546,147.883701,111.501557,107.204161,29.821563,14.176570,137.994182,0.739337,69.601530,55.582501,146.377831,138.600065,144.960875,138.134422,80.504775,136.203665,-0.000714,-1.279130,32.000000,-235.830150,138.531202,-0.467936,24.833455,0.679162,496374.659417,0.978430,25.178766,18.201736,2.541190,0.045801,0.037659,170.973618,32.000000,184.882977,171.681290,173.818848,154.987892,32.000000,149.169615,68.080829,62.797013,93.349084,48.047029,55.071132,55.851795,58.438308,28.217685,32.982679,59.554551,36.903827
54.976045,69.999965,138.558174,147.880072,111.521746,107.199091,29.513089,14.175286,138.017577,0.739849,69.616585,55.513318,146.393269,138.506124,144.954564,138.065013,80.473844,136.230621,-0.000715,-1.279118,32.000000,-235.831599,138.496470,-0.468229,24.816592,0.676335,496292.829938,0.974702,25.024081,18.225236,2.531724,0.058843,0.040931,171.396234,32.000000,184.506710,171.584566,176.056888,154.944028,32.000000,149.568524,68.073127,62.748247,93.361005,48.047029,55.069924,55.851795,58.440754,28.217685,32.982833,59.556440,37.077855
54.616166,69.999965,138.630401,147.880072,111.500931,107.196340,29.515027,14.172146,138.051865,0.740391,69.680087,55.634281,146.419135,138.557632,144.906737,138.108974,80.481652,136.245438,-0.000715,-1.279144,32.000000,-235.835722,138.398209,-0.468399,24.739356,0.678841,496295.375100,0.968241,25.097653,18.225224,2.536216,0.059397,0.032301,171.663761,32.000000,184.431558,172.455702,175.842570,154.111568,32.000000,150.091356,68.083037,62.774543,93.364661,48.047029,55.067403,55.851795,58.460574,28.217685,32.933162,59.557452,37.050929
54.470817,69.991983,138.610969,147.877839,111.453303,107.195077,29.541490,14.169435,138.010745,0.740991,69.751545,55.654960,146.439365,138.539587,144.831480,138.090943,80.471556,136.240115,-0.000715,-1.279148,32.000000,-235.841056,138.547888,-0.468432,24.722099,0.674103,496134.196885,0.972137,24.781992,18.269178,2.520337,0.063353,0.041927,170.928922,32.000000,184.961170,172.726403,173.367637,153.887614,32.000000,150.651438,68.084306,62.793398,93.371673,48.047029,55.064051,55.851795,58.485373,28.217685,32.905404,59.557620,36.836623
54.430344,69.998313,138.727356,147.879793,111.451481,107.193852,29.912902,14.170006,138.111340,0.741555,69.710354,55.516485,146.393946,138.499539,144.867360,138.118731,80.500677,136.234483,-0.000714,-1.279156,32.000000,-235.838354,138.554332,-0.468634,24.701958,0.682031,496314.064712,0.979108,25.128258,18.268528,2.538267,0.057073,0.043719,170.526444,32.000000,185.465490,172.515727,170.907240,154.077687,32.000000,150.647319,68.094245,62.810514,93.387045,48.047029,55.092733,55.851795,58.584500,28.217685,32.927310,59.554935,37.017767
54.758398,69.958129,138.601701,147.864721,111.429933,107.187507,29.457568,14.174429,138.026854,0.742100,69.650628,55.634940,146.356448,138.644089,144.899333,138.125599,80.496212,136.197607,-0.000714,-1.279154,32.000000,-235.835405,138.448461,-0.468505,24.748876,0.684597,496401.330513,0.981074,25.260621,18.276051,2.544683,0.046387,0.053459,170.385701,32.000000,185.655055,171.899748,171.209974,154.831828,32.000000,149.485375,68.129458,62.832139,93.370126,48.047029,55.050463,55.851795,58.597771,28.217685,32.927291,59.559341,37.002360
54.418070,69.958129,138.712056,147.864721,111.426999,107.184919,29.648859,14.176713,138.016879,0.742718,69.587621,55.588979,146.425894,138.535609,144.931468,138.175146,80.483163,136.294570,-0.000714,-1.279169,32.000000,-235.834269,138.392170,-0.468628,24.736733,0.686395,496368.380537,0.969691,25.306083,18.244210,2.548714,0.047926,0.035100,170.923831,32.000000,184.875667,171.576792,174.154805,155.063177,32.000000,149.454117,68.100806,62.845993,93.362112,48.047029,55.083602,55.851795,58.605850,28.217685,32.787381,59.548837,36.876902
54.822811,69.967762,138.611296,147.861651,111.383808,107.190077,29.834506,14.173573,138.013903,0.743249,69.629776,55.717901,146.422646,138.535895,144.937384,138.219108,80.455813,136.170469,-0.000714,-1.279162,32.000000,-235.836589,138.466694,-0.468737,24.772716,0.679316,496101.151831,0.978024,24.949363,18.230860,2.531150,0.054312,0.038597,171.482931,32.000000,184.526145,171.756017,176.103521,154.929614,32.000000,149.974068,68.097679,62.808111,93.376755,48.047029,55.033373,55.851795,58.419351,28.217685,32.820430,59.547382,37.037649
54.697586,69.989230,138.690593,147.868071,111.380035,107.195149,29.656186,14.174429,138.054311,0.743859,69.606257,55.684970,146.466663,138.535284,144.893225,138.128207,80.437761,136.254251,-0.000713,-1.279177,32.000000,-235.832127,138.459882,-0.468968,24.775810,0.685404,496314.916380,0.978386,25.277769,18.290744,2.549007,0.043095,0.044858,171.555835,32.000000,184.415797,172.524512,175.566165,154.186545,32.000000,150.103940,68.107008,62.814569,93.402176,48.047029,55.071691,55.851795,58.454604,28.217685,32.894663,59.557433,36.965749
55.034488,69.964459,138.639394,147.868350,111.354074,107.198951,29.662720,14.168721,137.972932,0.744323,69.641554,55.580500,146.426900,138.612933,144.853762,138.160799,80.497846,136.212467,-0.000713,-1.279192,32.000000,-235.839638,138.356441,-0.468851,24.821286,0.677770,496172.211614,0.964465,24.897013,18.258148,2.528351,0.053304,0.027774,170.903666,32.000000,185.015208,172.737962,172.956083,153.853962,32.000000,150.508668,68.101071,62.840819,93.373755,48.047029,55.045402,55.851795,58.640039,28.217685,32.894547,59.552604,37.031927
54.569514,69.964459,138.696577,147.868350,111.324052,107.200222,29.757101,14.174144,138.041441,0.744846,69.657261,55.580887,146.364477,138.554736,144.882540,138.125314,80.488464,136.258047,-0.000713,-1.279208,32.000000,-235.837002,138.580334,-0.468729,24.847198,0.680075,496336.207875,0.972812,25.039031,18.316676,2.535589,0.049047,0.029473,170.413297,32.000000,185.600467,172.312617,170.775678,154.294011,32.000000,150.435234,68.122410,62.830905,93.397220,48.047029,55.067937,55.851795,58.534826,28.217685,32.808196,59.558387,37.048068
54.650630,69.933082,138.678950,147.859698,111.284374,107.193913,29.989101,14.179139,137.950335,0.745014,69.558260,55.667588,146.333467,138.483388,144.916810,138.206094,80.465862,136.304505,-0.000712,-1.279243,32.000000,-235.828565,138.418907,-0.468870,24.879718,0.673452,496000.303153,0.966010,24.690417,18.236407,2.519137,0.046734,0.043167,170.359976,32.000000,185.526746,171.880601,171.265247,154.924300,32.000000,149.379102,68.128102,62.826590,93.359600,48.047029,55.033025,55.851795,58.441725,28.217685,32.698695,59.550903,36.795317
54.576805,69.940238,138.722934,147.860814,111.242084,107.185068,29.645082,14.177141,138.053754,0.745307,69.472767,55.601428,146.412363,138.530654,144.940836,138.137926,80.473908,136.174853,-0.000711,-1.279242,32.000000,-235.833677,138.384603,-0.468887,24.870775,0.680078,496295.277719,0.972003,25.137767,18.267805,2.541649,0.052514,0.035654,170.951162,32.000000,184.853218,171.542525,174.487237,155.086580,32.000000,149.328589,68.137202,62.845373,93.366318,48.047029,55.072298,55.851795,58.539582,28.217685,32.722832,59.544618,36.868097
54.616438,69.942440,138.566273,147.857186,111.221720,107.173670,29.686446,14.174287,137.981602,0.745720,69.513948,55.661274,146.440345,138.542971,144.947476,138.097913,80.431241,136.227011,-0.000711,-1.280438,32.000000,-235.832762,138.377018,-0.468903,24.879744,0.677774,496222.302188,0.962771,25.028141,18.312842,2.537554,0.048599,0.031043,171.476992,32.000000,184.430260,171.879915,176.184681,154.903560,32.000000,149.977908,68.134864,62.809540,93.383636,48.047029,55.034222,55.851795,58.553580,28.217685,32.722186,59.547028,36.926938
54.410066,69.942440,138.639831,147.857186,111.183047,107.164872,29.732645,14.175428,138.016739,0.746396,69.587246,55.652995,146.388660,138.622576,144.868942,138.037123,80.415583,136.224398,-0.000712,-1.280455,32.000000,-235.832603,138.437712,-0.468806,24.831934,0.679328,496215.559773,0.975333,25.106508,18.242170,2.541793,0.052498,0.042789,171.546862,32.000000,184.447362,172.583568,175.152427,154.108162,32.000000,150.168872,68.119255,62.813920,93.404148,48.047029,55.041841,55.851795,58.642744,28.217685,32.729205,59.552299,36.791062
54.487735,69.942440,138.577028,147.849929,111.161371,107.157285,29.748860,14.174715,137.975003,0.746689,69.660516,55.588118,146.431687,138.605061,144.849770,138.083673,80.446622,136.212421,-0.000712,-1.280449,32.000000,-235.833645,138.468651,-0.468740,24.854620,0.677585,496231.208722,0.973097,25.070471,18.310037,2.537080,0.053107,0.033719,170.797188,32.000000,185.171120,172.631846,172.492092,153.988898,32.000000,150.553666,68.146214,62.862812,93.427868,48.047029,55.029169,55.851795,58.579801,28.217685,32.728583,59.557748,37.040658
54.420751,69.945743,138.650837,147.849929,111.149217,107.159879,29.634241,14.175000,138.076129,0.747174,69.665981,55.662475,146.328063,138.653632,144.894965,138.153388,80.504919,136.120149,-0.000712,-1.280443,32.000000,-235.833523,138.469263,-0.468658,24.886589,0.682356,496341.715229,0.975564,25.269825,18.324434,2.548055,0.055931,0.036896,170.423039,32.000000,185.503052,172.240741,170.755079,154.276482,32.000000,150.361794,68.160884,62.864183,93.409398,48.047029,55.038069,55.851795,58.659450,28.217685,32.739435,59.555584,36.974554
54.438773,69.944642,138.646788,147.852720,111.161190,107.152318,29.656454,14.173288,138.037153,0.747550,69.464907,55.682854,146.321500,138.643437,144.895650,138.151838,80.479619,136.207402,-0.000712,-1.282184,32.000000,-235.838022,138.485988,-0.468547,24.833665,0.680171,496198.116392,0.973433,25.194729,18.287607,2.543270,0.045667,0.030215,170.416059,32.000000,185.505412,171.774557,171.575163,154.898545,32.000000,149.188529,68.137510,62.823502,93.375581,48.047029,55.013281,55.851795,58.381926,28.217685,32.738849,59.552909,36.951443
54.811212,69.944642,138.763863,147.852720,111.204776,107.152249,29.864497,14.179710,138.132485,0.748119,69.406882,55.719652,146.364174,138.678243,144.937641,138.175047,80.487517,136.224108,-0.000712,-1.282779,32.000000,-235.826847,138.515252,-0.468295,24.874263,0.680723,496132.839787,0.978555,25.262792,18.184723,2.547757,0.056504,0.030671,171.064773,32.000000,184.780911,171.596543,174.645716,155.010276,32.000000,149.182621,68.157012,62.829318,93.397902,48.047029,55.072291,55.851795,58.448674,28.217685,32.734430,59.551739,36.906395
54.524758,69.922899,138.718159,147.849650,111.174784,107.151771,29.676448,14.177284,138.077922,0.748672,69.409372,55.655175,146.431713,138.500292,144.959459,138.206194,80.463355,136.288121,-0.000712,-1.283090,32.000000,-235.827470,138.480683,-0.468297,24.851367,0.681828,496138.465206,0.977394,25.244260,18.252186,2.546839,0.054409,0.036529,171.551912,32.000000,184.536240,171.862198,176.404812,154.712705,32.000000,149.916477,68.185332,62.815132,93.437088,48.047029,55.033843,55.851795,58.583241,28.217685,32.658216,59.553941,37.068904
54.726232,69.899504,138.784068,147.840440,111.153984,107.142101,29.620020,14.175571,138.168552,0.749166,69.457983,55.560061,146.396222,138.555185,144.888364,138.202200,80.455936,136.313670,-0.000711,-1.283124,32.000000,-235.830985,138.453029,-0.468016,24.790182,0.675706,495907.080430,0.963322,24.885052,18.252360,2.531669,0.046207,0.024276,171.580148,32.000000,184.609160,172.576231,175.039804,153.963297,32.000000,150.129834,68.186136,62.830170,93.455218,48.047029,55.077933,55.851795,58.502708,28.217685,32.576108,59.553686,36.883798
54.895747,69.882164,138.660387,147.829555,111.173213,107.137097,29.829666,14.174715,138.137623,0.749606,69.518376,55.695814,146.387931,138.709625,144.872414,138.210634,80.477032,136.279513,-0.000710,-1.283121,32.000000,-235.834628,138.559041,-0.467968,24.758894,0.680374,496090.451341,0.974979,25.139419,18.307438,2.544132,0.048683,0.037687,170.733225,32.000000,185.160698,172.730935,172.271132,153.840368,32.000000,150.435012,68.149649,62.854132,93.470756,48.047029,55.027440,55.851795,58.645810,28.217685,32.575022,59.553214,37.056211
54.413390,69.882164,138.735161,147.829555,111.214343,107.124458,29.652257,14.178425,138.111097,0.750051,69.503641,55.756865,146.320409,138.701264,144.887679,138.226404,80.505414,136.305424,-0.000710,-1.283137,32.000000,-235.830918,138.620510,-0.467543,24.778748,0.679240,495911.727734,0.972728,24.921709,18.327192,2.535970,0.059787,0.036138,170.414177,32.000000,185.662278,172.174814,170.575110,154.346744,32.000000,150.167150,68.147132,62.857040,93.475303,48.047029,55.055559,55.851795,58.689276,28.217685,32.513572,59.550981,37.048875
