OSU 80 Ton Compressor Load Stand
54.624290,69.881889,138.809079,147.831787,111.238752,107.119374,29.462229,14.173288,138.163980,0.750302,69.354160,55.760499,146.305312,138.630223,144.925665,138.295259,80.515440,136.195975,-0.000709,-1.283144,32.000000,-235.831957,138.550272,-0.467551,24.721942,0.676814,495722.855405,0.962517,24.741302,18.289603,2.525886,0.056539,0.039474,170.448244,32.000000,185.679375,171.620861,171.925874,154.830787,32.000000,149.401435,68.146473,62.849681,93.455301,48.047029,55.026976,55.851795,58.365979,28.217685,32.511341,59.546202,36.991721
54.922656,69.866751,138.770427,147.820344,111.228409,107.106624,29.949333,14.178282,138.166850,0.750645,69.315028,55.737717,146.376628,138.665560,144.892040,138.216972,80.466719,136.373352,-0.000710,-1.283148,32.000000,-235.828110,138.541888,-0.467655,24.746673,0.683910,495885.519100,0.977620,25.206332,18.273733,2.549651,0.058463,0.044593,171.132607,32.000000,184.736414,171.537722,174.947585,155.052964,32.000000,149.313412,68.153958,62.835452,93.465035,48.047029,55.065699,55.851795,58.405357,28.217685,32.457476,59.550381,37.054964
54.488485,69.848311,138.778142,147.813925,111.247404,107.107938,29.722668,14.176285,138.134943,0.750888,69.373477,55.706643,146.413001,138.753118,144.908998,138.183356,80.437516,136.298386,-0.000710,-1.284594,32.000000,-235.833550,138.525532,-0.467415,24.790156,0.682619,495716.970065,0.979696,25.002347,18.210844,2.541160,0.053798,0.032504,171.621463,32.000000,184.550439,171.902231,176.322462,154.670582,32.000000,149.996150,68.153284,62.803804,93.498848,48.047029,55.023288,55.851795,58.637278,28.217685,32.456036,59.544087,37.077708
54.327259,69.848311,138.770952,147.813925,111.277514,107.109201,29.622286,14.175856,138.109346,0.751112,69.541137,55.741464,146.397905,138.653183,144.848018,138.255127,80.454579,136.275757,-0.000708,-1.285198,32.000000,-235.829717,138.544357,-0.467481,24.788766,0.677109,495567.130785,0.957842,24.700039,18.345222,2.526652,0.057649,0.051199,171.537247,32.000000,184.670775,172.573137,174.820514,153.948033,32.000000,150.268395,68.153456,62.838295,93.489011,48.047029,55.064347,55.851795,58.749866,28.217685,32.390400,59.549801,37.027451
54.483290,69.852714,138.815593,147.816158,111.329451,107.102821,29.648120,14.177712,138.106788,0.751311,69.548446,55.674121,146.373617,138.730729,144.834762,138.218031,80.484792,136.234517,-0.000708,-1.285212,32.000000,-235.831795,138.579986,-0.467735,24.822414,0.682507,495857.321660,0.973588,25.099874,18.338232,2.546926,0.046587,0.027104,170.670274,32.000000,185.256418,172.736370,172.059422,153.791389,32.000000,150.382446,68.146932,62.843865,93.497784,48.047029,55.040198,55.851795,58.440073,28.217685,32.404075,59.542032,36.900526
54.914030,69.879412,138.759702,147.823135,111.342122,107.098986,29.800192,14.179852,138.189013,0.751385,69.510757,55.683571,146.315267,138.649512,144.871446,138.247389,80.492817,136.306524,-0.000708,-1.285184,32.000000,-235.826213,138.667948,-0.467688,24.844103,0.684967,495921.031897,0.980092,25.255847,18.310244,2.554352,0.053656,0.034856,170.424330,32.000000,185.624326,172.057543,170.426373,154.421518,32.000000,150.113050,68.159823,62.829636,93.503673,48.047029,55.053970,55.851795,58.437365,28.217685,32.495231,59.554109,37.046307
54.993188,69.868678,138.813845,147.824252,111.307284,107.105320,29.658463,14.174858,138.140708,0.751908,69.312982,55.758658,146.314603,138.640602,144.908227,138.255269,80.504845,136.346584,-0.000707,-1.285205,32.000000,-235.837108,138.615148,-0.467709,24.902246,0.681879,495744.571242,0.976103,25.109297,18.260112,2.547856,0.049942,0.032512,170.525390,32.000000,185.635802,171.651854,172.374794,155.032462,32.000000,149.295074,68.136227,62.841044,93.503814,48.047029,55.041903,55.851795,58.458473,28.217685,32.493927,59.559429,36.990841
54.567403,69.868678,138.772078,147.824252,111.304361,107.104075,29.662346,14.175999,138.167019,0.752119,69.296920,55.640083,146.357633,138.724612,144.903958,138.201487,80.461429,136.355398,-0.000706,-1.285219,32.000000,-235.832524,138.595405,-0.467226,24.894300,0.674501,495499.571094,0.962766,24.720985,18.286862,2.526853,0.055499,0.043011,171.181026,32.000000,184.681412,171.503981,175.196134,155.040604,32.000000,149.122604,68.113699,62.818792,93.510296,48.047029,55.058182,55.851795,58.622143,28.217685,32.455256,59.551414,36.963915
54.693020,69.853815,138.802637,147.822298,111.325653,107.105363,30.026310,14.174715,138.202835,0.752816,69.328588,55.671124,146.354043,138.689887,144.949651,138.266535,80.427330,136.243763,-0.000706,-1.284624,32.000000,-235.832333,138.527552,-0.467216,24.907622,0.672049,495444.077576,0.965862,24.634253,18.294174,2.524201,0.049509,0.032099,171.564223,32.000000,184.550472,172.010117,176.526171,154.509846,32.000000,150.222279,68.099387,62.822803,93.529997,48.047029,55.035158,55.851795,58.346740,28.217685,32.402151,59.559439,36.848068
54.659655,69.832898,138.705377,147.808622,111.326524,107.109192,29.877611,14.176427,138.136884,0.753508,69.489918,55.642785,146.388345,138.697146,144.858309,138.183173,80.483988,136.318281,-0.000706,-1.285207,32.000000,-235.835211,138.636786,-0.467025,24.920316,0.678439,495773.551030,0.974031,25.044023,18.341845,2.543131,0.055557,0.032636,171.512604,32.000000,184.722872,172.668944,174.334089,153.900254,32.000000,150.367468,68.078155,62.842870,93.521219,48.047029,55.032950,55.851795,58.571293,28.217685,32.327903,59.545159,37.020261
54.602555,69.867026,138.773358,147.803319,111.321907,107.111594,29.577202,14.178140,138.175206,0.753840,69.601621,55.604538,146.292075,138.648615,144.819932,138.207050,80.476591,136.306281,-0.000707,-1.286406,32.000000,-235.833170,138.616309,-0.466992,24.891231,0.676321,495754.846899,0.959764,24.908015,18.322040,2.537849,0.057454,0.032699,170.578664,32.000000,185.275882,172.742687,171.826979,153.897766,32.000000,150.402200,68.090453,62.856500,93.497375,48.047029,55.044759,55.851795,58.582201,28.217685,32.326097,59.557777,36.864062
54.513211,69.867026,138.783945,147.803319,111.294959,107.112912,29.626916,14.175571,138.130961,0.754303,69.607200,55.762620,146.296192,138.763008,144.861123,138.200244,80.493610,136.342890,-0.000705,-1.286407,32.000000,-235.832133,138.539503,-0.466874,24.875050,0.675952,495647.223026,0.965172,24.919255,18.301367,2.537619,0.042154,0.039303,170.414250,32.000000,185.536345,171.989996,170.580692,154.624808,32.000000,150.012486,68.100764,62.838836,93.504454,48.047029,55.057323,55.851795,58.662885,28.217685,32.443100,59.558947,36.782918
54.301419,69.910788,138.690364,147.810017,111.304017,107.111663,29.737967,14.178996,138.126868,0.754434,69.450513,55.675567,146.307594,138.700856,144.875221,138.173192,80.462035,136.354640,-0.000705,-1.285235,32.000000,-235.828708,138.584696,-0.466861,24.857583,0.678046,495753.962770,0.976207,25.008449,18.302970,2.541518,0.050005,0.034722,170.593366,32.000000,185.470602,171.565191,172.641698,154.877064,32.000000,149.187842,68.092403,62.827493,93.477783,48.047029,55.020973,55.851795,58.544581,28.217685,32.593851,59.534567,37.086439
54.740878,69.927027,138.804822,147.819228,111.327040,107.110415,29.499765,14.176285,138.120397,0.754553,69.471450,55.611617,146.379074,138.696350,144.900987,138.123706,80.471370,136.384250,-0.000704,-1.285221,32.000000,-235.833386,138.452926,-0.466938,24.865005,0.679905,495777.759622,0.976340,25.094701,18.303625,2.545877,0.055892,0.044695,171.230621,32.000000,184.677504,171.686040,175.204796,155.036960,32.000000,149.306824,68.121693,62.819304,93.506767,48.047029,55.061669,55.851795,58.549431,28.217685,32.649301,59.561111,37.032587
54.748997,69.928128,138.727099,147.821461,111.290194,107.109169,29.597747,14.176142,138.017453,0.754779,69.543820,55.633241,146.378588,138.715293,144.877191,138.206682,80.423641,136.331707,-0.000705,-1.285213,32.000000,-235.836643,138.518537,-0.466869,24.774053,0.683172,496021.057119,0.976972,25.343356,18.340873,2.554084,0.051726,0.034825,171.549341,32.000000,184.418088,172.079580,176.434630,154.468909,32.000000,150.057289,68.104112,62.813329,93.503752,48.047029,55.007406,55.851795,58.628630,28.217685,32.648512,59.538294,37.035595
54.482507,69.928128,138.716960,147.821461,111.273177,107.101518,29.452130,14.171290,138.146946,0.755145,69.682893,55.649019,146.375622,138.746656,144.836390,138.222529,80.461492,136.356076,-0.000706,-1.285214,32.000000,-235.839037,138.568832,-0.466804,24.811740,0.676937,495765.023279,0.976187,24.935129,18.345831,2.535670,0.060718,0.034401,171.424833,32.000000,184.827568,172.670412,174.078752,153.919540,32.000000,150.416453,68.094640,62.829326,93.480075,48.047029,55.030174,55.851795,58.699362,28.217685,32.651556,59.551453,37.018867
54.573234,69.940514,138.666717,147.825647,111.276667,107.097710,29.981997,14.175143,138.122688,0.755417,69.626371,55.651410,146.298375,138.759807,144.815544,138.234042,80.465543,136.342952,-0.000705,-1.285205,32.000000,-235.831250,138.588349,-0.466668,24.766552,0.678884,495852.858069,0.972788,24.928413,18.368196,2.533875,0.059799,0.059909,170.614800,32.000000,185.353951,172.747736,171.484203,153.896852,32.000000,150.335561,68.085678,62.822400,93.467914,48.047029,55.043240,55.851795,58.387225,28.217685,32.693852,59.544451,37.074480
55.131579,69.950147,138.798246,147.833462,111.324355,107.093922,29.432067,14.175856,138.134679,0.755555,69.554972,55.673078,146.266140,138.756768,144.821079,138.255127,80.492918,136.285062,-0.000705,-1.285200,32.000000,-235.831028,138.484967,-0.466772,24.741743,0.681787,495894.223129,0.982796,25.185469,18.342109,2.546083,0.062017,0.036742,170.283998,32.000000,185.692124,171.834278,170.564050,154.837870,32.000000,149.838917,68.088373,62.823857,93.470662,48.047029,55.051468,55.851795,58.341549,28.217685,32.726675,59.556213,36.969858
54.704193,69.916568,138.654185,147.826205,111.338092,107.091323,29.418909,14.173430,138.123100,0.755853,69.421624,55.649697,146.318674,138.712745,144.901989,138.284156,80.500529,136.334873,-0.000704,-1.285215,32.000000,-235.833290,138.483683,-0.466475,24.753780,0.681384,495832.932990,0.963657,25.110231,18.331723,2.540929,0.065284,0.034037,170.688669,32.000000,185.484979,171.480792,173.088022,155.053337,32.000000,149.186380,68.114050,62.827097,93.467258,48.047029,55.063049,55.851795,58.617237,28.217685,32.726136,59.561347,36.906102
54.603438,69.916568,138.840371,147.826205,111.347636,107.091334,29.833457,14.172860,138.096543,0.756292,69.429785,55.610791,146.379489,138.701245,144.884972,138.257998,80.486921,136.295451,-0.000704,-1.285207,32.000000,-235.836647,138.539239,-0.466405,24.745729,0.674323,495449.863814,0.970702,24.583059,18.276397,2.517582,0.057012,0.038776,171.396945,32.000000,184.619058,171.657004,175.396807,155.001397,32.000000,149.199554,68.101768,62.808877,93.463540,48.047029,55.067744,55.851795,58.631957,28.217685,32.608702,59.546782,36.907569
54.374024,69.892072,138.716594,147.822298,111.399178,107.085213,29.580036,14.174858,138.170617,0.756593,69.423729,55.596383,146.363071,138.584487,144.860879,138.272871,80.429677,136.267575,-0.000703,-1.285185,32.000000,-235.831699,138.455578,-0.466448,24.780662,0.679591,495622.059579,0.979392,24.960004,18.292836,2.534617,0.056970,0.032371,171.544031,32.000000,184.532274,172.035211,176.391187,154.383663,32.000000,150.010428,68.065148,62.817644,93.489105,48.047029,55.024546,55.851795,58.646298,28.217685,32.522613,59.545779,37.093042
55.071280,69.885467,138.768998,147.824252,111.432284,107.083938,29.509953,14.173288,138.116093,0.757020,69.493800,55.623077,146.362670,138.714071,144.817297,138.153468,80.426377,136.319549,-0.000703,-1.285179,32.000000,-235.829827,138.533467,-0.466287,24.742215,0.682341,495708.258760,0.967747,25.057140,18.287411,2.542704,0.045289,0.038074,171.298058,32.000000,184.854369,172.491614,173.764323,153.967972,32.000000,150.354132,68.043916,62.806323,93.481412,48.047029,55.038327,55.851795,58.387040,28.217685,32.498499,59.551837,37.100745
54.677961,69.867026,138.683727,147.823973,111.393010,107.081376,29.799750,14.174572,138.154968,0.757175,69.511052,55.652626,146.327643,138.652062,144.831113,138.280083,80.482865,136.300754,-0.000702,-1.286357,32.000000,-235.831493,138.574562,-0.465897,24.780741,0.684119,495895.220209,0.980455,25.254332,18.331195,2.551156,0.049111,0.031665,170.528877,32.000000,185.363417,172.659204,171.535838,153.856263,32.000000,150.456659,68.039405,62.841961,93.492655,48.047029,55.011976,55.851795,58.619148,28.217685,32.497261,59.547982,37.068977
54.618447,69.867026,138.716787,147.823973,111.389086,107.083920,29.678875,14.169149,138.175205,0.757369,69.444559,55.771143,146.290524,138.697534,144.841305,138.205720,80.439725,136.292067,-0.000701,-1.286365,32.000000,-235.841505,138.585129,-0.465973,24.808986,0.674874,495483.945279,0.969054,24.576152,18.359590,2.519807,0.044105,0.042086,170.452801,32.000000,185.513485,171.810261,170.554527,154.715112,32.000000,149.735688,68.040101,62.824665,93.473163,48.047029,55.018601,55.851795,58.641341,28.217685,32.431827,59.553646,37.078148
54.539453,69.851063,138.729036,147.813088,111.411499,107.091460,29.653734,14.174144,138.183142,0.757478,69.277468,55.654147,146.320193,138.642172,144.889755,138.216908,80.456442,136.330363,-0.000701,-1.286346,32.000000,-235.834871,138.549497,-0.465915,24.853990,0.679250,495558.092015,0.967171,24.935738,18.294028,2.536373,0.053828,0.033209,170.820258,32.000000,185.348189,171.422554,173.204473,155.070912,32.000000,149.207862,68.027538,62.834623,93.456120,48.047029,55.046630,55.851795,58.558591,28.217685,32.374875,59.543330,37.070738
54.527497,69.853540,138.753217,147.809738,111.430668,107.099046,29.555140,14.173859,138.198873,0.757652,69.273366,55.778289,146.393277,138.733401,144.904136,138.308868,80.414663,136.410392,-0.000701,-1.286362,32.000000,-235.834009,138.628180,-0.465787,24.905367,0.679577,495692.500686,0.972299,24.993120,18.332972,2.539742,0.044051,0.035248,171.367428,32.000000,184.582057,171.630335,175.639320,154.997356,32.000000,149.338107,68.021564,62.804757,93.453314,48.047029,55.028101,55.851795,58.702159,28.217685,32.381871,59.550903,37.044399
54.770030,69.823540,138.744971,147.794946,111.469016,107.099038,29.853899,14.175571,138.191270,0.758094,69.283413,55.640467,146.356483,138.745717,144.851603,138.349696,80.426286,136.322485,-0.000700,-1.286363,32.000000,-235.831805,138.630545,-0.465861,24.944811,0.679617,495716.700613,0.974704,25.053394,18.334747,2.543646,0.053878,0.030868,171.620197,32.000000,184.345604,172.110738,176.432702,154.264132,32.000000,150.159428,68.012213,62.794092,93.446192,48.047029,55.057548,55.851795,58.464006,28.217685,32.380288,59.550617,37.058266
54.729107,69.823540,138.756567,147.794946,111.483443,107.101507,29.818325,14.175856,138.199236,0.758240,69.365048,55.712388,146.405539,138.817941,144.819748,138.246001,80.465202,136.365050,-0.000699,-1.286384,32.000000,-235.834142,138.574215,-0.466087,24.869673,0.678578,495848.862469,0.978268,25.067416,18.415152,2.544647,0.055798,0.034478,171.125647,32.000000,184.915006,172.549247,173.460237,153.836258,32.000000,150.493184,68.039097,62.837047,93.473635,48.047029,55.026198,55.851795,58.591700,28.217685,32.274268,59.551620,37.055184
54.551985,69.788861,138.803044,147.781549,111.468875,107.104042,29.659197,14.171433,138.152973,0.758463,69.440200,55.640877,146.308350,138.778934,144.827832,138.243044,80.422689,136.346261,-0.000698,-1.286397,32.000000,-235.839222,138.553312,-0.466253,24.898548,0.673760,495641.666244,0.963679,24.803576,18.361099,2.533228,0.054266,0.036921,170.558728,32.000000,185.397530,172.658051,171.264537,153.845624,32.000000,150.344935,68.024189,62.824976,93.448301,48.047029,55.047301,55.851795,58.578566,28.217685,32.151760,59.546929,37.040364
54.375241,69.789136,138.743449,147.772060,111.488442,107.104042,29.589161,14.180566,138.268830,0.758905,69.368320,55.646112,146.258223,138.668985,144.854034,138.214529,80.483616,136.346742,-0.000698,-1.286389,32.000000,-235.829597,138.564892,-0.466025,24.877095,0.676488,495597.809481,0.965646,24.842977,18.342731,2.535334,0.055360,0.044686,170.360842,32.000000,185.622085,171.705287,171.080524,154.720707,32.000000,149.831399,68.014028,62.795081,93.419499,48.047029,55.017640,55.851795,58.802974,28.217685,32.150434,59.553853,37.076021
54.508168,69.814732,138.739190,147.781270,111.479443,107.105252,29.775442,14.172003,138.151419,0.759217,69.379823,55.675885,146.287492,138.764334,144.868456,138.223405,80.460625,136.346342,-0.000697,-1.286371,32.000000,-235.834553,138.545725,-0.466285,24.853387,0.678568,495750.102101,0.974234,24.979091,18.376174,2.544418,0.054393,0.045225,170.851609,32.000000,185.156118,171.422930,173.533167,155.061464,32.000000,149.371398,68.033468,62.830546,93.410976,48.047029,55.044284,55.851795,58.671172,28.217685,32.148155,59.557344,37.038383
54.820567,69.814732,138.742981,147.781270,111.479815,107.101423,29.680568,14.179852,138.129685,0.759597,69.380846,55.628992,146.334646,138.692088,144.871374,138.333441,80.451396,136.289547,-0.000697,-1.286361,32.000000,-235.823918,138.590121,-0.466148,24.872637,0.681517,495727.608270,0.980037,25.150217,18.315480,2.551592,0.046532,0.047442,171.505337,32.000000,184.480201,171.734437,175.778227,154.807835,32.000000,149.257804,68.055360,62.813654,93.415209,48.047029,55.016812,55.851795,58.564877,28.217685,32.234983,59.547274,36.918427
55.248343,69.853265,138.793304,147.786573,111.477622,107.101336,29.521032,14.176570,138.210247,0.759913,69.408858,55.859620,146.342872,138.791412,144.842551,138.303594,80.391537,136.420612,-0.000697,-1.286357,32.000000,-235.833593,138.589776,-0.466334,24.877567,0.680187,495739.214490,0.971367,25.047278,18.338277,2.545292,0.054659,0.029526,171.521312,32.000000,184.525487,172.120193,176.004688,154.361919,32.000000,150.319925,68.016918,62.793385,93.421240,48.047029,55.041640,55.851795,58.717233,28.217685,32.366981,59.553460,37.064502
54.631429,69.875834,138.809367,147.788806,111.493673,107.101300,29.714565,14.169149,138.206258,0.760027,69.382795,55.753112,146.378319,138.789864,144.779478,138.325998,80.416041,136.421190,-0.000696,-1.286350,32.000000,-235.836424,138.659855,-0.466541,24.836235,0.674937,495559.263029,0.968321,24.746144,18.320084,2.530856,0.045210,0.032751,170.986449,32.000000,184.935369,172.520786,173.158059,153.920838,32.000000,150.409778,68.028126,62.825589,93.417118,48.047029,55.039308,55.851795,58.663849,28.217685,32.443801,59.543222,37.013512
54.653160,69.825742,138.810199,147.780991,111.498952,107.112770,29.641164,14.170719,138.218942,0.760370,69.440955,55.647798,146.298191,138.706771,144.813831,138.355274,80.423849,136.500463,-0.000695,-1.286372,32.000000,-235.836821,138.621288,-0.466266,24.760153,0.668732,495490.724255,0.965342,24.374443,18.443210,2.512171,0.054721,0.041829,170.533342,32.000000,185.501020,172.635693,170.935818,153.886071,32.000000,150.262434,68.018517,62.828894,93.424811,48.047029,55.068101,55.851795,58.572826,28.217685,32.442459,59.559124,36.971105
54.590572,69.825742,138.751924,147.780991,111.521735,107.114046,29.578920,14.174287,138.274319,0.760787,69.392820,55.595812,146.279082,138.718332,144.843216,138.353627,80.438299,136.484605,-0.000693,-1.286383,32.000000,-235.836204,138.585534,-0.466081,24.762959,0.679245,495828.088754,0.971057,24.989407,18.418985,2.540834,0.049445,0.031498,170.346098,32.000000,185.747250,171.648723,171.163133,154.840581,32.000000,149.792988,68.006412,62.810436,93.399475,48.047029,55.016593,55.851795,58.696438,28.217685,32.266735,59.547893,37.058192
54.711524,69.815008,138.732270,147.767036,111.501798,107.114022,29.735287,14.170862,138.134260,0.760996,69.335267,55.618702,146.300920,138.782115,144.895665,138.331948,80.410197,136.425678,-0.000693,-1.286377,32.000000,-235.835203,138.536099,-0.466307,24.758921,0.680991,495783.649413,0.973012,24.918361,18.449422,2.539838,0.058574,0.036285,170.942426,32.000000,185.079562,171.446213,173.742423,155.037859,32.000000,149.153695,68.024820,62.825192,93.381476,48.047029,55.076535,55.851795,58.766508,28.217685,32.227522,59.543940,37.057825
54.320222,69.841430,138.763013,147.774572,111.478091,107.119093,29.937150,14.173573,138.241245,0.761352,69.406582,55.685901,146.335086,138.733931,144.859588,138.316895,80.390094,136.351503,-0.000693,-1.287539,32.000000,-235.832819,138.623163,-0.466226,24.799361,0.681560,495795.602225,0.976303,24.978728,18.427322,2.541683,0.058399,0.056630,171.411728,32.000000,184.610859,171.723104,175.848455,154.733906,32.000000,149.538641,68.004684,62.822089,93.388320,48.047029,55.020470,55.851795,58.858706,28.217685,32.317314,59.561278,36.943446
54.540245,69.875834,138.694018,147.782666,111.486633,107.116515,29.566556,14.177854,138.110200,0.761625,69.596862,55.595481,146.362499,138.768880,144.826297,138.319872,80.441535,136.388922,-0.000693,-1.287563,32.000000,-235.829358,138.579639,-0.466247,24.823594,0.679710,495766.936081,0.968777,24.851381,18.426994,2.535705,0.050235,0.033423,171.563726,32.000000,184.549160,172.300677,175.673963,154.221312,32.000000,150.398342,68.009625,62.814506,93.412760,48.047029,55.031724,55.851795,58.522203,28.217685,32.315600,59.557157,36.906028
54.730654,69.875834,138.727975,147.782666,111.510859,107.108888,29.575155,14.177141,138.120110,0.761867,69.659322,55.725367,146.361822,138.780238,144.756450,138.315247,80.432732,136.278347,-0.000694,-1.287552,32.000000,-235.832858,138.637663,-0.466442,24.844365,0.684796,496094.310542,0.969994,25.255781,18.411299,2.554537,0.042725,0.030983,170.918224,32.000000,185.029701,172.665291,172.765260,153.880255,32.000000,150.407799,68.008470,62.825899,93.411354,48.047029,55.005828,55.851795,58.637753,28.217685,32.433654,59.544107,37.039704
54.832912,69.916293,138.727756,147.794109,111.559701,107.107360,29.769458,14.172003,138.125105,0.761931,69.665634,55.723479,146.289899,138.604960,144.796352,138.225850,80.449662,136.334262,-0.000692,-1.287531,32.000000,-235.839307,138.612457,-0.466486,24.951289,0.680465,495898.685477,0.977855,25.077398,18.377920,2.542967,0.038616,0.030381,170.432408,32.000000,185.558589,172.506642,170.831129,154.113475,32.000000,150.384686,68.055640,62.831932,93.432479,48.047029,55.043478,55.851795,58.711279,28.217685,32.573015,59.550548,37.019308
54.766672,69.932532,138.706442,147.798295,111.593471,107.112430,29.602224,14.172574,138.144145,0.762117,69.476543,55.765146,146.270566,138.710584,144.819781,138.218435,80.452663,136.390171,-0.000692,-1.287541,32.000000,-235.837097,138.603564,-0.466452,24.933980,0.677142,495769.448284,0.973755,24.893782,18.333342,2.534740,0.049800,0.040259,170.385972,32.000000,185.633890,171.702369,171.364916,154.799814,32.000000,149.683209,68.030815,62.828295,93.382939,48.047029,54.997140,55.851795,58.619692,28.217685,32.628524,59.551325,36.950709
54.617164,69.913541,138.775618,147.792434,111.650046,107.117417,29.599031,14.173145,138.278244,0.762197,69.365760,55.651036,146.303609,138.811478,144.874668,138.284360,80.444190,136.376867,-0.000693,-1.286972,32.000000,-235.833411,138.592388,-0.466687,24.882183,0.672767,495725.976844,0.965500,24.835830,18.343408,2.530009,0.051505,0.039462,170.997128,32.000000,184.925569,171.519433,173.777987,154.974255,32.000000,149.140683,68.029833,62.827306,93.396397,48.047029,55.026216,55.851795,58.723369,28.217685,32.627795,59.571408,37.029139
54.696155,69.913541,138.745480,147.792434,111.693044,107.121306,29.571726,14.172146,138.189479,0.762300,69.414588,55.621286,146.331391,138.706241,144.902503,138.216540,80.417723,136.391865,-0.000693,-1.285232,32.000000,-235.844081,138.587147,-0.466801,24.860651,0.674181,495805.087005,0.972336,24.915801,18.367394,2.532680,0.037791,0.042483,171.420812,32.000000,184.491403,171.669889,176.052203,154.888571,32.000000,149.378159,68.014795,62.793760,93.398180,48.047029,55.006227,55.851795,58.670437,28.217685,32.560953,59.554237,37.015786
54.412835,69.876384,138.700066,147.786294,111.736605,107.125045,29.830161,14.169149,138.080902,0.762387,69.543071,55.687162,146.316472,138.598027,144.825652,138.208328,80.458140,136.292067,-0.000693,-1.285817,32.000000,-235.840194,138.581050,-0.466573,24.829075,0.678200,495905.023724,0.975371,25.040871,18.369446,2.540879,0.055125,0.056225,171.632373,32.000000,184.506123,172.243754,175.679483,154.094871,32.000000,150.361453,68.025975,62.803755,93.428718,48.047029,55.029814,55.851795,58.814394,28.217685,32.430802,59.553951,37.062521
54.556432,69.881338,138.659511,147.787969,111.789339,107.128782,29.540048,14.173716,138.173397,0.762638,69.576962,55.663952,146.323744,138.698186,144.765299,138.337410,80.416015,136.371724,-0.000693,-1.288750,32.000000,-235.836119,138.531774,-0.466565,24.783967,0.677459,495932.290790,0.974754,24.964720,18.403151,2.536659,0.050960,0.035345,170.846450,32.000000,185.138016,172.532560,172.673795,153.836297,32.000000,150.446502,68.006871,62.802946,93.405381,48.047029,54.974495,55.851795,58.766060,28.217685,32.446677,59.557236,37.033101
54.578196,69.899504,138.759382,147.785457,111.764639,107.132551,29.444212,14.170434,138.125497,0.763060,69.668262,55.605929,146.292207,138.670924,144.828853,138.348144,80.444898,136.254337,-0.000694,-1.290490,32.000000,-235.837106,138.469428,-0.466385,24.726768,0.682337,495977.166413,0.971792,25.201090,18.314558,2.549032,0.046429,0.034219,170.473517,32.000000,185.527709,172.448987,170.584967,154.180043,32.000000,150.013809,68.037362,62.818561,93.444341,48.047029,54.994786,55.851795,58.811028,28.217685,32.445394,59.546320,36.910357
54.532728,69.899504,138.597084,147.785457,111.772065,107.133761,29.625446,14.175714,138.098580,0.763249,69.615996,55.554680,146.285382,138.570824,144.861373,138.223856,80.458507,136.227295,-0.000694,-1.291101,32.000000,-235.833301,138.486619,-0.466251,24.718664,0.681213,496005.670875,0.978538,25.067275,18.395140,2.541580,0.053769,0.038234,170.536161,32.000000,185.722632,171.557552,171.553088,154.941528,32.000000,149.556886,68.030335,62.826975,93.406466,48.047029,54.953012,55.851795,58.789547,28.217685,32.507350,59.560472,36.990474
54.871592,69.929229,138.704211,147.789085,111.767126,107.130917,29.785636,14.175999,138.001456,0.763596,69.505248,55.606134,146.331950,138.669965,144.880901,138.225282,80.450870,136.265126,-0.000694,-1.292798,32.000000,-235.834163,138.512520,-0.466160,24.728289,0.683045,495974.858577,0.981373,25.064433,18.309578,2.542396,0.058913,0.037624,171.021063,32.000000,184.952153,171.310451,174.207575,155.050017,32.000000,149.214609,68.024139,62.821159,93.358153,48.047029,54.991040,55.851795,58.775482,28.217685,32.609637,59.560619,37.049902
54.452052,69.949046,138.621733,147.798295,111.755963,107.127139,29.582888,14.176142,138.032816,0.763797,69.539708,55.622520,146.331990,138.561628,144.891639,138.162678,80.355620,136.338400,-0.000692,-1.294549,32.000000,-235.834512,138.510379,-0.466095,24.751263,0.683105,495978.927285,0.976276,25.108328,18.282908,2.541540,0.049644,0.059268,171.509913,32.000000,184.402418,171.766191,176.275147,154.556058,32.000000,149.535915,68.022518,62.797347,93.374139,48.047029,54.953638,55.851795,58.849445,28.217685,32.677717,59.541491,36.905075
54.525128,69.958129,138.642696,147.798295,111.755209,107.118215,29.706757,14.172146,138.154994,0.764147,69.656913,55.593509,146.390075,138.567583,144.848197,138.192093,80.420501,136.266823,-0.000691,-1.295132,32.000000,-235.834083,138.488599,-0.465900,24.776335,0.678302,495827.712219,0.964471,24.811580,18.308817,2.527796,0.053229,0.031191,171.631314,32.000000,184.681393,172.351923,175.232818,154.005150,32.000000,150.506163,68.024727,62.819240,93.396879,48.047029,54.985453,55.851795,58.728398,28.217685,32.677166,59.554925,36.885632
54.747288,69.958129,138.630254,147.798295,111.780465,107.111830,29.910739,14.172860,138.069412,0.764402,69.733474,55.620537,146.349473,138.659158,144.785349,138.127778,80.438017,136.235541,-0.000690,-1.296868,32.000000,-235.836483,138.411975,-0.465512,24.851735,0.683615,496276.472521,0.979342,25.235824,18.439448,2.545758,0.042956,0.034295,170.780434,32.000000,185.357289,172.458609,172.444855,153.966537,32.000000,150.451460,68.008728,62.820300,93.364467,48.047029,54.951768,55.851795,58.697266,28.217685,32.708234,59.542258,37.038383
54.627387,69.961982,138.680089,147.802203,111.736352,107.100402,29.630218,14.176713,138.012140,0.764674,69.719177,55.664512,146.323034,138.638705,144.811210,138.127883,80.443062,136.266166,-0.000692,-1.298043,32.000000,-235.834761,138.550271,-0.465593,24.873109,0.681878,496071.716228,0.973761,25.174293,18.340007,2.542730,0.054140,0.044999,170.345958,32.000000,185.532769,172.342214,170.644838,154.036900,32.000000,149.941897,68.006929,62.835648,93.381958,48.047029,54.978938,55.851795,58.778703,28.217685,32.721182,59.544510,37.075800
54.389384,69.970514,138.608753,147.810576,111.691663,107.093827,29.675025,14.173859,138.084140,0.764633,69.562881,55.646227,146.311974,138.564728,144.846748,138.153387,80.439310,136.327139,-0.000691,-1.298048,32.000000,-235.836796,138.464695,-0.465515,24.896004,0.676347,495877.292194,0.962741,24.960059,18.307382,2.532185,0.056207,0.038562,170.545902,32.000000,185.742092,171.526677,171.745423,154.747522,32.000000,149.725686,68.020238,62.819326,93.334241,48.047029,54.942185,55.851795,58.905557,28.217685,32.750413,59.552545,37.048875
54.340748,69.959780,138.655528,147.813646,111.664724,107.093750,29.578187,14.167151,138.028402,0.764858,69.435569,55.599073,146.301841,138.656060,144.851880,138.143583,80.407020,136.283213,-0.000692,-1.298016,32.000000,-235.844814,138.498125,-0.465737,24.875338,0.677776,495889.046467,0.974112,25.079452,18.317127,2.538655,0.044185,0.042750,171.083597,32.000000,184.959362,171.456921,174.362545,155.071805,32.000000,149.197731,68.008771,62.783933,93.314132,48.047029,54.997243,55.851795,58.669822,28.217685,32.750094,59.563275,36.828699
54.980366,69.959780,138.629059,147.813646,111.703373,107.093745,29.793134,14.174001,138.001420,0.765067,69.456206,55.720766,146.389891,138.547742,144.877818,138.118163,80.348844,136.264434,-0.000692,-1.296840,32.000000,-235.835178,138.406264,-0.465755,24.884806,0.680354,496016.811814,0.977291,25.317909,18.350322,2.548452,0.067754,0.061535,171.364973,32.000000,184.516643,171.848316,176.172102,154.433782,32.000000,149.477662,68.008722,62.748307,93.302845,48.047029,54.947962,55.851795,58.582047,28.217685,32.712407,59.550214,36.889374
54.995940,69.939963,138.669470,147.810576,111.691197,107.098825,29.684649,14.181707,138.137097,0.765439,69.481137,55.684127,146.347784,138.559527,144.799324,138.164006,80.378954,136.178277,-0.000693,-1.296828,32.000000,-235.823374,138.524102,-0.465795,24.862750,0.681880,496095.319381,0.981428,25.354254,18.361403,2.551594,0.054591,0.028613,171.447009,32.000000,184.686361,172.308619,175.062086,153.963331,32.000000,150.651828,67.983594,62.754830,93.305861,48.047029,54.958490,55.851795,58.841794,28.217685,32.643056,59.562340,36.963622
54.664101,69.924000,138.585237,147.802203,111.643834,107.103962,29.551043,14.176285,138.114841,0.765593,69.505660,55.691861,146.322653,138.682321,144.790192,138.138700,80.398004,136.296753,-0.000692,-1.297778,32.000000,-235.829125,138.569748,-0.465682,24.843316,0.671826,495844.807655,0.961869,24.737661,18.410510,2.521428,0.044742,0.029607,170.792112,32.000000,185.342328,172.625968,172.136371,153.831873,32.000000,150.529426,68.022734,62.769941,93.314132,48.047029,54.926882,55.851795,58.762219,28.217685,32.586950,59.561396,37.070811
54.575515,69.890971,138.666916,147.789922,111.607260,107.104936,29.705188,14.172146,138.070823,0.766090,69.464099,55.667743,146.259184,138.605918,144.824044,138.135213,80.405051,136.239562,-0.000692,-1.297759,32.000000,-235.837853,138.395761,-0.465690,24.850554,0.672403,495768.036794,0.965078,24.702898,18.338780,2.521449,0.048143,0.033417,170.318114,32.000000,185.597563,172.213382,170.318023,154.220256,32.000000,149.831858,68.004677,62.787764,93.303306,48.047029,54.960398,55.851795,58.694597,28.217685,32.586128,59.546015,37.071839
54.419862,69.890971,138.597515,147.789922,111.596210,107.102351,29.737363,14.171718,138.055359,0.766237,69.371437,55.602827,146.255225,138.562261,144.853705,138.083610,80.407621,136.136129,-0.000692,-1.297762,32.000000,-235.838445,138.375265,-0.465705,24.780321,0.677481,495923.891755,0.975935,25.006071,18.376956,2.535215,0.047716,0.033690,170.483960,32.000000,185.708815,171.417417,172.119324,154.927296,32.000000,149.819329,68.027395,62.790117,93.294531,48.047029,54.928120,55.851795,58.905188,28.217685,32.470329,59.549713,37.065676
54.461261,69.871705,138.697653,147.775130,111.605080,107.098596,29.586638,14.180138,138.032235,0.766377,69.350974,55.626191,146.313683,138.672635,144.848461,138.059271,80.372940,136.230903,-0.000692,-1.297748,32.000000,-235.834778,138.475380,-0.465610,24.765425,0.678998,495917.849741,0.972532,25.058487,18.342290,2.540827,0.048222,0.039515,171.149791,32.000000,184.850013,171.527001,174.504034,154.922198,32.000000,149.486502,67.999227,62.753820,93.284182,48.047029,54.971192,55.851795,58.936237,28.217685,32.402149,59.562439,37.026644
54.594932,69.869779,138.645943,147.774014,111.647254,107.094771,29.610065,14.174287,138.136868,0.766710,69.337018,55.723813,146.306030,138.620619,144.876711,138.167016,80.335298,136.313691,-0.000692,-1.297719,32.000000,-235.825549,138.496123,-0.465553,24.738858,0.682911,495989.797153,0.974516,25.208879,18.289744,2.546819,0.055920,0.066122,171.481047,32.000000,184.519311,171.887093,176.234054,154.508411,32.000000,149.640487,68.027481,62.726167,93.309689,48.047029,54.940503,55.851795,58.828089,28.217685,32.394069,59.561003,36.792309
54.594207,69.869503,138.821082,147.773455,111.619929,107.092244,29.865856,14.178282,138.219804,0.766807,69.252671,55.894794,146.355207,138.686929,144.777337,138.258694,80.378523,136.342826,-0.000691,-1.298896,32.000000,-235.828766,138.543846,-0.465580,24.777725,0.683160,495993.368259,0.978577,25.149582,18.370218,2.546721,0.050407,0.033086,171.416106,32.000000,184.622380,172.387762,174.780198,154.046180,32.000000,150.667734,68.025380,62.707311,93.314321,48.047029,54.943885,55.851795,58.695445,28.217685,32.392662,59.551257,37.041465
54.959754,69.869503,138.762629,147.773455,111.614755,107.097278,29.669635,14.180566,138.220616,0.766981,69.228033,55.856631,146.344286,138.713518,144.808812,138.373922,80.386417,136.419221,-0.000691,-1.298884,32.000000,-235.829269,138.603398,-0.465658,24.819608,0.681556,495973.741403,0.975127,25.018556,18.447841,2.539539,0.062594,0.034968,170.706373,32.000000,185.462867,172.472184,172.118247,153.880805,32.000000,150.554594,68.026778,62.745551,93.335427,48.047029,54.976141,55.851795,58.628928,28.217685,32.390296,59.553774,37.041978
55.082854,69.802898,138.808245,147.751686,111.603120,107.107448,29.647990,14.176142,138.147549,0.767196,69.200727,55.668815,146.232236,138.763253,144.826851,138.221350,80.388791,136.358805,-0.000690,-1.298869,32.000000,-235.832709,138.552800,-0.465558,24.886012,0.681413,495874.643172,0.966766,25.018981,18.418681,2.542780,0.067094,0.033339,170.306687,32.000000,185.611934,172.172907,170.516222,154.347452,32.000000,149.853958,68.033103,62.732244,93.334131,48.047029,54.962407,55.851795,58.883490,28.217685,32.157256,59.559577,36.983211
54.635380,69.735192,138.672936,147.730753,111.606568,107.112518,29.872841,14.173002,138.162551,0.767368,69.119081,55.554406,146.247235,138.731077,144.859075,138.280795,80.430614,136.464711,-0.000690,-1.298878,32.000000,-235.837980,138.572013,-0.466012,24.858186,0.674466,495671.243943,0.966075,24.667168,18.447659,2.524804,0.052159,0.031868,170.554758,32.000000,185.683719,171.475327,172.262711,154.864004,32.000000,149.472097,68.027416,62.727777,93.303458,48.047029,54.944082,55.851795,58.808191,28.217685,31.919914,59.558869,37.028699
54.712656,69.726660,138.743098,147.716240,111.606774,107.117460,29.830605,14.177141,138.187119,0.767787,69.175091,55.604676,146.298284,138.685951,144.863983,138.209311,80.434217,136.348378,-0.000691,-1.298881,32.000000,-235.828924,138.498651,-0.466092,24.885671,0.670997,495548.346098,0.964322,24.482489,18.416129,2.519990,0.048553,0.037000,171.227397,32.000000,184.885959,171.418296,174.697248,155.074148,32.000000,149.233177,68.047731,62.722689,93.324376,48.047029,54.959727,55.851795,58.660662,28.217685,31.917052,59.556853,37.030826
54.593731,69.726660,138.695019,147.716240,111.615718,107.107317,29.728923,14.174429,138.129329,0.768069,69.327464,55.617396,146.315584,138.695963,144.870999,138.253211,80.377853,136.306652,-0.000693,-1.298843,32.000000,-235.830980,138.517150,-0.465998,24.871089,0.677674,495651.067165,0.965581,24.844954,18.425411,2.538153,0.047272,0.032233,171.524888,32.000000,184.471801,172.073683,176.218767,154.331241,32.000000,149.593622,68.055784,62.724933,93.356873,48.047029,54.946613,55.851795,58.837079,28.217685,31.884488,59.560806,37.023269
55.005516,69.771246,138.783725,147.718473,111.566570,107.102223,29.778120,14.170434,138.149522,0.768193,69.409849,55.676102,146.285034,138.633242,144.775044,138.208308,80.378177,136.289597,-0.000694,-1.298817,32.000000,-235.835139,138.503365,-0.466248,24.839592,0.676142,495607.933869,0.965467,24.761942,18.365668,2.535850,0.063885,0.035359,171.369279,32.000000,184.814298,172.418732,174.633798,154.068250,32.000000,150.382599,68.025796,62.697684,93.360020,48.047029,54.948736,55.851795,58.939182,28.217685,32.036589,59.557708,36.820262
54.516800,69.824090,138.705340,147.726567,111.526954,107.102233,29.935875,14.171718,138.136751,0.768559,69.521477,55.644574,146.284613,138.682975,144.762776,138.238440,80.410447,136.270149,-0.000694,-1.298796,32.000000,-235.838445,138.526023,-0.466546,24.851105,0.678021,495745.165522,0.971003,24.876596,18.401888,2.540494,0.053921,0.042642,170.619849,32.000000,185.500281,172.543513,171.867927,153.973507,32.000000,150.422368,68.047796,62.726521,93.369607,48.047029,54.948868,55.851795,58.884680,28.217685,32.217698,59.565379,36.942565
54.464915,69.856292,138.711628,147.743313,111.535385,107.099682,29.606834,14.176285,138.053225,0.768718,69.558967,55.576855,146.218064,138.642519,144.793164,138.149783,80.466155,136.220030,-0.000695,-1.298191,32.000000,-235.834862,138.551964,-0.466204,24.765923,0.673195,495545.282452,0.961470,24.524994,18.393328,2.523087,0.056449,0.034102,170.404194,32.000000,185.632804,171.992126,170.484880,154.295933,32.000000,149.677521,68.079203,62.707065,93.372004,48.047029,54.940649,55.851795,58.822142,28.217685,32.215797,59.545031,37.079029
55.026100,69.856292,138.616053,147.743313,111.514947,107.094624,29.644505,14.176855,138.067034,0.768963,69.531693,55.686422,146.255508,138.619599,144.849021,138.117921,80.462403,136.350867,-0.000695,-1.297599,32.000000,-235.831340,138.463613,-0.466288,24.743526,0.679940,495835.481875,0.965989,25.048299,18.351666,2.544268,0.053358,0.028937,170.577315,32.000000,185.565169,171.470152,172.473159,155.008115,32.000000,149.312800,68.124605,62.726391,93.340441,48.047029,54.911355,55.851795,58.616913,28.217685,32.325998,59.559665,36.905588
54.955627,69.911339,138.704191,147.757547,111.520584,107.100832,29.639821,14.183848,138.179117,0.769126,69.536903,55.859588,146.305970,138.706850,144.841115,138.174133,80.406110,136.287830,-0.000696,-1.298749,32.000000,-235.826479,138.475990,-0.466318,24.761465,0.683138,495783.607707,0.977808,25.130636,18.271750,2.546807,0.046763,0.029422,171.230902,32.000000,184.919701,171.395540,175.025781,155.097531,32.000000,149.427065,68.103525,62.685083,93.354025,48.047029,54.925745,55.851795,58.914479,28.217685,32.515876,59.549988,37.059586
54.737820,69.964184,138.616751,147.771502,111.516491,107.103654,29.916538,14.176570,138.129345,0.769382,69.450385,55.812188,146.291997,138.704466,144.816415,138.303431,80.381174,136.229784,-0.000696,-1.298745,32.000000,-235.832937,138.488944,-0.466319,24.786615,0.674714,495445.711488,0.965552,24.590296,18.338684,2.519096,0.042795,0.026850,171.419629,32.000000,184.497141,172.090769,176.355043,154.282030,32.000000,149.766193,68.088288,62.655934,93.360953,48.047029,54.907709,55.851795,58.777978,28.217685,32.698503,59.541343,37.019308
54.549835,69.940514,138.772287,147.767873,111.503848,107.111226,29.645744,14.179281,138.202171,0.769468,69.464447,55.668706,146.344628,138.722185,144.750303,138.194013,80.393512,136.388390,-0.000697,-1.300522,32.000000,-235.827931,138.507481,-0.466630,24.741087,0.675901,495706.982937,0.967265,24.712965,18.364541,2.523931,0.049250,0.025720,171.322918,32.000000,184.827539,172.430642,174.395264,153.787014,32.000000,150.402748,68.079971,62.658864,93.341611,48.047029,54.954061,55.851795,58.763796,28.217685,32.698116,59.564347,36.930900
54.744903,69.940514,138.656376,147.767873,111.459575,107.118837,29.610278,14.169720,138.096835,0.769691,69.481999,55.613499,146.256587,138.644763,144.765649,138.144685,80.405221,136.364300,-0.000697,-1.301226,32.000000,-235.835361,138.554373,-0.466426,24.758606,0.678151,495969.509076,0.962680,24.975231,18.361444,2.532376,0.041970,0.026747,170.613238,32.000000,185.525073,172.535529,171.417238,154.037671,32.000000,150.516389,68.075045,62.671905,93.355169,48.047029,54.919645,55.851795,58.777594,28.217685,32.615327,59.546349,36.912045
54.779409,69.877760,138.772998,147.747220,111.399327,107.122723,29.953123,14.176427,138.189347,0.769792,69.464752,55.628978,146.212086,138.590950,144.818510,138.274767,80.410618,136.263595,-0.000696,-1.302972,32.000000,-235.829965,138.460574,-0.466452,24.854488,0.683087,496057.608701,0.975170,25.132819,18.425687,2.543954,0.052907,0.026572,170.386495,32.000000,185.645901,171.924320,170.505615,154.360514,32.000000,149.504412,68.110531,62.687529,93.385121,48.047029,54.941340,55.851795,58.996838,28.217685,32.396451,59.557285,36.886586
54.568083,69.868127,138.726686,147.741917,111.388588,107.126561,29.772235,14.176713,138.038126,0.769912,69.391551,55.559415,146.275979,138.624024,144.838960,138.081434,80.425973,136.279552,-0.000697,-1.303542,32.000000,-235.832303,138.526613,-0.466630,24.856350,0.679077,495955.295294,0.972576,24.944740,18.402350,2.532772,0.042701,0.031708,170.607145,32.000000,185.455814,171.347794,172.989411,155.030110,32.000000,149.397287,68.121974,62.700722,93.369156,48.047029,54.938911,55.851795,58.889861,28.217685,32.361665,59.558111,36.944106
54.410681,69.883815,138.727501,147.741917,111.334996,107.124041,29.651216,14.173716,138.146430,0.770141,69.424431,55.606287,146.316768,138.691824,144.833591,138.207842,80.423407,136.242274,-0.000696,-1.301773,32.000000,-235.836283,138.487558,-0.466436,24.920866,0.676467,495852.902407,0.960654,24.848770,18.348331,2.533306,0.047204,0.037175,171.324760,32.000000,184.852723,171.462401,175.265554,155.159040,32.000000,149.298033,68.111556,62.663028,93.383186,48.047029,54.899659,55.851795,58.856069,28.217685,32.360239,59.553991,37.074627
54.658164,69.883815,138.678223,147.741917,111.337901,107.124022,29.571345,14.173002,138.102569,0.770372,69.482781,55.639848,146.306747,138.623250,144.803679,138.184800,80.407228,136.240744,-0.000696,-1.300007,32.000000,-235.831751,138.494186,-0.466473,24.897316,0.679368,495948.443753,0.970625,25.042816,18.340682,2.542268,0.050192,0.043536,171.527743,32.000000,184.498902,172.137173,176.341634,154.124525,32.000000,149.832633,68.100629,62.660820,93.377742,48.047029,54.920277,55.851795,58.851477,28.217685,32.413428,59.558564,36.935816
54.391080,69.898403,138.671744,147.749174,111.377262,107.124072,29.695398,14.169720,138.103863,0.770572,69.567319,55.626007,146.314236,138.527638,144.724817,138.071019,80.362987,136.253297,-0.000694,-1.298831,32.000000,-235.839131,138.443262,-0.466539,24.857950,0.680011,496054.584676,0.977709,25.210604,18.325244,2.549637,0.042894,0.032842,171.195836,32.000000,184.855891,172.423270,174.122580,153.845000,32.000000,150.476505,68.071782,62.640157,93.372917,48.047029,54.890721,55.851795,59.016473,28.217685,32.462902,59.558761,36.844180
54.698153,69.910513,138.604121,147.757826,111.344833,107.125635,29.764532,14.174144,138.112863,0.770649,69.621628,55.581862,146.225232,138.581000,144.759455,138.160028,80.403864,136.118639,-0.000695,-1.297675,32.000000,-235.833068,138.393517,-0.466436,24.862251,0.676647,495944.486786,0.975462,24.971609,18.340684,2.537191,0.055071,0.043532,170.536036,32.000000,185.535296,172.446632,171.316710,154.151533,32.000000,150.357166,68.066225,62.626192,93.367158,48.047029,54.889026,55.851795,58.850538,28.217685,32.503875,59.545493,37.074333
54.709920,69.920421,138.650593,147.759780,111.332962,107.132863,29.689911,14.178568,138.054691,0.770652,69.544581,55.594245,146.202603,138.551657,144.760095,138.130390,80.414562,136.284345,-0.000694,-1.296506,32.000000,-235.827497,138.381625,-0.466626,24.893486,0.681758,496210.315464,0.976679,25.244154,18.390987,2.549531,0.056808,0.053317,170.310741,32.000000,185.689354,171.805807,170.685615,154.456753,32.000000,149.536868,68.064841,62.617264,93.347411,48.047029,54.873825,55.851795,58.879816,28.217685,32.502908,59.548906,36.937063
54.611636,69.920421,138.670706,147.759780,111.294062,107.142652,29.624939,14.168436,138.032301,0.770979,69.394261,55.627322,146.254739,138.554248,144.805069,138.155787,80.403257,136.130888,-0.000694,-1.297670,32.000000,-235.840907,138.409183,-0.466610,24.863772,0.676657,495970.923478,0.968432,24.959767,18.285049,2.533982,0.051947,0.041287,170.681087,32.000000,185.364009,171.310577,173.223818,155.018762,32.000000,149.407549,68.093408,62.665273,93.325367,48.047029,54.911049,55.851795,58.898280,28.217685,32.536434,59.544530,36.918207
54.398547,69.925100,138.537854,147.763129,111.262649,107.145167,29.772241,14.177712,138.064295,0.771109,69.430589,55.663562,146.297639,138.560751,144.813279,138.129533,80.383628,136.109964,-0.000695,-1.295927,32.000000,-235.829009,138.383706,-0.466707,24.804134,0.675942,495992.138039,0.970727,24.958339,18.354408,2.534286,0.061996,0.032894,171.251424,32.000000,184.767498,171.460183,175.337858,155.008950,32.000000,149.224266,68.101095,62.604359,93.327428,48.047029,54.862006,55.851795,58.928962,28.217685,32.551846,59.557541,36.859293
54.936037,69.910788,138.585176,147.764245,111.272183,107.147817,29.651917,14.172289,138.028472,0.771239,69.442851,55.640434,146.308996,138.563811,144.798672,138.114332,80.346226,136.092135,-0.000694,-1.294173,32.000000,-235.837546,138.405204,-0.466636,24.792726,0.678409,496115.211926,0.974874,25.053085,18.291576,2.539215,0.052403,0.064093,171.514035,32.000000,184.592089,172.224764,176.142579,154.130796,32.000000,149.999699,68.085614,62.626033,93.323689,48.047029,54.876938,55.851795,58.729190,28.217685,32.501316,59.552624,37.071252
54.509283,69.908311,138.563219,147.763687,111.292206,107.156709,29.547517,14.174429,138.026364,0.771579,69.563282,55.614148,146.315643,138.502495,144.760621,138.052911,80.387662,136.140636,-0.000695,-1.294173,32.000000,-235.834586,138.451398,-0.467022,24.755800,0.682596,496297.035559,0.974270,25.263627,18.301093,2.546720,0.048994,0.045595,171.098026,32.000000,184.941218,172.435634,173.948230,153.956390,32.000000,150.547634,68.078723,62.638353,93.326154,48.047029,54.848560,55.851795,58.898987,28.217685,32.500351,59.560511,37.048801
54.386855,69.908311,138.671092,147.763687,111.291710,107.165584,29.830096,14.173002,137.989471,0.771767,69.483434,55.649269,146.272244,138.443484,144.764904,138.018399,80.398861,136.164185,-0.000695,-1.294165,32.000000,-235.832079,138.393681,-0.466835,24.761596,0.675008,496054.277274,0.967673,24.731224,18.329877,2.522664,0.048342,0.061128,170.421994,32.000000,185.540341,172.473299,171.129786,154.123050,32.000000,150.248031,68.063005,62.639696,93.321438,48.047029,54.899467,55.851795,59.047422,28.217685,32.490764,59.556921,36.844180
54.696014,69.896751,138.608220,147.763966,111.299047,107.170697,29.569286,14.170006,137.992521,0.772000,69.427638,55.702313,146.235747,138.586812,144.796359,138.114330,80.377416,136.170819,-0.000695,-1.294161,32.000000,-235.835404,138.497553,-0.466936,24.735789,0.682413,496255.073106,0.979547,25.139781,18.311881,2.542011,0.045828,0.029376,170.357065,32.000000,185.688987,171.849325,170.696786,154.581218,32.000000,149.562722,68.063966,62.607593,93.308787,48.047029,54.846497,55.851795,58.831883,28.217685,32.449572,59.556921,36.889007
