OSU 80 Ton Compressor Load Stand
54.520529,69.877485,138.646325,147.751127,111.295210,107.173224,29.654248,14.179710,137.996995,0.772142,69.321621,55.756850,146.238759,138.671881,144.789441,138.130553,80.376964,136.234392,-0.000695,-1.295331,32.000000,-235.826355,138.428125,-0.466852,24.728472,0.684755,496343.877532,0.972754,25.258152,18.312064,2.549717,0.058398,0.057787,170.682146,32.000000,185.244947,171.362597,173.364140,155.126442,32.000000,149.287681,68.058516,62.626806,93.299860,48.047029,54.882941,55.851795,58.986413,28.217685,32.381525,59.546329,37.060687
54.704788,69.877760,138.583053,147.749732,111.333025,107.163014,29.712797,14.174715,137.990039,0.772167,69.349748,55.695165,146.281010,138.599188,144.848204,138.091333,80.366393,136.118394,-0.000694,-1.296582,32.000000,-235.834956,138.410730,-0.466874,24.735081,0.680439,496216.460828,0.975244,24.948066,18.336714,2.534156,0.070638,0.044085,171.303877,32.000000,184.776818,171.458830,175.716782,155.107396,32.000000,149.407707,68.087952,62.609131,93.310041,48.047029,54.867346,55.851795,58.802638,28.217685,32.380201,59.542061,37.043666
54.634073,69.877760,138.630326,147.749732,111.351422,107.159481,29.571231,14.178711,138.026068,0.772184,69.406176,55.756663,146.359857,138.554409,144.808746,138.120591,80.375346,136.206459,-0.000693,-1.297856,32.000000,-235.825551,138.398247,-0.467056,24.751525,0.680100,496171.616548,0.970244,24.920622,18.322401,2.533289,0.064500,0.041557,171.567258,32.000000,184.477930,172.315244,176.120859,154.194513,32.000000,150.007438,68.066218,62.660510,93.348345,48.047029,54.872410,55.851795,58.927966,28.217685,32.379835,59.562862,36.814906
55.099288,69.865375,138.553113,147.746383,111.338268,107.158614,29.591253,14.183134,138.051576,0.772202,69.442744,55.671259,146.322528,138.523924,144.728540,138.084107,80.340381,136.159625,-0.000693,-1.297873,32.000000,-235.826864,138.436771,-0.466937,24.719791,0.680100,496171.616548,0.970244,24.920622,18.322401,2.533289,0.055420,0.049153,171.009301,32.000000,185.031276,172.526019,173.481964,153.778906,32.000000,150.485400,68.000138,62.601119,93.284004,48.047029,54.854643,55.851795,58.906600,28.217685,32.335441,59.549880,36.890328
54.618707,69.847485,138.637885,147.740243,111.298705,107.152656,29.696060,14.171147,138.091398,0.772456,69.481780,55.698907,146.216058,138.584691,144.734213,138.073424,80.372626,136.164615,-0.000694,-1.297884,32.000000,-235.835409,138.410099,-0.466837,24.722309,0.680957,496178.359925,0.976247,24.988783,18.356004,2.537433,0.049335,0.029884,170.359788,32.000000,185.623602,172.400729,170.956245,154.002609,32.000000,150.422324,68.018374,62.627008,93.285892,48.047029,54.869644,55.851795,58.935717,28.217685,32.271836,59.556026,37.050635
54.515321,69.849962,138.594592,147.739964,111.238934,107.150596,29.599932,14.178140,138.003760,0.772752,69.416264,55.798489,146.220675,138.482063,144.784315,138.073082,80.384554,136.175035,-0.000695,-1.297868,32.000000,-235.830384,138.320012,-0.466658,24.745414,0.674351,495959.439908,0.966473,24.529218,18.368341,2.514608,0.061855,0.037412,170.318854,32.000000,185.696019,171.816280,170.784715,154.593003,32.000000,149.380649,68.022160,62.640027,93.276645,48.047029,54.842671,55.851795,59.008430,28.217685,32.270188,59.555259,36.997738
54.725910,69.849962,138.606038,147.739964,111.230489,107.146812,29.400974,14.172003,138.034071,0.774773,69.311440,55.634138,146.197862,138.558305,144.803113,138.005992,80.393485,136.205791,-0.000697,-1.297843,32.000000,-235.834389,138.400840,-0.466812,24.755065,0.681938,496118.587945,0.972306,24.973327,18.338506,2.538286,0.065853,0.040921,170.802900,32.000000,185.103309,171.463942,173.550331,154.861509,32.000000,149.191216,67.983974,62.599084,93.203455,48.047029,54.855933,55.851795,58.885692,28.217685,32.277162,59.556636,36.935889
54.999830,69.873081,138.581977,147.741638,111.232658,107.139201,29.703820,14.176713,138.080457,0.779356,69.350985,55.702848,146.302368,138.592541,144.837887,138.079804,80.340573,136.133614,-0.000698,-1.299022,32.000000,-235.832794,138.418438,-0.466954,24.758186,0.682628,496147.613146,0.977489,25.075598,18.331613,2.542305,0.051884,0.051578,171.365277,32.000000,184.686061,171.505339,175.624136,155.081685,32.000000,149.306172,67.984390,62.579409,93.198566,48.047029,54.840659,55.851795,59.103831,28.217685,32.355942,59.551001,36.888787
54.430774,69.888494,138.566257,147.736894,111.220944,107.134111,29.783561,14.173288,138.004629,0.784520,69.437513,55.626001,146.311264,138.602003,144.766552,137.981363,80.350755,136.179651,-0.000697,-1.299026,32.000000,-235.837367,138.368840,-0.466938,24.743552,0.679197,495990.405081,0.979898,24.872479,18.337542,2.532732,0.052598,0.039237,171.425500,32.000000,184.461830,172.278510,176.024617,154.062126,32.000000,149.747917,67.970800,62.561544,93.175075,48.047029,54.835252,55.851795,59.061797,28.217685,32.408115,59.553292,36.778883
54.715921,69.939137,138.554204,147.734940,111.186015,107.130336,29.645916,14.174144,137.972144,0.789548,69.554861,55.715223,146.272678,138.553105,144.708397,138.036817,80.341584,136.132515,-0.000696,-1.299010,32.000000,-235.832904,138.353217,-0.466562,24.741585,0.674847,495937.017256,0.964575,24.632285,18.355578,2.519680,0.048978,0.070928,170.950834,32.000000,185.023056,172.551526,173.352583,153.742796,32.000000,150.330267,68.005251,62.607940,93.158361,48.047029,54.826301,55.851795,58.759448,28.217685,32.406910,59.567976,36.981083
54.576846,69.939137,138.651985,147.734940,111.155762,107.124194,29.618468,14.178853,138.009050,0.794415,69.513746,55.770938,146.212441,138.452435,144.721799,138.025880,80.361779,136.202357,-0.000697,-1.300181,32.000000,-235.829998,138.256278,-0.466178,24.771116,0.683790,496243.920690,0.973072,25.195848,18.367643,2.545734,0.058944,0.047130,170.344342,32.000000,185.552429,172.437213,170.665150,154.143079,32.000000,150.105895,67.992802,62.593735,93.110805,48.047029,54.856579,55.851795,58.986822,28.217685,32.582005,59.552279,36.910724
54.704347,69.957028,138.531154,147.735498,111.131427,107.121634,29.803586,14.173716,138.061933,0.799723,69.471579,55.728440,146.186202,138.558550,144.776909,137.995970,80.388716,136.021246,-0.000696,-1.301945,32.000000,-235.831693,138.319667,-0.466091,24.781868,0.679506,496150.313593,0.972075,24.971275,18.354035,2.532247,0.070702,0.038296,170.176611,32.000000,185.674722,171.760853,171.006591,154.609265,32.000000,149.184785,68.014100,62.582519,93.098980,48.047029,54.812711,55.851795,59.036236,28.217685,32.643563,59.540674,36.884899
54.436646,69.975193,138.618170,147.729358,111.123193,107.119117,29.703314,14.171718,137.950269,0.804994,69.424554,55.765102,146.258888,138.505656,144.800056,138.012552,80.385006,136.136945,-0.000695,-1.303716,32.000000,-235.837625,138.335780,-0.465609,24.800830,0.681293,496162.022105,0.975651,25.105370,18.367589,2.540491,0.049054,0.037946,170.786634,32.000000,185.023791,171.401997,173.958170,154.857168,32.000000,149.308553,68.054265,62.584851,93.065833,48.047029,54.842343,55.851795,59.073247,28.217685,32.706206,59.560216,36.968464
54.519002,69.985928,138.607315,147.726009,111.146699,107.116617,29.769684,14.170576,137.961058,0.810238,69.439419,55.729036,146.266096,138.528494,144.813773,138.075134,80.360437,136.185918,-0.000695,-1.304880,32.000000,-235.837455,138.391907,-0.465501,24.750450,0.678435,496044.267750,0.967124,25.000315,18.253110,2.532361,0.057910,0.038897,171.326751,32.000000,184.604808,171.616909,175.863473,154.924340,32.000000,149.467742,68.047151,62.563457,93.052523,48.047029,54.804091,55.851795,58.999073,28.217685,32.705938,59.541019,37.000599
54.673859,69.985928,138.659847,147.726009,111.171891,107.114089,29.798750,14.176142,137.988688,0.815392,69.492890,55.755232,146.259572,138.603878,144.774755,138.059676,80.348834,136.087989,-0.000695,-1.306050,32.000000,-235.836152,138.367125,-0.465401,24.770932,0.682459,496222.219391,0.975669,25.276868,18.312753,2.546413,0.063665,0.052070,171.407011,32.000000,184.510749,172.404949,175.659689,153.964512,32.000000,149.761261,68.035879,62.573461,93.044317,48.047029,54.848568,55.851795,58.958973,28.217685,32.743038,59.553469,36.884092
54.653738,69.985652,138.583275,147.723218,111.182012,107.117903,29.618704,14.175428,138.069856,0.820610,69.550433,55.659817,146.255337,138.485713,144.701722,138.087483,80.360134,136.200238,-0.000696,-1.307797,32.000000,-235.834734,138.363312,-0.465231,24.770670,0.682543,496229.093164,0.971879,25.208008,18.360989,2.542367,0.049645,0.091869,170.740208,32.000000,185.134311,172.573041,173.079522,153.835506,32.000000,150.552823,68.058294,62.573418,93.029600,48.047029,54.809076,55.851795,58.977981,28.217685,32.741929,59.557708,37.024663
54.697287,69.981524,138.679589,147.721822,111.164640,107.116755,29.656825,14.178425,137.999960,0.825756,69.560739,55.821515,146.214908,138.447276,144.748729,138.110038,80.390872,136.128960,-0.000696,-1.308385,32.000000,-235.832229,138.331719,-0.464633,24.783363,0.679884,496149.527999,0.967880,25.058592,18.325263,2.536127,0.060270,0.043296,170.281759,32.000000,185.546845,172.342340,170.657625,154.118401,32.000000,149.962549,68.070771,62.588070,93.025560,48.047029,54.849336,55.851795,58.954745,28.217685,32.727431,59.548080,37.067290
55.267262,69.988955,138.667557,147.727683,111.170282,107.121764,30.001616,14.175000,138.139543,0.830804,69.290274,56.006518,146.211613,138.648575,144.769504,138.209452,80.359745,136.264127,-0.000697,-1.308979,32.000000,-235.832704,138.520984,-0.464529,24.809983,0.679818,496157.537523,0.974193,25.077714,18.368210,2.535660,0.056865,0.036629,170.209138,32.000000,185.617332,171.684103,171.448600,154.534240,32.000000,149.075116,68.079240,62.578174,92.969423,48.047029,54.827165,55.851795,58.889504,28.217685,32.727231,59.545434,37.073306
55.264770,69.988955,138.797267,147.727683,111.188968,107.126807,29.699735,14.175000,138.157521,0.836014,69.101597,55.810781,146.244441,138.655589,144.835258,138.137579,80.357505,136.334484,-0.000698,-1.308386,32.000000,-235.832212,138.514132,-0.464613,24.840038,0.679310,496057.024194,0.972066,25.031613,18.303031,2.535402,0.052796,0.039483,170.862918,32.000000,184.931023,171.510447,174.356184,154.786244,32.000000,149.386309,68.084259,62.569830,92.916709,48.047029,54.886144,55.851795,58.622656,28.217685,32.752902,59.561121,36.958486
54.823523,69.945193,138.689800,147.712333,111.176823,107.121846,29.534417,14.181137,138.151236,0.841165,69.209988,55.849404,146.255600,138.734806,144.823893,138.147464,80.334877,136.331968,-0.000698,-1.307262,32.000000,-235.829354,138.424168,-0.464770,24.837730,0.669982,495827.719612,0.950040,24.492048,18.399459,2.509036,0.058507,0.030065,171.308753,32.000000,184.470689,171.772051,176.026878,154.586985,32.000000,149.435821,68.108903,62.541052,92.934403,48.047029,54.850499,55.851795,58.979049,28.217685,32.600593,59.556135,36.944620
54.711733,69.892623,138.770271,147.680516,111.172909,107.116732,29.695350,14.180708,138.049477,0.846406,69.257368,55.759311,146.260440,138.758847,144.770656,138.143939,80.338109,136.295790,-0.000697,-1.307321,32.000000,-235.828471,138.388824,-0.464737,24.843709,0.669930,495857.917023,0.959789,24.494429,18.435673,2.511496,0.052448,0.047954,171.282288,32.000000,184.561984,172.473502,175.428200,153.974511,32.000000,150.038111,68.099625,62.537155,92.902840,48.047029,54.870856,55.851795,58.934980,28.217685,32.417372,59.535678,37.058046
54.482295,69.897577,138.628210,147.668515,111.191824,107.119257,29.561900,14.167865,138.050362,0.851522,69.424292,55.719178,146.252628,138.551557,144.729581,138.065089,80.367532,136.435414,-0.000698,-1.307902,32.000000,-235.842789,138.408122,-0.464922,24.847434,0.675933,496074.376664,0.973573,24.873760,18.457085,2.529750,0.084637,0.033449,170.694429,32.000000,185.093058,172.639082,172.550252,153.761564,32.000000,150.532574,68.114396,62.565002,92.884169,48.047029,54.880874,55.851795,58.856307,28.217685,32.416211,59.545720,36.881450
55.016732,69.897577,138.677584,147.668515,111.236203,107.131939,29.590766,14.173716,138.062914,0.856637,69.471751,55.813395,146.160626,138.622658,144.734088,138.204256,80.344624,136.262843,-0.000699,-1.309672,32.000000,-235.836119,138.446931,-0.464712,24.851184,0.677754,496034.542910,0.970297,24.928794,18.436387,2.536390,0.053289,0.037929,170.158884,32.000000,185.597988,172.287800,170.586984,154.028814,32.000000,150.134429,68.114310,62.564915,92.863603,48.047029,54.841279,55.851795,58.760537,28.217685,32.432298,59.557000,36.978369
54.927232,69.931981,138.662892,147.664887,111.221111,107.137041,29.667943,14.177712,138.111364,0.861815,69.383470,55.952701,146.161513,138.626980,144.763257,138.103131,80.370401,136.259982,-0.000700,-1.310277,32.000000,-235.830320,138.525327,-0.464518,24.933167,0.680399,496127.075742,0.979235,25.155123,18.474357,2.544463,0.052839,0.047704,170.188276,32.000000,185.661058,171.705346,171.546493,154.602751,32.000000,149.171770,68.148130,62.565470,92.801735,48.047029,54.860658,55.851795,58.970707,28.217685,32.550836,59.560344,37.076021
54.995664,69.958954,138.681448,147.664887,111.212314,107.144652,29.718386,14.171433,138.174383,0.866995,69.171583,55.959904,146.196921,138.702102,144.747905,138.243044,80.309418,136.361279,-0.000701,-1.312039,32.000000,-235.838402,138.581865,-0.464325,24.939775,0.672569,495921.847338,0.967929,24.640566,18.413962,2.520644,0.053745,0.036324,170.900770,32.000000,184.817090,171.437104,174.702273,154.848981,32.000000,149.327321,68.126850,62.579632,92.777977,48.047029,54.838586,55.851795,58.768803,28.217685,32.643806,59.557620,36.973160
54.962861,69.956753,138.735835,147.663770,111.225802,107.159878,29.504685,14.178853,138.247015,0.872223,69.172236,55.906573,146.235905,138.735296,144.822121,138.301314,80.344496,136.348784,-0.000701,-1.312020,32.000000,-235.830981,138.628280,-0.464366,24.947171,0.671719,495992.753034,0.967278,24.760874,18.386802,2.524484,0.047524,0.040078,171.346884,32.000000,184.631629,171.808479,176.205030,154.641811,32.000000,149.628184,68.108638,62.517341,92.766494,48.047029,54.864235,55.851795,58.818978,28.217685,32.643362,59.534990,37.074920
54.808181,69.956753,138.735111,147.663770,111.253191,107.175815,29.860285,14.176285,138.169919,0.877440,69.214846,55.905304,146.212159,138.827341,144.716547,138.202262,80.301588,136.350296,-0.000702,-1.312017,32.000000,-235.833386,138.611517,-0.464346,24.893723,0.670712,496152.638176,0.964448,24.722154,18.496694,2.521680,0.046806,0.039825,171.373420,32.000000,184.584225,172.550638,175.201518,153.840325,32.000000,149.907194,68.098134,62.519745,92.748434,48.047029,54.851885,55.851795,58.868540,28.217685,32.635253,59.548395,37.087686
55.075443,69.898678,138.745392,147.645908,111.280549,107.186696,30.158786,14.173288,138.159404,0.884310,69.303728,55.828073,146.206378,138.767576,144.700437,138.253211,80.327623,136.318732,-0.000704,-1.309701,32.000000,-235.839989,138.568709,-0.463967,24.918742,0.671384,496166.921985,0.972206,24.751434,18.455585,2.524174,0.050849,0.035810,170.527833,32.000000,185.177994,172.644749,172.408348,153.710925,32.000000,150.471134,68.085177,62.540193,92.762384,48.047029,54.853722,55.851795,58.723486,28.217685,32.432459,59.550952,37.074186
54.672214,69.878311,138.748527,147.629442,111.285141,107.191774,29.756138,14.177284,138.224362,0.887655,69.314884,55.892171,146.117903,138.704201,144.719183,138.272363,80.349366,136.305425,-0.000703,-1.310867,32.000000,-235.831896,138.535178,-0.463943,24.924905,0.675246,496417.561473,0.963759,24.900078,18.499224,2.531285,0.046443,0.081083,170.228388,32.000000,185.685498,172.154828,170.235149,154.175419,32.000000,149.978003,68.093100,62.556961,92.783015,48.047029,54.852616,55.851795,58.948752,28.217685,32.360973,59.555279,36.984531
54.761384,69.908862,138.712047,147.626930,111.288447,107.212032,29.554730,14.170434,138.259025,0.894485,69.212629,55.868265,146.150866,138.695556,144.760615,138.238296,80.368650,136.308859,-0.000704,-1.313206,32.000000,-235.838090,138.550518,-0.464138,24.921339,0.670574,496178.641806,0.949070,24.585372,18.457950,2.519188,0.051475,0.039070,170.159861,32.000000,185.664820,171.706182,171.714737,154.822222,32.000000,149.018570,68.125710,62.559227,92.749494,48.047029,54.842928,55.851795,58.890374,28.217685,32.465354,59.549339,37.065823
55.202676,69.908862,138.717446,147.626930,111.324377,107.217083,30.057441,14.176570,138.190144,0.897870,69.123908,55.716837,146.183650,138.621597,144.730405,138.200754,80.340738,136.330830,-0.000704,-1.314397,32.000000,-235.832609,138.555023,-0.463579,24.910874,0.676475,496361.574450,0.969729,24.952561,18.429782,2.537825,0.045860,0.034719,170.904276,32.000000,184.798992,171.497284,174.783777,154.823165,32.000000,149.125267,68.117787,62.530319,92.752281,48.047029,54.841933,55.851795,58.643394,28.217685,32.464697,59.553489,36.861494
54.795799,69.901981,138.701170,147.620511,111.369863,107.220913,29.798634,14.173573,138.198914,0.903030,69.218686,55.745353,146.175614,138.650247,144.765155,138.198735,80.334505,136.242458,-0.000702,-1.316172,32.000000,-235.833803,138.526410,-0.463691,24.913838,0.675214,496407.181259,0.974848,24.897220,18.412156,2.533027,0.058530,0.046413,171.350465,32.000000,184.531014,171.824922,176.259183,154.585905,32.000000,149.696312,68.114848,62.512707,92.763513,48.047029,54.876275,55.851795,58.989422,28.217685,32.439783,59.557836,36.959660
54.734432,69.901155,138.758277,147.611859,111.377055,107.228521,29.439599,14.174001,138.171722,0.910096,69.365734,55.777619,146.208239,138.565360,144.693129,138.138372,80.303180,136.205504,-0.000703,-1.318534,32.000000,-235.836653,138.463369,-0.463229,24.935920,0.668946,496233.087107,0.950144,24.473717,18.450676,2.512875,0.054800,0.044335,171.406494,32.000000,184.567530,172.575754,174.955523,153.788297,32.000000,149.986462,68.089286,62.537213,92.789203,48.047029,54.826515,55.851795,58.995375,28.217685,32.435499,59.552614,37.095169
54.546732,69.922899,138.625819,147.604324,111.377268,107.233031,29.786685,14.174572,138.102832,0.915266,69.450027,55.720037,146.166867,138.567562,144.651292,138.141225,80.320980,136.305325,-0.000704,-1.319126,32.000000,-235.831165,138.450888,-0.463039,24.900515,0.674893,496487.703390,0.966262,24.857219,18.414234,2.531237,0.044073,0.025758,170.399637,32.000000,185.264341,172.528452,172.093102,153.655306,32.000000,150.274390,68.093251,62.520272,92.778465,48.047029,54.806013,55.851795,59.016966,28.217685,32.509968,59.562144,36.907936
54.639146,69.960331,138.672695,147.611301,111.354707,107.240690,29.443370,14.172146,138.104001,0.920559,69.489110,55.755622,146.111458,138.568236,144.684827,138.096914,80.376224,136.252947,-0.000704,-1.319155,32.000000,-235.837361,138.389398,-0.463051,24.880269,0.675564,496620.803702,0.979322,24.915464,18.427709,2.535119,0.045015,0.038483,170.138805,32.000000,185.755380,171.937419,170.290416,154.292489,32.000000,149.979281,68.104372,62.523931,92.792121,48.047029,54.822041,55.851795,58.734763,28.217685,32.509135,59.549083,36.962521
54.539279,69.960331,138.614488,147.611301,111.364766,107.243392,29.569187,14.174429,138.123772,0.925841,69.374200,55.746047,146.139745,138.595314,144.680682,138.107998,80.366516,136.202341,-0.000706,-1.319138,32.000000,-235.833111,138.424476,-0.462615,24.867339,0.678729,496745.967457,0.971676,25.118201,18.458120,2.541414,0.043811,0.032627,170.249936,32.000000,185.478156,171.575077,171.944075,154.611766,32.000000,148.866617,68.116497,62.531532,92.750219,48.047029,54.800402,55.851795,59.019854,28.217685,32.638611,59.551581,37.035522
54.509317,69.988405,138.670186,147.615767,111.327133,107.245504,29.585818,14.170006,138.064270,0.931129,69.423290,55.704262,146.159199,138.521561,144.738391,138.137310,80.335798,136.185837,-0.000707,-1.320845,32.000000,-235.841960,138.455458,-0.462726,24.852889,0.678249,496666.617782,0.981341,25.066461,18.377582,2.537973,0.059262,0.036195,170.962330,32.000000,184.839764,171.390858,174.758176,154.927154,32.000000,149.095588,68.114001,62.536974,92.789035,48.047029,54.790042,55.851795,58.917649,28.217685,32.735813,59.539593,36.994069
54.687817,70.003818,138.583439,147.618837,111.319000,107.255265,29.761446,14.179281,138.076324,0.936402,69.437245,55.758534,146.186774,138.506695,144.730860,138.102582,80.306634,136.226292,-0.000707,-1.322580,32.000000,-235.830389,138.451518,-0.462622,24.890995,0.679816,496756.317211,0.979161,25.162829,18.362845,2.541553,0.064050,0.044834,171.297251,32.000000,184.695739,171.712684,176.148160,154.477807,32.000000,149.768257,68.098736,62.504861,92.797862,48.047029,54.780411,55.851795,58.955150,28.217685,32.789234,59.553460,36.924297
54.579174,70.017855,138.590109,147.629163,111.362027,107.262410,29.613278,14.181279,138.076197,0.941423,69.513799,55.812511,146.225226,138.499884,144.664287,138.055686,80.296664,136.129366,-0.000707,-1.324351,32.000000,-235.826752,138.379605,-0.462790,24.875312,0.681038,496885.614830,0.979294,25.219840,18.385588,2.543972,0.044744,0.035923,171.197020,32.000000,184.744819,172.385237,174.684950,153.635892,32.000000,149.819029,68.098657,62.495989,92.798944,48.047029,54.775625,55.851795,59.112223,28.217685,32.789276,59.546919,36.933394
54.741152,70.017855,138.603765,147.629163,111.381692,107.263622,29.545829,14.171575,138.076300,0.944677,69.509264,55.757650,146.157528,138.537976,144.649579,138.119649,80.350766,136.256621,-0.000706,-1.324965,32.000000,-235.835637,138.405469,-0.462605,24.839435,0.676918,496909.636156,0.970143,25.063031,18.434297,2.534082,0.053614,0.040835,170.495607,32.000000,185.325298,172.475294,171.864754,153.726482,32.000000,150.337072,68.090555,62.523000,92.817532,48.047029,54.786128,55.851795,58.931459,28.217685,32.838183,59.557885,36.850930
54.697993,70.023635,138.559118,147.629442,111.391392,107.266225,29.775585,14.175000,138.033799,0.945403,69.406058,55.663775,146.096193,138.571253,144.683292,138.079721,80.361704,136.188220,-0.000708,-1.325541,32.000000,-235.837129,138.383768,-0.462278,24.814100,0.679093,497043.897593,0.977236,25.181841,18.397433,2.539249,0.059520,0.046125,170.236623,32.000000,185.720697,171.821942,170.220950,154.276793,32.000000,149.674639,68.102286,62.520575,92.821851,48.047029,54.768016,55.851795,58.964795,28.217685,32.858477,59.553066,37.016446
55.080762,70.001891,138.609403,147.626372,111.379092,107.263713,29.481726,14.175000,138.050142,0.945542,69.252650,55.720628,146.135588,138.603226,144.709003,138.113784,80.314975,136.131739,-0.000709,-1.327287,32.000000,-235.829098,138.487374,-0.462462,24.792752,0.677707,496846.537910,0.976286,25.025693,18.404813,2.531985,0.047109,0.036223,170.285417,32.000000,185.586641,171.446518,172.034618,154.625939,32.000000,148.950114,68.086596,62.518178,92.806086,48.047029,54.780936,55.851795,58.745942,28.217685,32.783194,59.541904,37.065456
54.812307,69.966111,138.498261,147.611580,111.419109,107.262455,29.526890,14.170576,138.008455,0.945834,69.212521,55.698661,146.142915,138.546438,144.699528,138.090128,80.325100,136.138905,-0.000710,-1.329030,32.000000,-235.839586,138.321912,-0.462581,24.814310,0.678839,496868.421002,0.969633,25.073044,18.360834,2.533166,0.043697,0.040112,171.003984,32.000000,184.804589,171.250662,174.980051,154.857291,32.000000,149.159208,68.110388,62.488121,92.818897,48.047029,54.799107,55.851795,59.043404,28.217685,32.783214,59.555889,37.054010
54.487286,69.966111,138.609045,147.611580,111.462067,107.271298,29.545655,14.176855,138.074062,0.946141,69.313925,55.607152,146.179935,138.558264,144.696490,138.132263,80.284474,136.193666,-0.000708,-1.329572,32.000000,-235.832488,138.426250,-0.462555,24.762619,0.673851,496700.490982,0.971722,24.683488,18.380270,2.516476,0.068739,0.040094,171.382815,32.000000,184.487734,171.806784,176.273715,154.257209,32.000000,149.644320,68.123717,62.486887,92.835417,48.047029,54.774886,55.851795,59.082199,28.217685,32.658674,59.543753,37.013291
54.728270,69.958954,138.489762,147.604324,111.475640,107.272580,29.954787,14.169577,138.051094,0.946145,69.394555,55.747692,146.221208,138.472032,144.642298,138.145031,80.314204,136.178879,-0.000709,-1.329551,32.000000,-235.835176,138.449646,-0.462642,24.733324,0.676646,496778.459206,0.975372,24.905467,18.373609,2.526773,0.045493,0.037118,171.306356,32.000000,184.816518,172.478224,174.240903,153.457209,32.000000,150.010257,68.118813,62.490741,92.861898,48.047029,54.761347,55.851795,59.092349,28.217685,32.633421,59.534705,37.069418
54.955177,69.981799,138.587861,147.604603,111.512590,107.278882,29.595555,14.164155,138.004485,0.945988,69.456362,55.592502,146.148617,138.597600,144.637210,137.984942,80.362524,136.185373,-0.000710,-1.329557,32.000000,-235.845025,138.423828,-0.462939,24.735684,0.683650,497091.960089,0.981240,25.218833,18.440696,2.543879,0.057808,0.037806,170.425845,32.000000,185.395070,172.357081,171.676538,153.693921,32.000000,150.198397,68.119931,62.500241,92.873574,48.047029,54.766924,55.851795,58.821420,28.217685,32.712340,59.555486,37.017033
54.549392,69.987579,138.568365,147.606836,111.551664,107.289036,29.422674,14.177854,138.108402,0.945982,69.379100,55.672801,146.084249,138.639521,144.649922,138.183133,80.328762,136.131654,-0.000711,-1.330136,32.000000,-235.831653,138.455475,-0.462784,24.739068,0.680142,496887.149821,0.963139,24.979198,18.403821,2.530498,0.046200,0.061655,170.199602,32.000000,185.697298,171.672504,170.310076,154.253051,32.000000,149.599844,68.104236,62.489045,92.858875,48.047029,54.772593,55.851795,59.006177,28.217685,32.712143,59.557915,36.907202
54.744857,69.987579,138.559003,147.606836,111.562534,107.296631,29.852582,14.181279,138.034521,0.946035,69.290553,55.667292,146.137752,138.524679,144.695884,138.149399,80.382973,136.265019,-0.000711,-1.329560,32.000000,-235.829375,138.345994,-0.462795,24.727921,0.677242,496718.027088,0.970510,24.783857,18.358638,2.521834,0.054838,0.062179,170.507742,32.000000,185.438514,171.390916,172.388052,154.668520,32.000000,149.203289,68.115572,62.538137,92.865046,48.047029,54.744771,55.851795,58.957037,28.217685,32.732068,59.549437,37.067877
54.483799,69.980148,138.455251,147.601812,111.573280,107.304267,29.571713,14.174287,138.027692,0.946147,69.297344,55.663548,146.166584,138.550148,144.721714,137.990836,80.338902,136.168407,-0.000710,-1.329562,32.000000,-235.831450,138.374081,-0.462580,24.695585,0.683283,497076.111461,0.984324,25.180313,18.366442,2.540237,0.064222,0.035322,171.188852,32.000000,184.736359,171.400369,174.961249,154.712171,32.000000,148.982441,68.108746,62.500703,92.878974,48.047029,54.745849,55.851795,58.956998,28.217685,32.706090,59.548886,37.054817
54.603012,69.987579,138.660220,147.598184,111.605227,107.309301,29.653354,14.175286,138.004175,0.946270,69.356378,55.690862,146.192660,138.476599,144.725674,138.078214,80.273796,136.105089,-0.000710,-1.329576,32.000000,-235.832582,138.365616,-0.462940,24.700830,0.680613,496888.835379,0.966403,24.991849,18.376663,2.530996,0.067498,0.030862,171.392098,32.000000,184.685966,171.804712,176.029029,154.274778,32.000000,149.913606,68.107233,62.505041,92.893179,48.047029,54.775375,55.851795,59.040917,28.217685,32.731692,59.553578,37.017107
54.477208,70.013451,138.459528,147.601533,111.568791,107.305589,29.860236,14.171433,137.908143,0.946546,69.466385,55.709913,146.184051,138.441751,144.645197,138.028890,80.283548,136.130456,-0.000710,-1.330748,32.000000,-235.838566,138.325542,-0.462808,24.751184,0.684975,497154.090108,0.980782,25.236239,18.374063,2.541219,0.056079,0.037690,171.225677,32.000000,184.867720,172.363864,174.089993,153.666375,32.000000,150.192792,68.089529,62.490149,92.876528,48.047029,54.739376,55.851795,58.972823,28.217685,32.731558,59.553017,36.997664
54.711756,70.013451,138.552702,147.601533,111.530973,107.301771,29.759111,14.171290,137.930228,0.946654,69.598570,55.668024,146.161422,138.479617,144.624815,138.022554,80.343235,136.144189,-0.000710,-1.331906,32.000000,-235.835594,138.326215,-0.462618,24.772427,0.684146,497251.365350,0.975795,25.128561,18.408568,2.539424,0.051989,0.032222,170.436994,32.000000,185.351910,172.485875,171.463532,153.583155,32.000000,150.233150,68.109771,62.524343,92.875164,48.047029,54.731538,55.851795,58.992818,28.217685,32.821492,59.553479,36.892529
55.085691,70.038498,138.486934,147.604603,111.526732,107.298513,29.712116,14.177569,137.977203,0.946762,69.542482,55.855908,146.088564,138.555388,144.690935,138.048879,80.340344,136.074235,-0.000710,-1.333525,32.000000,-235.831938,138.299047,-0.462251,24.757557,0.683620,497323.972693,0.971531,25.275913,18.411076,2.541605,0.044791,0.038123,170.267498,32.000000,185.740515,171.615112,170.274587,154.407328,32.000000,149.639659,68.150526,62.529785,92.869890,48.047029,54.737620,55.851795,58.916938,28.217685,32.908740,59.542681,36.846601
54.701109,70.064371,138.549956,147.614371,111.516921,107.294690,29.637139,14.175428,137.995329,0.946812,69.371094,55.746559,146.106756,138.434491,144.720626,138.146645,80.361380,136.147348,-0.000711,-1.333981,32.000000,-235.832439,138.283038,-0.462445,24.772453,0.679939,497048.018194,0.970196,25.049601,18.358026,2.532412,0.044934,0.068509,170.573402,32.000000,185.442630,171.386529,172.765386,154.700750,32.000000,148.930628,68.111721,62.528399,92.846585,48.047029,54.724013,55.851795,58.993923,28.217685,32.999038,59.569107,36.788567
54.804139,70.045104,138.585097,147.623860,111.503053,107.292157,29.758723,14.171718,138.122532,0.946994,69.338604,55.952880,146.143014,138.582815,144.720646,138.141630,80.277852,136.192936,-0.000710,-1.333996,32.000000,-235.842215,138.436286,-0.461955,24.851918,0.674368,496857.517576,0.964498,24.715372,18.327104,2.514027,0.058941,0.032736,171.146442,32.000000,184.674785,171.438482,175.126417,154.645383,32.000000,149.232130,68.099267,62.508744,92.860003,48.047029,54.766607,55.851795,58.941842,28.217685,32.999734,59.557118,37.078148
54.997780,70.045104,138.734349,147.623860,111.527168,107.287112,29.796433,14.184990,138.146427,0.947175,69.216464,56.038599,146.157825,138.637847,144.723256,138.234273,80.282702,136.236897,-0.000710,-1.333982,32.000000,-235.823042,138.509437,-0.461866,24.920762,0.680136,497055.713288,0.974463,25.110777,18.341409,2.532855,0.045056,0.029810,171.290780,32.000000,184.663490,171.882757,175.976360,154.086630,32.000000,149.937106,68.117078,62.497787,92.899938,48.047029,54.778867,55.851795,58.831263,28.217685,32.933357,59.557757,37.013805
55.213853,70.007947,138.727132,147.615487,111.551205,107.296081,29.620565,14.173716,138.204777,0.947202,69.183924,55.825090,146.219583,138.647454,144.671246,138.274663,80.314305,136.283901,-0.000709,-1.335141,32.000000,-235.833332,138.606174,-0.462211,24.927711,0.676543,497129.476963,0.968401,24.992317,18.446965,2.528734,0.044203,0.036344,171.135996,32.000000,184.883923,172.474309,173.473380,153.714121,32.000000,150.047676,68.117873,62.506961,92.884222,48.047029,54.804792,55.851795,58.971171,28.217685,32.804626,59.556026,37.045793
54.640147,69.905559,138.757693,147.582834,111.554560,107.302471,29.988056,14.175999,138.307902,0.947220,69.162198,55.881465,146.138601,138.681057,144.662719,138.243862,80.298043,136.266432,-0.000709,-1.335133,32.000000,-235.832033,138.591163,-0.462309,24.899597,0.672526,496984.982301,0.963378,24.806273,18.463352,2.522545,0.047825,0.031139,170.443229,32.000000,185.381593,172.424850,171.207448,153.653900,32.000000,150.276399,68.121071,62.516460,92.879908,48.047029,54.787789,55.851795,59.016846,28.217685,32.449014,59.553184,37.067216
54.620634,69.849962,138.744538,147.556320,111.569300,107.305039,29.793482,14.183991,138.253787,0.947319,69.128355,55.678613,146.084532,138.693453,144.712120,138.210783,80.350074,136.329762,-0.000710,-1.336900,32.000000,-235.823549,138.527854,-0.462330,24.923909,0.669051,496785.219576,0.964904,24.562110,18.454449,2.512542,0.050909,0.033796,170.126583,32.000000,185.748301,171.515110,170.360337,154.676380,32.000000,149.428721,68.132407,62.509870,92.906959,48.047029,54.801433,55.851795,58.993141,28.217685,32.447993,59.549231,36.884385
54.828338,69.849962,138.697370,147.556320,111.578462,107.304377,29.650056,14.175428,138.171678,0.947432,69.039792,55.827453,146.101599,138.722410,144.727690,138.231230,80.321917,136.191586,-0.000711,-1.338651,32.000000,-235.832931,138.538218,-0.462185,24.930124,0.678440,497035.689053,0.963914,25.010724,18.462276,2.539482,0.052946,0.044822,170.556166,32.000000,185.200036,171.375143,173.167917,154.716411,32.000000,148.846699,68.079899,62.493852,92.852935,48.047029,54.767477,55.851795,58.914426,28.217685,32.253427,59.549801,36.986953
55.093501,69.849136,138.622357,147.545157,111.615511,107.309513,29.647180,14.174429,138.090268,0.947458,69.098394,55.667752,146.134845,138.748653,144.717048,138.146624,80.290383,136.368030,-0.000710,-1.340396,32.000000,-235.832947,138.520251,-0.461993,24.821286,0.677918,496875.333101,0.970473,24.973946,18.440823,2.540149,0.049592,0.030162,171.199505,32.000000,184.594076,171.486988,175.257428,154.652708,32.000000,149.151256,68.100758,62.472146,92.842859,48.047029,54.782094,55.851795,59.045605,28.217685,32.248934,59.561013,37.053864
54.586952,69.880788,138.715206,147.546552,111.657338,107.307039,29.732611,14.173716,138.143815,0.947638,69.236630,55.863750,146.114924,138.657567,144.703587,138.238971,80.285119,136.249946,-0.000711,-1.340951,32.000000,-235.834480,138.405978,-0.461759,24.848325,0.674361,496807.828660,0.971092,24.773898,18.402247,2.529666,0.055571,0.036032,171.351398,32.000000,184.628304,171.886568,175.850482,154.213883,32.000000,149.749434,68.106903,62.487962,92.867571,48.047029,54.767183,55.851795,59.052726,28.217685,32.357262,59.547578,37.043079
54.770259,69.898678,138.628449,147.552413,111.669506,107.300614,29.709880,14.173145,138.113009,0.947851,69.338272,55.829230,146.155516,138.663685,144.628835,138.191299,80.274653,136.346830,-0.000710,-1.340936,32.000000,-235.830461,138.505587,-0.461653,24.837179,0.672956,496743.881089,0.966079,24.518525,18.518988,2.516129,0.060122,0.039069,170.992415,32.000000,184.875569,172.370319,173.246550,153.576015,32.000000,149.970249,68.076300,62.502789,92.839474,48.047029,54.755866,55.851795,58.880819,28.217685,32.355974,59.558702,37.068317
54.839854,69.898678,138.732649,147.552413,111.665659,107.301872,29.597561,14.172717,138.161448,0.947838,69.363233,55.770649,146.108663,138.607467,144.624314,138.209614,80.324056,136.372194,-0.000711,-1.340910,32.000000,-235.832856,138.500264,-0.461746,24.846489,0.680407,497079.211906,0.973217,25.037266,18.467237,2.541179,0.047709,0.031990,170.320862,32.000000,185.410622,172.353122,171.274084,153.667172,32.000000,150.404446,68.088432,62.500349,92.834840,48.047029,54.771126,55.851795,58.908366,28.217685,32.416965,59.548277,37.010870
54.759084,69.914091,138.613568,147.558274,111.640920,107.308244,29.771332,14.174001,138.091964,0.947840,69.245880,55.744319,146.092622,138.566665,144.631174,138.115881,80.317674,136.231622,-0.000713,-1.340897,32.000000,-235.836489,138.527491,-0.461527,24.801564,0.677468,496991.747228,0.970359,24.878495,18.524484,2.531090,0.050797,0.042997,170.262539,32.000000,185.608135,171.525228,170.438627,154.523251,32.000000,149.261090,68.100887,62.520005,92.820870,48.047029,54.747806,55.851795,58.993184,28.217685,32.469471,59.540055,37.044106
54.359750,69.934458,138.684704,147.557995,111.617378,107.309560,29.721109,14.171861,138.106331,0.948015,69.270121,55.765082,146.115286,138.574149,144.689426,138.130039,80.341765,136.412148,-0.000713,-1.339841,32.000000,-235.838794,138.423050,-0.461657,24.744260,0.676725,496855.726831,0.972691,24.811540,18.487325,2.529778,0.054981,0.036272,170.633037,32.000000,185.178100,171.315333,173.304339,154.643133,32.000000,148.759670,68.119774,62.499245,92.823610,48.047029,54.752082,55.851795,59.180408,28.217685,32.539299,59.557374,37.047187
54.436139,69.969138,138.645908,147.560228,111.631202,107.307940,29.592450,14.173145,138.096501,0.948014,69.349732,55.743301,146.174174,138.580653,144.697597,138.130019,80.302440,136.288553,-0.000712,-1.338645,32.000000,-235.834231,138.459740,-0.461755,24.718375,0.678611,496965.255201,0.968682,24.904665,18.425831,2.531335,0.054628,0.032608,171.221245,32.000000,184.594983,171.385954,175.583052,154.716052,32.000000,149.176917,68.113277,62.470515,92.819590,48.047029,54.758175,55.851795,58.915134,28.217685,32.538590,59.562429,36.791795
55.055259,69.969138,138.630364,147.560228,111.687436,107.303798,29.649519,14.175428,138.095843,0.948017,69.406679,55.692142,146.154536,138.558794,144.630528,138.188856,80.286087,136.223582,-0.000713,-1.338633,32.000000,-235.833587,138.509991,-0.461585,24.751053,0.686698,497184.049982,0.978236,25.310535,18.488897,2.551239,0.051695,0.034105,171.420373,32.000000,184.534270,171.872478,175.873127,153.916439,32.000000,149.716406,68.076895,62.482036,92.853171,48.047029,54.728721,55.851795,58.802109,28.217685,32.658610,59.556636,36.851957
54.708090,69.990882,138.591486,147.566088,111.707144,107.303726,29.949012,14.172574,138.065531,0.948015,69.507760,55.768070,146.174628,138.472582,144.599444,138.162859,80.316072,136.094706,-0.000712,-1.338653,32.000000,-235.832999,138.385421,-0.461682,24.787638,0.686093,497259.996034,0.981045,25.271303,18.468562,2.546946,0.056137,0.044654,170.827144,32.000000,184.928567,172.311305,173.017069,153.561345,32.000000,149.954006,68.056796,62.460965,92.841515,48.047029,54.738387,55.851795,59.058215,28.217685,32.733893,59.547067,37.082917
54.497709,70.023910,138.557078,147.578647,111.709499,107.306229,29.587811,14.169149,137.979243,0.948023,69.513751,55.745153,146.117575,138.538975,144.614515,138.105977,80.337603,136.190041,-0.000711,-1.338681,32.000000,-235.840849,138.333375,-0.461594,24.786248,0.675681,496915.281350,0.966995,24.675181,18.453533,2.518022,0.047557,0.033021,170.332056,32.000000,185.514435,172.290563,170.982923,153.806775,32.000000,150.229963,68.094405,62.511386,92.850216,48.047029,54.699107,55.851795,59.118706,28.217685,32.848536,59.548611,36.766777
54.833757,70.036847,138.569555,147.589253,111.753101,107.309896,29.544569,14.177569,137.973934,0.948015,69.528352,55.659196,146.122573,138.569254,144.658891,137.998519,80.367692,136.115861,-0.000710,-1.338687,32.000000,-235.832430,138.394821,-0.461476,24.853938,0.679755,497082.531903,0.964076,25.030563,18.361272,2.533291,0.069228,0.047424,170.243555,32.000000,185.600116,171.500730,170.620050,154.527093,32.000000,149.356604,68.088626,62.508918,92.853213,48.047029,54.718697,55.851795,58.947165,28.217685,32.848795,59.549860,37.051002
54.619920,70.036847,138.432653,147.589253,111.753464,107.310848,30.193876,14.173573,137.965199,0.948001,69.421957,55.681515,146.121870,138.506696,144.646720,138.084813,80.339801,136.203443,-0.000709,-1.338677,32.000000,-235.832819,138.364230,-0.461376,24.847775,0.682893,497219.689942,0.980103,25.266562,18.385816,2.542439,0.052018,0.061001,170.693438,32.000000,185.077302,171.229208,173.610559,154.815445,32.000000,148.696721,68.056667,62.481350,92.841878,48.047029,54.650267,55.851795,59.055815,28.217685,32.894087,59.542740,37.082550
54.651937,70.062169,138.601260,147.594276,111.747348,107.314690,29.771510,14.168578,137.994199,0.948119,69.411756,55.773333,146.171517,138.556185,144.695317,137.996700,80.301791,136.219996,-0.000708,-1.338673,32.000000,-235.841092,138.374083,-0.461539,24.881999,0.676055,496997.571157,0.974980,24.955572,18.319878,2.527085,0.056344,0.036702,171.188277,32.000000,184.532604,171.527069,175.643186,154.557656,32.000000,149.324581,68.042591,62.450851,92.871076,48.047029,54.707615,55.851795,58.864948,28.217685,32.982546,59.556626,36.847188
55.274676,70.083362,138.513838,147.605719,111.700485,107.318474,29.579571,14.173859,138.080708,0.948205,69.433524,55.795020,146.133918,138.586750,144.609487,138.135296,80.263176,136.216788,-0.000707,-1.338684,32.000000,-235.837943,138.478564,-0.461675,24.850843,0.678733,497183.845487,0.958137,25.161519,18.390092,2.534472,0.057174,0.033194,171.402923,32.000000,184.485310,172.018556,175.469108,153.777422,32.000000,149.993787,68.034036,62.466942,92.877053,48.047029,54.672645,55.851795,58.685343,28.217685,33.056845,59.548100,37.040658
54.723139,70.049232,138.671608,147.606556,111.706363,107.323557,29.609131,14.180280,138.116058,0.948190,69.447585,55.809888,146.161705,138.717148,144.586112,138.071311,80.335357,136.179298,-0.000706,-1.338704,32.000000,-235.827424,138.416785,-0.461559,24.839094,0.678280,497297.009068,0.971202,25.155967,18.436098,2.536072,0.044204,0.066858,170.609713,32.000000,184.989658,172.396178,172.670119,153.623559,32.000000,150.140707,68.027317,62.465621,92.896895,48.047029,54.712511,55.851795,59.024734,28.217685,33.057746,59.550932,37.067437
54.837824,70.049232,138.617597,147.606556,111.682417,107.333713,29.762323,14.175571,138.062644,0.948190,69.438729,55.822885,146.128078,138.520602,144.617013,138.079966,80.337209,136.278410,-0.000706,-1.338723,32.000000,-235.829510,138.419418,-0.461480,24.821391,0.669363,497064.779592,0.965460,24.579366,18.473163,2.505919,0.052334,0.034469,170.189399,32.000000,185.462835,172.271032,170.773126,153.678605,32.000000,150.219122,68.033491,62.482303,92.908822,48.047029,54.701527,55.851795,58.929478,28.217685,32.939833,59.549486,36.948581
54.807564,70.015103,138.654947,147.594276,111.667892,107.331182,29.840175,14.172717,138.130722,0.948196,69.339509,55.860640,146.114681,138.665867,144.652894,138.169032,80.307853,136.278494,-0.000705,-1.338752,32.000000,-235.837610,138.388337,-0.461187,24.792962,0.678786,497209.708075,0.975176,25.074417,18.382871,2.534058,0.063138,0.036840,170.220832,32.000000,185.611149,171.510795,170.996478,154.510467,32.000000,149.429254,68.048829,62.457132,92.904934,48.047029,54.712075,55.851795,59.038669,28.217685,32.821675,59.547893,37.023783
54.502208,69.998589,138.582822,147.584229,111.668049,107.336275,29.557242,14.175714,138.128325,0.948190,69.173174,55.838134,146.131945,138.594478,144.686626,138.206417,80.333542,136.289000,-0.000705,-1.338771,32.000000,-235.831007,138.507014,-0.461112,24.758475,0.677312,497188.109360,0.968013,24.964046,18.428893,2.527773,0.055965,0.031649,170.775624,32.000000,185.013383,171.343451,173.655482,154.747362,32.000000,148.854245,68.048937,62.462264,92.915712,48.047029,54.683514,55.851795,59.124426,28.217685,32.764467,59.558770,36.969271
54.969211,69.966386,138.665581,147.569437,111.641942,107.345128,29.723800,14.176713,138.098435,0.948304,69.144827,55.691964,146.130321,138.620925,144.687291,138.225670,80.257826,136.280205,-0.000705,-1.338799,32.000000,-235.831155,138.476686,-0.461103,24.788949,0.678666,497205.625427,0.965966,24.959022,18.458290,2.529851,0.060845,0.033388,171.154311,32.000000,184.476504,171.529060,175.635534,154.527525,32.000000,149.373010,68.041759,62.444152,92.961479,48.047029,54.743493,55.851795,58.743816,28.217685,32.764452,59.549073,36.918281
55.081103,69.966386,138.669940,147.569437,111.615727,107.346368,29.925310,14.177997,138.133060,0.948582,69.226100,55.817189,146.143034,138.619273,144.677862,138.209352,80.289819,136.228436,-0.000704,-1.338811,32.000000,-235.837575,138.470139,-0.460941,24.779167,0.683874,497330.805809,0.981237,25.236893,18.437676,2.542701,0.051464,0.039415,171.342641,32.000000,184.556158,172.024424,175.211018,153.890910,32.000000,150.221318,68.057699,62.446383,92.974025,48.047029,54.708859,55.851795,58.790773,28.217685,32.652332,59.547333,37.021068
54.527936,69.941064,138.683093,147.559390,111.601862,107.350258,29.704901,14.174429,137.981909,0.948574,69.264669,55.842372,146.143172,138.609180,144.575568,138.211000,80.231417,136.286899,-0.000703,-1.339397,32.000000,-235.834422,138.401960,-0.460837,24.700489,0.676378,497211.487596,0.966608,24.754973,18.509143,2.522605,0.056217,0.059840,170.623274,32.000000,184.944531,172.375418,172.365009,153.641793,32.000000,150.097448,68.019587,62.408014,92.974235,48.047029,54.743921,55.851795,58.970311,28.217685,32.563909,59.549142,36.864723
54.554972,69.915742,138.642928,147.543482,111.617029,107.356587,29.475172,14.174715,138.048713,0.948548,69.363554,55.764038,146.071496,138.646169,144.597395,138.163533,80.287487,136.240988,-0.000702,-1.339984,32.000000,-235.833153,138.487252,-0.460596,24.748116,0.674991,497085.862416,0.957960,24.647655,18.452147,2.517559,0.034200,0.027397,170.219458,32.000000,185.501098,172.191915,170.518501,153.845645,32.000000,149.935339,68.045832,62.428992,93.001220,48.047029,54.697521,55.851795,59.087663,28.217685,32.475304,59.567366,36.776975
54.647832,69.926477,138.615555,147.539854,111.636701,107.361699,29.862215,14.174144,138.080993,0.948573,69.257047,55.875062,146.070109,138.588830,144.628110,138.120099,80.295163,136.148349,-0.000702,-1.339956,32.000000,-235.833396,138.430065,-0.460496,24.738727,0.685603,497509.220734,0.975833,25.154516,18.538785,2.543340,0.060687,0.037144,170.222709,32.000000,185.601775,171.369204,171.328271,154.706591,32.000000,149.565553,68.038912,62.409465,92.999090,48.047029,54.712971,55.851795,59.092782,28.217685,32.474394,59.557757,37.002286
54.809770,69.926477,138.684840,147.539854,111.650802,107.371898,29.661644,14.177284,138.147546,0.948802,69.186003,55.944151,146.142185,138.673859,144.660960,138.140677,80.298336,136.322238,-0.000702,-1.339942,32.000000,-235.833535,138.491289,-0.460250,24.745126,0.683647,497371.743175,0.982895,25.103089,18.460543,2.541344,0.063015,0.037169,170.887354,32.000000,184.874171,171.346447,173.917976,154.762889,32.000000,148.795670,68.055111,62.447964,93.043829,48.047029,54.709476,55.851795,58.951832,28.217685,32.510851,59.559960,36.951369
55.249461,69.953450,138.732285,147.544040,111.696774,107.379557,29.610780,14.179852,138.126417,0.948814,69.108743,55.837562,146.127690,138.731401,144.703383,138.201918,80.245743,136.414590,-0.000702,-1.339949,32.000000,-235.828180,138.617205,-0.460511,24.795244,0.682396,497339.653742,0.968413,25.024231,18.408108,2.536524,0.065380,0.048886,171.365515,32.000000,184.354135,171.541734,175.800461,154.536251,32.000000,149.362007,68.072163,62.429122,93.063499,48.047029,54.740399,55.851795,58.964525,28.217685,32.603858,59.550834,37.074186
55.028462,69.939137,138.679218,147.533993,111.724712,107.384077,29.770562,14.174858,138.120768,0.948829,69.158502,55.920608,146.140140,138.689866,144.632156,138.259181,80.275106,136.263331,-0.000701,-1.339948,32.000000,-235.833994,138.534058,-0.460741,24.804921,0.680198,497288.483393,0.971881,24.868274,18.488931,2.530294,0.095949,0.037107,171.383613,32.000000,184.591089,172.067580,175.028614,153.992754,32.000000,150.233116,68.074507,62.425621,93.077491,48.047029,54.702206,55.851795,58.822250,28.217685,32.553634,59.557905,36.811311
54.829584,69.898953,138.713377,147.516969,111.737590,107.393052,29.798817,14.182706,138.094132,0.948852,69.282338,55.723298,146.133774,138.751710,144.590614,138.172828,80.305953,136.286688,-0.000699,-1.339957,32.000000,-235.826473,138.540601,-0.460283,24.785697,0.672539,497217.355835,0.965149,24.473559,18.586099,2.511016,0.044360,0.033394,170.542406,32.000000,184.962608,172.395198,172.231245,153.611580,32.000000,149.879765,68.075884,62.433288,93.096583,48.047029,54.757846,55.851795,58.968217,28.217685,32.552976,59.547234,37.050856
54.693673,69.898953,138.707974,147.516969,111.759135,107.394326,29.719485,14.169435,138.103414,0.948865,69.358949,55.710676,146.032664,138.573844,144.604354,138.284724,80.286599,136.316675,-0.000700,-1.339958,32.000000,-235.841711,138.433187,-0.460390,24.759655,0.675321,497283.594191,0.964225,24.670875,18.483715,2.520136,0.049235,0.029377,170.204866,32.000000,185.428124,172.111696,170.363661,154.039172,32.000000,149.751093,68.082101,62.420286,93.104169,48.047029,54.712341,55.851795,59.002235,28.217685,32.412428,59.538265,37.062374
54.654436,69.923174,138.734830,147.513620,111.736180,107.397366,29.709510,14.175143,138.039171,0.948944,69.275803,55.782497,146.034492,138.620986,144.650904,138.183518,80.303148,136.208115,-0.000698,-1.339942,32.000000,-235.834364,138.477401,-0.460360,24.761438,0.679017,497320.745390,0.967142,24.821692,18.464147,2.529900,0.053520,0.035939,170.264237,32.000000,185.529266,171.339251,171.397301,154.719265,32.000000,149.128420,68.072449,62.404707,93.074023,48.047029,54.734382,55.851795,58.815404,28.217685,32.495566,59.548218,37.052323
