OSU 80 Ton Compressor Load Stand
54.915096,69.985377,138.762548,147.468129,111.713550,107.384213,29.618006,14.176427,138.197356,0.951622,69.147249,55.881731,146.014993,138.750814,144.619520,138.320890,80.288106,136.325463,-0.000702,-1.363016,32.000000,-235.831113,138.596486,-0.458961,24.747198,0.674675,497269.445376,0.964584,24.788818,18.469988,2.522348,0.057745,0.037733,170.885508,32.000000,184.505086,171.067152,174.778279,154.735487,32.000000,148.901652,68.185934,62.415547,93.226432,48.047029,54.512368,55.851795,59.012893,28.217685,32.899785,59.538540,37.055478
54.735780,69.985377,138.796108,147.468129,111.710397,107.394370,29.715723,14.177284,138.202298,0.951636,69.218774,55.874465,146.069099,138.622964,144.611428,138.254925,80.319427,136.245679,-0.000701,-1.363603,32.000000,-235.829273,138.499447,-0.458954,24.748404,0.681590,497498.709848,0.970851,25.122020,18.464036,2.538561,0.044213,0.029933,171.165956,32.000000,184.346018,171.658520,175.791536,154.102208,32.000000,149.674513,68.222871,62.425943,93.242756,48.047029,54.520035,55.851795,59.056540,28.217685,32.721961,59.559321,37.022096
54.984884,69.967762,138.825082,147.458361,111.660351,107.405793,29.873496,14.165439,138.167572,0.951571,69.313038,55.880651,146.041488,138.728733,144.543247,138.213418,80.274575,136.355122,-0.000701,-1.364185,32.000000,-235.843412,138.524965,-0.458968,24.757872,0.679142,497389.195996,0.971517,24.825925,18.500717,2.526856,0.046514,0.035855,171.055252,32.000000,184.481117,172.197635,173.862788,153.387620,32.000000,149.925603,68.219803,62.430390,93.266413,48.047029,54.496411,55.851795,59.088502,28.217685,32.660544,59.566255,36.946087
54.581513,69.974368,138.814361,147.456965,111.581101,107.417212,29.615702,14.174144,138.144897,0.951628,69.370095,55.833315,146.048519,138.690947,144.545323,138.190668,80.402599,136.256088,-0.000700,-1.362431,32.000000,-235.836183,138.607255,-0.458955,24.787061,0.682076,497474.010837,0.971910,24.998388,18.430868,2.535747,0.054024,0.039893,170.370640,32.000000,185.025993,172.366778,171.263192,153.628828,32.000000,150.060116,68.238693,62.440200,93.275042,48.047029,54.525822,55.851795,59.140704,28.217685,32.683144,59.556912,37.028479
54.603724,69.981524,138.829927,147.461710,111.602100,107.426126,29.535320,14.175571,138.208921,0.951703,69.344571,55.851798,145.941191,138.804605,144.549785,138.310744,80.366986,136.366397,-0.000701,-1.362447,32.000000,-235.832789,138.636745,-0.458945,24.869726,0.678227,497451.969806,0.962009,24.741306,18.528566,2.524786,0.065050,0.034551,170.149035,32.000000,185.390657,171.497582,170.185963,154.243525,32.000000,149.412708,68.236063,62.444669,93.269833,48.047029,54.488802,55.851795,58.745972,28.217685,32.682867,59.558043,37.044399
55.213024,69.981524,138.716016,147.461710,111.628527,107.427397,29.895196,14.171575,138.147558,0.951630,69.244183,55.874280,146.001128,138.666520,144.556322,138.187774,80.309021,136.372685,-0.000702,-1.361269,32.000000,-235.835801,138.512175,-0.458655,24.907098,0.683578,497482.983203,0.978409,25.136096,18.352723,2.543249,0.051857,0.029993,170.395847,32.000000,185.111264,171.277015,172.256042,154.535334,32.000000,148.836162,68.215315,62.415822,93.248254,48.047029,54.489334,55.851795,58.782350,28.217685,32.707502,59.539052,37.091428
55.001164,70.012350,138.745267,147.471478,111.594985,107.433701,29.873758,14.169720,138.155183,0.951902,69.322019,55.871450,146.043915,138.652756,144.580080,138.117305,80.315062,136.335407,-0.000702,-1.360084,32.000000,-235.840770,138.497757,-0.458818,24.900987,0.681117,497596.737878,0.980732,25.121820,18.441596,2.542499,0.044827,0.037269,171.001568,32.000000,184.343961,171.310411,174.826351,154.579119,32.000000,148.879057,68.248229,62.449383,93.299039,48.047029,54.482512,55.851795,58.991585,28.217685,32.814506,59.565438,37.059513
54.631294,70.039874,138.801494,147.475385,111.577642,107.437793,29.655208,14.177997,138.202358,0.952033,69.392447,55.896133,146.039956,138.655650,144.523364,138.214894,80.246526,136.298792,-0.000702,-1.360085,32.000000,-235.832493,138.450397,-0.459097,24.912264,0.670330,497368.911875,0.957159,24.536481,18.502598,2.512379,0.042791,0.078730,171.229652,32.000000,184.300276,171.674352,175.834725,153.967676,32.000000,149.695634,68.236844,62.418659,93.300570,48.047029,54.515844,55.851795,59.097919,28.217685,32.910258,59.562252,36.985265
55.063838,70.050058,138.896831,147.477618,111.620287,107.437800,29.651258,14.175714,138.172617,0.952282,69.360214,55.982866,146.068968,138.816330,144.503889,138.171540,80.276380,136.316914,-0.000703,-1.361266,32.000000,-235.835432,138.577988,-0.459010,24.902272,0.673925,497550.706765,0.962049,24.770274,18.478560,2.522588,0.057606,0.046251,170.971648,32.000000,184.577551,172.208195,173.743396,153.445718,32.000000,149.813252,68.219818,62.441710,93.313022,48.047029,54.511603,55.851795,58.905928,28.217685,32.910689,59.561032,36.963182
54.811924,70.050058,138.830204,147.477618,111.637728,107.442862,29.838769,14.177569,138.335948,0.952400,69.297967,56.032315,146.029017,138.759949,144.526547,138.258307,80.326405,136.479072,-0.000703,-1.362444,32.000000,-235.834397,138.620143,-0.458929,24.893932,0.679573,497962.947386,0.976479,25.153577,18.529418,2.540696,0.046307,0.034925,170.334544,32.000000,185.103876,172.325522,171.236035,153.594381,32.000000,149.955238,68.230327,62.465272,93.332429,48.047029,54.524152,55.851795,58.989813,28.217685,32.946572,59.567287,37.105147
54.612702,70.009598,138.880955,147.473431,111.645555,107.449559,29.845530,14.174715,138.239444,0.952357,69.223975,55.871084,145.966108,138.813047,144.551432,138.290982,80.311070,136.443406,-0.000703,-1.362452,32.000000,-235.842496,138.628221,-0.458622,24.864480,0.673843,497666.584964,0.968185,24.747876,18.508315,2.522469,0.063798,0.043412,170.053498,32.000000,185.446095,171.403808,170.031712,154.274923,32.000000,149.233961,68.232450,62.448567,93.318933,48.047029,54.523947,55.851795,58.938626,28.217685,32.806408,59.563255,36.953864
55.061351,69.964734,138.820533,147.459198,111.686053,107.455925,29.733698,14.181422,138.269196,0.952157,69.160630,55.884776,145.968398,138.826606,144.594242,138.306164,80.326815,136.433626,-0.000701,-1.362437,32.000000,-235.828249,138.616491,-0.458556,24.837730,0.677544,497734.710769,0.967021,24.989782,18.536548,2.532847,0.050349,0.028757,170.438834,32.000000,184.969532,171.181427,172.488447,154.611430,32.000000,148.743380,68.195026,62.443962,93.295677,48.047029,54.518363,55.851795,58.851853,28.217685,32.650654,59.558052,37.043959
54.706904,69.968312,138.913644,147.455012,111.679699,107.463542,29.692354,14.173716,138.298591,0.952289,69.230113,55.911832,146.017126,138.763763,144.597195,138.305955,80.329466,136.334015,-0.000702,-1.363525,32.000000,-235.832349,138.655938,-0.458441,24.811792,0.681602,497855.237419,0.970645,25.141232,18.534677,2.543016,0.054160,0.035218,171.063412,32.000000,184.363805,171.303336,175.005097,154.624886,32.000000,148.970359,68.258947,62.481528,93.346753,48.047029,54.516649,55.851795,59.061679,28.217685,32.650273,59.556646,37.056285
54.866185,69.968312,138.859128,147.455012,111.676911,107.471193,29.791285,14.171575,138.255591,0.952290,69.237772,55.758787,146.041824,138.766027,144.573398,138.311963,80.279286,136.369094,-0.000702,-1.364699,32.000000,-235.837440,138.593428,-0.458432,24.811032,0.675189,497529.234376,0.965495,24.664936,18.514212,2.521197,0.051270,0.033722,171.192034,32.000000,184.416809,171.736862,175.531235,154.068372,32.000000,149.550802,68.229317,62.450437,93.351426,48.047029,54.533884,55.851795,58.955501,28.217685,32.662348,59.571024,37.028332
54.861011,69.981524,138.920074,147.459198,111.652856,107.477703,29.739400,14.170434,138.326361,0.952304,69.378808,55.794843,146.076190,138.713826,144.525269,138.282789,80.274368,136.377910,-0.000703,-1.365850,32.000000,-235.835303,138.576623,-0.458197,24.749112,0.681804,497767.725601,0.973824,25.009137,18.463485,2.539234,0.048369,0.038189,170.787772,32.000000,184.618280,172.168720,173.449992,153.595994,32.000000,149.755790,68.175711,62.466803,93.339310,48.047029,54.509491,55.851795,58.855736,28.217685,32.707950,59.562793,37.002360
54.667956,70.002167,138.781473,147.466733,111.620869,107.481112,29.444930,14.178140,138.270490,0.952556,69.437552,55.946957,145.983126,138.796571,144.496237,138.337922,80.299562,136.405695,-0.000703,-1.367023,32.000000,-235.832023,138.507808,-0.458206,24.762933,0.679170,497814.998146,0.967555,24.855860,18.530599,2.530869,0.055754,0.033833,170.225216,32.000000,185.083092,172.221576,171.062749,153.488507,32.000000,150.118424,68.193614,62.475617,93.354846,48.047029,54.503017,55.851795,59.066395,28.217685,32.779464,59.545110,37.073086
54.956333,70.029140,138.953277,147.472873,111.585903,107.483898,29.695240,14.173145,138.240817,0.952574,69.335248,55.983383,145.943770,138.778200,144.535168,138.346292,80.311406,136.387804,-0.000704,-1.367560,32.000000,-235.836198,138.621756,-0.457989,24.770670,0.681333,497876.846978,0.969436,24.874044,18.539773,2.532219,0.051470,0.042424,169.920409,32.000000,185.485942,171.305762,170.119462,154.604656,32.000000,149.172544,68.180658,62.466759,93.349957,48.047029,54.499134,55.851795,58.904754,28.217685,32.779487,59.534685,37.064649
54.843644,70.029140,138.875583,147.472873,111.603945,107.494249,29.738252,14.179424,138.318681,0.952351,69.181874,55.973419,146.001314,138.812210,144.570268,138.337577,80.334401,136.350334,-0.000704,-1.367578,32.000000,-235.827132,138.588224,-0.457685,24.770801,0.683213,497982.241807,0.983025,25.080521,18.527987,2.538626,0.046011,0.033220,170.487812,32.000000,184.873449,171.205788,173.028947,154.490925,32.000000,148.650703,68.167696,62.487621,93.355249,48.047029,54.533219,55.851795,58.963570,28.217685,32.873411,59.555840,36.960174
54.644538,70.021433,138.902188,147.471478,111.574648,107.500564,29.680923,14.177997,138.341770,0.952188,69.254944,55.864620,146.043804,138.768860,144.583791,138.300294,80.306189,136.455993,-0.000703,-1.367052,32.000000,-235.832166,138.539318,-0.457918,24.828079,0.679602,497841.306624,0.969198,24.830089,18.507509,2.528431,0.052629,0.038572,171.094011,32.000000,184.342324,171.338896,175.124330,154.681458,32.000000,149.210974,68.166190,62.472708,93.356529,48.047029,54.525896,55.851795,58.975116,28.217685,32.846925,59.549614,36.981523
54.961532,70.015378,138.822627,147.467292,111.573900,107.504359,29.755217,14.172574,138.275058,0.952019,69.381475,55.888274,146.035313,138.738479,144.554642,138.337898,80.278248,136.341362,-0.000703,-1.367107,32.000000,-235.836277,138.591817,-0.457887,24.890103,0.680958,497907.066383,0.970082,24.938357,18.466429,2.532209,0.040768,0.034571,171.129680,32.000000,184.308760,171.780769,175.627610,154.113804,32.000000,149.637500,68.138636,62.484741,93.389980,48.047029,54.516510,55.851795,58.895345,28.217685,32.826121,59.559095,36.992162
54.700880,70.034370,138.862120,147.468966,111.599238,107.511919,30.059553,14.175428,138.284123,0.952137,69.491238,55.861564,146.061451,138.802016,144.474949,138.367806,80.300877,136.368213,-0.000702,-1.367086,32.000000,-235.833751,138.483560,-0.457757,24.904318,0.682573,498099.861452,0.975895,25.122365,18.545629,2.541923,0.063531,0.032313,170.723982,32.000000,184.583326,172.256424,172.995664,153.393346,32.000000,149.882700,68.110157,62.485795,93.361391,48.047029,54.498749,55.851795,58.944824,28.217685,32.826287,59.540015,37.020115
54.781656,70.034370,138.755926,147.468966,111.601441,107.516968,29.759696,14.173002,138.233810,0.952261,69.539475,55.933210,145.989665,138.780667,144.497437,138.280958,80.351290,136.317957,-0.000703,-1.365912,32.000000,-235.835849,138.525187,-0.457717,24.924407,0.675679,497981.301029,0.967293,24.811336,18.518251,2.525814,0.053972,0.043914,170.217098,32.000000,185.139557,172.292859,170.971821,153.629650,32.000000,150.203434,68.122561,62.504145,93.384410,48.047029,54.493409,55.851795,58.992783,28.217685,32.892567,59.552702,36.959807
54.888477,70.071527,138.833177,147.476222,111.621531,107.523847,29.833489,14.181279,138.362867,0.952294,69.418778,55.908350,145.922964,138.818633,144.534581,138.324275,80.379675,136.329989,-0.000704,-1.365340,32.000000,-235.827900,138.573764,-0.457448,24.907806,0.679514,498148.132407,0.962644,25.080997,18.508582,2.538572,0.041055,0.032446,169.997382,32.000000,185.327672,171.371623,170.508710,154.408683,32.000000,149.210573,68.138436,62.527661,93.364323,48.047029,54.503115,55.851795,58.983830,28.217685,33.022158,59.541215,37.053864
55.273107,70.094923,138.745065,147.473990,111.618924,107.532223,29.628773,14.177141,138.285999,0.952228,69.235962,55.836962,145.977430,138.691008,144.526463,138.299438,80.323393,136.410735,-0.000705,-1.365921,32.000000,-235.832858,138.641252,-0.457714,24.844916,0.677217,498019.826173,0.970810,25.003217,18.433909,2.532890,0.034553,0.033189,170.443918,32.000000,184.828312,171.226311,173.165711,154.478494,32.000000,148.620694,68.136672,62.499929,93.350865,48.047029,54.487962,55.851795,58.711799,28.217685,33.104208,59.554384,37.020702
54.687774,70.067949,138.804359,147.470362,111.640932,107.527084,30.048234,14.174715,138.241079,0.952015,69.309873,55.836323,146.004787,138.754159,144.585597,138.309887,80.325533,136.338606,-0.000705,-1.365965,32.000000,-235.835284,138.615984,-0.457586,24.832799,0.676578,497983.868214,0.966488,24.937651,18.411332,2.529368,0.059444,0.083533,171.027456,32.000000,184.313033,171.310731,175.442895,154.562042,32.000000,149.115623,68.155679,62.517809,93.397800,48.047029,54.537157,55.851795,59.002386,28.217685,33.105234,59.543241,37.059880
55.233652,70.067949,138.741482,147.470362,111.644599,107.519451,29.623954,14.180566,138.288279,0.952083,69.344336,55.894803,146.004622,138.757726,144.545298,138.240768,80.293387,136.420037,-0.000706,-1.367057,32.000000,-235.827466,138.596382,-0.457258,24.775548,0.672133,497950.657451,0.965837,24.592428,18.506589,2.510173,0.045906,0.040466,171.293783,32.000000,184.239438,171.867960,175.532886,153.793350,32.000000,149.707227,68.100606,62.517210,93.385915,48.047029,54.481046,55.851795,58.734499,28.217685,33.012358,59.550853,36.955698
55.086668,70.070151,138.816322,147.484595,111.656729,107.519393,29.441967,14.171433,138.279800,0.951983,69.406885,55.882909,146.019179,138.817432,144.496047,138.251844,80.262108,136.359973,-0.000706,-1.368811,32.000000,-235.840533,138.633096,-0.457079,24.748011,0.681525,498221.999678,0.963481,25.127203,18.469634,2.538124,0.052662,0.042338,170.604608,32.000000,184.710989,172.240219,172.734598,153.514313,32.000000,149.883618,68.112731,62.524811,93.397097,48.047029,54.494926,55.851795,58.864545,28.217685,33.020750,59.536563,37.075800
54.962168,70.070151,138.790059,147.485711,111.669729,107.526929,29.865762,14.177997,138.334905,0.952289,69.425547,55.922611,145.966550,138.791371,144.546906,138.347558,80.320418,136.395757,-0.000707,-1.370580,32.000000,-235.832002,138.634603,-0.456795,24.754856,0.674456,497937.703788,0.966572,24.603175,18.541082,2.511901,0.057408,0.054215,170.111920,32.000000,185.152102,172.100688,170.822222,153.703164,32.000000,149.996396,68.144358,62.567534,93.415374,48.047029,54.499998,55.851795,58.862349,28.217685,33.021508,59.558869,36.837357
54.815655,70.032718,138.809347,147.482920,111.678496,107.538314,29.849242,14.169007,138.229814,0.952169,69.297909,55.821031,145.967780,138.766394,144.551578,138.243714,80.312002,136.330286,-0.000706,-1.371781,32.000000,-235.838861,138.595591,-0.456409,24.791467,0.677823,498089.205204,0.975413,24.746086,18.543374,2.519962,0.049556,0.036239,170.121036,32.000000,185.329060,171.392007,170.552200,154.480863,32.000000,149.207067,68.148194,62.551719,93.409102,48.047029,54.533637,55.851795,58.936991,28.217685,33.022266,59.561101,37.058633
54.679991,70.032718,138.743789,147.482920,111.683296,107.542136,29.508782,14.174144,138.229231,0.951939,69.179936,55.867427,145.980884,138.805625,144.602547,138.268083,80.326326,136.327751,-0.000707,-1.371816,32.000000,-235.831757,138.588165,-0.456700,24.784019,0.679428,498076.367321,0.964041,24.865498,18.502336,2.525193,0.051809,0.036961,170.499468,32.000000,184.777089,171.172191,173.411070,154.646300,32.000000,148.841999,68.137942,62.550608,93.386466,48.047029,54.480885,55.851795,59.021527,28.217685,32.892713,59.540261,37.030973
54.883328,70.024736,138.832692,147.480409,111.733007,107.543281,29.680169,14.175999,138.178296,0.951785,69.231790,55.828186,146.005820,138.753159,144.578605,138.233757,80.283998,136.301855,-0.000709,-1.373543,32.000000,-235.831377,138.564242,-0.456661,24.806862,0.680748,498177.510603,0.967424,24.968854,18.479149,2.532294,0.045623,0.038166,171.079814,32.000000,184.288519,171.322011,175.365539,154.575022,32.000000,148.998961,68.121874,62.504708,93.401298,48.047029,54.503156,55.851795,59.042008,28.217685,32.865308,59.544992,37.042859
54.914425,70.024736,138.781958,147.481246,111.721779,107.546928,29.985697,14.175428,138.257319,0.951877,69.285382,55.865788,145.996019,138.752425,144.536678,138.220637,80.298322,136.240559,-0.000710,-1.374141,32.000000,-235.834079,138.522228,-0.456782,24.854331,0.682692,498245.082940,0.981295,25.099473,18.463601,2.537378,0.051736,0.063270,171.175450,32.000000,184.300840,171.850494,175.369439,153.928890,32.000000,149.916680,68.109111,62.537912,93.425506,48.047029,54.493663,55.851795,58.888944,28.217685,32.865576,59.555967,37.011090
55.231814,70.011525,138.829306,147.476222,111.696352,107.547700,29.393750,14.172860,138.220265,0.951860,69.325014,55.791747,146.016239,138.771879,144.471312,138.337694,80.310661,136.416738,-0.000708,-1.375262,32.000000,-235.835172,138.569097,-0.456495,24.881711,0.679443,498207.607503,0.971637,24.895806,18.493427,2.529597,0.049326,0.035816,170.572379,32.000000,184.703502,172.270195,172.553090,153.522502,32.000000,149.995972,68.132399,62.558844,93.454219,48.047029,54.499985,55.851795,59.000062,28.217685,32.865843,59.544087,37.053570
54.709239,70.011525,138.713050,147.476222,111.683406,107.543431,29.438251,14.170576,138.206541,0.952091,69.409113,55.945728,145.964380,138.767638,144.518356,138.223445,80.357773,136.369727,-0.000706,-1.375620,32.000000,-235.842209,138.603851,-0.456496,24.890811,0.677424,498176.176443,0.961170,24.865930,18.449499,2.527240,0.048463,0.044995,170.182385,32.000000,185.098471,172.206656,170.580188,153.770930,32.000000,149.942805,68.103733,62.574781,93.479233,48.047029,54.469445,55.851795,58.994165,28.217685,32.820118,59.550421,36.987760
54.776017,70.005194,138.848473,147.473152,111.672787,107.539346,29.603071,14.175428,138.238033,0.952077,69.338858,55.828427,145.925478,138.635463,144.544363,138.301148,80.338766,136.353195,-0.000706,-1.376218,32.000000,-235.833095,138.507055,-0.456079,24.926348,0.672144,497955.009049,0.974289,24.548509,18.522218,2.513575,0.059729,0.035945,170.022041,32.000000,185.367680,171.300900,170.610729,154.471468,32.000000,149.399563,68.090023,62.566423,93.445162,48.047029,54.509623,55.851795,58.860603,28.217685,32.798228,59.550519,37.000452
54.876166,70.018681,138.738195,147.478734,111.686331,107.530402,29.708845,14.170148,138.261355,0.952332,69.241881,55.826233,146.016140,138.733606,144.552251,138.230514,80.382555,136.334692,-0.000705,-1.376832,32.000000,-235.835753,138.542238,-0.455926,24.874499,0.679123,498139.776136,0.983025,25.050099,18.452417,2.535459,0.073645,0.037912,170.541624,32.000000,184.622833,171.155515,173.550031,154.788969,32.000000,148.697100,68.135203,62.576737,93.445099,48.047029,54.477457,55.851795,58.896149,28.217685,32.845137,59.555417,37.058046
54.841665,70.021984,138.841482,147.480967,111.712594,107.528743,29.708129,14.172003,138.216794,0.952087,69.269989,55.784718,146.053848,138.776079,144.565188,138.248830,80.336716,136.374093,-0.000707,-1.378581,32.000000,-235.837504,138.648188,-0.455638,24.880426,0.677824,498112.076220,0.976185,24.979469,18.463445,2.534841,0.039331,0.034250,171.102751,32.000000,184.266020,171.451054,175.426254,154.587427,32.000000,149.078766,68.103532,62.560345,93.423760,48.047029,54.524446,55.851795,58.948962,28.217685,32.845339,59.554748,37.049168
54.811972,70.021984,138.722526,147.480967,111.702213,107.528550,29.609651,14.168864,138.246505,0.952062,69.363905,55.818776,146.047745,138.715193,144.515496,138.227763,80.312428,136.304841,-0.000706,-1.380322,32.000000,-235.836217,138.612907,-0.455330,24.877226,0.677109,497941.465144,0.970707,24.896636,18.410723,2.528205,0.053273,0.069033,171.160345,32.000000,184.357795,171.893247,175.225211,153.819089,32.000000,150.113894,68.069014,62.568300,93.397810,48.047029,54.469869,55.851795,58.931416,28.217685,32.857039,59.560275,37.037209
54.864995,70.025837,138.737572,147.490456,111.701979,107.523522,29.709340,14.171861,138.236427,0.952097,69.471999,55.843702,146.018067,138.747389,144.463205,138.215928,80.339953,136.253478,-0.000705,-1.382053,32.000000,-235.836335,138.524698,-0.455459,24.826059,0.678006,498053.245380,0.971397,24.933104,18.475581,2.531679,0.053826,0.033643,170.374418,32.000000,184.724657,172.273382,172.324688,153.516659,32.000000,149.834661,68.026262,62.547454,93.357085,48.047029,54.515088,55.851795,58.960621,28.217685,32.870677,59.555013,36.854231
54.709846,70.046755,138.762214,147.496316,111.718757,107.513398,29.722308,14.169577,138.213387,0.951959,69.518176,55.832810,145.960552,138.721453,144.477442,138.241514,80.368232,136.319593,-0.000706,-1.383807,32.000000,-235.838290,138.486193,-0.455222,24.833586,0.677910,498118.513107,0.975208,24.961663,18.466438,2.530880,0.048072,0.045721,170.079008,32.000000,185.282807,172.025528,170.400267,153.826921,32.000000,149.921482,68.035513,62.568488,93.372432,48.047029,54.481890,55.851795,58.986625,28.217685,32.943626,59.558918,37.059366
54.999407,70.088592,138.863523,147.505526,111.782238,107.511981,29.552019,14.177569,138.346572,0.951877,69.415705,56.023381,145.957079,138.726019,144.557675,138.366524,80.368834,136.376720,-0.000706,-1.385561,32.000000,-235.832758,138.532201,-0.454887,24.817719,0.678562,498012.428979,0.970865,24.914529,18.414109,2.528708,0.062996,0.044682,170.142891,32.000000,185.368277,171.340206,170.941586,154.637399,32.000000,149.230568,68.037549,62.569700,93.346774,48.047029,54.515152,55.851795,58.881342,28.217685,32.944132,59.553361,37.059586
55.316588,70.088592,138.815969,147.505526,111.808219,107.518187,29.358661,14.172432,138.351567,0.951655,69.244527,56.070549,146.015733,138.826587,144.570190,138.270934,80.372070,136.457774,-0.000705,-1.386132,32.000000,-235.832978,138.616964,-0.455002,24.794850,0.680819,498027.382636,0.973436,25.084745,18.417756,2.536330,0.043584,0.040392,170.673976,32.000000,184.589278,171.251792,173.781974,154.605024,32.000000,148.582054,68.014982,62.554940,93.338655,48.047029,54.497641,55.851795,58.639628,28.217685,33.090280,59.551109,37.055991
55.452603,70.089693,138.987292,147.498828,111.822497,107.529339,30.149485,14.177284,138.342037,0.951568,69.114933,55.924821,146.028046,138.857050,144.577175,138.313108,80.315835,136.580485,-0.000704,-1.386173,32.000000,-235.834190,138.688221,-0.454992,24.798810,0.677477,497912.078876,0.973460,24.848201,18.444731,2.524819,0.052333,0.032237,171.030560,32.000000,184.226410,171.367796,175.658360,154.488783,32.000000,149.095977,68.018424,62.513609,93.342610,48.047029,54.548838,55.851795,58.891725,28.217685,33.095066,59.550873,37.032147
54.765047,70.023635,138.868902,147.468966,111.860809,107.543340,29.618969,14.175571,138.373012,0.951505,69.210730,55.908814,146.059650,138.831195,144.532394,138.311070,80.338074,136.466300,-0.000703,-1.387350,32.000000,-235.834919,138.724199,-0.455023,24.829233,0.673107,497752.072043,0.973734,24.544550,18.480609,2.509482,0.045821,0.032604,171.293048,32.000000,184.250557,171.937230,174.935347,153.810102,32.000000,149.953624,67.991740,62.555827,93.343926,48.047029,54.514513,55.851795,58.930095,28.217685,32.866550,59.564838,36.987393
54.839579,69.988955,138.965310,147.449151,111.863684,107.554756,29.668516,14.172146,138.390017,0.951921,69.259631,55.953308,146.012339,138.879807,144.480783,138.400216,80.355522,136.449163,-0.000705,-1.389106,32.000000,-235.837197,138.648005,-0.454963,24.865346,0.671948,497844.245130,0.945729,24.415844,18.596024,2.506416,0.058274,0.040915,170.373669,32.000000,184.771458,172.205854,172.149337,153.552398,32.000000,149.950727,67.977592,62.552053,93.360311,48.047029,54.556877,55.851795,58.798472,28.217685,32.866805,59.547618,37.062007
54.895544,69.988955,138.898179,147.449151,111.910824,107.560405,29.774609,14.168578,138.311922,0.952337,69.213376,55.979467,145.969531,138.876403,144.507463,138.386055,80.382507,136.464531,-0.000705,-1.389774,32.000000,-235.840601,138.648353,-0.454996,24.873345,0.680815,498166.020177,0.975960,25.008469,18.518718,2.535721,0.046892,0.028953,170.012625,32.000000,185.173786,171.981703,170.504609,154.037066,32.000000,149.602998,67.975842,62.557408,93.354594,48.047029,54.528324,55.851795,58.846184,28.217685,32.746331,59.562114,36.946014
55.017173,69.963358,139.004919,147.434081,111.940085,107.560423,29.636263,14.172289,138.385256,0.952186,69.122700,56.015340,145.917623,138.867389,144.568984,138.393514,80.378063,136.554269,-0.000705,-1.390943,32.000000,-235.837874,138.651247,-0.454933,25.002534,0.679210,498090.309641,0.972886,24.902082,18.493002,2.534033,0.046832,0.030414,170.175869,32.000000,185.351094,171.349215,171.245016,154.654121,32.000000,149.158002,68.007015,62.549851,93.349003,48.047029,54.551431,55.851795,58.909659,28.217685,32.657195,59.549772,37.042712
54.548290,69.939413,138.939509,147.420126,111.955744,107.557877,29.555297,14.168721,138.429085,0.952460,69.035904,55.845923,145.955474,138.899873,144.561036,138.342031,80.363958,136.540254,-0.000704,-1.390960,32.000000,-235.840786,138.751775,-0.454749,24.946489,0.677829,498028.831648,0.968381,24.848287,18.473431,2.530227,0.052934,0.027892,170.681873,32.000000,184.542878,171.131110,174.002008,154.696465,32.000000,148.742165,67.973411,62.526075,93.301583,48.047029,54.545955,55.851795,59.032233,28.217685,32.573612,59.537075,36.918574
54.683316,69.935559,138.904561,147.417894,111.995791,107.562890,29.831353,14.174715,138.305800,0.952378,69.144256,55.900648,145.991152,138.889717,144.585697,138.449886,80.340054,136.443080,-0.000704,-1.392150,32.000000,-235.831186,138.677821,-0.455018,24.923306,0.673017,497933.267661,0.970467,24.705923,18.521156,2.526573,0.050096,0.033754,171.025383,32.000000,184.086189,171.526894,175.738250,154.274094,32.000000,149.074137,67.976953,62.527129,93.330935,48.047029,54.565049,55.851795,58.751025,28.217685,32.572957,59.550952,37.065089
55.265856,69.935559,138.863745,147.417894,112.035606,107.573249,29.931215,14.178282,138.356111,0.952411,69.262887,55.831931,145.997782,138.819878,144.508629,138.332198,80.367775,136.501333,-0.000703,-1.392164,32.000000,-235.828930,138.676004,-0.455078,24.903111,0.681196,498188.443435,0.982261,25.133210,18.528502,2.547092,0.046770,0.032381,171.183808,32.000000,184.339498,171.971430,174.648631,153.763142,32.000000,149.963871,67.971704,62.511378,93.355827,48.047029,54.514336,55.851795,58.637893,28.217685,32.558888,59.554984,37.012411
54.924896,69.966386,138.872593,147.426545,112.021969,107.563885,29.924652,14.171147,138.377414,0.952447,69.380999,55.852085,146.020245,138.855155,144.471122,138.299964,80.398273,136.509053,-0.000702,-1.392180,32.000000,-235.839835,138.714717,-0.455032,24.864323,0.679629,498175.247486,0.970560,24.999111,18.505534,2.540163,0.048734,0.045339,170.358886,32.000000,184.862785,172.319092,172.003408,153.583666,32.000000,150.022011,67.983300,62.548588,93.360437,48.047029,54.557818,55.851795,58.909702,28.217685,32.665394,59.565428,36.972426
54.958095,69.993909,138.914122,147.437709,112.065068,107.552501,29.567966,14.176285,138.326165,0.952776,69.430865,55.882725,145.953862,138.859803,144.503614,138.376975,80.431032,136.422122,-0.000703,-1.393369,32.000000,-235.833714,138.680207,-0.454921,24.890234,0.671259,497829.733268,0.956181,24.439995,18.505915,2.512650,0.046242,0.031144,169.924465,32.000000,185.207071,171.919083,170.302223,153.911635,32.000000,149.621864,67.992451,62.569939,93.367276,48.047029,54.532414,55.851795,58.799359,28.217685,32.760649,59.548159,37.048434
54.914925,70.024461,138.901667,147.449430,112.085754,107.546180,29.700958,14.179567,138.282051,0.952937,69.316493,55.924018,145.927077,138.780217,144.522265,138.339349,80.383343,136.423609,-0.000702,-1.395076,32.000000,-235.828465,138.615778,-0.454579,24.785435,0.677478,497964.245855,0.962933,24.797521,18.479140,2.528409,0.040433,0.038344,170.093118,32.000000,185.242018,171.211144,171.528184,154.558412,32.000000,149.327622,67.941619,62.515428,93.301704,48.047029,54.529162,55.851795,58.828658,28.217685,32.760583,59.561062,36.958046
54.740045,70.024461,138.884356,147.449430,112.120346,107.544882,29.903670,14.170862,138.307504,0.952945,69.282699,55.915800,145.959743,138.825344,144.525561,138.319888,80.373528,136.506482,-0.000701,-1.396824,32.000000,-235.835695,138.695505,-0.454581,24.791520,0.676471,497862.675326,0.973867,24.793167,18.404444,2.527637,0.051479,0.041700,170.742696,32.000000,184.563416,171.215924,174.052814,154.669944,32.000000,148.931980,67.987632,62.518200,93.311822,48.047029,54.525438,55.851795,58.910129,28.217685,32.866874,59.561288,37.056211
54.942092,70.036847,138.873864,147.450547,112.108837,107.546205,29.669380,14.175000,138.347762,0.952927,69.288103,55.847654,146.020304,138.892612,144.592353,138.270569,80.369063,136.503275,-0.000700,-1.398591,32.000000,-235.832704,138.650533,-0.454199,24.815700,0.679936,497999.444205,0.970367,24.865174,18.452851,2.529397,0.042338,0.029406,171.130638,32.000000,184.070356,171.597186,175.784175,154.221470,32.000000,149.174911,67.973798,62.509300,93.349423,48.047029,54.552674,55.851795,58.849113,28.217685,32.910211,59.547224,37.074627
54.875842,70.044003,138.909826,147.444965,112.132503,107.552553,29.546277,14.171004,138.333143,0.952988,69.348246,55.958014,145.989843,138.894326,144.510613,138.360938,80.337031,136.484097,-0.000699,-1.400355,32.000000,-235.836044,138.690263,-0.454189,24.831514,0.682319,498116.541001,0.967171,25.033364,18.502646,2.537162,0.051037,0.030950,171.156633,32.000000,184.315152,171.963906,174.481605,153.794477,32.000000,150.077410,67.955561,62.493456,93.329167,48.047029,54.535124,55.851795,58.828218,28.217685,32.935471,59.540940,37.026278
54.691514,70.042351,138.848859,147.435476,112.129764,107.550764,29.730524,14.179995,138.300620,0.953281,69.438335,55.771917,146.013918,138.872975,144.517533,138.338799,80.404851,136.422568,-0.000699,-1.400366,32.000000,-235.825742,138.613269,-0.453796,24.865634,0.678568,498032.376400,0.970902,24.851469,18.505563,2.527641,0.047488,0.024508,170.439729,32.000000,184.907587,172.300112,171.706954,153.561683,32.000000,149.955105,68.011756,62.548762,93.365708,48.047029,54.554162,55.851795,58.844523,28.217685,32.935946,59.554541,36.956432
54.873065,70.042351,138.901147,147.435476,112.116804,107.559206,30.035857,14.173145,138.241634,0.953488,69.493884,55.839626,145.893823,138.844266,144.482451,138.418328,80.363756,136.364134,-0.000699,-1.400338,32.000000,-235.834559,138.620451,-0.453493,24.904160,0.679383,498175.535526,0.976321,24.922268,18.528345,2.531348,0.060570,0.044719,170.020169,32.000000,185.111494,171.855774,170.284634,153.917608,32.000000,149.622540,68.013928,62.508664,93.357925,48.047029,54.532077,55.851795,58.829314,28.217685,32.930673,59.560796,37.038970
54.780204,70.060242,138.828595,147.435476,112.129709,107.565586,29.632430,14.175714,138.359753,0.953482,69.430062,55.769585,145.928261,138.828238,144.508161,138.347720,80.398268,136.377150,-0.000698,-1.400354,32.000000,-235.834777,138.626772,-0.453489,24.940588,0.680909,498131.071653,0.973853,25.098002,18.430841,2.538764,0.045518,0.032499,170.096998,32.000000,185.393166,171.060994,171.731152,154.807899,32.000000,149.122085,68.062281,62.535567,93.365278,48.047029,54.533754,55.851795,58.870466,28.217685,32.993347,59.557069,36.972426
54.880823,70.085564,138.897529,147.441616,112.149239,107.569459,29.613545,14.175428,138.262059,0.953469,69.354410,55.849706,145.971873,138.784072,144.567910,138.287784,80.373896,136.357602,-0.000697,-1.400344,32.000000,-235.835718,138.658303,-0.453402,24.933193,0.677443,498148.878443,0.960515,24.923285,18.443735,2.531317,0.044948,0.029869,170.787337,32.000000,184.478383,171.151025,174.238237,154.732212,32.000000,148.681854,68.057420,62.506391,93.345704,48.047029,54.526384,55.851795,58.830115,28.217685,33.081968,59.548886,37.029652
54.808526,70.109510,138.794971,147.455849,112.151489,107.568214,29.631788,14.175286,138.272212,0.953733,69.420557,55.946214,146.017752,138.720310,144.562276,138.398304,80.370787,136.450343,-0.000696,-1.400886,32.000000,-235.833566,138.671539,-0.453543,24.930413,0.677535,498186.700492,0.975514,25.030487,18.415506,2.534284,0.060336,0.036166,171.054784,32.000000,184.125332,171.500280,175.941841,154.191775,32.000000,149.374776,68.119078,62.504406,93.360815,48.047029,54.549089,55.851795,58.763844,28.217685,33.082893,59.554561,36.887173
54.884069,70.109510,138.885570,147.455849,112.148444,107.566964,29.777006,14.177854,138.346203,0.953831,69.469794,55.932864,145.984976,138.846528,144.491593,138.376589,80.345547,136.441322,-0.000696,-1.402585,32.000000,-235.831161,138.607213,-0.453486,24.884439,0.676663,498231.775375,0.974264,24.959043,18.430442,2.530894,0.047266,0.031908,171.114121,32.000000,184.389014,171.893595,174.257104,153.853136,32.000000,149.899152,68.082517,62.527469,93.360983,48.047029,54.523657,55.851795,58.819527,28.217685,33.167180,59.564120,37.044179
54.981809,70.103180,138.849628,147.466733,112.185774,107.570834,29.672887,14.174001,138.284493,0.953815,69.502103,55.911305,145.985101,138.835008,144.477192,138.420162,80.381763,136.412167,-0.000696,-1.402612,32.000000,-235.836325,138.687876,-0.453129,24.916959,0.677317,498309.412459,0.975130,25.052503,18.478306,2.532361,0.040308,0.072674,170.310729,32.000000,184.944071,172.179020,171.626344,153.597396,32.000000,149.970806,68.074335,62.519233,93.338110,48.047029,54.555523,55.851795,58.885376,28.217685,33.146348,59.558524,36.970592
54.790060,70.102905,138.921523,147.467013,112.169085,107.579705,29.565986,14.175571,138.397037,0.953938,69.413654,56.001241,145.918657,138.811946,144.492041,138.421406,80.415155,136.474299,-0.000695,-1.402591,32.000000,-235.835575,138.712614,-0.452924,24.916277,0.677902,498311.962534,0.968891,24.979869,18.499193,2.530526,0.039893,0.031084,169.972258,32.000000,185.228816,171.650231,170.156273,154.118376,32.000000,149.502560,68.070528,62.506189,93.350016,48.047029,54.535974,55.851795,58.867573,28.217685,33.146507,59.551561,37.058999
54.716131,70.065747,138.956781,147.458919,112.188284,107.592723,29.753969,14.177141,138.491113,0.954025,69.187858,56.072009,145.930360,138.910576,144.537404,138.473010,80.401823,136.537900,-0.000695,-1.402598,32.000000,-235.827777,138.693952,-0.452724,24.911530,0.675364,498188.942686,0.970405,24.879676,18.448909,2.525374,0.047662,0.040270,170.138977,32.000000,185.336763,171.109905,171.829129,154.588670,32.000000,148.915295,68.079541,62.513588,93.330820,48.047029,54.572939,55.851795,58.627732,28.217685,33.147619,59.560462,36.976681
55.434825,70.065747,139.019151,147.458919,112.239540,107.600432,29.723572,14.170291,138.516133,0.954111,69.078463,55.913443,145.993613,138.909436,144.557584,138.427860,80.391487,136.499708,-0.000695,-1.403004,32.000000,-235.832823,138.856135,-0.452935,24.881396,0.678708,498273.068796,0.977750,25.063665,18.445494,2.535524,0.052384,0.040040,170.773533,32.000000,184.519659,171.088984,174.341882,154.758427,32.000000,148.717743,68.059076,62.490475,93.335981,48.047029,54.571433,55.851795,58.492871,28.217685,33.019377,59.554069,37.067877
55.216860,70.000515,138.990616,147.440500,112.290411,107.608757,29.667465,14.176427,138.502330,0.953803,69.107664,56.125875,146.031901,138.929112,144.613145,138.522168,80.388123,136.562326,-0.000696,-1.402993,32.000000,-235.832752,138.812834,-0.452603,24.851604,0.680164,498352.643396,0.973042,25.097681,18.489502,2.539594,0.050170,0.042464,171.121522,32.000000,184.184459,171.568303,175.875089,154.196253,32.000000,149.383078,68.097489,62.533749,93.353262,48.047029,54.596008,55.851795,58.644459,28.217685,32.793236,59.560688,36.948215
55.017729,69.947670,139.123037,147.420406,112.344156,107.619249,29.924552,14.179139,138.499321,0.954007,69.118388,56.066372,146.006946,138.994627,144.523544,138.532377,80.352057,136.574668,-0.000697,-1.402977,32.000000,-235.829385,138.767414,-0.452390,24.838622,0.670552,497992.572471,0.960194,24.408850,18.481420,2.507795,0.044584,0.033121,171.050057,32.000000,184.357786,171.942331,174.165086,153.620307,32.000000,149.883965,68.051569,62.521853,93.351647,48.047029,54.606811,55.851795,58.704664,28.217685,32.609655,59.549388,37.039704
54.827954,69.910788,139.036453,147.405056,112.367915,107.635800,29.841092,14.172717,138.455799,0.953767,69.098070,56.019179,145.986522,139.015284,144.498494,138.537852,80.384328,136.639419,-0.000698,-1.402973,32.000000,-235.834823,138.785792,-0.452309,24.786248,0.674402,498072.813040,0.966109,24.551803,18.514981,2.517177,0.051235,0.040479,170.320139,32.000000,185.046980,172.259385,171.338042,153.552767,32.000000,149.892188,68.055506,62.530002,93.367696,48.047029,54.619317,55.851795,58.654331,28.217685,32.609090,59.544431,37.054744
55.005144,69.910788,139.042544,147.405056,112.400913,107.646551,29.628698,14.167865,138.533319,0.953916,69.122106,56.011241,145.870431,139.015000,144.522088,138.538378,80.392227,136.580535,-0.000698,-1.402959,32.000000,-235.841970,138.770498,-0.452473,24.877121,0.678420,498236.830216,0.961593,24.689701,18.556997,2.528695,0.057744,0.043747,169.897007,32.000000,185.290701,171.542902,170.023081,154.103807,32.000000,149.477277,68.041250,62.503930,93.339940,48.047029,54.586900,55.851795,58.694145,28.217685,32.480131,59.561937,36.965162
54.838873,69.882439,138.990965,147.387195,112.452304,107.651795,29.819986,14.168293,138.460528,0.954128,69.001869,55.923952,145.917526,138.918204,144.537543,138.440205,80.383423,136.560721,-0.000698,-1.402967,32.000000,-235.841214,138.812368,-0.452176,24.796398,0.682301,498306.130446,0.968017,24.835093,18.555938,2.535868,0.058244,0.048248,170.223582,32.000000,185.241642,171.003072,172.155272,154.609849,32.000000,148.990236,68.054738,62.514158,93.338939,48.047029,54.601903,55.851795,58.850937,28.217685,32.380580,59.555013,37.058486
54.826551,69.910788,139.028115,147.385241,112.480643,107.658249,29.832842,14.176427,138.376483,0.954162,69.110921,55.878157,145.953725,138.983433,144.544377,138.460399,80.338080,136.573589,-0.000697,-1.402986,32.000000,-235.830457,138.706618,-0.451994,24.852390,0.677237,498235.985963,0.971592,24.664892,18.519656,2.527810,0.055477,0.035284,170.808042,32.000000,184.371343,171.118185,174.354295,154.683331,32.000000,148.825219,68.057184,62.484802,93.347163,48.047029,54.580210,55.851795,58.798475,28.217685,32.477794,59.547106,37.094216
54.808312,69.965560,138.930573,147.387753,112.482592,107.669672,29.329131,14.169007,138.360400,0.953972,69.255839,55.918168,145.954534,138.915003,144.568504,138.393002,80.349295,136.541846,-0.000697,-1.402993,32.000000,-235.842303,138.776045,-0.452100,24.847643,0.681668,498334.642789,0.968562,24.796245,18.518907,2.534534,0.053913,0.032653,171.061320,32.000000,184.109805,171.633384,175.835420,153.940753,32.000000,149.430587,68.059729,62.497412,93.386886,48.047029,54.589600,55.851795,58.576483,28.217685,32.476830,59.565783,36.977195
55.018909,69.965560,139.047211,147.387753,112.435733,107.680863,29.451799,14.176713,138.467640,0.953988,69.423154,55.963885,146.001836,138.921404,144.469495,138.483828,80.365582,136.542369,-0.000695,-1.403005,32.000000,-235.837220,138.767761,-0.452440,24.874341,0.680608,498505.031552,0.968514,24.836443,18.570455,2.535781,0.047725,0.038777,170.964069,32.000000,184.491972,172.001868,173.824750,153.675245,32.000000,149.982054,68.071783,62.527549,93.379916,48.047029,54.589000,55.851795,58.679001,28.217685,32.666539,59.560521,37.246306
54.926364,70.029415,138.949501,147.407568,112.410371,107.688509,29.562800,14.174287,138.376304,0.954042,69.417617,55.918413,145.965039,138.916041,144.466647,138.481565,80.397783,136.519375,-0.000695,-1.403023,32.000000,-235.832434,138.783283,-0.452009,24.898365,0.680671,498622.415500,0.985755,24.908760,18.543933,2.534845,0.050980,0.033467,170.189324,32.000000,184.986690,172.267888,171.344320,153.595887,32.000000,149.824483,68.074092,62.542432,93.393474,48.047029,54.580713,55.851795,58.718469,28.217685,32.888231,59.554738,37.039630
54.941370,70.057490,139.040491,147.422359,112.424087,107.686223,29.475328,14.172574,138.478374,0.953909,69.419807,56.047138,145.872240,138.921017,144.512815,138.427373,80.409796,136.522723,-0.000695,-1.402999,32.000000,-235.835621,138.745023,-0.451970,24.940667,0.677450,498518.613053,0.977610,24.706459,18.527899,2.527262,0.051995,0.027533,170.040415,32.000000,185.231898,171.574855,169.865418,154.070458,32.000000,149.088938,68.073167,62.538152,93.375023,48.047029,54.592333,55.851795,58.706467,28.217685,32.986080,59.563934,36.965529
54.861055,70.069600,138.958331,147.423755,112.462533,107.681128,29.660502,14.170576,138.466897,0.954038,69.322385,56.022074,145.901508,138.973341,144.527994,138.449170,80.437967,136.533947,-0.000695,-1.403004,32.000000,-235.844504,138.716920,-0.451990,24.954383,0.677838,498630.836106,0.975981,24.859141,18.484608,2.529741,0.059052,0.029483,170.255653,32.000000,185.252269,171.045110,172.147812,154.767554,32.000000,148.926680,68.082195,62.541379,93.388649,48.047029,54.594760,55.851795,58.720457,28.217685,32.986702,59.550588,37.060613
55.183879,70.069600,139.096627,147.423755,112.491847,107.683661,29.686508,14.178425,138.414437,0.954004,69.270638,56.006207,145.945253,138.972870,144.519834,138.455226,80.381215,136.588973,-0.000693,-1.403002,32.000000,-235.826820,138.778121,-0.451760,24.937704,0.676980,498626.253273,0.978633,24.872805,18.474210,2.530707,0.053073,0.043842,170.873287,32.000000,184.435411,171.184551,174.410067,154.704630,32.000000,148.499589,68.089953,62.523232,93.393705,48.047029,54.609456,55.851795,58.568400,28.217685,33.029483,59.556213,37.033761
55.146971,70.070976,138.994824,147.433522,112.482527,107.681547,29.843795,14.174858,138.427213,0.953911,69.297315,55.950984,146.022739,138.931131,144.539751,138.486862,80.359365,136.576917,-0.000694,-1.402974,32.000000,-235.836452,138.842101,-0.451770,24.899204,0.677374,498608.731560,0.974078,24.962079,18.451451,2.532914,0.044761,0.037876,171.019843,32.000000,184.171965,171.665035,175.857680,153.947596,32.000000,149.587268,68.091244,62.532486,93.414982,48.047029,54.582258,55.851795,58.856835,28.217685,33.035021,59.551473,37.192821
54.791732,70.050609,139.074683,147.434639,112.434122,107.686946,29.704896,14.177997,138.405510,0.954026,69.355481,55.962570,145.998520,138.889247,144.476112,138.426929,80.386846,136.601277,-0.000694,-1.402995,32.000000,-235.828396,138.739514,-0.451535,24.862697,0.673722,498550.945865,0.966973,24.652443,18.534736,2.520603,0.055647,0.036831,170.888826,32.000000,184.566514,172.021887,173.604892,153.644512,32.000000,149.988831,68.074408,62.535633,93.428732,48.047029,54.601767,55.851795,58.782835,28.217685,32.965030,59.556233,37.009550
55.214706,70.027213,139.031092,147.425987,112.472888,107.686931,29.548171,14.171290,138.400274,0.953913,69.335163,55.995335,145.953213,138.974707,144.475058,138.443038,80.415012,136.581838,-0.000693,-1.402982,32.000000,-235.839201,138.825807,-0.451404,24.830203,0.674773,498609.638270,0.962571,24.689150,18.550773,2.520443,0.048644,0.038007,170.223611,32.000000,185.097948,172.265614,170.989212,153.644689,32.000000,149.674288,68.077836,62.524012,93.404393,48.047029,54.584303,55.851795,58.561537,28.217685,32.965577,59.554305,36.923343
54.918673,70.027213,139.068503,147.425987,112.446595,107.686921,29.457176,14.172432,138.522196,0.954117,69.302805,55.974223,145.887411,138.937350,144.512341,138.436194,80.410722,136.607139,-0.000691,-1.402983,32.000000,-235.834945,138.602606,-0.451254,24.799414,0.681544,498754.958459,0.973982,25.009760,18.535037,2.538242,0.048298,0.032530,169.969345,32.000000,185.251239,171.498459,170.328023,154.160026,32.000000,149.269095,68.106754,62.530097,93.427222,48.047029,54.606115,55.851795,58.688043,28.217685,32.884679,59.566284,36.976168
54.756675,70.016204,138.923783,147.418731,112.435867,107.681836,29.965338,14.170576,138.434863,0.953923,69.195663,55.974967,145.910875,138.878238,144.522470,138.534734,80.453018,136.605120,-0.000690,-1.402996,32.000000,-235.836308,138.757383,-0.451014,24.786668,0.675769,498419.068826,0.970824,24.580562,18.497498,2.518008,0.043469,0.031747,170.370278,32.000000,185.178018,171.005963,172.552598,154.770894,32.000000,148.781275,68.121933,62.566728,93.415999,48.047029,54.586572,55.851795,58.667748,28.217685,32.846686,59.557148,37.045353
54.908833,70.001891,139.067555,147.415382,112.444963,107.681858,29.687934,14.173573,138.399125,0.954015,69.222080,56.020198,145.924197,138.931804,144.521674,138.534960,80.396895,136.593099,-0.000690,-1.402997,32.000000,-235.834786,138.826133,-0.450780,24.812238,0.681283,498599.148328,0.979611,24.864326,18.513985,2.532263,0.045135,0.038061,170.826102,32.000000,184.461850,170.988743,174.800294,154.683424,32.000000,148.625919,68.113164,62.535713,93.417635,48.047029,54.607063,55.851795,58.689334,28.217685,32.797140,59.551237,37.065529
55.051342,70.017305,138.990528,147.414266,112.447652,107.695862,29.620066,14.169577,138.485184,0.954089,69.289994,56.060060,145.976709,138.927319,144.521153,138.503584,80.395532,136.480222,-0.000689,-1.402989,32.000000,-235.838782,138.782326,-0.450718,24.875968,0.683270,498566.928887,0.966065,25.009096,18.470717,2.537111,0.044658,0.034246,171.148349,32.000000,184.206521,171.647922,175.849158,153.951003,32.000000,149.599434,68.125074,62.541841,93.450617,48.047029,54.588345,55.851795,58.697561,28.217685,32.797160,59.547234,37.026938
55.049117,70.017305,139.064226,147.414266,112.449408,107.708844,29.638514,14.175286,138.506091,0.953719,69.310180,56.133667,145.957094,139.029272,144.468625,138.536672,80.372970,136.642968,-0.000689,-1.402974,32.000000,-235.835860,138.860640,-0.450686,24.896030,0.680987,498574.486469,0.972079,24.848456,18.521045,2.532699,0.043182,0.045489,170.837875,32.000000,184.564018,171.928991,173.595686,153.522660,32.000000,150.012092,68.094543,62.540412,93.449788,48.047029,54.606279,55.851795,58.603121,28.217685,32.850838,59.549762,37.024590
54.733261,70.002992,139.009945,147.415382,112.430174,107.714410,29.941012,14.171290,138.508960,0.953652,69.252749,56.025874,145.892286,139.022340,144.472501,138.538707,80.419994,136.669171,-0.000690,-1.402990,32.000000,-235.839692,138.920929,-0.450532,24.942634,0.676802,498579.222610,0.971692,24.727102,18.467975,2.524744,0.050129,0.035398,170.193122,32.000000,185.181186,172.147981,170.925043,153.522237,32.000000,149.916656,68.056339,62.532516,93.441607,48.047029,54.608504,55.851795,58.380317,28.217685,32.801252,59.560442,37.002947
55.478530,69.967762,139.131334,147.403102,112.468969,107.719940,29.587104,14.171575,138.454494,0.953515,69.176294,56.012027,145.850999,138.995383,144.508737,138.531332,80.418610,136.595509,-0.000688,-1.402985,32.000000,-235.837768,138.756587,-0.450570,24.951656,0.676761,498689.678133,0.971247,24.729235,18.569006,2.526184,0.045517,0.040212,169.967947,32.000000,185.308472,171.431055,170.009441,154.176997,32.000000,149.024084,68.079958,62.554617,93.442263,48.047029,54.632862,55.851795,58.340638,28.217685,32.678893,59.549486,37.002873
54.891273,69.943266,139.066558,147.387753,112.461237,107.727839,29.632989,14.176142,138.503515,0.953635,69.094775,56.036086,145.927170,139.011042,144.558290,138.508681,80.458101,136.539513,-0.000688,-1.402983,32.000000,-235.834349,138.851707,-0.450557,24.967155,0.679986,498781.991580,0.967565,25.018430,18.534611,2.539771,0.052676,0.032505,170.371546,32.000000,185.143956,170.940915,172.679433,154.707450,32.000000,149.129091,68.089373,62.562419,93.451294,48.047029,54.630453,55.851795,58.619485,28.217685,32.678545,59.554886,37.045353
