OSU 80 Ton Compressor Load Stand
54.899737,69.943266,139.170135,147.387753,112.450767,107.736506,29.657388,14.177426,138.563310,0.953519,69.096774,56.011705,145.930847,139.089322,144.544009,138.505891,80.410499,136.669757,-0.000687,-1.402982,32.000000,-235.831589,138.943707,-0.450561,24.946017,0.669168,498327.343067,0.964606,24.269197,18.500492,2.507841,0.050950,0.035558,170.911429,32.000000,184.476470,171.100702,174.842864,154.681450,32.000000,148.846156,68.095461,62.527520,93.460518,48.047029,54.650307,55.851795,58.648715,28.217685,32.592920,59.547883,37.079836
55.155178,69.958679,139.082014,147.383288,112.475927,107.740709,29.775807,14.175000,138.519044,0.953302,69.222680,56.013503,145.979854,139.069768,144.542269,138.561812,80.377819,136.691654,-0.000685,-1.403031,32.000000,-235.834671,138.877650,-0.450196,24.955537,0.677203,498587.889625,0.974491,24.806702,18.434003,2.533491,0.047559,0.032879,171.066009,32.000000,184.132184,171.763906,175.838336,153.742335,32.000000,149.388329,68.119353,62.541524,93.507059,48.047029,54.646701,55.851795,58.732152,28.217685,32.645908,59.537557,37.074113
54.864929,69.962808,139.125751,147.385799,112.500041,107.743148,29.693861,14.169435,138.551396,0.953269,69.252787,55.988770,145.962672,139.069749,144.431399,138.495944,80.395032,136.633362,-0.000685,-1.403031,32.000000,-235.835974,138.851526,-0.449910,24.891126,0.678251,498722.775042,0.973602,24.798570,18.544389,2.534987,0.047853,0.030583,170.750318,32.000000,184.679672,171.880540,173.340829,153.601321,32.000000,150.329261,68.087731,62.529787,93.489696,48.047029,54.640856,55.851795,58.657260,28.217685,32.659804,59.558328,36.942932
55.040337,69.958679,139.091608,147.388311,112.522395,107.754509,29.536723,14.174144,138.520149,0.953214,69.281500,56.055368,145.900377,139.078047,144.450408,138.551177,80.397747,136.593670,-0.000685,-1.403037,32.000000,-235.834052,138.775472,-0.450109,24.843185,0.673743,498683.578254,0.964857,24.568994,18.587619,2.521649,0.038710,0.044260,170.083112,32.000000,185.176716,172.080614,170.818133,153.604724,32.000000,149.987662,68.086785,62.538882,93.483891,48.047029,54.668454,55.851795,58.599325,28.217685,32.659402,59.538462,37.060834
55.016892,69.958679,139.207763,147.388311,112.525034,107.763434,29.897361,14.180138,138.622408,0.953273,69.179396,56.087514,145.841276,139.055167,144.476442,138.621710,80.427839,136.706586,-0.000683,-1.403066,32.000000,-235.826419,138.833513,-0.449811,24.889736,0.680114,498832.474216,0.973196,24.851563,18.542315,2.535787,0.055618,0.036784,169.911501,32.000000,185.317806,171.343020,170.382874,154.125307,32.000000,149.054294,68.077263,62.546461,93.478815,48.047029,54.667808,55.851795,58.569374,28.217685,32.644628,59.552338,36.946234
55.246333,69.959230,139.111475,147.388869,112.545854,107.763486,30.010235,14.172003,138.591392,0.953091,69.044102,56.072557,145.880537,139.122071,144.528007,138.702725,80.390135,136.767340,-0.000683,-1.401383,32.000000,-235.837667,138.960474,-0.449979,24.854751,0.678665,498771.190241,0.975030,24.679028,18.520468,2.527085,0.051768,0.057296,170.430825,32.000000,184.917135,170.905743,172.808579,154.731098,32.000000,149.016693,68.064743,62.563163,93.471143,48.047029,54.663385,55.851795,58.714388,28.217685,32.646096,59.544657,37.063255
54.810067,69.928679,139.219632,147.380776,112.561076,107.764550,29.850766,14.175286,138.624257,0.953456,69.084094,56.125870,145.910015,139.130247,144.533840,138.629570,80.388885,136.706631,-0.000682,-1.400779,32.000000,-235.833730,138.922477,-0.450082,24.891388,0.678421,498766.112808,0.963801,24.701514,18.544793,2.530273,0.054830,0.036937,170.933490,32.000000,184.383674,171.093079,175.045536,154.458454,32.000000,148.898477,68.046135,62.538990,93.461027,48.047029,54.679554,55.851795,58.668881,28.217685,32.539520,59.564337,36.956358
54.957903,69.921247,139.231233,147.374915,112.611226,107.775954,29.616367,14.174715,138.598353,0.953741,69.105061,56.075756,145.895838,139.112385,144.489821,138.720104,80.342503,136.712590,-0.000682,-1.400792,32.000000,-235.835776,139.016865,-0.450005,24.914048,0.675403,498712.784721,0.955781,24.482329,18.611761,2.518022,0.046135,0.031477,171.191006,32.000000,184.133688,171.784771,175.351387,153.653014,32.000000,149.615738,67.994081,62.544786,93.468631,48.047029,54.667370,55.851795,58.308031,28.217685,32.538749,59.542051,37.051809
55.133268,69.921247,139.315685,147.374915,112.679608,107.782309,30.148415,14.177284,138.668748,0.953784,69.125535,56.092781,145.914613,139.144153,144.439058,138.731800,80.387847,136.757765,-0.000681,-1.400795,32.000000,-235.828290,139.009970,-0.449832,24.945703,0.681513,498929.273720,0.969255,24.870190,18.583769,2.540038,0.045707,0.037827,170.620912,32.000000,184.697787,171.899247,173.048600,153.689280,32.000000,150.021223,67.985848,62.563712,93.477368,48.047029,54.717897,55.851795,58.468186,28.217685,32.512108,59.555505,37.000012
54.799303,69.900880,139.216997,147.365985,112.663911,107.788596,29.383857,14.177569,138.602842,0.953523,69.137604,56.065290,145.924572,139.199412,144.451331,138.796951,80.442459,136.713485,-0.000680,-1.400801,32.000000,-235.829807,139.032935,-0.449474,24.969988,0.678779,498981.530553,0.974114,24.720690,18.633022,2.533416,0.055290,0.039506,170.220249,32.000000,185.211283,172.086979,170.376150,153.563494,32.000000,149.748634,67.977572,62.561662,93.512602,48.047029,54.701376,55.851795,58.688631,28.217685,32.440427,59.544648,37.008816
55.077073,69.873081,139.306229,147.346449,112.658647,107.799846,29.584913,14.171147,138.615869,0.953471,69.000851,56.069589,145.815165,139.116647,144.474366,138.676281,80.418067,136.771544,-0.000681,-1.400798,32.000000,-235.835737,138.872002,-0.449547,25.002298,0.675760,498816.446696,0.953624,24.552541,18.609438,2.526890,0.043533,0.023627,169.949195,32.000000,185.363204,171.270314,170.518303,154.108134,32.000000,149.184998,67.967282,62.559677,93.491395,48.047029,54.723634,55.851795,58.489771,28.217685,32.342783,59.562675,36.974333
54.977497,69.862072,139.171397,147.330821,112.610143,107.811207,29.784029,14.175000,138.568403,0.953405,68.920269,56.025361,145.867374,139.061122,144.449453,138.690891,80.442113,136.651171,-0.000680,-1.400803,32.000000,-235.830573,138.917787,-0.449557,24.942923,0.679613,498896.982675,0.985017,24.852746,18.533498,2.540488,0.050871,0.029111,170.412512,32.000000,184.789067,170.841119,173.050988,154.712721,32.000000,148.824725,67.939342,62.542441,93.470671,48.047029,54.690473,55.851795,58.579645,28.217685,32.341411,59.547293,37.052176
55.230895,69.862072,139.271301,147.330821,112.566155,107.809917,29.861248,14.177284,138.620861,0.953260,69.030612,56.146061,145.916074,139.178899,144.507801,138.624234,80.449682,136.691489,-0.000679,-1.400820,32.000000,-235.828617,138.999528,-0.449559,24.941139,0.675051,498799.790738,0.972917,24.558213,18.585854,2.529296,0.048111,0.035015,171.024823,32.000000,184.405841,171.115900,175.093114,154.651126,32.000000,148.799672,67.941687,62.568664,93.520122,48.047029,54.716237,55.851795,58.392573,28.217685,32.301714,59.547785,36.989594
55.202048,69.872806,139.214222,147.329983,112.555887,107.807505,29.509048,14.175286,138.691266,0.953277,69.079722,56.003555,145.888405,139.190278,144.452175,138.732247,80.406263,136.679533,-0.000679,-1.400837,32.000000,-235.835860,138.983662,-0.449133,24.899466,0.677494,498843.201896,0.968416,24.642706,18.503818,2.531425,0.049785,0.046933,171.138368,32.000000,184.200649,171.825367,175.319930,153.706077,32.000000,149.518841,67.911522,62.542910,93.497935,48.047029,54.676016,55.851795,58.574779,28.217685,32.337552,59.549860,37.014979
55.231978,69.887944,139.188928,147.331937,112.533363,107.809740,29.527077,14.172860,138.581952,0.953091,69.213446,56.069677,145.919711,139.150985,144.366943,138.713523,80.426019,136.701430,-0.000680,-1.400839,32.000000,-235.836319,138.831130,-0.449303,24.861543,0.674250,498675.259407,0.961015,24.399935,18.515677,2.521620,0.046842,0.044297,170.525259,32.000000,184.795638,172.009075,172.768186,153.494387,32.000000,150.070744,67.896152,62.555491,93.504479,48.047029,54.695146,55.851795,58.370388,28.217685,32.388766,59.559203,36.998618
55.098081,69.900880,139.090122,147.340868,112.534336,107.816151,29.526604,14.172289,138.538724,0.953160,69.278742,55.940943,145.851052,139.129860,144.383784,138.675467,80.431480,136.698084,-0.000679,-1.400854,32.000000,-235.836726,138.866943,-0.449051,24.823096,0.675519,498785.691450,0.973051,24.438263,18.553336,2.521903,0.038445,0.033896,169.983001,32.000000,185.327135,171.955875,170.315233,153.674612,32.000000,149.831671,67.836687,62.553001,93.495323,48.047029,54.710799,55.851795,58.546581,28.217685,32.387555,59.554060,37.061420
54.714652,69.900880,139.178337,147.340868,112.507945,107.822476,29.966976,14.176285,138.623948,0.953355,69.267671,55.996919,145.839822,139.092422,144.456637,138.575156,80.445887,136.668453,-0.000677,-1.400875,32.000000,-235.827813,138.867023,-0.449355,24.802063,0.676006,498759.514953,0.971935,24.424772,18.544129,2.520079,0.058759,0.034814,169.951387,32.000000,185.230472,171.274992,170.585921,154.252157,32.000000,148.787674,67.865628,62.568310,93.520824,48.047029,54.693114,55.851795,58.651791,28.217685,32.431377,59.538943,37.076167
54.747840,69.936385,139.045270,147.351473,112.559332,107.822714,29.677808,14.171575,138.549124,0.953378,69.228229,55.993184,145.868637,139.005823,144.447660,138.545511,80.458330,136.633217,-0.000678,-1.400893,32.000000,-235.836456,138.825930,-0.448839,24.818113,0.678606,498873.480372,0.974646,24.565880,18.537058,2.524410,0.045644,0.031561,170.368030,32.000000,184.776919,170.885770,173.246733,154.663147,32.000000,148.877587,67.827987,62.562247,93.498360,48.047029,54.695025,55.851795,58.284071,28.217685,32.553780,59.534508,36.991061
54.898803,69.968863,139.171906,147.364868,112.595160,107.817747,29.495638,14.171575,138.521830,0.953587,69.300770,55.919925,145.894648,139.026703,144.500861,138.623252,80.438207,136.540660,-0.000678,-1.400918,32.000000,-235.838096,138.886298,-0.448689,24.804056,0.685517,499095.263721,0.967801,24.934240,18.508371,2.543712,0.057003,0.035858,170.896393,32.000000,184.435431,171.101945,175.318346,154.569610,32.000000,149.005311,67.835546,62.542224,93.514873,48.047029,54.695485,55.851795,58.537515,28.217685,32.665921,59.547500,37.024663
54.986699,69.994735,139.118011,147.378543,112.591701,107.816453,29.873813,14.180138,138.534315,0.953601,69.337424,56.003209,145.914705,139.004924,144.428065,138.602967,80.417259,136.607173,-0.000677,-1.402678,32.000000,-235.827402,138.853745,-0.448918,24.861307,0.683920,499101.478589,0.976671,24.937784,18.478949,2.539740,0.037650,0.041576,171.025896,32.000000,184.199623,171.850365,175.364862,153.568707,32.000000,149.649326,67.789605,62.545393,93.512403,48.047029,54.681294,55.851795,58.591107,28.217685,32.665584,59.566914,37.000526
54.961937,69.994735,139.143418,147.378543,112.530142,107.820228,29.815440,14.172717,138.491428,0.953668,69.418662,56.047443,145.904522,139.114954,144.372368,138.515850,80.458655,136.609873,-0.000677,-1.403259,32.000000,-235.837937,138.823808,-0.448662,24.861071,0.682720,499076.314555,0.979764,24.825063,18.454450,2.535063,0.064468,0.031646,170.493095,32.000000,184.836377,171.987834,172.592354,153.627257,32.000000,150.082100,67.775589,62.556827,93.535423,48.047029,54.688964,55.851795,58.497127,28.217685,32.755315,59.556902,37.035082
55.055381,70.018681,139.034286,147.392218,112.489478,107.812006,29.491674,14.175714,138.552772,0.953350,69.404685,55.898398,145.866472,139.041934,144.401528,138.561384,80.440256,136.649109,-0.000678,-1.403284,32.000000,-235.835596,138.956516,-0.448560,24.927869,0.679578,499100.252609,0.965710,24.766537,18.507465,2.530030,0.049170,0.036422,169.952602,32.000000,185.301581,171.974996,170.170106,153.832267,32.000000,149.580173,67.772791,62.566571,93.529409,48.047029,54.692476,55.851795,58.633381,28.217685,32.838532,59.553597,37.009256
54.747792,70.035470,139.228069,147.398079,112.507714,107.801368,29.590794,14.180280,138.540178,0.953020,69.313377,55.978823,145.858157,139.048785,144.461244,138.608325,80.482699,136.569443,-0.000677,-1.403298,32.000000,-235.827424,138.861393,-0.448244,24.951866,0.680112,499047.143340,0.968115,24.790304,18.467370,2.531632,0.051918,0.029147,170.006098,32.000000,185.319652,171.283117,170.672622,154.120397,32.000000,148.971374,67.802416,62.562052,93.518738,48.047029,54.720427,55.851795,58.612872,28.217685,32.897062,59.554866,36.977928
54.720285,70.027764,139.100948,147.400591,112.523607,107.793778,29.838798,14.175000,138.592918,0.953039,69.231657,56.038031,145.900470,139.037306,144.464645,138.511125,80.489602,136.673371,-0.000676,-1.403304,32.000000,-235.831556,138.814344,-0.448183,24.950030,0.676297,499026.859340,0.976899,24.724606,18.504682,2.525353,0.058291,0.037904,170.366656,32.000000,184.771656,170.839113,173.437146,154.793892,32.000000,148.948608,67.787396,62.580429,93.481930,48.047029,54.696532,55.851795,58.399755,28.217685,32.897445,59.553833,37.040804
55.302706,70.027764,139.161985,147.400591,112.479250,107.793794,29.586698,14.176285,138.498101,0.953323,69.290284,55.918462,145.948859,139.004170,144.485604,138.626169,80.448686,136.646905,-0.000678,-1.403315,32.000000,-235.834042,138.861639,-0.448043,25.000043,0.681283,499091.190601,0.979604,25.036914,18.423835,2.543081,0.047291,0.031678,170.956170,32.000000,184.269544,171.178128,175.515059,154.547172,32.000000,148.960302,67.815614,62.557332,93.522775,48.047029,54.703774,55.851795,58.291625,28.217685,32.871000,59.544205,37.027818
55.346283,70.024461,139.132381,147.402265,112.472544,107.797695,29.676194,14.171147,138.574846,0.953117,69.376298,56.296190,145.979703,139.079617,144.441966,138.610275,80.451385,136.632789,-0.000678,-1.403303,32.000000,-235.830492,138.922907,-0.447697,24.994037,0.681008,499048.704763,0.971912,25.055698,18.467027,2.542036,0.055366,0.041265,171.087042,32.000000,184.259868,171.917641,175.190208,153.690209,32.000000,149.708967,67.782267,62.576943,93.542796,48.047029,54.682925,55.851795,58.593984,28.217685,32.859813,59.549103,37.021802
55.124891,70.046205,139.254283,147.410638,112.495220,107.797720,29.543116,14.183134,138.554963,0.952900,69.279583,56.230369,145.932697,139.178388,144.412833,138.616232,80.424119,136.687709,-0.000679,-1.403277,32.000000,-235.828012,139.018432,-0.447425,24.995112,0.671219,498794.838977,0.968820,24.496984,18.495187,2.516368,0.043135,0.036948,170.365616,32.000000,184.833013,171.952818,172.531712,153.641965,32.000000,150.097240,67.754306,62.576856,93.533698,48.047029,54.736075,55.851795,58.376847,28.217685,32.935617,59.554846,37.128625
55.030217,69.979597,139.149600,147.392497,112.510702,107.807935,29.843832,14.173859,138.654863,0.953060,69.166642,56.036889,145.900306,139.160303,144.422047,138.664650,80.449181,136.745688,-0.000680,-1.404421,32.000000,-235.834173,138.991209,-0.447649,24.981108,0.670594,498776.739188,0.965086,24.452058,18.485687,2.513852,0.056741,0.038175,169.906686,32.000000,185.250281,171.900730,170.083789,153.754775,32.000000,149.416795,67.777232,62.591551,93.562428,48.047029,54.741868,55.851795,58.331253,28.217685,32.936116,59.563176,37.041098
54.865417,69.979597,139.312971,147.392497,112.516612,107.812992,29.673379,14.171004,138.671622,0.952936,69.021382,56.057913,145.860585,139.142931,144.470175,138.825915,80.481491,136.723898,-0.000681,-1.404408,32.000000,-235.840961,138.976118,-0.447930,24.975994,0.674558,498992.823041,0.973784,24.685521,18.539418,2.526160,0.050580,0.031637,169.945382,32.000000,185.342668,171.234989,170.863133,154.391974,32.000000,148.813361,67.812967,62.584810,93.530064,48.047029,54.766375,55.851795,58.496771,28.217685,32.704739,59.557374,37.079029
54.735188,69.892348,139.167015,147.362915,112.508011,107.814740,29.646656,14.174429,138.636802,0.953177,69.028304,55.981906,145.929500,139.171477,144.485321,138.727316,80.477713,136.751809,-0.000681,-1.404432,32.000000,-235.833766,138.966653,-0.447593,24.945388,0.675749,498950.244732,0.965723,24.709652,18.542288,2.528604,0.043590,0.049243,170.482483,32.000000,184.741446,170.843126,173.601942,154.602039,32.000000,148.856834,67.812394,62.573349,93.508575,48.047029,54.747235,55.851795,58.461706,28.217685,32.401097,59.549034,37.025324
54.665692,69.898678,139.238689,147.355101,112.539942,107.808951,29.689155,14.175286,138.603173,0.953502,69.108222,55.991209,145.928895,139.128126,144.530585,138.757834,80.449330,136.765072,-0.000680,-1.404443,32.000000,-235.835697,139.042888,-0.447286,24.956481,0.679266,499002.365419,0.974532,24.867882,18.499482,2.539176,0.042403,0.032832,170.884534,32.000000,184.246209,171.205863,175.461137,154.334741,32.000000,148.888976,67.852503,62.571010,93.524217,48.047029,54.744815,55.851795,58.610944,28.217685,32.421926,59.549880,36.967437
54.975347,69.922073,139.217827,147.349798,112.572604,107.809302,29.731472,14.175571,138.602315,0.953538,69.201090,55.963880,145.915745,139.138362,144.453955,138.651858,80.465377,136.658108,-0.000682,-1.405555,32.000000,-235.829346,138.979216,-0.447216,24.963536,0.681137,498971.567516,0.977761,24.905929,18.516705,2.542551,0.057805,0.042147,171.131760,32.000000,184.321794,171.878391,175.036878,153.766866,32.000000,149.553273,67.846901,62.582537,93.554967,48.047029,54.726004,55.851795,58.330837,28.217685,32.420830,59.550962,37.159219
54.928093,69.922073,139.216306,147.349798,112.600300,107.804007,29.654952,14.172574,138.582157,0.953277,69.308488,55.969168,145.906812,139.195559,144.387660,138.618058,80.472513,136.734446,-0.000684,-1.405531,32.000000,-235.835621,138.954845,-0.447083,24.921968,0.682241,499052.601639,0.977693,24.979216,18.551476,2.547095,0.058911,0.039385,170.326912,32.000000,184.994963,171.985854,172.224210,153.576394,32.000000,150.007873,67.861289,62.591573,93.530505,48.047029,54.745538,55.851795,58.448612,28.217685,32.501178,59.538973,37.069784
55.369941,69.943266,139.168106,147.361240,112.616786,107.809223,29.652996,14.173430,138.611778,0.953121,69.310400,56.047994,145.836987,139.110285,144.399894,138.696818,80.471955,136.751300,-0.000684,-1.407261,32.000000,-235.836240,138.976912,-0.446723,24.881003,0.677305,498872.867497,0.970305,24.704770,18.483897,2.532368,0.053333,0.032705,169.834233,32.000000,185.408996,171.768390,169.922525,153.797251,32.000000,149.540825,67.855049,62.609155,93.537626,48.047029,54.756591,55.851795,58.570093,28.217685,32.574038,59.550893,37.027965
54.963078,69.960606,139.269654,147.363473,112.623340,107.809458,29.916302,14.178711,138.619019,0.953334,69.160472,56.150899,145.829514,139.081471,144.423372,138.770060,80.505749,136.685081,-0.000685,-1.407818,32.000000,-235.828010,138.998345,-0.447007,24.883704,0.679107,498861.800625,0.973684,24.750137,18.513540,2.534519,0.045838,0.025984,169.894031,32.000000,185.365069,171.138967,170.936100,154.423377,32.000000,148.720136,67.871445,62.606817,93.501879,48.047029,54.764374,55.851795,58.423580,28.217685,32.633663,59.546929,37.001406
54.974870,69.929504,139.154624,147.358729,112.683289,107.810770,29.725212,14.169292,138.584432,0.953621,69.081823,56.008932,145.883235,139.176291,144.490574,138.724623,80.474328,136.770015,-0.000685,-1.407818,32.000000,-235.838576,139.004263,-0.446996,24.873974,0.673393,498660.981429,0.965283,24.348276,18.522218,2.513423,0.042739,0.036485,170.556125,32.000000,184.736049,170.837285,173.621366,154.673650,32.000000,148.839451,67.900894,62.613009,93.495549,48.047029,54.765973,55.851795,58.373312,28.217685,32.633238,59.556272,36.940878
54.935867,69.929504,139.340938,147.358729,112.690528,107.812298,29.454168,14.175856,138.587073,0.953692,69.148601,56.055618,145.901622,139.092320,144.495998,138.824248,80.432486,136.719282,-0.000684,-1.407804,32.000000,-235.831356,138.987985,-0.446722,24.867339,0.680015,498851.760277,0.964647,24.755079,18.456523,2.533877,0.052287,0.045377,170.974212,32.000000,184.332101,171.192712,175.413937,154.287693,32.000000,149.036455,67.897645,62.570390,93.491469,48.047029,54.795532,55.851795,58.424832,28.217685,32.524540,59.539927,37.060907
55.595849,69.913541,139.320713,147.352868,112.711344,107.807246,29.988579,14.171861,138.743083,0.953461,69.205300,56.231441,145.940203,139.168256,144.432969,138.797110,80.443333,136.836084,-0.000685,-1.407787,32.000000,-235.840924,138.977300,-0.446787,24.882419,0.679441,498873.287784,0.970551,24.712659,18.528857,2.531241,0.051483,0.033169,170.962846,32.000000,184.199112,171.824556,174.815579,153.598475,32.000000,149.700120,67.904351,62.610627,93.499330,48.047029,54.760467,55.851795,58.385652,28.217685,32.468263,59.553863,37.034054
54.828834,69.930055,139.416733,147.353705,112.719298,107.812210,29.691742,14.176285,138.687852,0.953329,69.115100,56.159519,145.916923,139.321125,144.405056,138.827447,80.479113,136.807697,-0.000686,-1.407774,32.000000,-235.831092,139.094956,-0.446778,24.850056,0.681207,498988.763167,0.980263,24.750104,18.546263,2.536429,0.047176,0.040990,170.325461,32.000000,184.966773,171.987438,171.897065,153.436375,32.000000,150.131854,67.893528,62.620667,93.499456,48.047029,54.829439,55.851795,58.460268,28.217685,32.524699,59.544834,37.089447
55.003445,69.861797,139.319132,147.340588,112.703438,107.827535,29.433605,14.176427,138.614775,0.953266,69.116493,56.060412,145.839717,139.305282,144.414863,138.800698,80.498117,136.904805,-0.000686,-1.407769,32.000000,-235.826851,139.117615,-0.446719,24.862251,0.670722,498539.012843,0.950110,24.103248,18.591668,2.505955,0.051072,0.036625,169.933298,32.000000,185.385819,171.821165,169.668689,153.907370,32.000000,149.420247,67.894216,62.625127,93.498800,48.047029,54.809320,55.851795,58.084435,28.217685,32.523943,59.551817,37.054084
54.904033,69.861797,139.352927,147.340588,112.664159,107.830152,29.669686,14.175428,138.662644,0.953164,69.020369,56.003535,145.854013,139.302978,144.484616,138.811597,80.512859,136.834102,-0.000685,-1.407761,32.000000,-235.836537,139.084310,-0.446926,24.886746,0.683713,498956.279321,0.974513,24.853514,18.542219,2.542763,0.046167,0.026869,169.931426,32.000000,185.313109,171.143622,171.216569,154.349788,32.000000,148.869103,67.896074,62.630764,93.471736,48.047029,54.812666,55.851795,58.404114,28.217685,32.285566,59.554050,37.089227
54.929802,69.846109,139.382068,147.329704,112.607429,107.825083,29.941656,14.171004,138.751706,0.953401,69.048013,56.076106,145.911785,139.292355,144.475982,138.911153,80.470246,136.907217,-0.000685,-1.407770,32.000000,-235.835388,139.227708,-0.446893,24.936130,0.680178,498791.794006,0.979584,24.617532,18.569962,2.532916,0.061561,0.034691,170.600083,32.000000,184.582140,170.923342,173.784045,154.619995,32.000000,149.107712,67.909974,62.631356,93.466088,48.047029,54.803633,55.851795,58.368062,28.217685,32.229514,59.533554,37.066116
54.813838,69.870880,139.471833,147.332774,112.576197,107.814911,29.601457,14.168436,138.780681,0.953333,68.977187,56.067852,145.902424,139.219805,144.485717,138.824162,80.465047,136.907261,-0.000685,-1.407787,32.000000,-235.839432,139.096571,-0.447075,24.969437,0.681208,498829.761283,0.973753,24.712973,18.521186,2.538118,0.051770,0.030269,171.006767,32.000000,184.164207,171.397117,175.509668,154.198112,32.000000,149.121766,67.905592,62.617318,93.472675,48.047029,54.865247,55.851795,58.439489,28.217685,32.313905,59.556469,37.036329
54.877782,69.836751,139.319911,147.324123,112.545273,107.798436,29.554903,14.172289,138.700037,0.953777,69.038263,55.891562,145.889491,139.288419,144.437972,138.800797,80.460970,136.773012,-0.000684,-1.407791,32.000000,-235.836562,139.081008,-0.446900,25.026348,0.679569,498858.020469,0.964324,24.672533,18.598994,2.537458,0.061948,0.034138,171.103937,32.000000,184.218964,171.978160,174.538119,153.607941,32.000000,149.584168,67.910626,62.616106,93.479964,48.047029,54.804198,55.851795,58.371024,28.217685,32.312510,59.545582,37.008816
55.153578,69.836751,139.374382,147.324123,112.538298,107.783345,29.868611,14.171433,138.633642,0.953931,69.169171,55.888107,145.852763,139.252491,144.379382,138.812979,80.478331,136.845940,-0.000684,-1.407786,32.000000,-235.836107,139.047846,-0.446386,24.979796,0.680867,498924.314471,0.977653,24.808762,18.604213,2.544464,0.048924,0.023621,170.207782,32.000000,184.938481,171.922722,171.660489,153.574594,32.000000,150.204043,67.926326,62.634835,93.484956,48.047029,54.840339,55.851795,58.241326,28.217685,32.192304,59.553165,37.033101
54.637139,69.834824,139.212657,147.328030,112.560463,107.778192,29.881582,14.172860,138.663017,0.954174,69.248267,55.910326,145.844948,139.209710,144.423162,138.770891,80.529053,136.829574,-0.000684,-1.407773,32.000000,-235.837795,139.086800,-0.446663,24.949951,0.677381,498768.914106,0.977698,24.713152,18.543659,2.538731,0.061986,0.031830,169.877959,32.000000,185.222922,171.794916,169.974063,153.842042,32.000000,149.309750,67.922797,62.634633,93.487694,48.047029,54.813220,55.851795,58.269475,28.217685,32.183840,59.541904,37.063842
55.172617,69.873357,139.316113,147.337519,112.597241,107.766583,29.455433,14.169720,138.692401,0.954401,69.209264,55.929765,145.858007,139.161222,144.437010,138.787635,80.523491,136.704820,-0.000685,-1.407751,32.000000,-235.840279,138.986907,-0.446637,24.917955,0.674693,498504.530060,0.961963,24.448597,18.561415,2.527023,0.054922,0.032206,170.004811,32.000000,185.128607,171.085050,171.488453,154.277000,32.000000,148.934784,67.929962,62.635982,93.449102,48.047029,54.827286,55.851795,58.220467,28.217685,32.315917,59.552791,37.044546
55.049559,69.947394,139.178985,147.353147,112.609396,107.755108,29.733312,14.173859,138.567915,0.954316,69.268373,55.955508,145.836961,139.051008,144.455682,138.680948,80.497809,136.819146,-0.000683,-1.408340,32.000000,-235.833518,138.960208,-0.446863,24.850922,0.682404,498673.191615,0.971517,24.942891,18.502812,2.547949,0.055241,0.039472,170.549533,32.000000,184.606819,170.723471,174.004232,154.876491,32.000000,148.788584,67.967749,62.641359,93.448426,48.047029,54.799421,55.851795,58.429884,28.217685,32.314548,59.551945,37.060026
54.920363,69.947394,139.247868,147.353147,112.627721,107.746133,29.622556,14.171433,138.587553,0.954431,69.256521,55.886158,145.925981,139.182673,144.445479,138.696450,80.482343,136.800723,-0.000683,-1.410082,32.000000,-235.835943,138.894803,-0.446713,24.867313,0.675742,498372.584509,0.975027,24.466978,18.448291,2.525095,0.052161,0.036222,170.984882,32.000000,184.192376,171.359766,175.729296,154.086326,32.000000,149.166125,67.981188,62.608001,93.432378,48.047029,54.809508,55.851795,58.351690,28.217685,32.570922,59.557246,36.972279
54.962157,69.984827,139.238676,147.369613,112.639800,107.737225,29.708949,14.177854,138.653139,0.954402,69.321722,55.978022,145.914634,139.126127,144.418818,138.699775,80.508612,136.739726,-0.000683,-1.410078,32.000000,-235.831325,138.924883,-0.446591,24.825325,0.678759,498550.093499,0.968381,24.658902,18.529036,2.528249,0.051573,0.041304,170.989015,32.000000,184.362609,171.973616,174.344736,153.530988,32.000000,149.932279,67.965906,62.612295,93.446957,48.047029,54.774928,55.851795,58.396614,28.217685,32.700529,59.557590,37.060760
54.870736,69.969964,139.265283,147.379939,112.633946,107.728276,29.529119,14.179995,138.562120,0.954705,69.366081,55.909502,145.891498,139.136424,144.357024,138.695396,80.491635,136.761292,-0.000684,-1.410049,32.000000,-235.827873,138.982661,-0.446539,24.855878,0.680564,498614.757872,0.974441,24.782884,18.535631,2.535451,0.052013,0.033535,170.105878,32.000000,184.998904,171.837357,171.578451,153.519489,32.000000,149.991048,67.948587,62.650540,93.408422,48.047029,54.815861,55.851795,58.381094,28.217685,32.648731,59.547165,37.072792
54.942142,69.976570,139.200766,147.392497,112.611002,107.732062,29.662476,14.174001,138.573778,0.954869,69.337478,55.869721,145.832962,139.178390,144.398537,138.701626,80.565654,136.694573,-0.000684,-1.410028,32.000000,-235.834030,138.976830,-0.446513,24.868755,0.681057,498547.584265,0.970808,24.780185,18.479985,2.533355,0.039003,0.030291,169.836343,32.000000,185.305340,171.534666,169.663412,153.849770,32.000000,149.191628,67.975867,62.664598,93.449060,48.047029,54.792309,55.851795,58.334252,28.217685,32.648407,59.549654,36.971105
54.669250,69.976570,139.213436,147.392497,112.614408,107.732099,30.011068,14.176713,138.536937,0.954755,69.206612,55.810544,145.871493,139.110304,144.460461,138.700752,80.551589,136.748869,-0.000685,-1.408829,32.000000,-235.830008,138.954741,-0.446210,24.870670,0.681657,498573.337979,0.978395,24.853137,18.507349,2.538061,0.041739,0.033210,169.986394,32.000000,185.207454,171.044358,171.622641,154.385473,32.000000,148.965856,67.972117,62.635709,93.404106,48.047029,54.806655,55.851795,58.483089,28.217685,32.671078,59.548936,36.957165
54.574125,69.980973,139.172554,147.406731,112.625613,107.730859,29.635095,14.169149,138.529210,0.954827,69.199537,55.983124,145.911660,139.088549,144.432277,138.672490,80.533496,136.740979,-0.000685,-1.409401,32.000000,-235.840849,138.904757,-0.445886,24.958003,0.679917,498405.275814,0.972652,24.791143,18.401192,2.533588,0.042714,0.027229,170.580849,32.000000,184.537359,170.840748,174.377933,154.550067,32.000000,148.953702,67.975975,62.640847,93.393543,48.047029,54.781193,55.851795,58.226524,28.217685,32.686139,59.556489,36.925397
55.287909,69.991708,139.290200,147.415661,112.657776,107.729550,29.546023,14.176142,138.605337,0.955111,69.267806,55.963314,145.944893,139.079555,144.477043,138.631241,80.523880,136.714344,-0.000684,-1.411134,32.000000,-235.834840,138.836044,-0.445874,24.969490,0.684068,498593.713760,0.966644,25.053677,18.441412,2.546467,0.048437,0.028046,170.866263,32.000000,184.247203,171.488192,175.634480,154.052695,32.000000,149.262404,68.013035,62.625402,93.415968,48.047029,54.837730,55.851795,58.131665,28.217685,32.723225,59.539770,37.065236
55.209694,69.990882,139.236746,147.415382,112.620495,107.733259,29.734022,14.174572,138.629427,0.955111,69.308065,55.988222,145.993490,139.088589,144.411436,138.736259,80.522906,136.710978,-0.000684,-1.412877,32.000000,-235.830345,138.879832,-0.445808,25.019555,0.682898,498686.915544,0.980787,25.149832,18.455705,2.550156,0.047157,0.046862,170.916381,32.000000,184.410563,172.008003,174.231361,153.495189,32.000000,149.954120,68.009034,62.672024,93.420259,48.047029,54.772375,55.851795,58.479608,28.217685,32.723135,59.554591,36.972206
55.070235,69.990882,139.248924,147.415382,112.584159,107.738242,30.079245,14.169292,138.565473,0.955313,69.297059,55.979043,145.894044,139.082982,144.415773,138.664321,80.571385,136.785686,-0.000684,-1.414619,32.000000,-235.837756,138.950747,-0.445755,24.964218,0.672467,498300.879606,0.969770,24.475065,18.452489,2.519361,0.049912,0.031312,170.141504,32.000000,185.053728,171.969110,171.265612,153.542304,32.000000,150.153785,67.968416,62.647473,93.394943,48.047029,54.830810,55.851795,58.236492,28.217685,32.720171,59.556626,36.934715
55.224978,69.967211,139.195616,147.411475,112.578420,107.734429,29.659398,14.171433,138.536233,0.955192,69.272578,55.908574,145.880052,139.084797,144.428896,138.658802,80.577792,136.751914,-0.000683,-1.416337,32.000000,-235.837255,138.918298,-0.446169,24.993460,0.672039,498363.772290,0.965175,24.549024,18.451843,2.521962,0.043476,0.028983,169.674827,32.000000,185.324317,171.420318,169.883176,154.010525,32.000000,149.308643,67.972712,62.675236,93.392777,48.047029,54.814680,55.851795,58.277861,28.217685,32.637756,59.560246,36.994950
54.889401,69.940789,139.256786,147.402544,112.595189,107.734357,29.549200,14.182564,138.600318,0.955139,69.181411,55.982081,145.909029,139.064607,144.495774,138.693565,80.578180,136.734967,-0.000684,-1.418090,32.000000,-235.822846,139.003993,-0.446174,24.960415,0.675710,498368.778027,0.956807,24.682567,18.439348,2.528570,0.049899,0.034050,170.023616,32.000000,185.126088,171.018848,171.948655,154.502935,32.000000,148.836299,67.983920,62.673122,93.338641,48.047029,54.837448,55.851795,58.323327,28.217685,32.545608,59.551139,37.047554
54.951811,69.943266,139.204239,147.388311,112.566467,107.730545,29.651103,14.175999,138.560576,0.955282,69.172117,55.916064,145.940835,139.150699,144.477564,138.699875,80.551329,136.722690,-0.000683,-1.419270,32.000000,-235.831049,138.891212,-0.446101,24.936628,0.672254,498214.661492,0.967259,24.510734,18.416676,2.520519,0.057325,0.034043,170.632059,32.000000,184.520473,170.966970,174.389083,154.606830,32.000000,149.075073,67.967850,62.650670,93.340042,48.047029,54.802584,55.851795,58.273322,28.217685,32.544969,59.553794,37.192014
54.963082,69.943266,139.239348,147.388311,112.529409,107.724139,29.761015,14.174715,138.611265,0.955435,69.199339,55.928750,145.951860,139.118257,144.451530,138.706414,80.512401,136.752584,-0.000683,-1.418116,32.000000,-235.832497,138.935286,-0.445788,24.934268,0.678454,498370.335411,0.977344,24.806023,18.408125,2.537043,0.058729,0.042129,170.782489,32.000000,184.241865,171.496556,175.510130,154.031681,32.000000,149.486568,67.952001,62.636394,93.330753,48.047029,54.838066,55.851795,58.270627,28.217685,32.552952,59.556056,36.993336
54.907095,69.950422,139.248878,147.393614,112.538575,107.716485,29.742899,14.166295,138.586338,0.955445,69.258856,55.980594,145.982197,139.051438,144.431467,138.682674,80.513348,136.738451,-0.000681,-1.418121,32.000000,-235.841900,138.990171,-0.445935,24.961228,0.677864,498375.218425,0.972738,24.748557,18.429062,2.533206,0.040960,0.041091,170.753563,32.000000,184.411489,171.955388,174.233781,153.509019,32.000000,149.928474,67.945561,62.642890,93.309878,48.047029,54.816145,55.851795,58.282417,28.217685,32.577225,59.552034,37.039704
54.725958,69.937761,139.329255,147.396404,112.545889,107.708864,29.593548,14.180280,138.640855,0.955241,69.297686,55.987432,145.925067,139.204081,144.389896,138.723714,80.559306,136.734153,-0.000683,-1.418137,32.000000,-235.829554,138.998772,-0.445816,24.927607,0.677906,498420.034757,0.968869,24.737735,18.482389,2.533325,0.042159,0.028117,170.084323,32.000000,185.101150,172.102279,171.257836,153.552189,32.000000,150.226016,67.934437,62.691972,93.299036,48.047029,54.872357,55.851795,58.399304,28.217685,32.532705,59.545287,37.051222
54.939425,69.924550,139.305825,147.391102,112.477455,107.703735,29.829286,14.170006,138.656731,0.955272,69.241878,55.919330,145.889650,139.214523,144.434308,138.729411,80.557534,136.766974,-0.000683,-1.418795,32.000000,-235.834420,138.983113,-0.446073,24.916251,0.678036,498424.902053,0.970498,24.798657,18.474634,2.536082,0.060590,0.036800,169.679881,32.000000,185.350237,171.377744,169.726498,154.164407,32.000000,149.202376,67.965705,62.685347,93.309406,48.047029,54.834463,55.851795,58.130272,28.217685,32.532033,59.568969,36.942125
55.070576,69.924550,139.203390,147.391102,112.425708,107.702601,29.723561,14.169863,138.658549,0.955303,69.183361,56.026233,145.930350,139.132654,144.470117,138.721608,80.544879,136.755731,-0.000682,-1.419437,32.000000,-235.837677,138.973018,-0.445995,24.910455,0.682039,498382.102817,0.978852,24.960231,18.426607,2.545945,0.051931,0.036583,170.071578,32.000000,185.062157,171.059029,172.073960,154.443896,32.000000,149.037913,67.952675,62.682699,93.281585,48.047029,54.838497,55.851795,58.190306,28.217685,32.485368,59.556607,37.044253
54.840853,69.923449,139.294872,147.391102,112.374510,107.696289,29.551440,14.176142,138.578043,0.955560,69.138312,55.861791,145.961536,139.188361,144.473076,138.660088,80.501763,136.859791,-0.000681,-1.419446,32.000000,-235.833365,139.034771,-0.446312,24.864926,0.678939,498220.295440,0.966879,24.741733,18.444189,2.535626,0.049386,0.044179,170.678248,32.000000,184.614856,170.892825,174.548184,154.703601,32.000000,149.117992,67.961718,62.660824,93.292401,48.047029,54.840602,55.851795,58.352853,28.217685,32.480724,59.548670,37.109623
54.971991,69.936110,139.280388,147.394172,112.340352,107.684905,29.713228,14.175428,138.608873,0.955944,69.142485,55.960814,145.917496,139.223698,144.493936,138.780957,80.490337,136.785456,-0.000680,-1.419455,32.000000,-235.830964,139.071421,-0.446449,24.879167,0.676577,498164.581998,0.967761,24.615910,18.451427,2.527727,0.056285,0.032681,170.835415,32.000000,184.211173,171.585293,175.563689,153.972826,32.000000,149.227029,67.966114,62.645156,93.285178,48.047029,54.869654,55.851795,58.241150,28.217685,32.523881,59.557157,36.989374
55.120566,69.928128,139.281490,147.394172,112.327198,107.682208,29.772805,14.176285,138.704523,0.955646,69.242183,56.076513,145.969989,139.166971,144.428791,138.748240,80.512353,136.728035,-0.000681,-1.419391,32.000000,-235.832567,138.930492,-0.446644,24.871693,0.681729,498357.568319,0.977833,24.835350,18.544650,2.539984,0.051197,0.040145,170.788775,32.000000,184.552479,171.944463,173.752594,153.394504,32.000000,150.012701,67.988403,62.674702,93.290319,48.047029,54.847317,55.851795,58.337974,28.217685,32.523190,59.548355,37.216739
54.994858,69.911614,139.168367,147.397521,112.278556,107.679629,29.496215,14.174429,138.605913,0.955323,69.227052,55.986455,145.938079,139.244232,144.428547,138.680052,80.541575,136.790987,-0.000680,-1.421116,32.000000,-235.838028,139.044480,-0.446504,24.862618,0.679230,498269.167293,0.969882,24.722027,18.520286,2.533661,0.058791,0.110175,170.094281,32.000000,185.252700,171.853713,171.118501,153.633459,32.000000,150.374801,67.995624,62.715037,93.297310,48.047029,54.875142,55.851795,58.211575,28.217685,32.494454,59.543782,37.039043
54.723093,69.911614,139.335947,147.397521,112.263988,107.674378,29.705646,14.170006,138.537585,0.955284,69.170918,55.865238,145.879217,139.246333,144.477374,138.685081,80.558332,136.750160,-0.000681,-1.422857,32.000000,-235.837862,139.060451,-0.446509,24.858003,0.677167,498113.273965,0.965021,24.571588,18.470613,2.526852,0.044984,0.030623,169.844963,32.000000,185.220266,171.405314,170.118540,154.005860,32.000000,149.029342,68.015890,62.685203,93.314231,48.047029,54.899942,55.851795,58.361122,28.217685,32.436188,59.545307,36.998471
54.618088,69.890971,139.168802,147.394172,112.296169,107.669276,29.812939,14.169577,138.681308,0.955350,69.052707,55.954313,145.894242,139.160427,144.491662,138.736969,80.565878,136.717410,-0.000679,-1.424615,32.000000,-235.838126,138.956090,-0.446509,24.826374,0.678667,498091.029562,0.976459,24.675588,18.471711,2.530571,0.051228,0.041719,170.142830,32.000000,185.115723,170.966279,172.253491,154.517985,32.000000,148.842303,67.984437,62.701686,93.276435,48.047029,54.875535,55.851795,58.204121,28.217685,32.363446,59.567091,37.034421
55.156783,69.907761,139.260352,147.392497,112.293259,107.657833,29.405642,14.174572,138.569772,0.955407,69.106310,55.864932,145.956590,139.204409,144.512080,138.617611,80.528569,136.753421,-0.000678,-1.426366,32.000000,-235.832476,139.021780,-0.446521,24.851892,0.683757,498189.659143,0.974836,24.936843,18.435292,2.546200,0.052726,0.034473,170.743564,32.000000,184.600157,170.874211,174.697308,154.598444,32.000000,149.060554,68.023291,62.708975,93.284087,48.047029,54.878780,55.851795,58.118340,28.217685,32.420594,59.540615,37.060540
55.018168,69.922348,139.154779,147.395567,112.308109,107.638860,29.677736,14.174858,138.528054,0.955497,69.152614,55.922070,146.005943,139.182019,144.493488,138.672820,80.527036,136.710284,-0.000678,-1.428120,32.000000,-235.836616,138.954191,-0.446533,24.841847,0.685271,498182.487924,0.973286,25.017411,18.411969,2.548035,0.042489,0.033339,171.058610,32.000000,184.316114,171.655040,175.625018,153.640614,32.000000,149.365642,68.021362,62.684850,93.312060,48.047029,54.873859,55.851795,58.344619,28.217685,32.419597,59.544756,37.052176
54.894277,69.922348,139.195297,147.395567,112.330945,107.619882,30.110337,14.173573,138.566322,0.955621,69.246280,56.053010,145.970285,139.122336,144.418002,138.725645,80.513556,136.649580,-0.000680,-1.429877,32.000000,-235.835442,138.926312,-0.446239,24.807360,0.676859,497917.288053,0.976089,24.516540,18.466625,2.524809,0.055392,0.036410,170.686358,32.000000,184.561857,171.900398,173.737937,153.392429,32.000000,150.020119,67.970009,62.680469,93.293120,48.047029,54.864376,55.851795,58.252762,28.217685,32.469382,59.559577,37.045206
55.083099,69.935835,139.119105,147.395567,112.322637,107.605954,29.538442,14.174715,138.498166,0.955405,69.230368,55.922577,145.897130,139.142889,144.351197,138.713096,80.521512,136.749809,-0.000680,-1.431585,32.000000,-235.835448,138.942301,-0.446398,24.853754,0.678566,497932.861159,0.969694,24.663959,18.447378,2.529251,0.058009,0.041157,170.070823,32.000000,185.231260,171.993041,170.829492,153.505326,32.000000,149.969614,67.975524,62.693135,93.287229,48.047029,54.874270,55.851795,58.298944,28.217685,32.515444,59.534429,37.074260
54.645350,69.930880,139.265474,147.391660,112.287180,107.599613,29.545650,14.178711,138.556423,0.955495,69.214894,55.937619,145.862790,139.110018,144.464357,138.699979,80.559817,136.678224,-0.000681,-1.433301,32.000000,-235.828502,138.919865,-0.446254,24.846017,0.681480,497944.197516,0.957971,24.782897,18.431608,2.535698,0.073645,0.035006,169.817245,32.000000,185.361631,171.372172,170.118516,153.934674,32.000000,149.185271,68.000896,62.711133,93.307617,48.047029,54.890314,55.851795,58.390036,28.217685,32.497539,59.555790,37.050415
54.734160,69.909687,139.119783,147.385241,112.284556,107.598330,29.785351,14.174287,138.553960,0.955190,69.101403,56.054048,145.893130,139.078026,144.467230,138.723588,80.573684,136.667924,-0.000681,-1.434464,32.000000,-235.831122,138.912994,-0.446574,24.853806,0.676898,497774.456217,0.972737,24.615192,18.471943,2.525622,0.052758,0.040544,170.199103,32.000000,185.004224,170.963842,172.533586,154.480703,32.000000,148.853510,67.987385,62.708420,93.272417,48.047029,54.870438,55.851795,58.011404,28.217685,32.496792,59.557826,37.020115
55.306668,69.909687,139.215325,147.385241,112.295882,107.598260,29.635728,14.168150,138.505494,0.955411,69.067423,56.016074,145.931442,139.158673,144.511731,138.626346,80.530096,136.757447,-0.000682,-1.434468,32.000000,-235.837423,138.876673,-0.446899,24.822650,0.684456,497912.191107,0.981019,25.031029,18.399150,2.548533,0.063733,0.057458,170.759845,32.000000,184.523365,170.921505,174.869790,154.568196,32.000000,149.021008,67.985894,62.677200,93.272265,48.047029,54.879816,55.851795,58.006133,28.217685,32.422267,59.539012,37.069271
55.393139,69.903632,139.186127,147.383567,112.281643,107.597030,29.595940,14.175714,138.575490,0.955456,69.105592,56.001384,145.945887,139.174393,144.438665,138.679381,80.558587,136.739055,-0.000681,-1.436228,32.000000,-235.831990,138.994369,-0.446604,24.839120,0.682073,497795.991113,0.971319,24.924259,18.380320,2.541736,0.060840,0.039544,171.013942,32.000000,184.227052,171.744585,175.634919,153.598476,32.000000,149.502424,68.022437,62.710628,93.308021,48.047029,54.866688,55.851795,58.236988,28.217685,32.400234,59.549427,37.066263
54.866889,69.881338,139.309066,147.381892,112.297570,107.605969,29.595496,14.177426,138.616591,0.955304,69.132270,56.143442,145.979593,139.213135,144.390246,138.804794,80.542064,136.743053,-0.000681,-1.437973,32.000000,-235.829130,138.936365,-0.446569,24.867339,0.674799,497554.541506,0.965087,24.375120,18.467036,2.517153,0.049458,0.037471,170.664601,32.000000,184.527694,172.105322,173.387415,153.348888,32.000000,150.031155,68.004281,62.704076,93.302236,48.047029,54.915791,55.851795,58.232885,28.217685,32.321743,59.538589,37.054304
54.846396,69.860696,139.204597,147.372962,112.286249,107.620758,29.739948,14.174144,138.645506,0.955139,69.055027,56.038312,145.916687,139.174944,144.403672,138.776250,80.543597,136.807352,-0.000681,-1.438648,32.000000,-235.834871,139.029999,-0.446208,24.911399,0.672874,497431.079313,0.964694,24.286503,18.429687,2.512696,0.059995,0.036752,170.055881,32.000000,185.322839,171.983880,170.812129,153.540303,32.000000,150.043858,68.020136,62.700777,93.333229,48.047029,54.896646,55.851795,58.087247,28.217685,32.320460,59.545208,37.146820
55.167310,69.860696,139.365501,147.372962,112.300360,107.633039,29.582251,14.173002,138.657439,0.955213,69.017766,55.980642,145.862041,139.188973,144.452520,138.811453,80.587307,136.783520,-0.000681,-1.438149,32.000000,-235.836505,139.046153,-0.446130,24.910638,0.680691,497780.351780,0.974941,24.768209,18.448136,2.539037,0.052592,0.033777,169.889202,32.000000,185.288915,171.340910,170.420987,154.018700,32.000000,149.227484,68.044582,62.700265,93.320578,48.047029,54.942559,55.851795,58.050695,28.217685,32.247317,59.550962,37.038236
54.883332,69.817485,139.242505,147.353705,112.315870,107.639397,29.714167,14.174429,138.663606,0.955111,68.872566,55.882170,145.897025,139.206223,144.518915,138.677933,80.594294,136.741198,-0.000681,-1.438143,32.000000,-235.832783,138.987700,-0.446105,24.875653,0.679300,497829.231016,0.970686,24.767267,18.477569,2.538081,0.044779,0.040894,170.289364,32.000000,184.908573,171.075374,172.920682,154.479804,32.000000,148.928698,68.049443,62.743665,93.320599,48.047029,54.921752,55.851795,58.172217,28.217685,32.095539,59.560423,36.985045
54.655561,69.792439,139.264539,147.336960,112.329815,107.643232,30.086308,14.177284,138.612526,0.954755,68.933933,55.907765,145.898071,139.136649,144.499321,138.797154,80.552393,136.812777,-0.000681,-1.439314,32.000000,-235.832551,138.916317,-0.446285,24.885828,0.675419,497609.438608,0.969715,24.459397,18.422384,2.526233,0.047620,0.028542,170.856057,32.000000,184.401728,171.029474,174.943976,154.651054,32.000000,149.041945,68.042265,62.670308,93.340283,48.047029,54.912638,55.851795,58.333169,28.217685,32.006556,59.553273,37.078882
54.457217,69.814182,139.176269,147.334728,112.339499,107.644427,29.370405,14.179995,138.551333,0.954765,69.036737,55.890172,145.898531,139.078025,144.451999,138.708924,80.511497,136.737133,-0.000680,-1.439290,32.000000,-235.827873,138.924739,-0.446282,24.902220,0.679957,497728.001048,0.970866,24.688551,18.395012,2.537064,0.058978,0.039553,171.001687,32.000000,184.294532,171.812124,175.407189,153.759988,32.000000,149.414045,68.011158,62.694672,93.355305,48.047029,54.905281,55.851795,58.190516,28.217685,32.004313,59.557177,36.958853
54.962070,69.814182,138.918975,147.334728,112.294900,107.641927,29.503520,14.173145,138.547425,0.955068,69.265134,55.892581,145.927338,139.068076,144.380702,138.660351,80.569576,136.669394,-0.000680,-1.439316,32.000000,-235.837345,138.926210,-0.446331,24.921286,0.683221,497930.060585,0.963233,24.882743,18.471384,2.548040,0.045021,0.033780,170.531339,32.000000,184.672286,172.008439,173.441068,153.437690,32.000000,149.919600,68.007207,62.690696,93.364084,48.047029,54.802126,55.851795,58.164691,28.217685,32.077762,59.536406,37.230532
55.001856,69.868953,139.135712,147.350356,112.267655,107.636846,29.989199,14.173002,138.456575,0.955424,69.353122,55.816905,145.886756,139.012307,144.415353,138.629732,80.617664,136.641500,-0.000681,-1.439316,32.000000,-235.835685,138.832251,-0.446450,24.873266,0.685361,498164.961228,0.990738,25.095967,18.475850,2.555699,0.058015,0.038333,169.911222,32.000000,185.289916,172.005952,170.823429,153.748311,32.000000,149.952403,68.036586,62.727797,93.385231,48.047029,54.897926,55.851795,58.384733,28.217685,32.266227,59.554178,37.058266
54.543323,69.924825,139.054292,147.374915,112.257620,107.629279,29.665938,14.174572,138.481843,0.955571,69.276162,55.816688,145.821693,139.048459,144.410567,138.644666,80.542426,136.737913,-0.000681,-1.439291,32.000000,-235.832312,138.897453,-0.446889,24.881029,0.675821,497739.081133,0.976268,24.609623,18.385135,2.527543,0.052135,0.031051,169.892730,32.000000,185.278742,171.370047,170.316062,154.135763,32.000000,148.977309,68.020982,62.692421,93.343383,48.047029,54.853743,55.851795,58.394730,28.217685,32.458912,59.556685,36.996637
54.407630,69.954000,139.085957,147.388590,112.274445,107.622923,29.686016,14.173288,138.375305,0.955900,69.256779,55.816540,145.889065,139.002152,144.436398,138.651204,80.581353,136.608648,-0.000680,-1.439289,32.000000,-235.834744,138.757321,-0.447214,24.943945,0.677747,497670.123871,0.959784,24.626212,18.323605,2.529655,0.053035,0.031334,170.231407,32.000000,184.842519,171.036367,172.918902,154.453400,32.000000,148.753757,68.037856,62.711913,93.349037,48.047029,54.873424,55.851795,58.301439,28.217685,32.458100,59.561504,37.015419
55.019200,69.954000,139.005413,147.388590,112.282485,107.619123,29.700474,14.175856,138.385228,0.955681,69.274051,55.885546,145.927739,138.976011,144.456798,138.616614,80.541969,136.654639,-0.000680,-1.439273,32.000000,-235.834142,138.772126,-0.447193,24.926715,0.684097,498136.850980,0.979308,25.123418,18.445297,2.549428,0.052460,0.031525,170.819779,32.000000,184.489139,171.077056,175.045519,154.738364,32.000000,148.881719,68.042997,62.678161,93.348182,48.047029,54.836861,55.851795,58.144519,28.217685,32.558852,59.537940,37.071252
55.122012,69.996111,139.224069,147.402823,112.287189,107.619062,29.557130,14.177141,138.387984,0.955588,69.322172,55.867175,145.911774,138.918243,144.401808,138.652938,80.485292,136.635191,-0.000680,-1.439277,32.000000,-235.831874,138.788421,-0.446787,24.970407,0.684627,498145.912518,0.981351,25.283741,18.344082,2.556369,0.053448,0.033787,170.912736,32.000000,184.137577,171.841150,175.531003,153.596057,32.000000,149.409117,68.025594,62.668598,93.328267,48.047029,54.863356,55.851795,58.373268,28.217685,32.704802,59.541501,37.057385
54.878183,69.995836,139.042320,147.414545,112.280117,107.613999,29.303864,14.171575,138.368689,0.955643,69.414535,55.854625,145.937291,138.955906,144.356650,138.590819,80.565192,136.659826,-0.000680,-1.439273,32.000000,-235.839899,138.832945,-0.446820,24.949899,0.675387,497854.477799,0.968834,24.694621,18.405633,2.526489,0.039401,0.033235,170.485643,32.000000,184.724578,172.124204,172.813002,153.376832,32.000000,150.220303,68.019305,62.696174,93.354109,48.047029,54.856421,55.851795,58.211056,28.217685,32.703803,59.561701,36.949609
54.790688,69.988955,139.109910,147.420964,112.282160,107.610220,29.738488,14.169577,138.373556,0.955517,69.416425,55.893886,145.894927,138.981803,144.389515,138.536179,80.573216,136.598734,-0.000679,-1.439837,32.000000,-235.838946,138.786242,-0.447123,24.941742,0.673899,497969.952384,0.971637,24.638187,18.452937,2.525744,0.055304,0.039830,169.890920,32.000000,185.262597,171.926965,170.526140,153.749678,32.000000,149.685044,68.034263,62.690718,93.359191,48.047029,54.878515,55.851795,58.213207,28.217685,32.703758,59.537360,37.053423
54.952470,69.988955,139.040592,147.420964,112.289247,107.606489,29.567931,14.176855,138.471542,0.955295,69.312270,55.923256,145.875639,139.003110,144.432886,138.592025,80.603298,136.623969,-0.000681,-1.441556,32.000000,-235.831012,138.769536,-0.447126,24.961176,0.677128,497923.369139,0.984789,24.871851,18.384910,2.533654,0.044526,0.025905,169.740144,32.000000,185.395597,171.354495,170.482629,154.173308,32.000000,148.879234,68.062732,62.712672,93.354917,48.047029,54.856441,55.851795,58.169761,28.217685,32.679759,59.555407,36.981817
54.747331,69.980148,139.048572,147.424034,112.272837,107.601469,29.425026,14.175000,138.398755,0.955165,69.118187,55.908081,145.915004,138.960473,144.468121,138.594570,80.590766,136.589302,-0.000681,-1.443315,32.000000,-235.833523,138.830660,-0.446666,24.958789,0.678982,497929.879159,0.972053,24.949111,18.347439,2.538933,0.046823,0.038278,170.298449,32.000000,184.754699,170.993179,173.592684,154.460579,32.000000,149.083216,68.073200,62.712325,93.327219,48.047029,54.881906,55.851795,58.297298,28.217685,32.649010,59.548385,37.059806
54.845636,69.951248,139.053407,147.419847,112.247426,107.593890,29.711420,14.175286,138.407212,0.955206,69.103948,55.983412,145.950947,139.000398,144.516365,138.614087,80.539335,136.664679,-0.000680,-1.445056,32.000000,-235.837172,138.792113,-0.446494,24.927239,0.675631,497757.229939,0.974454,24.793612,18.329522,2.530197,0.054618,0.033186,170.879560,32.000000,184.324297,171.185927,175.192536,154.538454,32.000000,148.948491,68.104478,62.676833,93.332259,48.047029,54.863768,55.851795,58.229242,28.217685,32.548397,59.556744,37.083211
54.923060,69.935835,139.031843,147.412312,112.269115,107.591370,30.151262,14.168721,138.482856,0.955250,69.209966,55.991955,145.975463,139.060716,144.495440,138.590084,80.534434,136.662848,-0.000679,-1.446139,32.000000,-235.838491,138.834170,-0.446184,24.967968,0.678782,497865.613876,0.983162,24.982036,18.325343,2.539824,0.047890,0.033379,170.935788,32.000000,184.247882,171.883570,175.582909,153.555937,32.000000,149.453246,68.115814,62.692429,93.362968,48.047029,54.896271,55.851795,58.251267,28.217685,32.547870,59.553233,37.041391
54.882246,69.935835,139.102382,147.412312,112.291019,107.589940,29.720023,14.171147,138.509635,0.955102,69.210015,55.973751,145.965419,139.033779,144.375660,138.641892,80.545955,136.639645,-0.000678,-1.446141,32.000000,-235.834262,138.849975,-0.446175,24.946122,0.678081,497840.030332,0.971621,24.858550,18.413105,2.535360,0.051063,0.025221,170.334817,32.000000,184.780361,172.045675,172.701078,153.260103,32.000000,150.415889,68.079912,62.688525,93.321418,48.047029,54.884231,55.851795,58.203064,28.217685,32.493686,59.553656,36.993629
55.096023,69.906109,139.087441,147.402265,112.268130,107.587255,29.561695,14.171575,138.546836,0.955209,69.187738,55.856412,145.887606,139.103373,144.410087,138.652099,80.567666,136.670436,-0.000679,-1.447899,32.000000,-235.837276,138.929862,-0.445845,24.985907,0.675644,497771.809675,0.955899,24.768734,18.417124,2.531393,0.046345,0.059213,169.863887,32.000000,185.227937,172.039508,170.408310,153.492052,32.000000,149.770432,68.115284,62.714498,93.351702,48.047029,54.925516,55.851795,58.300248,28.217685,32.389619,59.559537,37.045940
54.667032,69.876659,139.075698,147.383567,112.248731,107.584708,29.697705,14.172003,138.490878,0.955051,69.040595,55.932373,145.878152,139.048175,144.480130,138.652201,80.559993,136.625647,-0.000680,-1.448276,32.000000,-235.837831,138.884442,-0.445817,24.944339,0.677216,497764.771592,0.970551,24.807945,18.394422,2.534561,0.045034,0.025883,169.784610,32.000000,185.353630,171.361087,170.661274,154.246237,32.000000,148.949128,68.132843,62.681106,93.340100,48.047029,54.880802,55.851795,58.316319,28.217685,32.286295,59.549939,37.035302
55.008985,69.848586,139.122326,147.365147,112.245407,107.578383,29.766770,14.174001,138.530957,0.955085,68.943278,55.921701,145.900822,139.046747,144.455058,138.719065,80.567821,136.600057,-0.000680,-1.448942,32.000000,-235.836325,138.919072,-0.445394,24.936025,0.672781,497542.064848,0.971476,24.573081,18.387547,2.524455,0.053016,0.031063,170.271629,32.000000,184.752413,171.048188,173.704735,154.528215,32.000000,149.015041,68.125530,62.700115,93.327219,48.047029,54.900638,55.851795,58.156038,28.217685,32.284962,59.555889,36.991355
54.677608,69.848586,139.083610,147.365147,112.225404,107.566989,29.582742,14.171433,138.481155,0.955122,68.979037,55.812898,145.929937,139.095074,144.469703,138.651142,80.512370,136.548353,-0.000681,-1.449555,32.000000,-235.835780,138.893661,-0.445372,24.902456,0.680236,497753.446038,0.975296,24.955905,18.373635,2.544051,0.047714,0.033409,170.877026,32.000000,184.417495,171.260940,175.287281,154.354036,32.000000,149.098965,68.129402,62.668014,93.348088,48.047029,54.884857,55.851795,58.308887,28.217685,32.185898,59.547637,37.064502
54.597892,69.837577,139.062147,147.361519,112.212174,107.565694,29.591623,14.169149,138.521039,0.955266,69.089270,55.818087,145.903631,139.114486,144.410087,138.642828,80.502626,136.639933,-0.000682,-1.449588,32.000000,-235.838555,138.905409,-0.445353,24.861596,0.675454,497468.857492,0.966241,24.599005,18.353474,2.529084,0.046255,0.042745,170.894234,32.000000,184.172956,171.898144,175.266795,153.528742,32.000000,149.636956,68.109877,62.652130,93.348581,48.047029,54.916186,55.851795,58.008596,28.217685,32.145976,59.541953,37.052763
54.957436,69.846384,139.067320,147.357891,112.127299,107.564373,29.597644,14.175428,138.531730,0.955311,69.238488,55.764264,145.877541,138.954376,144.387769,138.613089,80.507863,136.642294,-0.000683,-1.449574,32.000000,-235.834243,138.855725,-0.445299,24.849296,0.681090,497722.152597,0.978644,24.917638,18.383996,2.543703,0.047308,0.033409,170.231649,32.000000,184.850684,172.099002,172.367444,153.481823,32.000000,150.177453,68.115958,62.678342,93.372723,48.047029,54.884217,55.851795,58.145731,28.217685,32.174817,59.556567,36.941171
54.882597,69.879412,139.021792,147.365985,112.085604,107.554212,29.892073,14.178711,138.451823,0.955268,69.241456,55.786714,145.853457,138.965162,144.385430,138.550528,80.506713,136.616030,-0.000683,-1.449598,32.000000,-235.828174,138.759317,-0.445284,24.779639,0.683283,497768.764616,0.979884,24.983499,18.437889,2.547024,0.048099,0.031350,169.820750,32.000000,185.367022,171.783527,170.311365,153.642282,32.000000,149.961891,68.099689,62.666572,93.366744,48.047029,54.908490,55.851795,58.275841,28.217685,32.173157,59.555859,37.028772
54.678144,69.879412,139.038532,147.365985,112.055015,107.548237,29.732339,14.178853,138.399339,0.955016,69.277731,55.838674,145.855351,139.032024,144.416764,138.467878,80.543167,136.499782,-0.000684,-1.449591,32.000000,-235.827703,138.839571,-0.445246,24.815884,0.678204,497555.310653,0.972635,24.646273,18.433790,2.530455,0.050461,0.072270,169.884833,32.000000,185.272738,171.347218,170.798939,154.251811,32.000000,148.957394,68.128369,62.696276,93.350574,48.047029,54.874755,55.851795,58.304931,28.217685,32.286474,59.544884,36.869418
55.249588,69.928403,139.018143,147.375753,112.032648,107.544288,29.825853,14.178996,138.395396,0.954606,69.194787,55.772218,145.874429,138.934290,144.417911,138.420757,80.536972,136.479356,-0.000684,-1.449560,32.000000,-235.827561,138.659913,-0.445241,24.786589,0.681001,497599.841208,0.964495,24.751186,18.422280,2.533076,0.038563,0.025237,170.319575,32.000000,184.749741,170.946463,173.763666,154.564807,32.000000,148.822050,68.137518,62.676184,93.358200,48.047029,54.878896,55.851795,58.365769,28.217685,32.455545,59.549034,37.021289
54.693635,69.988405,139.035107,147.400033,112.034804,107.542966,29.836840,14.175428,138.379734,0.954477,69.294093,55.821442,145.906315,138.968894,144.480823,138.565010,80.525414,136.527209,-0.000683,-1.449613,32.000000,-235.835554,138.763540,-0.445520,24.799623,0.683155,497614.767995,0.973619,24.947947,18.329775,2.542854,0.055821,0.054385,170.869890,32.000000,184.458698,171.200316,175.359978,154.509196,32.000000,149.370177,68.141914,62.689398,93.394058,48.047029,54.877994,55.851795,58.290101,28.217685,32.663217,59.553755,36.952690
54.879903,69.998313,138.981911,147.409242,112.032499,107.540428,29.828633,14.167722,138.367288,0.954517,69.360373,55.836965,145.972576,138.865922,144.413799,138.460984,80.545790,136.611408,-0.000683,-1.449599,32.000000,-235.842113,138.828929,-0.445271,24.831934,0.675285,497346.509226,0.959594,24.448390,18.326117,2.516184,0.057654,0.026853,171.022045,32.000000,184.223391,171.931317,175.210144,153.713598,32.000000,149.585706,68.137203,62.712701,93.439176,48.047029,54.871445,55.851795,58.142657,28.217685,32.663092,59.554610,37.041098
54.904415,69.998313,139.015884,147.409242,112.007491,107.540440,29.677809,14.168008,138.416278,0.954630,69.391476,56.047444,145.930214,138.958700,144.333883,138.548137,80.523839,136.548845,-0.000684,-1.449623,32.000000,-235.842483,138.779778,-0.445273,24.866500,0.683521,497771.403819,0.970135,25.042013,18.360756,2.542071,0.045821,0.032153,170.266661,32.000000,184.863653,172.034409,172.102088,153.392558,32.000000,150.063191,68.116811,62.697618,93.392506,48.047029,54.874163,55.851795,58.166042,28.217685,32.697461,59.553125,36.966850
54.839718,69.991432,139.055143,147.411754,112.041303,107.539192,29.718967,14.176285,138.531769,0.954365,69.062121,55.955822,145.882594,139.061754,144.452087,138.599277,80.550643,136.589118,-0.000685,-1.451382,32.000000,-235.830108,138.855765,-0.445253,24.900122,0.679537,497625.093455,0.966775,24.872675,18.380975,2.532474,0.050871,0.041143,169.874491,32.000000,185.308103,171.207030,170.938660,154.361658,32.000000,148.789723,68.137268,62.690582,93.408019,48.047029,54.887617,55.851795,58.200125,28.217685,32.673513,59.554148,37.030019
