OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Friday, June 14, 2019
4:26:54 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.518167,64.948434,138.354954,142.887036,118.835301,108.861590,29.628956,14.164725,137.897841,0.691227,64.351593,55.760871,141.548530,138.315799,140.365419,137.929774,80.928686,135.945817,-0.000705,-1.692210,32.000000,-235.842487,138.220777,-0.409636,24.874551,0.680095,495997.272341,0.971534,20.134823,17.678187,2.537636,0.042080,0.029415,164.696167,32.000000,179.942312,166.252538,165.185453,149.671467,32.000000,144.422732,68.062011,63.791136,92.915945,43.047029,57.590849,55.851795,60.116165,31.292596,32.303288,59.557689,36.848288
54.794246,64.949534,138.466042,142.890103,118.835882,108.862925,29.870824,14.175856,137.837059,0.691044,64.171861,55.774926,141.593858,138.273587,140.371666,138.010334,80.956861,135.996289,-0.000705,-1.692203,32.000000,-235.828897,138.204660,-0.409560,24.905865,0.679106,495995.857668,0.980059,20.087272,17.674980,2.535197,0.049198,0.057096,165.242004,32.000000,179.408457,165.986225,167.886543,149.945504,32.000000,144.092442,68.042162,63.791669,92.892830,43.047029,57.568702,55.851795,60.127603,31.292596,32.306552,59.542759,36.887760
54.603504,64.926709,138.385252,142.883410,118.860988,108.868137,29.606280,14.170434,137.819215,0.690983,64.231561,55.810113,141.622190,138.291329,140.371256,137.963026,80.923638,135.971114,-0.000704,-1.692191,32.000000,-235.836287,138.264827,-0.409512,24.864900,0.679234,495944.425206,0.979298,20.171321,17.676654,2.537777,0.040806,0.028914,165.889716,32.000000,178.781729,166.272081,169.825595,149.978307,32.000000,144.021829,68.070831,63.770739,92.907733,43.047029,57.568615,55.851795,60.145947,31.292596,32.306007,59.544598,37.074333
54.856847,64.904983,138.459569,142.880343,118.880841,108.871773,29.737370,14.175286,137.797100,0.690979,64.346658,55.789624,141.648553,138.411837,140.263300,137.931533,80.889818,135.944134,-0.000705,-1.692193,32.000000,-235.837827,138.302800,-0.409723,24.898601,0.674792,495725.982204,0.965968,19.906266,17.672895,2.527018,0.047394,0.038822,165.444612,32.000000,179.200085,167.143568,167.313932,148.772260,32.000000,145.293257,68.032898,63.784448,92.920431,43.047029,57.560460,55.851795,60.315607,31.292596,32.225736,59.543399,36.890475
54.411039,64.904983,138.475186,142.880343,118.859562,108.874321,29.836326,14.170862,137.868184,0.690977,64.346658,55.823536,141.648553,138.371199,140.263300,137.945200,80.889818,135.910490,-0.000704,-1.692192,32.000000,-235.834547,138.283529,-0.409520,24.883993,0.678359,495902.337582,0.978355,20.067217,17.693940,2.534366,0.054062,0.037275,165.444612,32.000000,179.200085,167.143568,167.313932,148.772260,32.000000,145.293257,68.032898,63.784448,92.920431,43.047029,57.555268,55.851795,60.101149,31.292596,32.149655,59.543418,36.912191
54.786751,64.898658,138.540199,142.880622,118.822026,108.877737,29.580108,14.175999,137.940004,0.690688,64.198891,55.832409,141.527465,138.451864,140.285197,138.010477,80.925383,135.945500,-0.000704,-1.692203,32.000000,-235.833508,138.295030,-0.408922,24.888530,0.680844,496086.979713,0.978484,20.194954,17.768532,2.541968,0.041199,0.034133,164.718615,32.000000,180.029644,166.328682,165.114932,149.613919,32.000000,144.273904,68.023763,63.782373,92.889251,43.047029,57.557744,55.851795,60.007189,31.292596,32.126289,59.554758,37.042418
54.921288,64.891508,138.496526,142.874208,118.853370,108.873753,29.714204,14.173145,137.935679,0.690631,64.025982,55.929941,141.598035,138.421605,140.357424,138.041522,80.927149,136.019696,-0.000704,-1.692187,32.000000,-235.838657,138.446197,-0.408522,24.908252,0.681244,496085.860470,0.974610,20.231424,17.698430,2.544983,0.055853,0.032145,165.173296,32.000000,179.440287,165.822449,167.952326,150.102909,32.000000,144.016432,68.006352,63.782431,92.868770,43.047029,57.559730,55.851795,60.066469,31.292596,32.100354,59.557236,37.014099
55.111678,64.847232,138.571325,142.856918,118.896481,108.866568,29.760232,14.168150,137.936731,0.690508,63.998592,55.846165,141.589471,138.435859,140.373031,138.079554,80.914043,136.004417,-0.000704,-1.692212,32.000000,-235.839881,138.355707,-0.408184,24.893460,0.675758,495790.653880,0.975609,19.862603,17.679804,2.528717,0.051543,0.031003,165.770214,32.000000,178.815775,166.296067,169.962781,149.760194,32.000000,144.073118,68.022429,63.802769,92.908772,43.047029,57.588412,55.851795,60.205774,31.292596,32.099181,59.545533,37.060540
54.611852,64.847232,138.525171,142.856918,118.914729,108.866745,29.529385,14.177569,137.937161,0.690349,64.076110,55.808314,141.616416,138.487854,140.338216,138.006994,80.912319,136.115698,-0.000703,-1.692224,32.000000,-235.834725,138.377689,-0.408116,24.921365,0.672917,495677.404278,0.968518,19.726108,17.713927,2.521728,0.034638,0.022382,165.950453,32.000000,178.850467,166.859033,170.202307,148.952440,32.000000,144.982598,68.004258,63.792866,92.915961,43.047029,57.563513,55.851795,60.235167,31.292596,31.943875,59.556420,36.984238
54.702785,64.796082,138.588647,142.832935,118.941698,108.871773,29.709009,14.178711,137.905779,0.690328,64.125927,55.744643,141.622488,138.457512,140.283258,138.106738,80.927085,136.017426,-0.000702,-1.692247,32.000000,-235.835386,138.440668,-0.408010,24.858527,0.670717,495493.399025,0.963142,19.499206,17.719644,2.514373,0.047677,0.034028,165.313984,32.000000,179.394597,167.021639,167.266744,148.916342,32.000000,145.351559,68.033723,63.812448,92.934972,43.047029,57.592569,55.851795,60.110838,31.292596,31.764342,59.543241,37.053130
54.873730,64.772432,138.535248,142.818434,118.956376,108.879377,29.685598,14.170434,137.938361,0.690266,64.160039,55.916834,141.541137,138.414163,140.300428,138.067984,80.950926,135.952668,-0.000701,-1.692230,32.000000,-235.838909,138.412486,-0.407780,24.919293,0.677272,495802.665238,0.980515,19.979687,17.775171,2.536540,0.057904,0.042129,164.824360,32.000000,179.800780,167.070270,164.958783,149.062098,32.000000,144.656055,68.023211,63.779728,92.926167,43.047029,57.562654,55.851795,60.088795,31.292596,31.679977,59.564229,37.043886
55.078251,64.777107,138.677202,142.807837,118.975855,108.899677,29.577934,14.168293,137.973811,0.690257,64.067589,55.895851,141.535428,138.517891,140.326958,138.129405,80.961250,136.068387,-0.000701,-1.692244,32.000000,-235.839903,138.385219,-0.407604,24.891310,0.677871,495664.961186,0.972706,19.840873,17.712893,2.533484,0.041680,0.040621,164.877987,32.000000,179.809697,166.285714,165.373252,149.536394,32.000000,144.306812,68.018679,63.779353,92.919382,43.047029,57.573087,55.851795,60.217372,31.292596,31.677517,59.543025,36.879323
54.695131,64.777107,138.621156,142.807837,119.037726,108.914898,29.686276,14.172860,137.932288,0.690269,64.021918,55.814488,141.543800,138.563729,140.327282,138.048245,80.924367,136.110989,-0.000701,-1.692265,32.000000,-235.835664,138.417033,-0.407165,24.870801,0.673354,495511.445242,0.970122,19.652727,17.657731,2.524619,0.056294,0.034129,165.249364,32.000000,179.357310,165.928056,168.104004,149.998139,32.000000,143.972958,68.000730,63.794755,92.897138,43.047029,57.583979,55.851795,60.189700,31.292596,31.691333,59.552053,36.955918
54.614154,64.781507,138.586219,142.802538,119.020112,108.921300,29.804092,14.164725,137.922520,0.690300,64.149860,55.712790,141.576151,138.445811,140.358536,138.031961,80.872887,135.995115,-0.000700,-1.692307,32.000000,-235.846748,138.284898,-0.406767,24.839487,0.671910,495466.498616,0.969842,19.461110,17.703370,2.517821,0.048646,0.033168,165.825779,32.000000,178.814666,166.267647,169.973214,149.712677,32.000000,144.025708,68.034176,63.764412,92.915447,43.047029,57.545318,55.851795,60.190359,31.292596,31.704225,59.555338,36.912191
54.665374,64.823582,138.563052,142.804212,119.037610,108.920091,29.611913,14.175000,137.964338,0.690333,64.344686,55.764648,141.597328,138.477129,140.297980,138.016649,80.904255,135.986291,-0.000700,-1.692338,32.000000,-235.835326,138.276083,-0.406558,24.792385,0.678063,495845.940876,0.973937,19.829273,17.760848,2.534433,0.033601,0.037509,166.118513,32.000000,178.778687,166.937787,169.951462,148.959184,32.000000,144.915264,68.059654,63.802143,92.952451,43.047029,57.560028,55.851795,60.211500,31.292596,31.848034,59.546890,37.018207
54.432089,64.878858,138.504353,142.814808,119.096923,108.920105,29.707286,14.169292,137.924798,0.690030,64.421208,55.788991,141.572458,138.406986,140.207796,137.903049,80.913867,136.012088,-0.000699,-1.692340,32.000000,-235.841526,138.281633,-0.406837,24.775417,0.680009,496036.134217,0.971748,19.911741,17.756302,2.537551,0.050790,0.030661,165.345698,32.000000,179.356552,167.032093,166.949882,148.880570,32.000000,145.151451,68.071342,63.798006,92.938903,43.047029,57.536666,55.851795,60.087203,31.292596,31.846127,59.548129,37.034861
55.032161,64.878858,138.584403,142.814808,119.184848,108.920106,29.771567,14.171147,137.917664,0.690025,64.478751,55.834217,141.539280,138.338859,140.234453,138.039035,80.956352,136.086096,-0.000698,-1.692310,32.000000,-235.836393,138.289035,-0.406559,24.763248,0.680474,495994.207715,0.977140,19.904426,17.720666,2.534750,0.050798,0.033186,164.819210,32.000000,179.829414,167.002102,164.850406,148.913951,32.000000,144.911866,68.081086,63.791497,92.959803,43.047029,57.561198,55.851795,60.010215,31.292596,32.036648,59.554404,37.036255
54.881143,64.914883,138.539079,142.826521,119.277784,108.926518,29.648396,14.178568,137.911356,0.690029,64.352762,55.816298,141.542829,138.383473,140.302891,137.980775,80.963425,135.931419,-0.000699,-1.692357,32.000000,-235.828808,138.272309,-0.406414,24.734871,0.684298,496195.594587,0.978768,20.184939,17.723529,2.544535,0.041983,0.027779,164.779241,32.000000,179.825450,166.232865,165.427026,149.577713,32.000000,144.145753,68.102404,63.776975,92.952640,43.047029,57.517877,55.851795,60.261870,31.292596,32.160622,59.554237,36.830020
54.720132,64.912683,138.538179,142.826521,119.322781,108.930278,29.577558,14.170291,137.875949,0.690349,64.302059,55.750193,141.555919,138.423808,140.314084,137.888239,80.947772,136.046715,-0.000698,-1.692370,32.000000,-235.835610,138.319506,-0.406265,24.744444,0.675907,495743.149815,0.964873,19.607047,17.716831,2.518244,0.055117,0.034580,165.327275,32.000000,179.208960,165.863456,168.057832,150.081481,32.000000,143.986842,68.098725,63.781638,92.939218,43.047029,57.540384,55.851795,60.182553,31.292596,32.152059,59.552447,36.832661
54.861381,64.925609,138.583650,142.824290,119.356064,108.934575,29.791506,14.170148,137.893130,0.690315,64.343065,55.880812,141.551941,138.386472,140.318929,137.894126,80.889957,136.057836,-0.000697,-1.692396,32.000000,-235.839850,138.358358,-0.406150,24.730361,0.678853,495899.057399,0.971986,19.788054,17.634949,2.524348,0.050114,0.048044,166.023919,32.000000,178.787647,166.106787,170.023841,149.868095,32.000000,144.084921,68.095657,63.748455,92.931074,43.047029,57.517850,55.851795,60.210582,31.292596,32.151116,59.558485,37.001626
55.023024,64.925609,138.632895,142.824290,119.356714,108.941346,29.619084,14.173288,138.001033,0.690279,64.253190,56.084075,141.590589,138.480473,140.312727,138.024878,80.924102,135.971030,-0.000696,-1.692407,32.000000,-235.835727,138.347629,-0.405925,24.766579,0.681059,496044.806431,0.977516,19.940764,17.706370,2.531759,0.050738,0.027050,165.938396,32.000000,178.718084,166.878735,169.780783,148.883090,32.000000,144.749840,68.094345,63.761350,92.956675,43.047029,57.565666,55.851795,60.013620,31.292596,32.195168,59.554266,37.057972
54.829349,64.937434,138.662767,142.819549,119.338996,108.958933,29.588565,14.174144,138.013984,0.690285,64.190453,55.878635,141.578953,138.603511,140.218911,138.157421,80.939990,136.054649,-0.000698,-1.692398,32.000000,-235.836019,138.421254,-0.405947,24.849873,0.679583,496117.411247,0.967802,19.817775,17.769561,2.526069,0.043664,0.025308,165.290219,32.000000,179.255064,167.024319,167.208900,148.701811,32.000000,145.293203,68.101680,63.787116,92.966692,43.047029,57.549104,55.851795,60.159127,31.292596,32.235488,59.542759,37.070445
54.820890,64.856032,138.677619,142.804212,119.348756,108.975092,29.711960,14.166866,137.943129,0.690299,64.242338,55.858362,141.502342,138.535387,140.265022,138.137756,80.990797,136.078550,-0.000697,-1.692426,32.000000,-235.842313,138.434697,-0.405909,24.910560,0.676434,495977.588581,0.970329,19.662562,17.693435,2.519543,0.050515,0.036297,164.732740,32.000000,179.862746,166.877395,164.801087,149.113021,32.000000,145.110983,68.102970,63.793011,92.999439,43.047029,57.577032,55.851795,60.121919,31.292596,31.952020,59.560423,36.947921
54.932401,64.788932,138.691866,142.776604,119.349134,108.995596,29.767663,14.165867,138.024502,0.690136,64.126790,55.914542,141.479241,138.453151,140.293327,138.145558,80.939815,136.076898,-0.000696,-1.692453,32.000000,-235.841017,138.453767,-0.405919,24.907124,0.677399,496160.759850,0.975319,19.860398,17.717988,2.528988,0.041285,0.039439,164.800719,32.000000,179.770132,166.297239,165.268755,149.575867,32.000000,143.956551,68.107847,63.800421,92.967731,43.047029,57.545475,55.851795,60.189313,31.292596,31.950464,59.552270,36.815566
54.544690,64.788932,138.659054,142.776604,119.406324,109.007024,29.536609,14.174858,138.012246,0.689992,64.071072,55.917197,141.517085,138.514179,140.311655,138.076971,80.966735,136.121149,-0.000695,-1.692460,32.000000,-235.830060,138.513336,-0.405864,24.919004,0.675900,496017.589953,0.971366,19.787132,17.678737,2.529649,0.037113,0.035681,165.360325,32.000000,179.107424,165.917364,168.192252,149.849313,32.000000,144.032764,68.107739,63.807001,92.976510,43.047029,57.565104,55.851795,60.279071,31.292596,31.715316,59.548326,37.038310
54.704979,64.782332,138.723560,142.764055,119.442639,109.012123,29.763436,14.171004,138.001038,0.689658,64.094095,55.811820,141.532957,138.537731,140.324483,138.104410,80.934166,136.147658,-0.000694,-1.692433,32.000000,-235.839158,138.425783,-0.405986,24.831514,0.674375,496053.458657,0.967377,19.612860,17.728920,2.524773,0.050424,0.038395,165.916166,32.000000,178.730936,166.125682,170.050116,149.687737,32.000000,144.441381,68.091276,63.761191,92.995693,43.047029,57.531811,55.851795,60.097153,31.292596,31.690082,59.556243,36.891869
54.915168,64.809832,138.599517,142.761266,119.481210,109.017187,29.961679,14.172860,138.000932,0.689612,64.226351,55.812701,141.545380,138.549048,140.258225,138.052319,80.953309,136.173347,-0.000694,-1.692485,32.000000,-235.835336,138.442159,-0.406110,24.778774,0.679833,496285.762415,0.982723,19.986205,17.723391,2.542118,0.052591,0.040135,166.084765,32.000000,178.576038,166.951465,169.628200,148.944956,32.000000,144.573926,68.088537,63.772233,92.985487,43.047029,57.541060,55.851795,60.072949,31.292596,31.783266,59.538049,37.054157
54.871353,64.818632,138.687932,142.761824,119.450372,109.022308,29.513619,14.173859,137.998172,0.689511,64.333147,55.763344,141.545043,138.452986,140.207207,138.118346,80.977234,136.159817,-0.000693,-1.692492,32.000000,-235.834665,138.439569,-0.405955,24.741166,0.680143,496270.343347,0.972099,19.825010,17.768772,2.535849,0.047801,0.029129,165.201480,32.000000,179.271291,167.074367,167.140503,148.638235,32.000000,145.229025,68.073199,63.791931,92.996968,43.047029,57.539673,55.851795,60.249668,31.292596,31.781210,59.551434,37.058046
54.757204,64.818632,138.648400,142.761824,119.432860,109.029944,29.594234,14.178711,137.980306,0.689515,64.382426,55.858999,141.462106,138.476761,140.211279,138.065993,80.970596,136.152263,-0.000692,-1.692521,32.000000,-235.830469,138.399063,-0.406035,24.739854,0.677809,496165.312393,0.961691,19.650311,17.762042,2.523884,0.047058,0.032207,164.741232,32.000000,179.773254,166.778187,164.842490,149.007484,32.000000,145.030990,68.077610,63.791766,93.021528,43.047029,57.548827,55.851795,60.169048,31.292596,31.809790,59.555436,36.988053
54.959341,64.848882,138.721185,142.762103,119.417296,109.033029,29.834764,14.178711,138.026395,0.689817,64.245981,55.804420,141.417585,138.526351,140.251917,138.158402,80.948522,136.104270,-0.000692,-1.692524,32.000000,-235.832436,138.412278,-0.406008,24.758894,0.680030,496177.442935,0.977224,19.701213,17.731580,2.527511,0.054460,0.023806,164.741271,32.000000,179.780114,166.137568,165.344005,149.546606,32.000000,143.851407,68.057582,63.774562,92.981977,43.047029,57.531785,55.851795,60.263920,31.292596,31.913029,59.549545,37.055111
54.599369,64.859882,138.624939,142.763776,119.438550,109.041193,29.678723,14.174429,137.919149,0.689897,64.202044,55.785194,141.491162,138.551433,140.255358,138.126903,80.941193,136.120720,-0.000690,-1.692529,32.000000,-235.833602,138.455150,-0.405990,24.807754,0.681648,496295.908236,0.976880,19.811015,17.734567,2.532058,0.053844,0.090645,165.458246,32.000000,179.037346,165.943657,168.305823,149.794308,32.000000,143.822180,68.052577,63.771202,92.985251,43.047029,57.539272,55.851795,60.255592,31.292596,31.949610,59.549408,37.031266
54.713063,64.876108,138.658196,142.762382,119.450000,109.039875,29.575472,14.170434,137.970885,0.689876,64.350522,55.790458,141.514053,138.509592,140.276753,138.051849,80.904693,136.050612,-0.000689,-1.692524,32.000000,-235.838418,138.372512,-0.405829,24.871640,0.678503,496275.067819,0.965164,19.646942,17.733446,2.524069,0.034443,0.027112,165.929273,32.000000,178.590100,166.152566,170.220703,149.737491,32.000000,144.283864,68.046224,63.757711,92.979144,43.047029,57.515067,55.851795,60.132256,31.292596,31.948096,59.554846,36.969124
54.666726,64.876108,138.600026,142.762382,119.451330,109.041108,29.624505,14.169435,137.974626,0.690170,64.470052,55.815936,141.532614,138.572702,140.225855,138.079697,80.921140,136.131723,-0.000688,-1.692497,32.000000,-235.836138,138.457661,-0.405600,24.838910,0.682212,496562.956366,0.977425,20.004379,17.748726,2.538948,0.045805,0.024511,165.940928,32.000000,178.591420,166.916943,169.466652,148.816216,32.000000,144.787754,68.028103,63.756218,92.986075,43.047029,57.529269,55.851795,60.216389,31.292596,32.003065,59.556174,36.929506
54.750038,64.929459,138.665757,142.773257,119.397536,109.048683,29.813243,14.174429,137.843804,0.690288,64.548447,55.777885,141.497447,138.448663,140.135335,138.092189,80.908857,136.129372,-0.000687,-1.692506,32.000000,-235.832455,138.255607,-0.405546,24.864848,0.678926,496585.717234,0.978613,19.910997,17.751334,2.534280,0.056139,0.044142,165.188771,32.000000,179.144856,167.160932,166.863480,148.629359,32.000000,145.097909,68.000337,63.757574,92.999413,43.047029,57.518745,55.851795,60.117974,31.292596,32.187262,59.544362,37.056138
54.680152,64.961910,138.612420,142.786085,119.375976,109.056234,29.595428,14.178140,137.976630,0.690430,64.591817,55.832763,141.447701,138.336880,140.196080,138.041464,80.963155,136.049340,-0.000687,-1.692496,32.000000,-235.831367,138.297986,-0.405526,24.834714,0.680231,496586.469433,0.977921,19.955648,17.774096,2.535364,0.044432,0.035549,164.813822,32.000000,179.719525,166.816481,164.637803,148.946029,32.000000,144.750005,68.033697,63.781070,93.017016,43.047029,57.523560,55.851795,60.219127,31.292596,32.299235,59.558229,36.834202
54.808387,64.986385,138.490741,142.793336,119.364394,109.062579,29.610183,14.178425,137.911213,0.690290,64.432985,55.795038,141.428774,138.444503,140.214365,138.081353,80.930411,135.998858,-0.000688,-1.693087,32.000000,-235.824197,138.377403,-0.405835,24.805079,0.678751,496672.516837,0.970299,19.928741,17.785243,2.532706,0.049193,0.037621,164.830693,32.000000,179.734411,166.053113,165.642719,149.646290,32.000000,144.035407,68.030212,63.770880,92.970172,43.047029,57.484716,55.851795,60.240394,31.292596,32.298823,59.558938,36.858633
54.517209,64.986385,138.605120,142.793336,119.335855,109.065371,29.822919,14.175143,137.870341,0.690097,64.395173,55.772263,141.515361,138.443504,140.248501,138.086220,80.963932,136.020388,-0.000687,-1.694837,32.000000,-235.836167,138.347689,-0.405526,24.803846,0.680465,496681.603563,0.978976,20.028510,17.692256,2.534968,0.043584,0.035698,165.406419,32.000000,178.932814,166.030827,168.350622,149.983980,32.000000,143.840551,68.060121,63.758302,92.976977,43.047029,57.514366,55.851795,60.316968,31.292596,32.383617,59.549949,37.040584
54.793619,64.992711,138.525340,142.808116,119.299214,109.071646,29.622942,14.172574,138.015356,0.689955,64.348777,55.829959,141.546425,138.428375,140.278851,137.974619,80.897235,136.069240,-0.000687,-1.695952,32.000000,-235.836769,138.383463,-0.405540,24.812815,0.678759,496734.426962,0.976075,19.929513,17.700587,2.526817,0.052677,0.028383,165.977450,32.000000,178.568306,166.148837,170.352206,149.591520,32.000000,144.374845,68.071372,63.758323,93.012593,43.047029,57.462929,55.851795,59.987378,31.292596,32.405467,59.541432,36.906615
54.739397,64.968235,138.610822,142.813972,119.304841,109.071642,29.658158,14.170148,137.949516,0.690099,64.333859,55.858883,141.562614,138.489731,140.209837,138.001855,80.919369,136.091137,-0.000687,-1.696832,32.000000,-235.834441,138.390990,-0.405830,24.797211,0.683870,496855.141911,0.974867,20.210198,17.677479,2.542410,0.047547,0.035159,165.981206,32.000000,178.714275,166.789294,169.468314,148.960204,32.000000,144.968239,68.064818,63.771384,93.024730,43.047029,57.514742,55.851795,60.181943,31.292596,32.320358,59.557452,37.094362
55.125718,64.914608,138.534368,142.803096,119.273751,109.069013,29.823447,14.170291,137.930046,0.690121,64.375256,55.714781,141.544667,138.456270,140.166900,138.031334,80.920922,136.058468,-0.000687,-1.698608,32.000000,-235.838069,138.416585,-0.405753,24.764585,0.679024,496863.915473,0.976044,19.950046,17.767799,2.528129,0.047403,0.040177,165.155625,32.000000,179.286559,167.095046,166.851769,148.617434,32.000000,144.989689,68.040351,63.786923,92.983032,43.047029,57.498519,55.851795,60.316549,31.292596,32.320015,59.545857,37.004414
54.434064,64.914608,138.621948,142.803096,119.272592,109.068877,29.734901,14.166152,137.920514,0.690154,64.457345,55.750927,141.422437,138.494708,140.181908,138.021002,80.936443,135.988054,-0.000686,-1.699169,32.000000,-235.845649,138.313899,-0.405757,24.778590,0.680690,496816.170947,0.975890,19.977763,17.756251,2.532195,0.042277,0.029980,164.850812,32.000000,179.634609,166.663974,164.645664,148.976459,32.000000,144.764519,68.090295,63.770656,92.981778,43.047029,57.514467,55.851795,60.352210,31.292596,32.132986,59.556243,36.821876
54.753380,64.906633,138.567774,142.795009,119.304551,109.071489,29.606396,14.169149,137.926780,0.690424,64.291392,55.864869,141.454514,138.407006,140.232470,138.025303,80.960586,136.096831,-0.000686,-1.699167,32.000000,-235.842325,138.401086,-0.405786,24.740851,0.675180,496488.539105,0.962790,19.553133,17.738903,2.513062,0.058008,0.047577,164.819711,32.000000,179.745620,165.970211,165.688130,149.839155,32.000000,144.097866,68.086007,63.777215,93.008018,43.047029,57.458746,55.851795,60.159080,31.292596,32.104328,59.556322,37.075067
54.810730,64.919833,138.640393,142.797240,119.340143,109.063979,29.681234,14.169720,137.920977,0.690410,64.251251,55.720708,141.521303,138.465650,140.285551,138.087479,80.957411,136.099034,-0.000685,-1.700330,32.000000,-235.843065,138.383872,-0.405739,24.753256,0.685817,496875.960902,0.979249,20.218780,17.689329,2.546603,0.053525,0.034582,165.479054,32.000000,178.849001,165.984873,168.368216,149.849112,32.000000,143.720519,68.107325,63.773979,93.001654,43.047029,57.510805,55.851795,60.152602,31.292596,32.149177,59.553676,36.926131
55.111302,64.899483,138.587808,142.788037,119.318864,109.060208,29.697399,14.174429,137.967526,0.690346,64.269555,55.795753,141.517027,138.509510,140.288946,138.055682,80.940667,136.061954,-0.000685,-1.702084,32.000000,-235.837372,138.390702,-0.405764,24.775836,0.681679,496632.931621,0.977157,19.902699,17.717786,2.530762,0.054391,0.039086,165.869356,32.000000,178.508838,166.254333,170.620762,149.439848,32.000000,144.468517,68.115578,63.765553,92.998873,43.047029,57.442188,55.851795,60.293191,31.292596,32.148311,59.554305,37.053937
54.485678,64.899483,138.562266,142.788037,119.335988,109.058794,29.607147,14.176427,137.894996,0.690044,64.338595,55.743497,141.512508,138.410369,140.194194,137.982546,80.912576,136.139206,-0.000684,-1.703584,32.000000,-235.831768,138.337063,-0.405794,24.760730,0.680821,496589.786232,0.973531,19.860707,17.722025,2.529439,0.038864,0.026206,165.976124,32.000000,178.650247,166.765645,169.316473,149.026293,32.000000,145.031923,68.107762,63.774419,92.992173,43.047029,57.477692,55.851795,60.335819,31.292596,32.076599,59.559233,36.940878
54.822538,64.909383,138.541409,142.784412,119.295453,109.053750,29.700718,14.175856,137.881678,0.690018,64.471944,55.826744,141.507849,138.483531,140.141916,138.026632,80.943077,136.147939,-0.000683,-1.705340,32.000000,-235.833978,138.326377,-0.405488,24.774840,0.675294,496394.554829,0.967039,19.551817,17.720843,2.514689,0.057583,0.028718,165.078913,32.000000,179.298977,167.104620,166.514832,148.630991,32.000000,144.995657,68.113520,63.797345,92.996806,43.047029,57.468608,55.851795,60.127576,31.292596,32.109942,59.563471,36.798472
54.710068,64.903608,138.677077,142.776046,119.315339,109.056300,29.779524,14.172717,137.959276,0.689959,64.386408,55.935361,141.427380,138.436348,140.166894,138.110197,80.965108,136.050937,-0.000683,-1.707087,32.000000,-235.838101,138.340532,-0.405459,24.811058,0.685108,496828.919441,0.982313,20.153760,17.786276,2.543095,0.049022,0.034395,164.687151,32.000000,179.596208,166.777975,164.726184,148.942596,32.000000,144.942537,68.103145,63.787334,92.979753,43.047029,57.512291,55.851795,60.209458,31.292596,32.088900,59.550480,36.938677
55.112295,64.900858,138.735462,142.769911,119.365070,109.060088,29.630661,14.171718,138.084778,0.689591,64.101947,56.035886,141.438615,138.476946,140.216159,138.161514,80.989425,136.097767,-0.000682,-1.707104,32.000000,-235.838609,138.469407,-0.405460,24.828472,0.679444,496551.812948,0.972542,19.838899,17.759997,2.527089,0.043737,0.028047,164.822114,32.000000,179.744893,165.961992,165.920096,149.800776,32.000000,143.998469,68.116582,63.804603,92.966168,43.047029,57.480170,55.851795,60.199311,31.292596,32.087858,59.555082,36.999719
54.604414,64.900858,138.755267,142.769911,119.404477,109.061327,29.711248,14.173573,138.077154,0.689893,64.049089,55.914451,141.476157,138.500497,140.221898,138.114638,80.929885,136.267271,-0.000681,-1.708235,32.000000,-235.834459,138.494594,-0.405165,24.877200,0.680889,496575.582586,0.972184,19.941383,17.691076,2.534763,0.048621,0.042519,165.452030,32.000000,178.921391,165.870007,168.487234,149.773447,32.000000,143.767920,68.105332,63.779918,92.977733,43.047029,57.533857,55.851795,60.267125,31.292596,32.077243,59.546978,37.049535
54.701485,64.826057,138.652632,142.741467,119.349029,109.065661,29.782914,14.176427,138.101418,0.689838,64.063786,55.852330,141.530118,138.568602,140.254837,138.089134,80.879676,136.190790,-0.000681,-1.708253,32.000000,-235.833571,138.520290,-0.405114,24.908094,0.674640,496294.418532,0.969201,19.552242,17.689399,2.517323,0.041403,0.022941,165.929993,32.000000,178.453375,166.284973,170.356314,149.446668,32.000000,144.358421,68.113147,63.774397,92.994062,43.047029,57.467963,55.851795,59.981039,31.292596,31.816041,59.557571,37.027158
54.844380,64.809557,138.714267,142.724177,119.322963,109.067529,29.530123,14.173145,138.018542,0.689843,64.151473,55.861068,141.498565,138.525680,140.172547,138.122196,80.916258,136.135923,-0.000680,-1.708254,32.000000,-235.838329,138.437713,-0.405099,24.886012,0.681129,496736.153028,0.976543,20.040488,17.830839,2.541100,0.049713,0.048764,165.886342,32.000000,178.602786,166.783052,169.309975,148.919230,32.000000,145.041691,68.073087,63.768826,92.990552,43.047029,57.513813,55.851795,60.133251,31.292596,31.756839,59.558564,36.956212
54.942753,64.797457,138.631532,142.716090,119.294528,109.080244,29.753725,14.171433,138.044287,0.689766,64.177021,55.872188,141.484100,138.538975,140.125035,138.152265,80.935332,136.133231,-0.000679,-1.708260,32.000000,-235.838238,138.407937,-0.405066,24.881291,0.678146,496693.011857,0.972123,19.872101,17.844102,2.534714,0.058204,0.036555,165.111518,32.000000,179.417242,167.020265,166.323489,148.761989,32.000000,145.289441,68.096900,63.778967,92.997247,43.047029,57.481811,55.851795,60.259650,31.292596,31.754781,59.561947,36.981230
54.579619,64.797457,138.688946,142.716090,119.325158,109.090439,29.927049,14.175856,137.995757,0.689769,64.226465,55.857444,141.401752,138.497397,140.159652,138.112847,80.974719,136.077746,-0.000680,-1.709435,32.000000,-235.830536,138.340571,-0.405001,24.877830,0.676888,496513.621297,0.977591,19.718067,17.781009,2.529234,0.048270,0.032863,164.707176,32.000000,179.654580,166.670363,164.505235,149.055619,32.000000,144.361781,68.126491,63.796589,92.992871,43.047029,57.501784,55.851795,60.281446,31.292596,31.710599,59.540143,37.063035
54.617974,64.790582,138.667742,142.709955,119.325145,109.098055,29.558348,14.171004,137.996952,0.689751,64.178988,55.702013,141.420574,138.515872,140.180810,138.128531,80.975363,136.119091,-0.000679,-1.711192,32.000000,-235.837847,138.413872,-0.404991,24.881816,0.675137,496454.855867,0.968402,19.611443,17.760633,2.523200,0.048662,0.027185,164.805136,32.000000,179.744754,165.934171,165.972700,149.728029,32.000000,143.952059,68.111147,63.767371,92.961184,43.047029,57.464707,55.851795,59.976762,31.292596,31.684502,59.543212,37.065969
54.795820,64.809282,138.691135,142.711907,119.353180,109.095752,29.711774,14.168578,137.945495,0.689421,64.191942,55.755790,141.432106,138.530738,140.177772,138.087968,80.939821,136.144579,-0.000679,-1.712927,32.000000,-235.839945,138.427762,-0.404928,24.846988,0.681121,496639.067120,0.969979,19.961012,17.694426,2.541039,0.047363,0.035629,165.446888,32.000000,178.924577,165.877723,168.632238,149.862248,32.000000,144.048070,68.112432,63.772424,92.938243,43.047029,57.500263,55.851795,60.156321,31.292596,31.747203,59.553961,36.790475
54.905865,64.842557,138.580082,142.722225,119.317494,109.089267,29.816350,14.174572,137.897718,0.689356,64.256769,55.802718,141.480466,138.472459,140.236965,138.111563,80.922311,136.111069,-0.000679,-1.714675,32.000000,-235.833624,138.277939,-0.404958,24.826453,0.680352,496640.495321,0.981365,19.917131,17.713769,2.538866,0.050785,0.042179,165.799092,32.000000,178.405460,166.381209,170.277854,149.338431,32.000000,144.142583,68.110007,63.768733,92.951676,43.047029,57.447715,55.851795,60.166932,31.292596,31.745141,59.559518,36.943152
54.749376,64.842557,138.622614,142.722225,119.318431,109.078933,29.536072,14.168293,137.949459,0.689326,64.416529,55.656580,141.510625,138.460634,140.163127,137.976857,80.912524,136.035412,-0.000678,-1.715239,32.000000,-235.837608,138.369719,-0.404973,24.795086,0.678740,496622.407969,0.972819,19.764500,17.761629,2.531053,0.054121,0.027986,165.726923,32.000000,178.628396,166.806711,169.194497,148.723775,32.000000,145.025763,68.091580,63.773619,92.935153,43.047029,57.471590,55.851795,60.180931,31.292596,31.858919,59.559508,36.818354
54.574509,64.873082,138.580322,142.735332,119.251545,109.070016,29.593048,14.171861,137.926223,0.689582,64.498705,55.720575,141.431723,138.438428,140.079473,138.050831,80.987931,136.144270,-0.000679,-1.715825,32.000000,-235.834040,138.348812,-0.404952,24.747198,0.677057,496609.746749,0.967284,19.691973,17.762942,2.523958,0.039782,0.035431,165.028564,32.000000,179.415626,167.009287,166.149455,148.755758,32.000000,145.345047,68.079577,63.786218,92.923886,43.047029,57.437873,55.851795,60.238793,31.292596,31.963373,59.562036,36.896417
54.534003,64.911583,138.578712,142.746208,119.163866,109.063702,29.925122,14.170006,137.892988,0.689840,64.483531,55.826740,141.368345,138.464467,140.116971,138.011817,80.975815,135.972318,-0.000678,-1.716430,32.000000,-235.836223,138.291320,-0.404986,24.765136,0.680456,496676.930599,0.979461,19.842476,17.736154,2.531949,0.040087,0.025742,164.567723,32.000000,179.628286,166.681869,164.376283,148.968421,32.000000,144.141898,68.087750,63.778131,92.900619,43.047029,57.450391,55.851795,60.312212,31.292596,32.095754,59.556735,36.951883
54.718954,64.932209,138.528001,142.759035,119.127937,109.062400,29.589006,14.173145,137.899069,0.689807,64.437506,55.696356,141.430355,138.401867,140.167570,138.034514,80.973784,136.060016,-0.000677,-1.717005,32.000000,-235.831772,138.309307,-0.404350,24.731488,0.684235,496631.324566,0.981043,20.041570,17.713369,2.539287,0.058913,0.035290,164.793581,32.000000,179.712071,165.832592,166.169986,149.664342,32.000000,144.131174,68.070606,63.796431,92.880028,43.047029,57.403627,55.851795,60.156139,31.292596,32.094798,59.556882,36.871692
54.744488,64.932209,138.570725,142.759035,119.093484,109.063610,29.588686,14.177141,137.898325,0.689574,64.423710,55.677286,141.473203,138.341917,140.172866,137.982934,80.972448,135.991370,-0.000677,-1.718749,32.000000,-235.830891,138.256687,-0.404348,24.734268,0.684380,496705.168723,0.970998,20.119176,17.642347,2.541143,0.051858,0.033445,165.514126,32.000000,178.989578,165.784549,168.793011,150.008931,32.000000,144.166951,68.100464,63.779205,92.861336,43.047029,57.440029,55.851795,60.200448,31.292596,32.165645,59.540645,36.895023
54.779943,64.957234,138.539301,142.773815,119.049521,109.061101,29.974926,14.171290,137.818764,0.689427,64.452902,55.850766,141.493015,138.386635,140.175434,137.978387,80.901747,136.055713,-0.000677,-1.720484,32.000000,-235.836906,138.232236,-0.404196,24.754148,0.682240,496621.504260,0.978397,19.961425,17.686790,2.531627,0.057541,0.037204,165.837548,32.000000,178.609645,166.263595,170.200545,149.256083,32.000000,144.133204,68.084947,63.756920,92.846537,43.047029,57.411213,55.851795,60.167597,31.292596,32.251942,59.558741,36.871546
54.729535,64.981435,138.492511,142.781623,119.076483,109.063679,29.583717,14.169007,137.779871,0.689234,64.546984,55.741436,141.490326,138.349443,140.115528,137.976430,80.941817,135.946996,-0.000677,-1.722212,32.000000,-235.841320,138.298805,-0.404060,24.714756,0.682006,496613.042029,0.977914,19.936835,17.654928,2.531227,0.047239,0.034571,165.765280,32.000000,178.676609,166.886120,168.908622,148.874248,32.000000,144.905236,68.084940,63.794954,92.835559,43.047029,57.408110,55.851795,60.208190,31.292596,32.335554,59.560472,37.041171
54.696803,64.987485,138.546191,142.779392,119.098559,109.059972,29.641979,14.170434,137.910086,0.689213,64.477503,55.890357,141.441351,138.425745,140.112542,137.939394,80.960853,135.989723,-0.000678,-1.723937,32.000000,-235.837926,138.265480,-0.404046,24.759419,0.680780,496764.002125,0.964664,19.927729,17.756746,2.529015,0.054760,0.036434,164.985088,32.000000,179.450140,166.866705,166.092407,148.898998,32.000000,145.205083,68.095430,63.777490,92.807062,43.047029,57.397597,55.851795,60.228281,31.292596,32.335353,59.554640,37.043739
54.961441,64.987485,138.597690,142.779392,119.063375,109.054846,29.841901,14.169435,137.862344,0.689195,64.450715,55.798068,141.397834,138.424093,140.156878,138.050035,80.995016,136.047981,-0.000678,-1.725686,32.000000,-235.838597,138.386687,-0.404047,24.777908,0.682456,496755.918227,0.978504,20.000460,17.664095,2.530489,0.040224,0.026410,164.605885,32.000000,179.642661,166.491935,164.445566,149.023938,32.000000,144.490089,68.117250,63.791480,92.812079,43.047029,57.437933,55.851795,60.079660,31.292596,32.356215,59.559016,36.803021
54.776985,64.956684,138.590447,142.770748,119.036900,109.066250,29.669729,14.179281,137.933153,0.689196,64.239732,55.870778,141.412677,138.426110,140.194401,138.036413,80.994368,136.029097,-0.000679,-1.727434,32.000000,-235.828259,138.263722,-0.404041,24.785514,0.682000,496728.211674,0.977210,20.038041,17.665727,2.532985,0.045400,0.024049,164.762595,32.000000,179.656383,165.953108,166.286722,149.871948,32.000000,143.968740,68.131691,63.795545,92.797295,43.047029,57.408480,55.851795,60.227930,31.292596,32.248965,59.544746,37.046087
54.672237,64.911858,138.680766,142.757362,119.085010,109.064948,29.542144,14.172717,137.993761,0.689230,64.218966,55.916356,141.449678,138.438958,140.201901,138.073852,80.974688,136.043917,-0.000680,-1.727993,32.000000,-235.835807,138.473506,-0.404072,24.852967,0.677704,496473.660275,0.965445,19.783530,17.659738,2.521726,0.046775,0.027758,165.547232,32.000000,178.821805,165.807327,168.797444,150.060569,32.000000,143.860260,68.114862,63.788244,92.756055,43.047029,57.459726,55.851795,60.243449,31.292596,32.092770,59.544549,36.974774
54.942030,64.878583,138.661193,142.747044,119.103364,109.063692,29.752647,14.173430,138.046775,0.688965,64.193634,55.826429,141.482277,138.422543,140.221502,137.962111,80.954598,136.098990,-0.000679,-1.728584,32.000000,-235.835913,138.364577,-0.404088,24.827292,0.680271,496594.560380,0.974690,19.930027,17.651255,2.530085,0.037376,0.031554,165.766480,32.000000,178.525884,166.236054,170.354520,149.383235,32.000000,144.387921,68.125696,63.784085,92.783918,43.047029,57.412454,55.851795,60.233662,31.292596,32.091817,59.557148,36.830240
55.021159,64.878583,138.632063,142.747044,119.114951,109.066136,29.712817,14.171718,137.926407,0.689025,64.252287,55.850707,141.485561,138.461775,140.136098,138.054763,80.947785,136.085361,-0.000677,-1.730349,32.000000,-235.840739,138.379180,-0.403788,24.835422,0.680410,496630.110117,0.980846,19.986087,17.678101,2.536585,0.040994,0.031248,165.704882,32.000000,178.615554,166.917804,168.804842,148.653851,32.000000,144.949082,68.122190,63.785159,92.766688,43.047029,57.437343,55.851795,60.048612,31.292596,31.975024,59.539475,37.043299
54.650800,64.860157,138.656874,142.738957,119.130405,109.068543,29.546948,14.180423,137.965675,0.689305,64.281458,55.899371,141.450921,138.545845,140.117906,138.190754,80.987639,136.152343,-0.000677,-1.730337,32.000000,-235.829084,138.417580,-0.403778,24.882944,0.676827,496455.056520,0.968515,19.693264,17.724818,2.523773,0.041592,0.027096,165.076594,32.000000,179.389537,166.998582,166.098348,148.715557,32.000000,145.191673,68.137004,63.787509,92.772876,43.047029,57.407765,55.851795,60.154542,31.292596,31.909636,59.545287,37.017107
54.844747,64.829357,138.641758,142.726129,119.180124,109.069916,29.708943,14.167151,138.068444,0.689310,64.229446,55.888374,141.405633,138.389837,140.152788,138.135271,81.001824,136.109198,-0.000678,-1.730371,32.000000,-235.843011,138.407898,-0.403810,24.889789,0.675272,496432.230067,0.968290,19.617324,17.725041,2.519614,0.049312,0.046859,164.645073,32.000000,179.690262,166.460132,164.414448,149.305376,32.000000,144.414010,68.169376,63.791624,92.765454,43.047029,57.435959,55.851795,60.145669,31.292596,31.801123,59.556971,36.769638
54.767189,64.819457,138.647436,142.716648,119.211386,109.077630,29.768558,14.170862,138.056954,0.689549,64.122282,55.743454,141.397868,138.524049,140.197612,137.958401,81.017685,136.091034,-0.000676,-1.731681,32.000000,-235.838481,138.394803,-0.403634,24.895585,0.679705,496560.400251,0.981009,19.955052,17.717563,2.537143,0.054796,0.031453,164.815375,32.000000,179.592407,166.016965,166.355420,149.840293,32.000000,143.734210,68.165941,63.805729,92.770194,43.047029,57.416449,55.851795,60.103335,31.292596,31.799279,59.557030,36.794363
54.643516,64.819457,138.606297,142.716648,119.223199,109.082762,29.629079,14.169435,137.963839,0.689515,64.100046,55.847124,141.465208,138.529963,140.184822,138.118649,80.950689,136.060061,-0.000676,-1.731824,32.000000,-235.840236,138.369555,-0.403484,24.909012,0.676449,496373.635591,0.971772,19.737514,17.682525,2.527895,0.040749,0.032676,165.593785,32.000000,178.740100,165.881727,168.970098,149.892162,32.000000,143.998252,68.142109,63.785534,92.744094,43.047029,57.419875,55.851795,60.255517,31.292596,31.762970,59.539750,37.070225
54.849971,64.820557,138.716242,142.706609,119.202769,109.085318,29.690365,14.179424,138.024657,0.689488,64.143164,55.947591,141.469035,138.467034,140.191343,138.097835,80.924439,136.133714,-0.000676,-1.732400,32.000000,-235.828935,138.454761,-0.403484,24.876440,0.677521,496408.735021,0.971390,19.802228,17.657884,2.531578,0.052296,0.033850,165.777840,32.000000,178.606815,166.258861,170.168633,149.391216,32.000000,144.523973,68.153330,63.767970,92.740016,43.047029,57.407003,55.851795,60.278777,31.292596,31.764844,59.549909,37.003534
54.769081,64.832657,138.614828,142.701589,119.165555,109.085315,29.832783,14.175999,137.982334,0.689543,64.280801,55.852551,141.482992,138.480248,140.095509,138.012758,80.957912,136.155428,-0.000676,-1.734156,32.000000,-235.827771,138.412504,-0.403491,24.862671,0.678848,496647.031237,0.978454,19.921373,17.709906,2.536555,0.054723,0.034881,165.705154,32.000000,178.674191,166.957670,168.584981,148.690640,32.000000,144.756036,68.158077,63.810782,92.773852,43.047029,57.417626,55.851795,60.190391,31.292596,31.804941,59.551994,37.087759
54.773636,64.834032,138.688382,142.698243,119.157085,109.092916,29.721609,14.177997,138.009502,0.689356,64.299686,55.789087,141.398575,138.478984,140.075832,138.106839,80.949934,136.160364,-0.000675,-1.735326,32.000000,-235.834788,138.415970,-0.403505,24.836392,0.677200,496590.381213,0.972392,19.723692,17.771760,2.529012,0.051540,0.035072,164.959755,32.000000,179.401508,166.974074,166.052499,148.767085,32.000000,145.260570,68.136767,63.781001,92.748198,43.047029,57.428623,55.851795,60.144048,31.292596,31.803132,59.560934,36.946307
54.484680,64.834032,138.621145,142.698243,119.171012,109.092888,29.636031,14.171004,138.019180,0.689214,64.335649,55.865100,141.373898,138.457147,140.125605,138.111581,80.984619,136.067017,-0.000673,-1.734165,32.000000,-235.844403,138.421051,-0.403504,24.850502,0.678295,496586.796317,0.969364,19.813608,17.748781,2.530896,0.048579,0.030868,164.531200,32.000000,179.751577,166.273956,164.371025,149.386791,32.000000,144.440034,68.155323,63.781679,92.748880,43.047029,57.414934,55.851795,60.352170,31.292596,31.806110,59.547785,36.998765
54.607926,64.839807,138.704150,142.695176,119.188508,109.087880,29.824975,14.172003,138.094869,0.689324,64.192466,55.840596,141.388966,138.525354,140.169497,138.133278,81.011191,136.126130,-0.000674,-1.733696,32.000000,-235.839143,138.472630,-0.403512,24.800463,0.679377,496637.933531,0.972972,19.810598,17.759144,2.532028,0.048713,0.036572,164.924023,32.000000,179.591002,165.940730,166.649353,149.806158,32.000000,143.705983,68.151710,63.808562,92.737114,43.047029,57.407300,55.851795,60.013430,31.292596,31.824400,59.552112,37.011090
54.916039,64.858507,138.644437,142.704936,119.224876,109.082911,29.741279,14.172289,137.997746,0.689476,64.165760,55.885552,141.419380,138.501823,140.169247,138.046696,80.965173,136.122824,-0.000673,-1.733224,32.000000,-235.834759,138.371430,-0.403831,24.797316,0.683052,496739.980606,0.981511,20.089272,17.679341,2.544222,0.059326,0.043183,165.534422,32.000000,178.732475,165.802552,169.119786,149.825025,32.000000,144.053449,68.116922,63.775265,92.710698,43.047029,57.419237,55.851795,60.109710,31.292596,31.887634,59.554541,36.992822
54.770789,64.851907,138.684019,142.700753,119.271225,109.079075,29.630993,14.169577,138.052728,0.689170,64.265424,55.861236,141.443573,138.475132,140.214983,138.143564,80.936998,136.123051,-0.000674,-1.733232,32.000000,-235.841569,138.423540,-0.403850,24.798810,0.682962,496595.832823,0.972828,19.976049,17.681343,2.540000,0.047877,0.030989,165.786693,32.000000,178.530583,166.242679,170.509726,149.329888,32.000000,144.580043,68.123209,63.764446,92.738667,43.047029,57.415782,55.851795,60.213007,31.292596,31.886104,59.560255,36.970738
54.676796,64.851907,138.606720,142.700753,119.291896,109.072789,29.709844,14.170719,138.046188,0.689454,64.322940,55.851495,141.427773,138.632712,140.138105,138.058327,80.969205,136.126315,-0.000674,-1.734385,32.000000,-235.839444,138.524045,-0.403847,24.823463,0.678038,496508.336225,0.969512,19.698149,17.725763,2.524662,0.053407,0.042166,165.585631,32.000000,178.659694,166.846961,168.413994,148.520057,32.000000,144.917164,68.099828,63.777730,92.741753,43.047029,57.403193,55.851795,60.242848,31.292596,31.861599,59.558279,36.990548
54.933626,64.864557,138.778498,142.697964,119.361210,109.076527,29.809895,14.170862,138.121839,0.689302,64.223169,56.062156,141.399633,138.611648,140.071132,138.292996,80.972694,136.220484,-0.000674,-1.734397,32.000000,-235.838645,138.622573,-0.403831,24.920421,0.680379,496628.245416,0.975927,19.831213,17.754047,2.532080,0.041593,0.031288,164.833029,32.000000,179.391548,166.994637,165.982937,148.601942,32.000000,145.159763,68.075118,63.782155,92.748834,43.047029,57.441386,55.851795,59.976142,31.292596,31.903991,59.562203,37.021802
54.944793,64.853832,138.733479,142.696291,119.403746,109.080452,29.531293,14.170719,138.143760,0.689183,64.090648,56.050318,141.348731,138.641847,140.130346,138.268407,80.975407,136.264253,-0.000676,-1.735554,32.000000,-235.838952,138.578867,-0.403820,24.911845,0.680681,496589.912042,0.975133,19.921742,17.723418,2.535019,0.048968,0.033731,164.566975,32.000000,179.670222,166.177705,164.487018,149.511749,32.000000,144.340517,68.093088,63.768865,92.750298,43.047029,57.440645,55.851795,60.086484,31.292596,31.865267,59.560187,36.955551
55.157872,64.769407,138.829945,142.672867,119.433414,109.088098,29.666805,14.164155,138.170210,0.689030,63.915992,56.041155,141.367673,138.650290,140.178501,138.226802,80.995129,136.350899,-0.000676,-1.737324,32.000000,-235.844533,138.549297,-0.403771,24.923017,0.675104,496462.251000,0.966896,19.687308,17.765431,2.526294,0.044191,0.041746,164.948279,32.000000,179.509653,165.927891,166.605869,149.676030,32.000000,143.735309,68.091181,63.784505,92.735408,43.047029,57.464577,55.851795,60.052019,31.292596,31.863687,59.558377,37.028038
54.795612,64.769407,138.740531,142.672867,119.440540,109.095539,29.889158,14.178140,138.166544,0.688937,63.947557,55.944195,141.379621,138.748938,140.196997,138.379808,80.980816,136.262206,-0.000678,-1.738126,32.000000,-235.832515,138.511724,-0.403750,24.871562,0.674932,496453.236315,0.975805,19.665860,17.783859,2.524961,0.043589,0.031961,165.541231,32.000000,178.615776,165.932064,169.099721,149.640734,32.000000,143.780880,68.103728,63.745281,92.739067,43.047029,57.439602,55.851795,60.159042,31.292596,31.568203,59.556921,36.999939
54.760056,64.708632,138.848132,142.650279,119.428304,109.089131,29.567701,14.173859,138.128595,0.688770,64.080619,55.932279,141.430720,138.538138,140.159488,138.271220,80.933153,136.283717,-0.000679,-1.737566,32.000000,-235.834009,138.633728,-0.403748,24.807177,0.671808,496198.014057,0.967040,19.377142,17.805972,2.516956,0.045918,0.038708,165.788793,32.000000,178.406647,166.358854,170.417613,149.144166,32.000000,144.452280,68.088886,63.756280,92.741743,43.047029,57.456270,55.851795,60.083250,31.292596,31.354359,59.546782,36.964942
54.744276,64.731732,138.772779,142.645538,119.446255,109.090357,29.603430,14.171290,138.120960,0.688610,64.229124,55.804634,141.422142,138.645680,140.094835,138.165649,81.006011,136.278210,-0.000681,-1.736973,32.000000,-235.835922,138.602280,-0.403730,24.757793,0.678260,496480.928522,0.966944,19.724825,17.777461,2.531964,0.038692,0.033406,165.475936,32.000000,178.769239,166.885253,168.317134,148.606243,32.000000,144.951718,68.076668,63.799179,92.788175,43.047029,57.450505,55.851795,60.182997,31.292596,31.431459,59.545788,37.074700
54.655613,64.752907,138.840938,142.645538,119.422957,109.097991,29.654706,14.174287,138.120361,0.688802,64.330181,55.733721,141.328627,138.584079,140.063361,138.294465,81.010346,136.224072,-0.000681,-1.736382,32.000000,-235.832106,138.550945,-0.403712,24.746044,0.680970,496485.830856,0.977942,19.698270,17.835512,2.535573,0.068285,0.033368,164.898162,32.000000,179.376772,167.014065,165.792520,148.490424,32.000000,145.159377,68.045906,63.772023,92.775480,43.047029,57.465081,55.851795,60.044140,31.292596,31.428560,59.556017,37.017914
