OSU 80 Ton Compressor Load Stand
54.846052,64.752907,138.762060,142.645538,119.413299,109.098127,29.858160,14.175571,138.070326,0.688951,64.321992,55.964368,141.277708,138.632833,140.106434,138.123970,81.009224,136.154837,-0.000682,-1.735789,32.000000,-235.834428,138.530529,-0.403676,24.777541,0.682226,496381.935103,0.977145,19.736562,17.759995,2.534928,0.043707,0.032412,164.472043,32.000000,179.672409,166.178051,164.539432,149.240586,32.000000,144.305323,68.041402,63.795921,92.782455,43.047029,57.446226,55.851795,60.123392,31.292596,31.499375,59.553833,36.909036
54.627017,64.813407,138.783471,142.660597,119.426841,109.099383,29.587394,14.172146,138.105145,0.688918,64.313603,55.749936,141.305951,138.499559,140.115908,138.105714,81.016915,136.147331,-0.000683,-1.736387,32.000000,-235.835066,138.514215,-0.403842,24.812973,0.684356,496491.612693,0.977331,19.843161,17.729512,2.540287,0.037987,0.028999,164.937868,32.000000,179.480767,165.750102,166.808752,149.690388,32.000000,143.850334,68.057487,63.789933,92.760543,43.047029,57.434706,55.851795,60.186589,31.292596,31.707101,59.560472,36.954891
54.860837,64.864557,138.711037,142.673146,119.408793,109.100709,29.589930,14.175571,138.047771,0.688931,64.350719,55.763270,141.384428,138.544092,140.132698,138.135216,81.010964,136.147817,-0.000682,-1.738122,32.000000,-235.833116,138.484355,-0.404015,24.871457,0.680164,496377.620898,0.966942,19.659809,17.697183,2.530028,0.051914,0.028054,165.547822,32.000000,178.551228,165.952391,169.189347,149.655310,32.000000,143.493753,68.043232,63.769335,92.776493,43.047029,57.424633,55.851795,60.121282,31.292596,31.882783,59.558072,36.776828
54.579667,64.906908,138.695822,142.673146,119.373361,109.102015,29.844473,14.169577,138.052074,0.688779,64.435235,55.854414,141.412997,138.488182,140.124071,138.114065,80.943691,136.088444,-0.000683,-1.738735,32.000000,-235.837143,138.409835,-0.404001,24.870119,0.682764,496586.962430,0.980294,19.931235,17.685865,2.540565,0.066751,0.031386,165.870622,32.000000,178.308938,166.415189,170.391043,148.996827,32.000000,144.846864,68.028481,63.771648,92.820436,43.047029,57.392429,55.851795,60.134053,31.292596,31.881319,59.547185,37.052543
55.049723,64.906908,138.653506,142.673146,119.368734,109.095663,29.675877,14.173859,137.968426,0.688681,64.465358,55.744989,141.406276,138.575984,140.025946,138.092107,80.962376,136.188221,-0.000685,-1.740486,32.000000,-235.834993,138.483622,-0.404271,24.852364,0.677322,496536.204630,0.975732,19.757245,17.692052,2.528416,0.042660,0.029738,165.534860,32.000000,178.816044,166.848879,167.899307,148.754911,32.000000,145.103994,68.027843,63.766408,92.794421,43.047029,57.401550,55.851795,60.015479,31.292596,32.027288,59.555889,36.817181
54.513082,64.925884,138.609140,142.677886,119.382474,109.093112,29.563607,14.178425,138.045559,0.688519,64.629009,55.765799,141.308449,138.470766,140.056204,138.025126,80.983912,136.148223,-0.000686,-1.739312,32.000000,-235.830262,138.436793,-0.404123,24.850030,0.681652,496913.686573,0.973050,20.070417,17.730626,2.541163,0.047717,0.035957,164.836172,32.000000,179.323978,166.983064,165.658589,148.676542,32.000000,144.823640,68.032748,63.775936,92.813650,43.047029,57.388945,55.851795,60.220577,31.292596,32.092271,59.550303,37.036549
54.868530,64.952284,138.629470,142.681511,119.413854,109.093078,29.742252,14.177854,137.939734,0.688675,64.597163,55.906387,141.312501,138.477699,140.073703,138.029281,81.000379,136.040240,-0.000686,-1.739300,32.000000,-235.829194,138.331148,-0.403999,24.824276,0.674728,496560.622077,0.969275,19.618259,17.760162,2.518696,0.044408,0.035553,164.696561,32.000000,179.514071,166.187828,164.581439,149.299969,32.000000,144.201404,68.049621,63.788715,92.840404,43.047029,57.388343,55.851795,60.121445,31.292596,32.183187,59.555200,36.924590
54.805928,64.997386,138.642401,142.690714,119.401445,109.095612,29.797454,14.173573,138.059012,0.688805,64.420819,55.873029,141.356644,138.481901,140.110242,138.175592,80.982291,136.108111,-0.000687,-1.739311,32.000000,-235.836589,138.378425,-0.404006,24.845440,0.682736,496857.348441,0.983592,20.153683,17.719298,2.542677,0.044504,0.030393,165.001317,32.000000,179.442029,165.692517,166.976216,149.825367,32.000000,143.986882,68.055509,63.772895,92.801543,43.047029,57.368504,55.851795,60.164362,31.292596,32.182671,59.553548,37.048948
54.488244,64.997386,138.627389,142.690714,119.362800,109.095688,29.581973,14.176142,138.022356,0.688624,64.405035,55.777161,141.388618,138.530960,140.105793,138.017138,80.927798,136.021713,-0.000687,-1.739317,32.000000,-235.833037,138.353746,-0.403703,24.852023,0.678184,496642.842357,0.970744,19.837578,17.650633,2.526575,0.039993,0.026724,165.506259,32.000000,178.555932,165.855027,169.257483,149.598180,32.000000,143.745721,68.031558,63.744224,92.794248,43.047029,57.383775,55.851795,60.333629,31.292596,32.339164,59.565763,36.925617
54.891142,64.987210,138.717632,142.694339,119.263580,109.101993,29.630013,14.176142,137.995879,0.688177,64.463893,55.864390,141.419686,138.452986,140.139987,138.150781,80.959701,136.140226,-0.000688,-1.739325,32.000000,-235.833037,138.429126,-0.403713,24.826190,0.678729,496795.666295,0.970311,19.942879,17.701534,2.529697,0.059689,0.035400,165.840728,32.000000,178.373132,166.452453,170.270233,148.860881,32.000000,144.735942,68.046137,63.763475,92.866134,43.047029,57.363606,55.851795,60.158872,31.292596,32.303749,59.559449,36.986292
54.733438,64.964385,138.595936,142.694897,119.230768,109.100771,29.801473,14.171861,137.996991,0.687996,64.424553,55.819661,141.414578,138.508409,140.034263,138.180562,80.954850,136.074077,-0.000688,-1.739302,32.000000,-235.836171,138.518008,-0.403710,24.827816,0.683321,497102.295582,0.983688,20.249183,17.714254,2.544171,0.045534,0.026965,165.536591,32.000000,178.820262,166.773163,167.826281,148.611986,32.000000,145.088876,68.031860,63.765011,92.820536,43.047029,57.370030,55.851795,60.195752,31.292596,32.224314,59.563206,36.939044
54.828672,64.934409,138.716179,142.688762,119.191142,109.100850,29.576006,14.171861,137.984733,0.687946,64.471796,55.679640,141.360088,138.543481,140.080668,138.128409,81.011326,136.076362,-0.000688,-1.739908,32.000000,-235.836171,138.403634,-0.403677,24.780347,0.678381,496805.610292,0.974148,19.850773,17.739644,2.527141,0.052287,0.029620,164.828658,32.000000,179.408075,166.898504,165.385303,148.664642,32.000000,144.939286,68.041361,63.785430,92.835849,43.047029,57.377707,55.851795,60.100907,31.292596,32.223929,59.543822,37.056211
54.705027,64.934409,138.584645,142.688762,119.157974,109.108522,29.658985,14.172003,138.027533,0.688226,64.365993,55.906871,141.328007,138.517361,140.078100,138.030276,81.011299,136.072913,-0.000689,-1.741668,32.000000,-235.837995,138.426456,-0.403581,24.800961,0.680040,496872.860238,0.971563,19.979651,17.712522,2.532199,0.049769,0.027928,164.630516,32.000000,179.533967,166.176565,164.784392,149.229567,32.000000,144.246850,68.034004,63.777617,92.802283,43.047029,57.360717,55.851795,60.211702,31.292596,32.119191,59.555525,37.054964
54.962602,64.913783,138.724070,142.678444,119.140487,109.106715,29.877134,14.167580,138.009054,0.688176,64.250883,55.964336,141.348298,138.465793,140.123001,138.101148,80.980392,136.128236,-0.000691,-1.741662,32.000000,-235.839960,138.453032,-0.403429,24.828577,0.680473,496654.831718,0.977010,19.858024,17.657150,2.529993,0.049135,0.031391,165.033278,32.000000,179.271095,165.697057,167.161976,149.804892,32.000000,143.942578,68.024410,63.778425,92.777848,43.047029,57.388523,55.851795,60.204856,31.292596,32.046754,59.550726,37.008963
54.912231,64.901408,138.697888,142.676492,119.123594,109.104851,29.594821,14.178282,138.063394,0.688178,64.179993,55.919647,141.390145,138.505206,140.112699,138.125215,80.970622,136.070051,-0.000692,-1.741648,32.000000,-235.832208,138.434693,-0.403220,24.829705,0.681131,496765.110728,0.976783,19.977040,17.655510,2.533307,0.057457,0.045869,165.702921,32.000000,178.527994,165.837969,169.212888,149.605177,32.000000,143.675118,67.997030,63.775152,92.787201,43.047029,57.392916,55.851795,60.097084,31.292596,32.002831,59.542346,37.044253
54.681345,64.854657,138.786446,142.665337,119.106651,109.107365,29.654867,14.171433,138.023857,0.687728,64.156126,56.036412,141.390483,138.531308,140.093453,138.082510,80.917574,136.107276,-0.000692,-1.741667,32.000000,-235.837419,138.460638,-0.403108,24.797893,0.677156,496635.131016,0.964551,19.708713,17.713159,2.523972,0.043073,0.030784,165.831055,32.000000,178.354723,166.391955,170.170097,148.934764,32.000000,144.551078,67.965370,63.760053,92.763552,43.047029,57.400170,55.851795,60.154491,31.292596,32.001765,59.560285,36.956579
55.103187,64.854657,138.712861,142.665337,119.099305,109.107213,29.788452,14.175428,138.051715,0.687579,64.211635,55.914681,141.430221,138.515076,140.032271,138.177448,80.962537,136.184241,-0.000693,-1.741670,32.000000,-235.832931,138.417154,-0.403070,24.821680,0.677712,496659.310918,0.974693,19.744709,17.694803,2.525810,0.050458,0.036342,165.411507,32.000000,178.830110,166.781629,167.705913,148.554006,32.000000,145.213245,67.921974,63.776638,92.786901,43.047029,57.395071,55.851795,59.988332,31.292596,31.837949,59.551798,37.039850
55.186108,64.819732,138.779734,142.648048,119.125584,109.110845,29.659441,14.173573,138.071433,0.687326,64.170514,55.898369,141.351120,138.621863,140.028676,138.175429,80.978467,136.171611,-0.000693,-1.741676,32.000000,-235.833475,138.504873,-0.403066,24.791179,0.682492,496855.710201,0.977167,19.920107,17.765847,2.538095,0.051992,0.029882,164.789999,32.000000,179.325754,166.959075,165.186199,148.555830,32.000000,144.911049,67.906017,63.794879,92.798175,43.047029,57.415431,55.851795,60.266239,31.292596,31.714921,59.557708,36.920262
54.694497,64.784532,138.707904,142.631595,119.126143,109.114622,29.597581,14.175143,138.063851,0.687257,64.113516,55.770314,141.285041,138.565849,140.071540,138.062751,80.955792,136.219215,-0.000694,-1.741710,32.000000,-235.833053,138.481480,-0.403053,24.766657,0.675039,496505.836549,0.964540,19.514765,17.758077,2.517329,0.055845,0.032329,164.636309,32.000000,179.488230,166.138093,164.645120,149.327357,32.000000,144.143685,67.897540,63.797229,92.784692,43.047029,57.392770,55.851795,60.206701,31.292596,31.590686,59.553224,37.052763
54.843891,64.788382,138.689245,142.621557,119.169125,109.115851,29.759765,14.173573,138.101833,0.687219,64.169270,55.830958,141.331267,138.611260,140.080597,138.049610,81.019012,136.164266,-0.000695,-1.741702,32.000000,-235.838720,138.436999,-0.403025,24.831593,0.674931,496387.962074,0.967064,19.400442,17.736045,2.514759,0.045068,0.031933,165.088801,32.000000,179.212233,165.705522,167.270929,149.720362,32.000000,143.870162,67.884056,63.812104,92.779585,43.047029,57.417353,55.851795,60.087928,31.292596,31.588358,59.545297,37.041171
54.905882,64.788382,138.653467,142.621557,119.143957,109.112028,29.627209,14.173573,138.077971,0.687192,64.151142,55.916400,141.379625,138.515668,140.117135,138.236383,80.933953,136.173734,-0.000696,-1.741706,32.000000,-235.834950,138.435204,-0.403005,24.855196,0.682648,496702.346358,0.978679,19.837310,17.781720,2.536049,0.049455,0.032320,165.570635,32.000000,178.571541,165.888410,169.328414,149.626403,32.000000,143.831478,67.871225,63.794613,92.794664,43.047029,57.371308,55.851795,60.085263,31.292596,31.599432,59.555584,37.080789
54.935065,64.806257,138.798354,142.623787,119.083809,109.114493,29.635839,14.174858,138.136785,0.687321,64.154310,55.963817,141.356362,138.632446,140.062344,138.233919,80.939537,136.244395,-0.000698,-1.742320,32.000000,-235.831207,138.483478,-0.402981,24.887822,0.678506,496489.851880,0.970431,19.697363,17.691951,2.528800,0.038125,0.039901,165.777415,32.000000,178.309933,166.598642,169.906241,148.709452,32.000000,144.569738,67.867610,63.790981,92.789667,43.047029,57.379845,55.851795,60.138193,31.292596,31.659307,59.560137,36.863769
54.769458,64.807907,138.665107,142.624066,119.060264,109.119631,29.747643,14.165296,138.114966,0.687230,64.242332,55.982195,141.348655,138.645070,140.026975,138.200563,80.933043,136.249852,-0.000698,-1.742914,32.000000,-235.840441,138.483217,-0.402963,24.909799,0.676708,496612.137773,0.973520,19.637781,17.781586,2.525293,0.053260,0.037402,165.295848,32.000000,178.849045,166.871796,167.536454,148.484451,32.000000,145.099150,67.870895,63.798044,92.816800,43.047029,57.375076,55.851795,60.151908,31.292596,31.662945,59.562763,37.046380
54.887549,64.777107,138.857323,142.612912,119.025770,109.123453,29.671303,14.171861,138.120550,0.687162,64.278320,55.850687,141.325775,138.565340,140.035158,138.262377,80.979217,136.318611,-0.000700,-1.744099,32.000000,-235.836007,138.526166,-0.402869,24.940825,0.676190,496620.913165,0.972733,19.627627,17.810138,2.526589,0.051455,0.029056,164.661103,32.000000,179.373249,166.878581,165.123911,148.660339,32.000000,144.968582,67.866865,63.812804,92.817099,43.047029,57.405386,55.851795,60.141712,31.292596,31.660869,59.559154,36.947628
54.954593,64.777107,138.774206,142.612912,118.981114,109.127230,29.546972,14.172717,138.139874,0.687135,64.181734,55.888092,141.301539,138.697350,140.075010,138.282954,80.971931,136.243234,-0.000700,-1.744105,32.000000,-235.839085,138.587228,-0.402874,24.898863,0.677438,496760.984217,0.972373,19.788494,17.819267,2.531796,0.040860,0.027440,164.433810,32.000000,179.615181,166.131673,164.711724,149.229554,32.000000,143.923390,67.866356,63.816891,92.792533,43.047029,57.407291,55.851795,60.049106,31.292596,31.551571,59.541373,36.865676
54.557963,64.776557,138.789170,142.609008,118.977826,109.136061,29.776737,14.171575,138.096566,0.687142,64.103854,55.795173,141.312127,138.707464,140.104432,138.301533,81.008917,136.281270,-0.000700,-1.744106,32.000000,-235.837112,138.481012,-0.402822,24.928944,0.675788,496566.872908,0.972506,19.644121,17.806298,2.529851,0.045645,0.027962,165.055986,32.000000,179.042936,165.725600,167.473642,149.551057,32.000000,143.967160,67.874102,63.821331,92.785385,43.047029,57.421072,55.851795,60.207076,31.292596,31.547249,59.561042,36.938237
55.134240,64.784257,138.691960,142.615422,118.922205,109.144923,29.549271,14.167437,138.089159,0.687130,64.161268,55.846751,141.315762,138.611159,140.126120,138.236603,80.973846,136.179677,-0.000702,-1.745257,32.000000,-235.839939,138.472142,-0.402813,24.921627,0.675491,496557.398399,0.975312,19.579724,17.777183,2.525252,0.047541,0.030390,165.596606,32.000000,178.536323,165.877451,169.331287,149.724371,32.000000,143.915495,67.866815,63.796034,92.802909,43.047029,57.376312,55.851795,59.952935,31.292596,31.571584,59.564642,37.080936
55.029062,64.801582,138.779012,142.629086,118.912287,109.154970,29.611824,14.174572,138.186512,0.687098,64.234073,55.864444,141.328313,138.698390,140.019652,138.252539,80.934719,136.194974,-0.000703,-1.745312,32.000000,-235.836246,138.480256,-0.402820,24.899938,0.680830,496762.284035,0.975657,19.961016,17.758567,2.543885,0.054848,0.024430,165.691075,32.000000,178.254666,166.536396,169.900091,148.734375,32.000000,144.341385,67.849235,63.773770,92.783701,43.047029,57.409462,55.851795,60.199594,31.292596,31.569252,59.549240,37.078588
54.842222,64.801582,138.758157,142.629086,118.880010,109.157505,29.751394,14.169577,138.167461,0.686807,64.333837,55.827774,141.374088,138.593072,139.991778,138.254227,80.977915,136.309145,-0.000704,-1.745313,32.000000,-235.840257,138.444424,-0.402784,24.888871,0.671851,496533.988980,0.971892,19.414622,17.744564,2.515532,0.047311,0.035003,165.124985,32.000000,178.803417,166.737433,167.501161,148.464090,32.000000,145.168089,67.849824,63.789828,92.811369,43.047029,57.397358,55.851795,60.107133,31.292596,31.627233,59.554286,37.031120
54.505067,64.806257,138.711237,142.639403,118.849165,109.150587,29.645411,14.172574,138.096584,0.687028,64.358399,55.866670,141.282908,138.636035,140.014105,138.157481,81.012402,136.218442,-0.000705,-1.745800,32.000000,-235.836769,138.523780,-0.402772,24.868677,0.674579,496750.656912,0.972028,19.532743,17.791083,2.521922,0.053692,0.031590,164.722161,32.000000,179.360646,166.788087,165.020531,148.789668,32.000000,144.780963,67.861114,63.831270,92.831658,43.047029,57.411107,55.851795,60.081512,31.292596,31.641346,59.555033,37.002506
55.129091,64.826332,138.669459,142.643029,118.838514,109.148763,29.614758,14.171861,138.084430,0.687031,64.353265,55.911114,141.290481,138.576759,140.067389,138.175836,81.017572,136.236011,-0.000704,-1.747434,32.000000,-235.837974,138.463350,-0.402463,24.855092,0.677617,496786.876594,0.971142,19.712167,17.803030,2.530134,0.036332,0.020786,164.506650,32.000000,179.511364,166.100563,164.907887,149.394534,32.000000,143.814717,67.902195,63.824062,92.824636,43.047029,57.363751,55.851795,59.948857,31.292596,31.708994,59.541481,37.057018
55.181507,64.857682,138.650619,142.647212,118.804969,109.147525,29.703977,14.173430,138.146962,0.687162,64.212471,55.897252,141.319121,138.560059,140.083406,138.180013,81.002270,136.224685,-0.000704,-1.749766,32.000000,-235.833618,138.456762,-0.402205,24.860311,0.683023,496894.541499,0.981240,20.041798,17.724737,2.544924,0.052338,0.033766,165.066008,32.000000,178.981802,165.668918,167.697170,149.585468,32.000000,144.169608,67.886267,63.824358,92.809134,43.047029,57.406341,55.851795,60.182312,31.292596,31.707117,59.547785,37.054157
54.866754,64.857682,138.723314,142.647212,118.792982,109.141166,29.740153,14.178996,138.145827,0.687025,64.201161,55.937417,141.340065,138.624023,140.094786,138.254030,80.963666,136.245106,-0.000703,-1.749795,32.000000,-235.829364,138.495285,-0.402189,24.828341,0.673708,496524.109052,0.969988,19.461627,17.728054,2.515359,0.048911,0.026311,165.626970,32.000000,178.416953,165.835562,169.608656,149.672302,32.000000,143.958715,67.919810,63.790766,92.835295,43.047029,57.376886,55.851795,60.087698,31.292596,31.814378,59.559488,37.024297
54.849155,64.835957,138.812941,142.646933,118.837802,109.146236,29.616985,14.175428,138.163669,0.686815,64.219896,55.816732,141.329894,138.625023,140.043893,138.141103,80.953900,136.198769,-0.000703,-1.750999,32.000000,-235.835882,138.402144,-0.401923,24.803138,0.672736,496563.072542,0.966127,19.442795,17.737886,2.512628,0.063933,0.043379,165.724686,32.000000,178.283219,166.526390,169.903905,148.793825,32.000000,144.336506,67.899622,63.816042,92.812324,43.047029,57.390851,55.851795,60.068124,31.292596,31.737287,59.556508,36.989814
54.687286,64.827982,138.732340,142.640240,118.789088,109.151310,29.702624,14.173145,138.119219,0.686870,64.305643,55.876499,141.351440,138.610179,139.951805,138.213627,80.966464,136.169388,-0.000704,-1.751042,32.000000,-235.836362,138.443750,-0.401845,24.808383,0.678715,496807.075640,0.971029,19.744682,17.786354,2.528367,0.059086,0.036615,165.123877,32.000000,178.804613,166.894498,167.185963,148.364833,32.000000,145.254485,67.892636,63.807350,92.843713,43.047029,57.380759,55.851795,60.179544,31.292596,31.707809,59.555397,37.070811
55.093941,64.807082,138.767268,142.633826,118.756054,109.160165,29.837804,14.175000,138.071062,0.686426,64.271667,55.795674,141.306206,138.570274,139.978304,138.219394,81.007051,136.292041,-0.000704,-1.751625,32.000000,-235.833032,138.545621,-0.401489,24.803793,0.680144,496829.495976,0.975402,19.739875,17.773734,2.530813,0.040783,0.031745,164.660340,32.000000,179.368978,166.707934,164.821911,148.842008,32.000000,144.723486,67.880157,63.792720,92.834461,43.047029,57.415310,55.851795,60.209528,31.292596,31.705949,59.546379,36.977415
54.650851,64.807082,138.625854,142.633826,118.740288,109.168993,29.570275,14.167722,138.110691,0.686307,64.272755,55.851422,141.279227,138.595132,140.056884,138.171860,81.010583,136.156129,-0.000705,-1.753374,32.000000,-235.844735,138.528880,-0.401489,24.792647,0.682057,496913.069733,0.975802,19.887706,17.746974,2.536830,0.045291,0.033897,164.528727,32.000000,179.494855,165.958535,164.882157,149.374870,32.000000,144.014436,67.914109,63.820568,92.803597,43.047029,57.343740,55.851795,60.197163,31.292596,31.631332,59.553460,37.031413
54.872226,64.798557,138.767795,142.629922,118.729754,109.177902,29.687835,14.176142,138.084789,0.686554,64.209255,55.810135,141.330271,138.677937,140.106863,138.182236,80.994999,136.375782,-0.000705,-1.754524,32.000000,-235.836479,138.567321,-0.401497,24.776649,0.676198,496592.692443,0.963468,19.476050,17.765633,2.518739,0.041226,0.038615,165.092308,32.000000,178.923634,165.700553,167.853086,149.567808,32.000000,143.996242,67.914174,63.823141,92.780946,43.047029,57.358706,55.851795,59.980299,31.292596,31.599600,59.549270,37.028772
54.876710,64.832107,138.703748,142.632711,118.717212,109.179174,29.809804,14.174429,138.086018,0.686844,64.258428,55.871774,141.330978,138.629081,140.089140,138.205948,80.947295,136.257679,-0.000704,-1.755668,32.000000,-235.835733,138.432961,-0.401509,24.769018,0.682548,496893.608529,0.980997,19.901926,17.696448,2.536573,0.050863,0.033746,165.651676,32.000000,178.323815,165.833702,169.576983,149.658247,32.000000,144.082224,67.896223,63.791725,92.757313,43.047029,57.361839,55.851795,60.072941,31.292596,31.713977,59.549742,36.940658
55.130354,64.845857,138.813169,142.628528,118.688272,109.174224,29.587389,14.170862,138.103697,0.686658,64.353998,55.810703,141.342234,138.465323,140.007869,138.212974,80.924508,136.116663,-0.000704,-1.755718,32.000000,-235.832908,138.354503,-0.401714,24.765215,0.680396,496822.352648,0.972806,19.680297,17.818113,2.528926,0.038061,0.038972,165.712427,32.000000,178.365080,166.526187,169.809794,148.688595,32.000000,144.560257,67.859350,63.764705,92.732000,43.047029,57.359626,55.851795,60.244691,31.292596,31.712162,59.543399,36.871399
54.736638,64.845857,138.679396,142.628528,118.651788,109.179277,29.638538,14.176142,138.072531,0.686512,64.404866,55.825892,141.352206,138.567827,139.959102,138.220861,81.002579,136.217439,-0.000704,-1.755754,32.000000,-235.833037,138.391762,-0.401626,24.791441,0.680268,496971.321671,0.968836,19.709538,17.808796,2.527552,0.038071,0.037157,165.143412,32.000000,178.841048,166.926119,166.878656,148.439292,32.000000,144.995015,67.858941,63.775163,92.738315,43.047029,57.351320,55.851795,60.147392,31.292596,31.758215,59.540547,37.075800
54.770865,64.871432,138.797698,142.628807,118.644748,109.179166,29.767930,14.178996,138.073751,0.686545,64.458289,55.913863,141.307912,138.529573,139.948906,138.046558,80.987341,136.192542,-0.000704,-1.756351,32.000000,-235.829364,138.343711,-0.401745,24.826033,0.677099,496859.796653,0.971138,19.479943,17.763451,2.517908,0.053412,0.033780,164.552044,32.000000,179.397323,166.620745,164.864884,148.681341,32.000000,145.032060,67.876184,63.796252,92.735806,43.047029,57.370223,55.851795,60.045485,31.292596,31.845491,59.550558,37.027745
54.881155,64.868957,138.630884,142.628528,118.697908,109.179151,29.675537,14.173859,138.042463,0.686523,64.359914,55.864705,141.300041,138.563423,140.003234,138.131711,80.952465,136.210585,-0.000702,-1.756978,32.000000,-235.831878,138.446258,-0.401827,24.822388,0.681696,496960.915045,0.977233,19.858042,17.734075,2.533575,0.048392,0.029147,164.544120,32.000000,179.603671,165.949078,164.831872,149.423436,32.000000,144.104176,67.865562,63.772620,92.708665,43.047029,57.332384,55.851795,60.063916,31.292596,31.835503,59.558141,37.009843
54.647980,64.879408,138.687743,142.631595,118.744380,109.182992,29.588633,14.170719,138.009415,0.686820,64.264599,55.881058,141.292883,138.513466,140.050210,138.167034,81.000894,136.151127,-0.000702,-1.757015,32.000000,-235.839935,138.426150,-0.401707,24.869542,0.680899,497007.705016,0.972378,19.850666,17.737286,2.534152,0.049245,0.027114,165.098070,32.000000,178.849749,165.701682,167.940459,149.625602,32.000000,143.704464,67.877346,63.777772,92.703511,43.047029,57.343775,55.851795,60.112420,31.292596,31.834086,59.550893,37.049755
54.662977,64.879408,138.721011,142.631595,118.739478,109.181705,29.741322,14.176570,138.115289,0.686793,64.289184,55.855721,141.346385,138.531225,140.042365,138.029301,80.965779,136.163345,-0.000701,-1.757030,32.000000,-235.830642,138.424333,-0.401541,24.885671,0.678421,497010.240944,0.973229,19.742117,17.780877,2.526020,0.044777,0.028101,165.632268,32.000000,178.415846,165.877837,169.653759,149.541521,32.000000,144.216020,67.857199,63.742060,92.714933,43.047029,57.360895,55.851795,60.185272,31.292596,31.869050,59.541481,37.023123
54.778210,64.882158,138.704047,142.631595,118.726812,109.177036,29.795204,14.172146,138.038953,0.686440,64.443588,55.959968,141.328970,138.566115,140.015318,138.149230,80.975693,136.125293,-0.000702,-1.757640,32.000000,-235.842114,138.338329,-0.401573,24.893906,0.681030,497083.123062,0.980761,19.977020,17.703721,2.537838,0.038512,0.076565,165.615508,32.000000,178.411587,166.506679,169.694192,148.909974,32.000000,144.826121,67.842876,63.753167,92.719866,43.047029,57.315879,55.851795,60.166912,31.292596,31.877310,59.559685,37.070004
55.026202,64.899758,138.718989,142.631595,118.729932,109.167225,29.625760,14.175286,138.028037,0.686271,64.478586,55.927696,141.365360,138.468116,139.954231,138.198655,80.995915,136.098233,-0.000703,-1.759382,32.000000,-235.832910,138.388132,-0.401580,24.907439,0.680536,497141.473035,0.975418,19.962563,17.744739,2.537751,0.039179,0.051591,165.042976,32.000000,178.782018,166.916491,166.811845,148.417686,32.000000,144.944302,67.838272,63.792433,92.754774,43.047029,57.356184,55.851795,59.983760,31.292596,31.937180,59.558288,37.030826
54.941237,64.915708,138.753906,142.633269,118.783804,109.165912,29.746134,14.167294,138.072345,0.686281,64.311872,55.945370,141.264079,138.615095,139.941478,138.111782,80.995139,136.089425,-0.000702,-1.761158,32.000000,-235.840738,138.422725,-0.401845,24.929678,0.678444,497032.557119,0.971353,19.854321,17.716436,2.532103,0.040562,0.025152,164.552434,32.000000,179.403784,166.580931,164.686435,148.726432,32.000000,145.016590,67.818217,63.777298,92.758049,43.047029,57.318631,55.851795,60.177499,31.292596,31.936097,59.557836,36.946160
54.986028,64.915708,138.709048,142.633269,118.808726,109.167107,29.812025,14.171861,138.039485,0.686505,64.239372,55.947175,141.261277,138.530105,140.004725,138.146988,80.974763,136.245806,-0.000703,-1.762898,32.000000,-235.837974,138.397597,-0.401965,24.890549,0.674365,496819.374221,0.971992,19.633663,17.683134,2.520962,0.055101,0.030510,164.523309,32.000000,179.509684,165.946999,164.828294,149.427407,32.000000,144.052732,67.812264,63.749578,92.739559,43.047029,57.348023,55.851795,60.003033,31.292596,31.990540,59.554040,36.957679
54.699297,64.858782,138.679549,142.615422,118.863919,109.163380,29.591894,14.178140,138.077144,0.686511,64.224150,55.872885,141.308264,138.581570,140.017232,138.115945,80.969566,136.104842,-0.000703,-1.764666,32.000000,-235.830712,138.391639,-0.401695,24.857924,0.675260,496889.575190,0.969747,19.731151,17.679653,2.525497,0.038370,0.034396,165.142436,32.000000,178.670964,165.780680,168.000619,149.442015,32.000000,143.723643,67.813333,63.756087,92.732815,43.047029,57.323509,55.851795,60.137437,31.292596,31.791662,59.550893,36.870299
54.840360,64.843107,138.657886,142.603152,118.881541,109.159660,29.723266,14.170862,138.031785,0.686749,64.206222,55.844653,141.328442,138.516382,140.037446,138.111275,80.956375,136.175756,-0.000704,-1.765250,32.000000,-235.835203,138.415361,-0.401422,24.879875,0.675404,496911.929979,0.966742,19.688154,17.775593,2.522624,0.045814,0.027807,165.534990,32.000000,178.324306,165.907522,169.956502,149.465990,32.000000,144.138932,67.812766,63.737959,92.767082,43.047029,57.328977,55.851795,60.080945,31.292596,31.735679,59.563521,37.002066
54.776613,64.842007,138.707450,142.603710,118.855861,109.154596,29.818877,14.171861,138.028371,0.686765,64.333219,55.819337,141.320769,138.486550,139.993277,138.197186,80.973210,136.141332,-0.000704,-1.765215,32.000000,-235.836663,138.410323,-0.401397,24.888635,0.680360,496997.679876,0.979405,19.906934,17.712677,2.535308,0.049030,0.036497,165.542514,32.000000,178.417493,166.512652,169.585718,148.803053,32.000000,144.808156,67.805687,63.741297,92.778035,43.047029,57.317670,55.851795,60.195806,31.292596,31.733983,59.558200,36.917180
54.700986,64.842007,138.584036,142.603710,118.870353,109.149555,29.609281,14.174715,138.049530,0.686725,64.420069,55.808546,141.309606,138.528718,139.908357,138.096549,80.963530,136.105335,-0.000704,-1.766372,32.000000,-235.835612,138.370593,-0.401082,24.892070,0.677450,496900.678485,0.972225,19.755483,17.760140,2.528391,0.051567,0.045659,164.993151,32.000000,178.805753,166.871359,166.701296,148.262843,32.000000,144.827115,67.779428,63.740829,92.745852,43.047029,57.297792,55.851795,60.165674,31.292596,31.728458,59.544825,37.077781
54.848814,64.865107,138.674825,142.608729,118.870583,109.155894,29.672948,14.172432,138.049045,0.686581,64.353849,55.846222,141.220911,138.544541,139.930493,138.134684,80.993985,136.105337,-0.000704,-1.768129,32.000000,-235.831666,138.378426,-0.400948,24.843500,0.678414,496879.415826,0.970309,19.815708,17.726670,2.532239,0.047615,0.027781,164.497064,32.000000,179.376899,166.514832,164.753922,148.763417,32.000000,144.880677,67.790510,63.749874,92.745595,43.047029,57.300748,55.851795,60.129401,31.292596,31.807085,59.535413,37.017620
54.818357,64.864282,138.548219,142.615979,118.938055,109.162235,29.732709,14.174429,137.956249,0.686442,64.278802,55.832301,141.252268,138.465628,139.984564,138.076543,80.991980,136.060321,-0.000705,-1.769833,32.000000,-235.834750,138.403918,-0.400568,24.845965,0.678780,496922.315327,0.978628,19.888532,17.718952,2.533483,0.046905,0.034442,164.479871,32.000000,179.596519,165.832597,165.056770,149.559036,32.000000,144.178583,67.795000,63.727631,92.723410,43.047029,57.278575,55.851795,60.103803,31.292596,31.802761,59.558534,37.030019
55.013068,64.854932,138.629626,142.623509,118.932803,109.164773,29.627203,14.175428,138.021479,0.686615,64.250919,55.760203,141.311384,138.458145,140.022278,138.132140,80.988619,136.069972,-0.000705,-1.769818,32.000000,-235.832439,138.378812,-0.400486,24.799073,0.678419,496830.199520,0.973732,19.769355,17.688498,2.528310,0.040481,0.031419,165.102573,32.000000,178.683850,165.782503,167.993852,149.616865,32.000000,143.559885,67.832528,63.742350,92.735046,43.047029,57.297848,55.851795,60.293600,31.292596,31.801294,59.561200,36.988420
54.520069,64.854932,138.563399,142.623509,118.924585,109.159683,29.576262,14.179281,137.937566,0.686582,64.243424,55.873864,141.288701,138.434593,140.012612,138.030383,80.925930,136.173892,-0.000705,-1.770997,32.000000,-235.827275,138.391802,-0.400537,24.771326,0.678183,496879.603798,0.972427,19.797820,17.668741,2.527406,0.050053,0.027276,165.537858,32.000000,178.288733,165.943347,169.994422,149.338514,32.000000,144.171721,67.831625,63.685422,92.747144,43.047029,57.281387,55.851795,60.269333,31.292596,31.767277,59.553873,36.978295
54.645579,64.852732,138.610352,142.621278,118.908784,109.152067,29.837490,14.173859,137.933451,0.686763,64.369257,55.807690,141.302587,138.461632,139.946259,138.030990,80.948993,136.045549,-0.000705,-1.771586,32.000000,-235.832698,138.328947,-0.400455,24.758790,0.676937,496766.205824,0.972063,19.601435,17.676768,2.519940,0.053660,0.033914,165.710850,32.000000,178.476463,166.540896,169.436810,148.795271,32.000000,144.875221,67.828805,63.711017,92.770709,43.047029,57.277561,55.851795,59.968276,31.292596,31.758058,59.549398,36.886659
54.872458,64.855757,138.544122,142.618210,118.846472,109.141931,29.693076,14.174144,137.966587,0.686845,64.478243,55.771102,141.323645,138.334516,139.901298,138.023289,80.974689,136.077013,-0.000706,-1.773390,32.000000,-235.833560,138.321238,-0.400362,24.776177,0.684835,497176.201899,0.983444,20.075983,17.789684,2.541512,0.046316,0.041802,164.892521,32.000000,178.920451,166.901797,166.427059,148.342575,32.000000,145.049985,67.844585,63.721022,92.753227,43.047029,57.267562,55.851795,60.075127,31.292596,31.766976,59.540242,36.876315
54.596886,64.872257,138.598619,142.619326,118.786532,109.135656,29.606519,14.176142,137.827211,0.686830,64.468504,55.703901,141.221652,138.369628,139.946597,138.075485,80.997837,136.047669,-0.000706,-1.775169,32.000000,-235.830087,138.288972,-0.400319,24.759629,0.683454,497012.087188,0.972283,19.952660,17.704585,2.536534,0.049344,0.026302,164.458256,32.000000,179.267076,166.597312,164.451885,148.767459,32.000000,144.629901,67.834580,63.713894,92.753033,43.047029,57.243673,55.851795,60.152822,31.292596,31.765417,59.545602,36.891795
54.597271,64.872257,138.581850,142.619326,118.733592,109.127762,29.746554,14.169577,137.898770,0.686823,64.345504,55.818353,141.245983,138.385249,139.996318,137.954835,80.978785,136.082404,-0.000706,-1.776936,32.000000,-235.837307,138.284366,-0.400291,24.769752,0.679104,496778.292833,0.972459,19.737276,17.694102,2.524839,0.057748,0.048837,164.526988,32.000000,179.608756,165.871183,165.398963,149.494835,32.000000,144.378554,67.847670,63.722032,92.755652,43.047029,57.277852,55.851795,60.228510,31.292596,31.821299,59.539838,37.065602
54.627742,64.870607,138.458024,142.615979,118.718235,109.106150,29.782557,14.173002,137.867546,0.686846,64.258355,55.791889,141.283672,138.381333,139.981844,137.961683,80.975482,136.088931,-0.000704,-1.776939,32.000000,-235.837324,138.274901,-0.400046,24.808068,0.684059,496893.291792,0.980740,20.019150,17.656766,2.538581,0.045824,0.036092,165.115273,32.000000,178.666944,165.752665,168.169767,149.631786,32.000000,143.736693,67.828247,63.696242,92.728549,43.047029,57.238239,55.851795,60.024252,31.292596,31.814180,59.548424,37.045500
54.940526,64.879958,138.574174,142.620999,118.778886,109.094727,29.583688,14.171861,137.923444,0.686859,64.297704,55.816413,141.330420,138.445116,140.086276,137.916374,80.945930,136.046979,-0.000704,-1.776932,32.000000,-235.836499,138.249122,-0.400106,24.854541,0.683631,496897.326934,0.976044,20.018780,17.692612,2.538256,0.039162,0.024826,165.509729,32.000000,178.213233,166.189370,169.923538,149.403833,32.000000,143.981234,67.849442,63.707090,92.766474,43.047029,57.265469,55.851795,60.042129,31.292596,31.845264,59.555141,36.965970
54.808341,64.892333,138.517743,142.618768,118.788228,109.096025,29.756620,14.175428,137.914264,0.686829,64.227125,55.932550,141.336045,138.496643,139.976706,138.079335,80.942606,136.022632,-0.000705,-1.777492,32.000000,-235.836373,138.475076,-0.400269,24.897525,0.681311,496785.064027,0.974065,19.987736,17.699070,2.534573,0.053353,0.033592,165.623445,32.000000,178.403199,166.475388,169.389008,148.611391,32.000000,145.117305,67.853050,63.670581,92.757941,43.047029,57.251140,55.851795,60.050870,31.292596,31.843967,59.541697,36.871399
54.657211,64.892333,138.686680,142.618768,118.838916,109.102371,29.805728,14.170148,138.060327,0.686809,64.262068,55.939290,141.280625,138.505881,139.925409,138.104205,80.918941,136.074650,-0.000704,-1.776917,32.000000,-235.840998,138.358195,-0.400451,24.893723,0.675848,496616.563438,0.974357,19.696083,17.708340,2.522258,0.052464,0.027801,164.916442,32.000000,178.963498,166.885921,166.146794,148.509112,32.000000,144.944379,67.834509,63.700862,92.748735,43.047029,57.298153,55.851795,60.195749,31.292596,31.885750,59.554000,37.002727
54.745626,64.827982,138.581986,142.596738,118.870289,109.107462,29.610121,14.175000,137.952897,0.687032,64.259379,55.934558,141.224086,138.494746,139.970926,138.102212,80.956424,136.128311,-0.000704,-1.777478,32.000000,-235.834835,138.532732,-0.400376,24.905577,0.676411,496726.974491,0.971326,19.835504,17.699890,2.527311,0.061714,0.053336,164.456714,32.000000,179.319357,166.554530,164.407889,148.653134,32.000000,144.580439,67.840132,63.686447,92.762281,43.047029,57.262990,55.851795,59.919676,31.292596,31.660798,59.554246,37.027085
55.037254,64.797457,138.692002,142.578334,118.884748,109.109988,29.723766,14.171290,137.993642,0.687256,64.147633,55.915903,141.255397,138.544379,139.996915,138.040645,80.938271,136.109419,-0.000705,-1.779209,32.000000,-235.835267,138.388705,-0.400640,24.881003,0.679745,496898.416738,0.972750,19.981046,17.748709,2.537390,0.049346,0.033930,164.559606,32.000000,179.400285,165.864975,165.547315,149.412476,32.000000,144.185674,67.832508,63.681293,92.723757,43.047029,57.295799,55.851795,59.975320,31.292596,31.552894,59.556892,37.030239
54.710944,64.776557,138.610635,142.565227,118.920130,109.106210,29.966704,14.170576,137.962856,0.687147,64.071021,55.866296,141.277592,138.449867,140.014540,138.158742,80.956446,136.137925,-0.000705,-1.779194,32.000000,-235.837783,138.425518,-0.400659,24.826610,0.677431,496698.375178,0.977303,19.831512,17.737163,2.531380,0.046880,0.032254,165.164884,32.000000,178.709281,165.677674,168.312557,149.652152,32.000000,143.842848,67.831217,63.703826,92.723909,43.047029,57.272431,55.851795,60.086503,31.292596,31.550705,59.539917,37.070591
54.804538,64.776557,138.751041,142.565227,118.976982,109.102403,29.573264,14.170576,138.014339,0.687143,64.156212,55.807981,141.322846,138.509572,140.020704,138.151571,80.911925,136.206650,-0.000704,-1.779202,32.000000,-235.839258,138.435308,-0.400702,24.820054,0.674218,496526.375932,0.967798,19.520763,17.746185,2.519966,0.056175,0.034155,165.588679,32.000000,178.268608,166.119355,170.090013,149.161878,32.000000,144.125295,67.846215,63.656605,92.729284,43.047029,57.312345,55.851795,60.101450,31.292596,31.475758,59.543605,36.847921
54.533683,64.772707,138.570589,142.553794,119.088773,109.101118,29.669068,14.171718,137.995704,0.687038,64.276907,55.808311,141.280037,138.493748,139.962073,138.062749,80.886488,136.120294,-0.000704,-1.779193,32.000000,-235.838281,138.400554,-0.400649,24.776099,0.680166,496640.251764,0.966207,19.813489,17.741789,2.533508,0.059221,0.027344,165.652252,32.000000,178.344715,166.641668,169.434410,148.647080,32.000000,144.961003,67.817646,63.666775,92.698527,43.047029,57.269241,55.851795,60.023358,31.292596,31.459954,59.559911,36.806762
55.098011,64.809557,138.684399,142.557419,119.153696,109.102385,29.770009,14.171433,137.977441,0.686901,64.317392,55.836289,141.290844,138.449092,139.916060,138.048610,80.933420,136.169471,-0.000704,-1.779200,32.000000,-235.838238,138.452969,-0.400619,24.758842,0.679639,496659.683843,0.977176,19.723387,17.819516,2.531744,0.056509,0.031285,164.932301,32.000000,179.004269,166.801591,166.164882,148.440358,32.000000,145.144277,67.817726,63.688177,92.694722,43.047029,57.285261,55.851795,59.936900,31.292596,31.585515,59.554699,36.884752
54.895255,64.831007,138.659280,142.561881,119.215897,109.110020,29.617345,14.174715,137.989385,0.686634,64.371861,55.973258,141.247749,138.463141,139.947777,138.165163,80.939277,136.132433,-0.000705,-1.780953,32.000000,-235.832825,138.352646,-0.400510,24.736891,0.684012,496865.545237,0.979356,19.980609,17.803226,2.541009,0.052966,0.037562,164.520446,32.000000,179.371946,166.474300,164.539903,148.748801,32.000000,144.510279,67.827122,63.666682,92.681102,43.047029,57.243205,55.851795,60.115759,31.292596,31.583457,59.554532,36.985412
54.671595,64.831007,138.672205,142.561881,119.312096,109.115012,29.656887,14.175714,137.879737,0.686587,64.253453,55.992774,141.235541,138.565768,139.957054,138.106837,80.964090,136.063238,-0.000705,-1.781506,32.000000,-235.827237,138.442403,-0.400425,24.734609,0.676562,496482.390380,0.965078,19.474624,17.780059,2.517049,0.046036,0.033939,164.666745,32.000000,179.336144,165.955994,165.727414,149.486742,32.000000,143.986602,67.828018,63.690995,92.645771,43.047029,57.272015,55.851795,60.178512,31.292596,31.656072,59.546349,37.078295
54.701564,64.840907,138.645245,142.562997,119.397125,109.112488,29.845763,14.174572,137.986628,0.686716,64.158157,55.876302,141.250751,138.529391,139.951168,138.113356,80.947840,136.095724,-0.000706,-1.782053,32.000000,-235.833296,138.398514,-0.400422,24.776361,0.680200,496658.654575,0.974147,19.690616,17.756303,2.525888,0.045079,0.033950,165.249480,32.000000,178.599217,165.578573,168.388748,149.754091,32.000000,143.728175,67.822474,63.664520,92.604271,43.047029,57.238045,55.851795,60.180238,31.292596,31.688674,59.548778,37.079689
54.568918,64.837057,138.716719,142.562997,119.401743,109.107478,29.710989,14.170434,137.997198,0.686607,64.208795,55.961342,141.272846,138.454618,139.994809,138.141487,80.886829,136.162269,-0.000706,-1.783796,32.000000,-235.841368,138.407102,-0.400388,24.801984,0.683786,496764.874804,0.977300,19.905855,17.698041,2.536458,0.049033,0.030967,165.573609,32.000000,178.202176,166.124704,169.994742,149.311460,32.000000,144.108971,67.834804,63.646391,92.612371,43.047029,57.286611,55.851795,60.236370,31.292596,31.673579,59.551788,37.087393
54.860864,64.826607,138.601223,142.559650,119.396502,109.112542,29.635627,14.171861,137.991598,0.686741,64.279219,55.885124,141.277038,138.479209,139.939865,138.058491,80.908840,136.169083,-0.000707,-1.783791,32.000000,-235.834368,138.412281,-0.400144,24.837205,0.682035,496783.963079,0.970530,19.886876,17.729997,2.534576,0.035915,0.026130,165.677910,32.000000,178.298389,166.819468,169.023374,148.412889,32.000000,144.704535,67.814807,63.659323,92.619945,43.047029,57.236754,55.851795,60.142982,31.292596,31.671818,59.551257,37.056725
54.612835,64.826607,138.610964,142.559650,119.405179,109.112668,29.735385,14.170291,137.967964,0.686798,64.397294,55.827513,141.242132,138.612382,139.897599,138.006887,80.917697,136.142537,-0.000708,-1.784917,32.000000,-235.838069,138.399290,-0.400149,24.860048,0.683704,496965.038603,0.977501,20.010941,17.823169,2.542046,0.040021,0.034274,164.874490,32.000000,178.994352,166.776233,166.149980,148.475435,32.000000,145.101562,67.818114,63.670590,92.605647,43.047029,57.245203,55.851795,60.216891,31.292596,31.633678,59.552683,37.011237
54.730839,64.827982,138.585279,142.558814,119.428491,109.112619,29.790360,14.172146,138.014437,0.686424,64.274936,55.865917,141.201414,138.543114,139.892142,138.130487,80.918128,136.139005,-0.000708,-1.786668,32.000000,-235.837197,138.477341,-0.400247,24.863563,0.677675,496749.461823,0.974233,19.719270,17.804452,2.526413,0.047957,0.035637,164.366239,32.000000,179.357932,166.367011,164.308403,148.866393,32.000000,144.384179,67.825516,63.675102,92.591117,43.047029,57.264928,55.851795,59.881056,31.292596,31.636586,59.551443,37.058999
54.941639,64.823307,138.660481,142.560487,119.538474,109.115153,29.589024,14.176285,137.963824,0.686465,64.203509,55.926096,141.205691,138.554920,139.948275,138.125010,80.946734,136.226397,-0.000707,-1.788446,32.000000,-235.833058,138.454068,-0.400077,24.874341,0.680877,496882.298462,0.975849,19.958113,17.782766,2.538066,0.049637,0.033032,164.603305,32.000000,179.341084,165.875707,165.765343,149.292188,32.000000,143.818109,67.829740,63.656353,92.575290,43.047029,57.254921,55.851795,60.030490,31.292596,31.618485,59.541933,37.069418
54.582316,64.801857,138.576262,142.554631,119.575925,109.121944,29.609512,14.168293,137.972013,0.686424,64.131526,55.859140,141.238232,138.474174,139.975496,138.079207,80.930155,136.006845,-0.000706,-1.787282,32.000000,-235.842689,138.417198,-0.400060,24.873030,0.678848,496810.507578,0.971727,19.845752,17.780629,2.532124,0.048578,0.037132,165.218718,32.000000,178.466610,165.634028,168.696279,149.621492,32.000000,143.884283,67.836763,63.674281,92.567011,43.047029,57.256775,55.851795,60.018284,31.292596,31.616576,59.546241,37.024663
54.847227,64.801857,138.594494,142.554631,119.543249,109.132100,29.798565,14.169435,137.984759,0.686362,64.168672,55.803916,141.299034,138.495706,139.976879,138.090780,80.895144,136.163555,-0.000706,-1.787287,32.000000,-235.843350,138.336597,-0.400060,24.864926,0.675759,496628.545303,0.974193,19.638364,17.794247,2.523778,0.048325,0.037461,165.605529,32.000000,178.165384,166.132363,170.117874,149.224931,32.000000,144.289208,67.829525,63.659063,92.579752,43.047029,57.230754,55.851795,60.077300,31.292596,31.539993,59.537193,36.883871
54.717697,64.795532,138.578177,142.550448,119.531912,109.132197,29.611892,14.170576,137.996197,0.686145,64.291046,55.835433,141.281479,138.446768,139.932025,138.127288,80.886111,136.117357,-0.000707,-1.786704,32.000000,-235.833521,138.349323,-0.399753,24.918716,0.680822,496879.373411,0.980622,19.962810,17.704708,2.538849,0.048838,0.032841,165.657895,32.000000,178.270121,166.739307,168.792687,148.419562,32.000000,144.855267,67.837515,63.661240,92.565988,43.047029,57.265628,55.851795,60.210661,31.292596,31.515855,59.549417,37.068610
54.677775,64.802407,138.643363,142.550727,119.523004,109.129626,29.669054,14.169863,137.925859,0.686404,64.359782,55.835694,141.241663,138.457473,139.848351,138.069858,80.922027,136.129050,-0.000707,-1.786141,32.000000,-235.838661,138.366394,-0.399980,24.894404,0.677167,496839.773333,0.969282,19.707631,17.815477,2.526919,0.056973,0.052312,164.789323,32.000000,178.900147,166.830054,166.023936,148.449934,32.000000,144.952217,67.824677,63.651265,92.559394,43.047029,57.242671,55.851795,60.177014,31.292596,31.537530,59.539956,37.065089
54.593250,64.818082,138.568501,142.546544,119.474476,109.120750,29.863586,14.167294,137.900246,0.686179,64.433270,55.729490,141.170155,138.497970,139.871581,138.057836,80.915128,135.988869,-0.000707,-1.786728,32.000000,-235.843688,138.290077,-0.399995,24.893224,0.677572,496928.256532,0.977933,19.825959,17.802182,2.532603,0.046448,0.032341,164.467267,32.000000,179.382986,166.228968,164.326328,148.994543,32.000000,144.609595,67.862734,63.679896,92.568754,43.047029,57.240240,55.851795,60.084521,31.292596,31.535394,59.549083,37.015566
54.785696,64.818082,138.514547,142.546544,119.473465,109.114367,29.614504,14.167437,137.906763,0.686209,64.324014,55.709491,141.189041,138.409209,139.915465,137.995721,80.921937,136.067041,-0.000708,-1.787357,32.000000,-235.838136,138.384199,-0.400090,24.870801,0.679183,496875.822201,0.976833,19.871297,17.771918,2.535644,0.054511,0.031722,164.579878,32.000000,179.111778,165.879502,165.843214,149.367540,32.000000,143.825813,67.838714,63.662445,92.516053,43.047029,57.192873,55.851795,60.122868,31.292596,31.587827,59.549742,37.009990
54.586960,64.848332,138.534866,142.553794,119.452539,109.115639,29.599210,14.173002,137.872449,0.685975,64.367206,55.713594,141.235160,138.413958,139.903672,138.024429,80.886351,136.116681,-0.000706,-1.788518,32.000000,-235.832735,138.355012,-0.399882,24.850581,0.680081,496921.223117,0.972095,19.968483,17.711038,2.538198,0.052959,0.035118,165.156970,32.000000,178.434262,165.686592,168.658777,149.584417,32.000000,143.694394,67.843829,63.663404,92.527015,43.047029,57.214823,55.851795,60.185986,31.292596,31.691060,59.540458,37.046160
54.795752,64.889858,138.496908,142.565785,119.408952,109.114367,29.834567,14.170576,137.944387,0.685965,64.435387,55.687777,141.248967,138.393589,139.971272,138.029338,80.885271,136.065120,-0.000705,-1.788510,32.000000,-235.838603,138.231849,-0.399943,24.848483,0.677431,496762.189566,0.976403,19.783042,17.742033,2.528298,0.057873,0.045828,165.628315,32.000000,178.185132,166.128779,169.990978,149.061153,32.000000,144.502636,67.809722,63.646687,92.541714,43.047029,57.182975,55.851795,60.119851,31.292596,31.833682,59.553528,36.950416
54.703105,64.926984,138.398677,142.578334,119.374088,109.104338,29.557216,14.169720,137.820626,0.686166,64.522528,55.693743,141.271420,138.411166,139.898136,138.027014,80.886128,136.016924,-0.000704,-1.788528,32.000000,-235.836836,138.203582,-0.400169,24.831855,0.681193,497007.326615,0.980936,20.004803,17.801615,2.537875,0.049551,0.029867,165.553510,32.000000,178.359948,166.737064,168.660250,148.587791,32.000000,144.828907,67.810375,63.654033,92.555899,43.047029,57.171814,55.851795,60.275808,31.292596,31.832491,59.559223,36.840071
54.683152,64.926984,138.371460,142.578334,119.351115,109.094219,29.732216,14.174715,137.899658,0.686169,64.523293,55.763063,141.205904,138.267226,139.852854,138.002673,80.943815,136.011308,-0.000703,-1.789714,32.000000,-235.832333,138.210861,-0.400145,24.825954,0.677940,496935.277639,0.969191,19.845141,17.777771,2.527512,0.051609,0.030349,164.760186,32.000000,178.859602,166.892940,165.949596,148.299292,32.000000,144.928633,67.824147,63.667873,92.558665,43.047029,57.128302,55.851795,60.197958,31.292596,31.960544,59.545877,36.925691
