OSU 80 Ton Compressor Load Stand
54.988452,64.940734,138.439610,142.589209,119.346637,109.091621,29.813270,14.171433,137.776249,0.686014,64.483325,55.723883,141.165826,138.260355,139.891057,137.864934,80.900250,135.850172,-0.000704,-1.790880,32.000000,-235.835124,138.238742,-0.400018,24.819136,0.679284,496996.778236,0.980127,19.971467,17.753609,2.529997,0.056266,0.040042,164.464524,32.000000,179.340964,166.158364,164.260838,149.119011,32.000000,144.590187,67.814772,63.676848,92.544370,43.047029,57.141668,55.851795,60.284158,31.292596,32.007574,59.544166,37.049535
54.642879,64.939084,138.356232,142.598132,119.341790,109.094113,29.605504,14.171290,137.789509,0.685666,64.340824,55.707658,141.224141,138.303767,139.933728,137.913847,80.899623,135.950259,-0.000704,-1.792044,32.000000,-235.839201,138.237294,-0.400055,24.826689,0.679541,496842.232362,0.974661,19.990693,17.693206,2.530422,0.044319,0.025140,164.558348,32.000000,179.218173,165.727628,166.078147,149.490762,32.000000,143.782236,67.823552,63.649716,92.528795,43.047029,57.117069,55.851795,60.220039,31.292596,32.001201,59.557797,36.906102
54.438925,64.913783,138.429742,142.595623,119.365652,109.101790,29.671201,14.165867,137.699915,0.685626,64.280298,55.699474,141.229554,138.294266,139.920332,137.920974,80.880824,135.937327,-0.000705,-1.791438,32.000000,-235.846426,138.220939,-0.399894,24.801066,0.675465,496752.541960,0.966051,19.710855,17.658805,2.517612,0.045734,0.031475,165.227537,32.000000,178.278504,165.799817,168.579912,149.557660,32.000000,143.600156,67.839826,63.641404,92.540559,43.047029,57.148039,55.851795,60.181666,31.292596,32.000543,59.537999,36.901480
54.584912,64.913783,138.384732,142.595623,119.448801,109.106857,29.797045,14.172003,137.834840,0.685669,64.276413,55.754992,141.296880,138.325197,139.958976,137.882454,80.863472,136.009250,-0.000704,-1.790795,32.000000,-235.838979,138.235723,-0.399968,24.806206,0.680076,496975.030834,0.979662,20.041614,17.707867,2.532008,0.048992,0.035293,165.651058,32.000000,178.229630,166.026807,170.039551,149.219523,32.000000,144.721347,67.853813,63.629121,92.573154,43.047029,57.118272,55.851795,60.264419,31.292596,31.911807,59.552388,37.029873
54.761531,64.875282,138.441733,142.592276,119.566795,109.100073,29.615675,14.169007,137.748164,0.685782,64.306370,55.760604,141.298612,138.358904,139.862007,137.861041,80.868063,135.943568,-0.000702,-1.790777,32.000000,-235.842467,138.145926,-0.399974,24.815044,0.684296,497136.799627,0.981548,20.213253,17.720409,2.542845,0.039224,0.033815,165.504822,32.000000,178.399849,166.781150,168.366197,148.684433,32.000000,144.804437,67.835724,63.619303,92.565154,43.047029,57.126829,55.851795,60.173278,31.292596,31.776984,59.560167,36.895390
54.802507,64.837332,138.379340,142.589488,119.643446,109.103482,29.675198,14.168578,137.744303,0.685779,64.349406,55.813780,141.270270,138.198286,139.899288,137.942591,80.903181,135.965667,-0.000701,-1.791943,32.000000,-235.840109,138.212230,-0.400239,24.861491,0.681712,497108.689432,0.974556,20.072230,17.772553,2.535219,0.047048,0.029547,164.727151,32.000000,178.905127,166.984207,165.760008,148.430323,32.000000,144.899685,67.840744,63.625603,92.563027,43.047029,57.110204,55.851795,60.142653,31.292596,31.643795,59.559754,36.817107
54.831522,64.834032,138.497018,142.589767,119.636862,109.107270,29.825379,14.181137,137.867182,0.685898,64.260475,55.819678,141.198977,138.280662,139.895845,137.917501,80.909586,135.967288,-0.000700,-1.793692,32.000000,-235.824600,138.234088,-0.400040,24.848299,0.678954,496904.060935,0.976863,19.863500,17.736191,2.528084,0.040806,0.027311,164.401884,32.000000,179.327170,166.203858,164.191762,149.164901,32.000000,144.640874,67.852407,63.640251,92.579049,43.047029,57.129249,55.851795,60.147140,31.292596,31.642037,59.551070,36.775141
54.539896,64.834032,138.461912,142.589767,119.668456,109.100902,29.609222,14.177997,137.883655,0.685649,64.136280,55.751239,141.211490,138.347504,139.968293,137.849007,80.930751,135.990431,-0.000700,-1.795449,32.000000,-235.827412,138.304206,-0.399611,24.822178,0.676683,496767.784268,0.974028,19.786115,17.711762,2.525055,0.051887,0.032048,164.686820,32.000000,179.332489,165.752894,165.978103,149.622895,32.000000,143.761022,67.841856,63.648461,92.546985,43.047029,57.124559,55.851795,60.299939,31.292596,31.628790,59.560826,36.871399
54.785960,64.796632,138.471263,142.582516,119.656332,109.088181,29.611451,14.172717,137.797473,0.685435,64.035878,55.745634,141.210981,138.368487,139.957030,137.916741,80.879984,135.948095,-0.000699,-1.796021,32.000000,-235.837118,138.186836,-0.399653,24.777882,0.677246,496749.228595,0.968581,19.754906,17.706143,2.525865,0.044584,0.030283,165.271688,32.000000,178.371368,165.682792,168.590442,149.611731,32.000000,143.651878,67.821336,63.611950,92.498498,43.047029,57.155530,55.851795,59.971216,31.292596,31.496932,59.549939,36.881010
54.689008,64.773807,138.456184,142.575266,119.644267,109.075513,29.795011,14.172146,137.802459,0.685047,64.136997,55.768129,141.298731,138.261231,139.978497,137.936380,80.894187,136.075831,-0.000698,-1.797775,32.000000,-235.838672,138.228034,-0.399753,24.769962,0.682183,496853.885038,0.981371,20.035935,17.696172,2.538727,0.051663,0.037440,165.637583,32.000000,178.226211,166.140790,170.068148,149.130807,32.000000,144.596305,67.829197,63.610234,92.501197,43.047029,57.117883,55.851795,60.210089,31.292596,31.415440,59.549722,37.029799
55.084580,64.757032,138.470824,142.568853,119.637321,109.063188,29.631517,14.178425,137.856625,0.684940,64.156521,55.743220,141.293027,138.216778,139.883680,137.943800,80.882330,135.937479,-0.000696,-1.797798,32.000000,-235.832557,138.243776,-0.399833,24.697289,0.679542,496698.055653,0.976208,19.761338,17.726460,2.527495,0.038019,0.038139,165.525716,32.000000,178.390924,166.701855,168.226933,148.559553,32.000000,144.925482,67.818430,63.611957,92.495558,43.047029,57.117520,55.851795,60.367911,31.292596,31.412995,59.557905,36.875508
54.992216,64.757032,138.398860,142.568853,119.642304,109.052705,29.653034,14.170148,137.891986,0.684610,64.263072,55.758010,141.228477,138.360535,139.858954,137.904883,80.888803,135.956953,-0.000695,-1.798950,32.000000,-235.840014,138.195852,-0.399865,24.691782,0.681034,496639.224043,0.971926,19.831873,17.774033,2.531700,0.053174,0.036682,164.742093,32.000000,179.008698,166.922304,165.755650,148.489835,32.000000,145.107227,67.809537,63.631450,92.462330,43.047029,57.094643,55.851795,60.035264,31.292596,31.352153,59.547883,36.982257
54.852279,64.753457,138.528712,142.559650,119.658549,109.046312,29.753430,14.170291,137.861076,0.684437,64.193843,55.813868,141.187032,138.336209,139.895018,137.988959,80.892139,135.945342,-0.000694,-1.800673,32.000000,-235.837577,138.316079,-0.399747,24.737966,0.676968,496340.307558,0.969366,19.434969,17.718977,2.513786,0.047678,0.040400,164.385177,32.000000,179.305300,166.158150,164.275611,149.126401,32.000000,144.451246,67.805333,63.620117,92.445410,43.047029,57.116662,55.851795,60.244867,31.292596,31.337094,59.556882,36.827672
54.627703,64.761157,138.401569,142.549054,119.603212,109.036830,29.690782,14.169292,137.823140,0.684345,64.072289,55.789478,141.246774,138.378928,139.964850,137.963188,80.911825,136.046042,-0.000694,-1.801254,32.000000,-235.838740,138.222243,-0.399633,24.767523,0.678067,496336.174038,0.970372,19.523540,17.721925,2.516699,0.050583,0.039424,164.697228,32.000000,179.215769,165.620051,166.463127,149.599308,32.000000,143.949919,67.813582,63.630498,92.419966,43.047029,57.085304,55.851795,60.244682,31.292596,31.361179,59.556449,36.773747
54.544109,64.746857,138.431103,142.537900,119.599784,109.039382,29.619633,14.172146,137.784808,0.684483,64.090781,55.836678,141.263852,138.370852,139.924352,137.943714,80.878468,136.044816,-0.000693,-1.801245,32.000000,-235.837033,138.189039,-0.399639,24.820473,0.679587,496380.056582,0.969764,19.654372,17.712973,2.525487,0.047937,0.025604,165.252710,32.000000,178.410865,165.727262,168.721342,149.567574,32.000000,143.732526,67.823379,63.597279,92.401191,43.047029,57.126052,55.851795,60.165391,31.292596,31.358598,59.548542,37.039850
54.558428,64.746857,138.382850,142.537900,119.564265,109.036800,29.768312,14.175286,137.829624,0.684501,64.167487,55.775817,141.265664,138.379701,139.934232,137.927622,80.839496,135.958989,-0.000691,-1.801268,32.000000,-235.831107,138.253200,-0.399488,24.852233,0.681480,496444.561986,0.976170,19.878323,17.741991,2.533542,0.047441,0.033792,165.592486,32.000000,178.066302,166.299907,170.296692,148.959429,32.000000,144.448977,67.825345,63.578767,92.429433,43.047029,57.070193,55.851795,60.294203,31.292596,31.306235,59.555899,36.891282
54.826955,64.751257,138.440175,142.533996,119.505546,109.034234,29.715138,14.169292,137.871027,0.684180,64.331719,55.679346,141.264051,138.292471,139.876926,137.868334,80.884489,135.926061,-0.000690,-1.801844,32.000000,-235.838248,138.229912,-0.399705,24.867837,0.681451,496556.835730,0.980160,19.944690,17.774756,2.537966,0.053040,0.034482,165.363766,32.000000,178.340245,166.674902,168.291463,148.540484,32.000000,145.068680,67.829003,63.615893,92.426540,43.047029,57.117656,55.851795,60.147564,31.292596,31.318801,59.555741,37.003167
54.661704,64.779857,138.374362,142.542082,119.438160,109.031680,29.555135,14.168150,137.733088,0.684024,64.351610,55.724986,141.206923,138.295570,139.821227,137.939392,80.895117,135.937815,-0.000691,-1.803593,32.000000,-235.835947,138.120922,-0.399472,24.868205,0.680081,496615.903130,0.974958,19.930866,17.772218,2.536416,0.050421,0.026008,164.680827,32.000000,179.031279,166.872646,165.524453,148.672181,32.000000,144.929664,67.776993,63.613796,92.438243,43.047029,57.060982,55.851795,60.236409,31.292596,31.415469,59.560010,36.774334
54.652290,64.817807,138.351397,142.556862,119.484940,109.027849,29.706902,14.178996,137.798522,0.684244,64.333654,55.709030,141.190159,138.194511,139.877794,137.816106,80.903193,135.936254,-0.000690,-1.803587,32.000000,-235.831986,138.170926,-0.399316,24.809065,0.675868,496352.323624,0.971397,19.676523,17.711293,2.525039,0.042948,0.028532,164.354076,32.000000,179.225064,166.201065,164.425005,149.023982,32.000000,144.314321,67.818710,63.631471,92.436511,43.047029,57.078085,55.851795,60.254275,31.292596,31.413090,59.544884,36.876095
54.808327,64.817807,138.324547,142.556862,119.601627,109.018957,29.780292,14.172432,137.793265,0.684235,64.173927,55.612475,141.207107,138.262169,139.925114,137.761789,80.921219,135.884472,-0.000691,-1.803559,32.000000,-235.834617,138.214777,-0.399389,24.775627,0.678055,496460.205208,0.979978,19.864237,17.706351,2.531468,0.050026,0.034636,164.679976,32.000000,179.112837,165.550945,166.488672,149.566354,32.000000,143.985221,67.783435,63.612325,92.384767,43.047029,57.033945,55.851795,60.163658,31.292596,31.542824,59.556626,36.978222
54.791925,64.827432,138.300363,142.557977,119.707108,109.011275,29.533788,14.177141,137.656438,0.683941,64.255405,55.697591,141.251195,138.219735,139.925114,137.779048,80.868946,136.016836,-0.000689,-1.804740,32.000000,-235.833841,138.185223,-0.399310,24.721024,0.679750,496486.203628,0.975222,19.911263,17.697522,2.531484,0.036492,0.030790,165.343574,32.000000,178.363183,165.705561,168.625087,149.739029,32.000000,143.704988,67.797164,63.612743,92.420901,43.047029,57.080697,55.851795,60.346669,31.292596,31.574327,59.560718,36.940511
54.438586,64.812857,138.361600,142.556025,119.743948,109.003628,29.649404,14.175428,137.738078,0.683892,64.339536,55.695878,141.262776,138.253258,139.914056,137.791678,80.853296,135.914730,-0.000691,-1.804761,32.000000,-235.832767,138.127710,-0.399335,24.717379,0.678085,496312.066011,0.969674,19.760992,17.654437,2.523787,0.053158,0.028887,165.610330,32.000000,178.102420,166.351393,169.967236,148.896918,32.000000,144.322730,67.780192,63.607812,92.432945,43.047029,57.036665,55.851795,60.380109,31.292596,31.521827,59.557679,36.826645
54.561249,64.844482,138.330567,142.563554,119.717494,108.993476,29.885189,14.173288,137.760453,0.684048,64.374356,55.725250,141.275591,138.259437,139.858146,137.784811,80.879074,135.863944,-0.000690,-1.805308,32.000000,-235.834744,138.114965,-0.399438,24.682918,0.679674,496411.931893,0.978048,19.786398,17.770748,2.524101,0.043554,0.024369,165.299679,32.000000,178.388361,166.617024,168.103406,148.540167,32.000000,145.155059,67.777043,63.601302,92.441813,43.047029,57.037231,55.851795,60.229369,31.292596,31.519805,59.551955,36.843960
54.660111,64.844482,138.372564,142.563554,119.670428,108.978246,29.624342,14.171147,137.743113,0.684215,64.389225,55.754298,141.241651,138.188294,139.854484,137.785767,80.851977,135.811525,-0.000691,-1.807047,32.000000,-235.838360,138.085250,-0.399253,24.708855,0.685444,496603.034663,0.981128,20.112656,17.737004,2.541609,0.044422,0.027480,164.573584,32.000000,179.059300,166.819147,165.512424,148.578508,32.000000,145.078194,67.768084,63.641635,92.441750,43.047029,57.033397,55.851795,60.263325,31.292596,31.627877,59.557993,36.986072
54.998407,64.850257,138.308061,142.565506,119.704949,108.966740,29.599359,14.178568,137.777337,0.684103,64.320755,55.853008,141.164472,138.230786,139.865887,137.834584,80.870797,135.852410,-0.000691,-1.807019,32.000000,-235.829136,138.149613,-0.399082,24.774158,0.684340,496472.868423,0.970958,20.025768,17.686648,2.535326,0.039734,0.041310,164.448450,32.000000,179.207844,166.235611,164.172242,148.967062,32.000000,144.210491,67.763378,63.620182,92.460325,43.047029,57.027912,55.851795,60.270455,31.292596,31.646280,59.541363,37.071398
54.667135,64.848057,138.356137,142.564670,119.725177,108.958429,29.739369,14.177712,137.789066,0.684027,64.128262,55.780680,141.160677,138.263045,139.929299,137.878058,80.876143,135.924359,-0.000691,-1.807017,32.000000,-235.830484,138.234905,-0.399138,24.823987,0.682235,496398.399266,0.977410,19.930398,17.688370,2.531509,0.042077,0.033126,164.663103,32.000000,179.090698,165.584273,166.778407,149.672829,32.000000,144.035334,67.760925,63.638622,92.431239,43.047029,57.015885,55.851795,60.264411,31.292596,31.637018,59.552565,37.043152
54.746511,64.810657,138.456546,142.550727,119.697153,108.952061,29.751801,14.177426,137.788944,0.683908,64.133419,55.686668,141.265459,138.304357,139.946316,137.943942,80.900485,136.030833,-0.000690,-1.808153,32.000000,-235.828147,138.239677,-0.399049,24.896739,0.674890,496109.918278,0.971487,19.610825,17.689342,2.514765,0.049422,0.028417,165.367154,32.000000,178.349803,165.679297,168.757082,149.773926,32.000000,143.657485,67.775616,63.632063,92.460924,43.047029,57.057795,55.851795,59.945831,31.292596,31.635376,59.552801,36.903901
54.895411,64.810657,138.403534,142.550727,119.671006,108.948210,29.642071,14.165724,137.782145,0.683853,64.075954,55.864693,141.284105,138.259051,139.936960,137.913171,80.887181,135.969996,-0.000690,-1.808139,32.000000,-235.842307,138.180170,-0.399043,24.903007,0.678761,496260.152252,0.973324,19.927203,17.718817,2.530883,0.048530,0.061958,165.661492,32.000000,178.092634,166.354583,170.068036,148.761288,32.000000,144.306115,67.777129,63.634838,92.486198,43.047029,57.027687,55.851795,60.123098,31.292596,31.503535,59.557207,36.927452
54.811588,64.766382,138.490598,142.534832,119.688389,108.953273,29.703242,14.178282,137.897179,0.683455,64.166393,55.758509,141.249338,138.298035,139.870636,137.925240,80.830224,135.921992,-0.000690,-1.808695,32.000000,-235.831061,138.284750,-0.399019,24.868913,0.675993,496080.597025,0.971201,19.813334,17.745979,2.529048,0.044921,0.050482,165.281241,32.000000,178.359553,166.631253,168.009730,148.546662,32.000000,145.179143,67.715683,63.617825,92.481326,43.047029,57.062781,55.851795,60.260754,31.292596,31.347516,59.550922,37.012338
54.550070,64.719632,138.441040,142.512245,119.685729,108.953239,29.806640,14.168436,137.941266,0.683326,64.220920,55.755972,141.221557,138.260131,139.858934,137.875790,80.886921,135.942508,-0.000689,-1.809257,32.000000,-235.842710,138.247819,-0.399045,24.867837,0.673261,495999.251483,0.971835,19.670117,17.729858,2.521222,0.052413,0.034596,164.583814,32.000000,179.101415,166.790372,165.349626,148.596019,32.000000,144.952151,67.734212,63.635609,92.467345,43.047029,57.030591,55.851795,60.323058,31.292596,31.182581,59.555702,36.888420
54.699466,64.724307,138.492610,142.509178,119.729648,108.946920,29.639775,14.169720,137.862630,0.683056,64.182204,55.726231,141.140093,138.338900,139.892548,138.035000,80.869590,135.917021,-0.000690,-1.809279,32.000000,-235.838803,138.129018,-0.399166,24.870617,0.675870,496128.130508,0.971406,19.706429,17.763589,2.526666,0.048726,0.036596,164.424868,32.000000,179.260467,166.197271,164.274340,149.115982,32.000000,144.066164,67.729434,63.655476,92.479346,43.047029,57.034342,55.851795,60.229882,31.292596,31.179551,59.547441,37.038970
54.564741,64.724307,138.414500,142.509178,119.753984,108.948159,29.650946,14.165011,137.766559,0.682938,64.081069,55.664344,141.172140,138.297161,139.918121,137.999814,80.897144,135.946429,-0.000691,-1.809272,32.000000,-235.844168,138.317815,-0.399226,24.808278,0.679524,496102.357188,0.973052,19.911710,17.716820,2.537871,0.049064,0.037694,164.674066,32.000000,178.996155,165.657264,166.778431,149.711248,32.000000,143.646820,67.725934,63.665337,92.478244,43.047029,57.016896,55.851795,60.317843,31.292596,31.192795,59.560452,37.009550
54.773528,64.739982,138.516696,142.513918,119.771718,108.950649,29.779687,14.175856,137.831339,0.682681,64.080977,55.776875,141.190880,138.325135,139.931517,137.988006,80.835204,135.976373,-0.000691,-1.809265,32.000000,-235.832011,138.171376,-0.399365,24.754121,0.677411,496025.444977,0.975528,19.772297,17.721819,2.531882,0.047865,0.040454,165.349422,32.000000,178.344047,165.622956,168.941886,149.687037,32.000000,143.886352,67.749183,63.647727,92.493112,43.047029,57.009698,55.851795,60.150375,31.292596,31.244327,59.559321,36.985852
54.718179,64.743282,138.371844,142.515591,119.800641,108.948038,29.702085,14.175714,137.818285,0.682451,64.107514,55.695514,141.168127,138.350930,139.869933,138.002205,80.809376,135.974435,-0.000691,-1.809257,32.000000,-235.834613,138.228665,-0.399480,24.726872,0.680766,496055.709076,0.977837,19.902223,17.708494,2.536702,0.051069,0.024424,165.599022,32.000000,178.042997,166.367578,169.734431,148.666442,32.000000,144.319016,67.750703,63.624587,92.486623,43.047029,56.990209,55.851795,60.241129,31.292596,31.252981,59.557069,36.885632
54.938025,64.726507,138.434209,142.513639,119.810458,108.941670,29.566711,14.169720,137.691674,0.682423,64.275556,55.708525,141.244718,138.278544,139.857557,137.870392,80.840917,135.848949,-0.000690,-1.809267,32.000000,-235.838639,138.177639,-0.399558,24.686458,0.679651,496092.165493,0.969566,19.716652,17.784920,2.528899,0.048481,0.025175,165.233741,32.000000,178.346442,166.787323,167.756786,148.460466,32.000000,145.018173,67.761011,63.632855,92.524217,43.047029,56.995162,55.851795,60.357850,31.292596,31.250206,59.557934,36.763622
54.514058,64.726507,138.370942,142.513639,119.837057,108.932781,29.753199,14.171861,137.788772,0.682212,64.316283,55.798057,141.215284,138.322608,139.821538,137.856072,80.839757,135.900225,-0.000689,-1.809254,32.000000,-235.838630,138.167054,-0.399685,24.734609,0.680468,496172.213248,0.973173,19.773243,17.809810,2.528809,0.051191,0.035795,164.580015,32.000000,179.122473,166.739917,165.328670,148.508488,32.000000,145.114104,67.788147,63.684791,92.541667,43.047029,56.982646,55.851795,60.358430,31.292596,31.189034,59.555545,37.041831
54.787788,64.755382,138.490631,142.519495,119.820537,108.927642,29.726191,14.175856,137.834117,0.681985,64.246433,55.941587,141.131962,138.299361,139.845610,137.999088,80.874015,135.940950,-0.000688,-1.810426,32.000000,-235.833323,138.286076,-0.399661,24.829993,0.678481,495917.789488,0.973196,19.545035,17.717546,2.519825,0.047307,0.036899,164.478365,32.000000,179.194480,166.147283,164.456170,149.098232,32.000000,144.104525,67.820877,63.656225,92.543137,43.047029,57.006860,55.851795,60.182745,31.292596,31.286494,59.543644,37.060613
54.858824,64.770232,138.386745,142.516986,119.770843,108.922502,29.670058,14.175000,137.940313,0.681839,64.022356,55.883715,141.162634,138.408126,139.870576,138.000188,80.839603,136.017307,-0.000689,-1.810445,32.000000,-235.830737,138.332373,-0.399644,24.835973,0.683247,496138.545689,0.975348,19.953363,17.743525,2.538262,0.036869,0.037549,164.726694,32.000000,178.892525,165.749865,166.889617,149.563168,32.000000,143.571653,67.835853,63.647864,92.507559,43.047029,56.977447,55.851795,60.171712,31.292596,31.335440,59.550362,36.887320
54.979579,64.741632,138.474334,142.502485,119.700393,108.922489,29.707909,14.169149,137.880854,0.681616,64.057873,55.847488,141.211490,138.357905,139.909917,137.980647,80.824277,136.013252,-0.000688,-1.810423,32.000000,-235.839046,138.281164,-0.399415,24.892464,0.677109,495918.856883,0.970866,19.718327,17.728971,2.527765,0.045451,0.038638,165.388468,32.000000,178.320379,165.565693,169.118655,149.762674,32.000000,143.963201,67.865984,63.649716,92.548219,43.047029,57.023677,55.851795,60.306872,31.292596,31.332956,59.557728,36.984238
54.502599,64.741632,138.412513,142.502485,119.690233,108.925005,29.688642,14.172860,137.918233,0.681542,64.108500,55.813676,141.162072,138.370913,139.884608,137.970830,80.800108,136.011085,-0.000688,-1.810437,32.000000,-235.836319,138.366617,-0.399258,24.902194,0.675306,495946.684260,0.971301,19.664855,17.800319,2.522598,0.045222,0.027916,165.556129,32.000000,178.065032,166.346487,169.797637,148.607682,32.000000,144.403713,67.874347,63.645996,92.556707,43.047029,56.979487,55.851795,60.370665,31.292596,31.230910,59.556007,36.963915
54.903804,64.730907,138.429959,142.491610,119.637508,108.933637,29.455636,14.175428,137.899881,0.681503,64.230576,55.806823,141.227895,138.378865,139.818425,137.946996,80.848529,136.001737,-0.000687,-1.810408,32.000000,-235.835062,138.295764,-0.399274,24.845440,0.672369,495863.847398,0.967629,19.520266,17.813684,2.518650,0.052185,0.038346,165.132136,32.000000,178.334737,166.787822,167.536200,148.366575,32.000000,144.696256,67.887529,63.661754,92.565280,43.047029,57.026325,55.851795,60.315511,31.292596,31.190820,59.553469,37.033247
54.821043,64.717157,138.477588,142.484639,119.621393,108.942308,29.677240,14.174001,137.878025,0.681467,64.228614,55.748543,141.161734,138.363899,139.825504,138.036185,80.873217,136.051731,-0.000690,-1.810420,32.000000,-235.833539,138.239189,-0.399259,24.844995,0.679022,496215.890753,0.977666,19.979558,17.836804,2.539558,0.047926,0.027004,164.531577,32.000000,179.149965,166.805113,165.154019,148.416539,32.000000,145.229219,67.913915,63.694543,92.567815,43.047029,56.995157,55.851795,60.195174,31.292596,31.140144,59.557295,36.847555
54.579833,64.717707,138.484010,142.481292,119.605002,108.949914,29.828947,14.172432,137.847690,0.681582,64.201731,55.808537,141.111706,138.406699,139.871794,137.936339,80.863881,135.934750,-0.000689,-1.810425,32.000000,-235.836256,138.282325,-0.399232,24.775181,0.674595,495894.930944,0.977480,19.582303,17.783862,2.521318,0.052412,0.035748,164.309126,32.000000,179.347503,165.981340,164.223259,149.129930,32.000000,143.898945,67.917874,63.686399,92.549709,43.047029,56.998772,55.851795,60.211319,31.292596,31.137087,59.540389,37.056872
54.652915,64.717707,138.393825,142.481292,119.595946,108.949917,29.599101,14.164868,137.841761,0.681467,64.177337,55.848243,141.168002,138.299466,139.900918,137.980766,80.878712,136.010276,-0.000690,-1.810433,32.000000,-235.843491,138.227119,-0.399170,24.761255,0.676145,495914.705296,0.971845,19.648109,17.783351,2.525993,0.060223,0.033512,164.734364,32.000000,178.851111,165.661529,167.028226,149.513325,32.000000,143.591509,67.931530,63.702214,92.564749,43.047029,56.961747,55.851795,60.290477,31.292596,31.135945,59.553371,36.822830
54.935643,64.743832,138.546906,142.481292,119.598743,108.952106,29.582016,14.174715,137.902927,0.681627,64.070171,55.906496,141.159189,138.393975,139.871734,138.020112,80.873281,136.080522,-0.000691,-1.810419,32.000000,-235.830858,138.299945,-0.399166,24.773712,0.681807,496114.339321,0.971703,19.881056,17.736106,2.537274,0.052036,0.030404,165.400309,32.000000,178.204498,165.735020,169.149805,149.461392,32.000000,143.934726,67.933616,63.682571,92.584046,43.047029,56.999486,55.851795,60.254941,31.292596,31.223746,59.546251,37.008523
54.759254,64.754282,138.473438,142.484360,119.576379,108.954929,29.784618,14.168008,137.908641,0.681760,64.118701,55.912946,141.229230,138.365572,139.880833,138.032636,80.846226,136.070713,-0.000692,-1.810410,32.000000,-235.843138,138.381181,-0.399118,24.753413,0.680599,496039.907016,0.977800,19.810562,17.757810,2.532231,0.044763,0.029102,165.550360,32.000000,178.156498,166.272218,169.589062,148.930499,32.000000,144.446285,67.942222,63.698746,92.620403,43.047029,56.981506,55.851795,60.231272,31.292596,31.257281,59.553233,36.979176
54.831948,64.706432,138.562000,142.477388,119.608099,108.964115,29.684849,14.176285,137.931464,0.681887,64.079214,55.779090,141.226256,138.450192,139.799883,137.975559,80.870738,136.184281,-0.000692,-1.810407,32.000000,-235.831911,138.433184,-0.399257,24.761202,0.676828,495927.710145,0.972878,19.564646,17.797207,2.521986,0.059241,0.045563,165.019902,32.000000,178.314257,166.771599,167.453504,148.217952,32.000000,144.636494,67.919445,63.692158,92.611448,43.047029,57.014751,55.851795,60.159431,31.292596,31.254625,59.553224,37.023490
54.695796,64.706432,138.536594,142.477388,119.610544,108.960659,29.670277,14.167722,137.971933,0.682032,64.214615,55.797492,141.138591,138.447502,139.798862,137.997636,80.873324,136.101117,-0.000692,-1.810405,32.000000,-235.838670,138.289526,-0.399146,24.771273,0.679720,496118.727139,0.969760,19.744692,17.819519,2.528768,0.042022,0.026767,164.557146,32.000000,179.041883,166.694997,165.121224,148.325333,32.000000,145.255721,67.954528,63.706934,92.625316,43.047029,56.994708,55.851795,60.268312,31.292596,31.085394,59.557767,36.978809
54.749317,64.674532,138.521450,142.467629,119.626933,108.958339,29.597854,14.172003,137.876517,0.681983,64.184132,55.781306,141.081839,138.425031,139.836498,138.012837,80.852242,136.126130,-0.000694,-1.810375,32.000000,-235.834717,138.306208,-0.399008,24.847591,0.678828,495999.092723,0.971548,19.626898,17.849896,2.527030,0.047782,0.027776,164.329952,32.000000,179.279928,165.885211,164.556322,149.302991,32.000000,143.957459,67.978646,63.680171,92.584708,43.047029,57.009250,55.851795,60.385193,31.292596,30.971286,59.544579,36.918061
54.732241,64.711107,138.492396,142.469859,119.627925,108.958560,29.805347,14.175286,137.966421,0.682123,64.072596,55.742355,141.127512,138.508898,139.884554,138.040892,80.881000,136.051220,-0.000696,-1.810373,32.000000,-235.833730,138.367248,-0.398950,24.910743,0.680472,496059.183003,0.974674,19.757957,17.807120,2.532856,0.046390,0.026391,164.747691,32.000000,178.839686,165.618527,167.070479,149.376085,32.000000,143.529951,67.995333,63.696526,92.574687,43.047029,56.972530,55.851795,60.257993,31.292596,31.094829,59.545297,37.040144
54.487627,64.723482,138.560347,142.482687,119.639343,108.953442,29.621393,14.175000,137.907298,0.682279,64.153034,55.721440,141.212969,138.432921,139.903334,137.986172,80.848577,136.101049,-0.000696,-1.810969,32.000000,-235.832704,138.347384,-0.398801,24.921811,0.677411,496015.320179,0.975897,19.674509,17.840292,2.530104,0.038595,0.027490,165.458576,32.000000,178.260837,165.675679,169.407975,149.615909,32.000000,144.009441,68.009848,63.699827,92.601301,43.047029,56.993983,55.851795,60.240115,31.292596,31.091707,59.544874,37.030680
55.038856,64.723482,138.463225,142.482687,119.606669,108.953369,29.671051,14.177712,137.883533,0.682221,64.271806,55.688253,141.198764,138.421604,139.833795,137.991980,80.842949,135.993900,-0.000696,-1.811568,32.000000,-235.826058,138.325295,-0.398826,24.881396,0.675875,496017.567949,0.969535,19.727525,17.775321,2.530362,0.050586,0.034322,165.636052,32.000000,178.024939,166.251344,169.818346,148.777997,32.000000,144.479221,67.977799,63.698551,92.613936,43.047029,56.956962,55.851795,60.090701,31.292596,31.131664,59.557512,36.779176
54.475204,64.756482,138.438262,142.489937,119.502609,108.957423,29.784849,14.170576,137.868062,0.682026,64.420497,55.680143,141.164319,138.329480,139.773550,137.941166,80.889000,135.959503,-0.000696,-1.811605,32.000000,-235.836636,138.248164,-0.398902,24.857714,0.679642,496229.486023,0.980391,19.975875,17.831835,2.542969,0.048514,0.035641,165.084892,32.000000,178.504660,166.801175,167.149459,148.265970,32.000000,144.741235,67.962058,63.725372,92.604813,43.047029,56.977436,55.851795,60.385458,31.292596,31.243437,59.560285,36.811091
54.805087,64.791132,138.430525,142.498860,119.366205,108.958976,29.653681,14.168864,137.893317,0.681971,64.484924,55.758674,141.161232,138.277524,139.840365,137.899687,80.885446,135.970850,-0.000697,-1.811611,32.000000,-235.837693,138.318405,-0.398961,24.894667,0.671864,495903.845066,0.967902,19.445251,17.785651,2.515736,0.053495,0.071621,164.540513,32.000000,179.147262,166.665199,165.213048,148.666088,32.000000,145.098869,68.009869,63.736219,92.638491,43.047029,56.939368,55.851795,60.228763,31.292596,31.361180,59.539563,37.070445
54.568424,64.834857,138.488223,142.513082,119.328202,108.958973,29.681878,14.170006,137.752758,0.682223,64.387139,55.679897,141.104467,138.370506,139.847642,137.935706,80.891287,135.890698,-0.000697,-1.811606,32.000000,-235.835731,138.179720,-0.398792,24.846647,0.681020,496215.742997,0.975379,20.020880,17.722963,2.541308,0.048224,0.032100,164.449208,32.000000,179.185695,165.888898,164.614700,149.188840,32.000000,143.808266,67.980317,63.722820,92.616770,43.047029,56.946075,55.851795,60.344773,31.292596,31.358922,59.549752,36.874554
54.538494,64.834857,138.424011,142.513082,119.270743,108.956422,29.836861,14.172432,137.836413,0.682360,64.273734,55.773125,141.154549,138.342264,139.892050,137.877993,80.884994,135.911897,-0.000698,-1.811611,32.000000,-235.836748,138.268293,-0.398956,24.846699,0.675026,496079.238716,0.973273,19.737433,17.732005,2.525870,0.046808,0.030866,164.830735,32.000000,178.875221,165.572193,167.199452,149.572355,32.000000,143.476845,67.975584,63.758196,92.595201,43.047029,56.929575,55.851795,60.387738,31.292596,31.508882,59.551384,36.896124
54.691862,64.846132,138.455964,142.522841,119.284724,108.956393,29.656156,14.175000,137.836366,0.682153,64.304569,55.729237,141.237366,138.422808,139.891288,137.944938,80.842118,135.948583,-0.000696,-1.810460,32.000000,-235.834835,138.244594,-0.398746,24.850030,0.680332,496272.398672,0.977132,20.009216,17.687383,2.537882,0.041649,0.031590,165.399530,32.000000,178.150188,165.686043,169.505537,149.439756,32.000000,143.774532,67.983909,63.720160,92.636155,43.047029,56.951541,55.851795,60.396270,31.292596,31.546308,59.555545,36.759807
54.744612,64.846682,138.376600,142.529255,119.280726,108.958929,29.605896,14.175428,137.823883,0.682126,64.339417,55.846945,141.233110,138.324218,139.826722,137.943736,80.838841,135.984597,-0.000695,-1.810463,32.000000,-235.829161,138.258238,-0.398781,24.813156,0.680427,496292.399025,0.972624,20.038113,17.703934,2.538097,0.046597,0.031757,165.664479,32.000000,178.012923,166.306503,169.568442,148.736333,32.000000,144.583358,67.961821,63.702140,92.631709,43.047029,56.905311,55.851795,60.283711,31.292596,31.546556,59.553253,36.870959
54.406691,64.841732,138.389568,142.529534,119.223776,108.958597,29.735276,14.175856,137.854874,0.682322,64.508894,55.772652,141.224741,138.357108,139.793755,137.944816,80.880036,136.011797,-0.000696,-1.810470,32.000000,-235.832831,138.278408,-0.398594,24.807386,0.678195,496304.725512,0.975543,19.901448,17.764562,2.531564,0.053245,0.024897,164.933298,32.000000,178.597163,166.704103,167.067367,148.409977,32.000000,144.962540,67.995583,63.727713,92.634365,43.047029,56.954550,55.851795,60.398235,31.292596,31.544899,59.561613,36.905662
54.914419,64.841732,138.486124,142.529534,119.189118,108.958245,29.659743,14.171718,137.833411,0.682263,64.504358,55.779072,141.187005,138.286903,139.805881,137.962028,80.881291,135.939097,-0.000696,-1.810504,32.000000,-235.836314,138.310980,-0.398658,24.817955,0.677990,496292.055770,0.976181,19.851190,17.785259,2.527675,0.048904,0.029569,164.501502,32.000000,179.090891,166.742720,164.748909,148.483557,32.000000,144.811765,68.006635,63.739239,92.648537,43.047029,56.936177,55.851795,60.197639,31.292596,31.526009,59.542081,37.029432
54.775114,64.867307,138.426295,142.536226,119.174960,108.959492,29.613954,14.166723,137.886273,0.682454,64.387360,55.697569,141.155810,138.270490,139.893698,137.888909,80.907479,135.888885,-0.000694,-1.810504,32.000000,-235.841636,138.291464,-0.398622,24.792857,0.683364,496404.252779,0.978600,20.172380,17.757220,2.543613,0.038545,0.035398,164.337016,32.000000,179.391432,165.787917,164.580644,149.254285,32.000000,144.046904,68.019793,63.738251,92.638811,43.047029,56.934384,55.851795,60.435713,31.292596,31.613240,59.556961,36.804415
54.778030,64.867307,138.459455,142.540967,119.165492,108.955665,29.788446,14.173573,137.903420,0.682621,64.289569,55.753313,141.191347,138.370974,139.891274,137.911241,80.891207,136.035305,-0.000695,-1.810511,32.000000,-235.835606,138.223587,-0.398335,24.766526,0.675841,496089.615540,0.971054,19.682931,17.720799,2.521854,0.041245,0.028522,164.868620,32.000000,178.734787,165.526135,167.331299,149.555976,32.000000,143.674579,68.017584,63.746064,92.644580,43.047029,56.916907,55.851795,60.283158,31.292596,31.611806,59.547569,37.065823
54.569865,64.851632,138.448689,142.539015,119.137385,108.945516,29.638321,14.179281,137.940671,0.682638,64.262952,55.879712,141.233723,138.371136,139.889943,137.994038,80.859604,135.975554,-0.000694,-1.810505,32.000000,-235.827931,138.349544,-0.398407,24.769228,0.678391,496161.433713,0.975373,19.842450,17.670315,2.527175,0.039759,0.025756,165.416630,32.000000,178.058970,165.831315,169.343843,149.392332,32.000000,143.695471,68.029452,63.712843,92.644112,43.047029,56.953002,55.851795,60.307601,31.292596,31.610372,59.556213,36.911824
54.783397,64.851632,138.448552,142.539015,119.113990,108.945502,29.615370,14.173859,137.836532,0.682781,64.269919,55.785923,141.208276,138.364735,139.897095,137.956672,80.848459,135.949237,-0.000695,-1.810499,32.000000,-235.832534,138.419827,-0.398370,24.782314,0.679216,496178.459429,0.969568,19.839644,17.757419,2.527646,0.041268,0.029816,165.498887,32.000000,178.202094,166.253270,169.705477,148.761693,32.000000,144.806362,68.038029,63.748637,92.689295,43.047029,56.906674,55.851795,60.285052,31.292596,31.554369,59.548788,36.966043
54.592516,64.830457,138.418753,142.535111,119.132397,108.944221,29.756033,14.178853,137.919650,0.682829,64.346410,55.754694,141.221859,138.422909,139.794708,137.901690,80.868274,135.923705,-0.000696,-1.810480,32.000000,-235.828523,138.309142,-0.398087,24.771929,0.682168,496301.086759,0.978462,20.024602,17.760123,2.537091,0.047965,0.033158,164.981332,32.000000,178.673782,166.579000,166.827573,148.664342,32.000000,145.167389,68.060666,63.747981,92.682576,43.047029,56.949165,55.851795,60.266000,31.292596,31.479126,59.557128,37.055918
54.583682,64.808457,138.545964,142.530371,119.153416,108.940382,29.665476,14.170576,137.905162,0.682743,64.355251,55.793849,141.154448,138.419036,139.804377,137.994460,80.883147,136.036716,-0.000696,-1.810476,32.000000,-235.841061,138.185348,-0.398116,24.762304,0.678546,496193.915930,0.974997,19.818804,17.758536,2.527199,0.056177,0.050264,164.409546,32.000000,179.029364,166.596352,164.807120,148.422443,32.000000,144.567779,68.040358,63.747216,92.702910,43.047029,56.934402,55.851795,60.398688,31.292596,31.400864,59.555731,37.003680
55.008656,64.805432,138.528642,142.530371,119.155070,108.945499,29.610752,14.175999,137.872014,0.682920,64.237126,55.913141,141.100671,138.435715,139.878023,138.056925,80.934457,135.965253,-0.000696,-1.810489,32.000000,-235.832688,138.331414,-0.397965,24.745781,0.681541,496232.263214,0.974077,19.981567,17.726369,2.535490,0.041935,0.031973,164.332845,32.000000,179.299913,165.752816,164.603934,149.314823,32.000000,144.100499,68.088079,63.755887,92.695341,43.047029,56.921163,55.851795,60.441987,31.292596,31.398794,59.553410,37.040951
54.623416,64.805432,138.492476,142.530371,119.173931,108.950620,29.755677,14.175856,138.001804,0.683154,64.074007,55.852409,141.192185,138.421054,139.912854,138.083185,80.909425,136.051301,-0.000697,-1.810509,32.000000,-235.834306,138.367166,-0.397675,24.732275,0.682549,496159.620237,0.977134,19.968092,17.766160,2.538230,0.062517,0.053577,164.910739,32.000000,178.797687,165.412077,167.540189,149.721818,32.000000,143.804703,68.093772,63.795888,92.705398,43.047029,56.906828,55.851795,60.386250,31.292596,31.386193,59.555869,37.007349
54.876393,64.797457,138.664736,142.528140,119.228901,108.963202,29.685372,14.169720,137.980958,0.683073,64.067896,55.816384,141.220073,138.455536,139.922356,138.025874,80.883323,136.102625,-0.000696,-1.810528,32.000000,-235.841098,138.347814,-0.397476,24.735212,0.676466,495812.139744,0.970607,19.556168,17.680287,2.518306,0.046073,0.028162,165.459635,32.000000,178.045024,165.877062,169.548990,149.504231,32.000000,143.715851,68.116537,63.771952,92.710358,43.047029,56.925631,55.851795,60.244209,31.292596,31.356356,59.551532,36.933835
54.821724,64.751257,138.513284,142.509178,119.232632,108.965713,29.629690,14.169863,138.001694,0.683208,64.112976,55.781765,141.191015,138.471176,139.889022,138.136842,80.878259,136.100809,-0.000697,-1.810533,32.000000,-235.836202,138.409304,-0.397211,24.760232,0.682544,496123.410569,0.973471,19.926732,17.746935,2.535405,0.041238,0.032479,165.737153,32.000000,178.037653,166.378999,169.783830,148.804778,32.000000,144.631459,68.110801,63.767858,92.732842,43.047029,56.910362,55.851795,60.269896,31.292596,31.193667,59.535265,37.042198
54.971442,64.726507,138.624150,142.494956,119.215763,108.972124,29.738367,14.172289,138.047268,0.683117,64.185262,55.817978,141.237345,138.500191,139.849402,138.086463,80.899643,136.130823,-0.000697,-1.810534,32.000000,-235.835415,138.322156,-0.396902,24.733665,0.679590,496070.439795,0.970889,19.675192,17.797850,2.526856,0.046097,0.036783,165.072905,32.000000,178.675557,166.672756,166.763960,148.528784,32.000000,145.061904,68.119054,63.797055,92.762024,43.047029,56.950977,55.851795,60.423608,31.292596,31.190978,59.542504,37.017400
54.594901,64.726507,138.540333,142.494956,119.271393,108.980998,29.665340,14.169863,137.972929,0.683190,64.244201,55.879390,141.161216,138.426968,139.829210,138.121033,80.920143,136.055102,-0.000699,-1.810528,32.000000,-235.836366,138.415015,-0.396672,24.778118,0.678849,496059.332811,0.973689,19.681556,17.802036,2.526613,0.047470,0.056331,164.444133,32.000000,179.084840,166.633054,164.559248,148.463239,32.000000,144.698911,68.117153,63.773826,92.758812,43.047029,56.914484,55.851795,60.398549,31.292596,31.102130,59.558761,36.975874
54.667115,64.714132,138.641710,142.487706,119.303624,108.982261,29.625071,14.168578,137.975894,0.683212,64.095133,55.857801,141.144545,138.475764,139.872427,138.070529,80.913893,136.141967,-0.000700,-1.810539,32.000000,-235.838962,138.429068,-0.396680,24.738097,0.677887,495917.922058,0.967198,19.512952,17.795160,2.521748,0.054593,0.028662,164.406198,32.000000,179.270045,165.861359,164.610724,149.435418,32.000000,144.058110,68.143568,63.787837,92.765173,43.047029,56.949652,55.851795,60.227219,31.292596,31.056139,59.553460,37.089153
54.749020,64.723482,138.537496,142.480735,119.320047,108.983545,29.749507,14.171575,137.970229,0.683216,64.054492,55.891173,141.163761,138.396708,139.896285,138.041908,80.942999,136.088646,-0.000701,-1.810527,32.000000,-235.835637,138.458986,-0.396737,24.763746,0.682013,496143.526157,0.977066,19.875315,17.738055,2.537606,0.070322,0.044727,164.971387,32.000000,178.661692,165.533317,167.700389,149.758296,32.000000,143.784419,68.134469,63.787469,92.727210,43.047029,56.906504,55.851795,60.318473,31.292596,31.085531,59.544677,37.041465
55.060707,64.728707,138.641853,142.476552,119.369514,108.978948,29.629084,14.176713,137.985336,0.683097,64.077428,55.831011,141.170960,138.515218,139.893895,138.083390,80.909116,136.133778,-0.000700,-1.810531,32.000000,-235.831647,138.405059,-0.396698,24.759314,0.682532,496102.532928,0.976942,19.793298,17.786295,2.536108,0.041852,0.029555,165.502662,32.000000,178.176521,165.866834,169.490710,149.531858,32.000000,143.801007,68.149347,63.771073,92.762480,43.047029,56.950158,55.851795,60.307986,31.292596,31.082542,59.559941,36.999792
54.666859,64.728707,138.511530,142.476552,119.370004,108.971266,29.637656,14.172289,138.012946,0.683358,64.193194,55.820902,141.213641,138.479637,139.835640,138.095426,80.930818,136.127232,-0.000700,-1.810537,32.000000,-235.838529,138.431473,-0.396452,24.754462,0.680045,496010.400400,0.971280,19.723745,17.731417,2.530411,0.052821,0.035578,165.549435,32.000000,177.996421,166.456580,169.686366,148.747890,32.000000,144.526561,68.141997,63.790438,92.768133,43.047029,56.892839,55.851795,60.360898,31.292596,31.097743,59.555790,37.066996
55.154395,64.733382,138.594309,142.470696,119.391202,108.971300,29.764237,14.173430,138.086490,0.683292,64.269557,55.860704,141.199436,138.584528,139.780309,138.187673,80.924286,136.083972,-0.000701,-1.810556,32.000000,-235.834273,138.456109,-0.396274,24.764717,0.675971,495878.133301,0.969088,19.429526,17.787114,2.517982,0.051254,0.030381,165.017557,32.000000,178.649733,166.728495,166.789420,148.547857,32.000000,145.026045,68.120767,63.803375,92.761283,43.047029,56.958004,55.851795,60.434182,31.292596,31.111068,59.556843,36.790035
54.768691,64.744382,138.666741,142.474321,119.389897,108.981476,29.626757,14.174429,138.092065,0.683150,64.260171,55.821256,141.102514,138.489119,139.811502,138.143853,80.953929,136.175406,-0.000701,-1.810565,32.000000,-235.834750,138.426108,-0.396178,24.750738,0.681350,496038.033318,0.976472,19.808120,17.762247,2.533739,0.043764,0.030746,164.435701,32.000000,179.162686,166.582494,164.505964,148.648111,32.000000,144.626218,68.163686,63.793430,92.755374,43.047029,56.940127,55.851795,60.303482,31.292596,31.146401,59.551070,37.031193
54.735536,64.736682,138.650648,142.477110,119.372393,108.987810,29.548272,14.171861,138.044715,0.683200,64.195861,55.906241,141.111742,138.532225,139.858387,138.093043,80.976046,136.153901,-0.000701,-1.810607,32.000000,-235.841416,138.350281,-0.395889,24.778538,0.674112,495760.756851,0.962816,19.344447,17.747868,2.512843,0.051789,0.030500,164.347286,32.000000,179.183994,165.871090,165.068336,149.478389,32.000000,143.762142,68.164546,63.785097,92.767497,43.047029,56.954654,55.851795,60.280625,31.292596,31.143638,59.556636,36.977708
55.027698,64.736682,138.705355,142.477110,119.336532,108.981486,29.742753,14.172717,138.043283,0.683295,64.065039,55.938772,141.144219,138.520684,139.890921,138.230312,80.952999,136.091583,-0.000702,-1.810620,32.000000,-235.831545,138.433369,-0.395701,24.791179,0.680820,495996.819953,0.974953,19.725707,17.762417,2.531861,0.055671,0.028985,164.975661,32.000000,178.589928,165.575155,167.934805,149.583728,32.000000,143.777077,68.180225,63.779958,92.742332,43.047029,56.950092,55.851795,60.156393,31.292596,31.114070,59.552997,36.973967
54.684710,64.736957,138.627946,142.471533,119.321448,108.982637,29.701371,14.171290,138.103308,0.683115,64.044601,55.971295,141.198193,138.560691,139.882769,138.109910,80.951669,136.129171,-0.000701,-1.811164,32.000000,-235.835431,138.462942,-0.395301,24.806259,0.680503,495988.372862,0.978235,19.749927,17.729910,2.533101,0.051439,0.023702,165.415049,32.000000,178.178648,165.868612,169.564799,149.426819,32.000000,143.961905,68.203004,63.790315,92.784664,43.047029,56.944848,55.851795,60.336331,31.292596,31.112180,59.553214,37.006909
55.035175,64.722382,138.679595,142.465956,119.334266,108.988554,29.659769,14.173145,138.085061,0.683038,64.122967,55.950571,141.201484,138.563851,139.877617,138.178098,80.956519,136.212973,-0.000702,-1.812916,32.000000,-235.835542,138.559266,-0.395218,24.826112,0.675964,495828.967873,0.966069,19.469152,17.722837,2.520646,0.047144,0.032312,165.565808,32.000000,178.141014,166.583717,169.492932,148.744109,32.000000,144.475758,68.189525,63.801846,92.784601,43.047029,56.936469,55.851795,60.152834,31.292596,31.058704,59.551994,37.044766
54.819676,64.703682,138.635536,142.455359,119.362280,108.999465,29.695105,14.173716,138.059972,0.683053,64.214995,55.979893,141.178256,138.565238,139.772533,138.157644,80.976503,136.284390,-0.000702,-1.814093,32.000000,-235.833332,138.480379,-0.395148,24.861989,0.680370,496046.603068,0.974148,19.799165,17.742335,2.535040,0.044697,0.029888,164.860478,32.000000,178.704590,166.744736,166.576895,148.508066,32.000000,144.965866,68.160172,63.802020,92.782901,43.047029,56.952218,55.851795,60.256128,31.292596,31.055703,59.548759,37.010137
54.824805,64.703682,138.744180,142.455359,119.366421,109.015985,29.651218,14.169863,138.183600,0.682839,64.265375,55.921949,141.120930,138.546051,139.804600,138.121033,81.002070,136.195162,-0.000701,-1.814114,32.000000,-235.841283,138.511931,-0.394973,24.932537,0.674781,495830.605120,0.968652,19.447682,17.777977,2.519836,0.043776,0.028446,164.350487,32.000000,179.279891,166.534019,164.326642,148.818711,32.000000,144.582784,68.165363,63.795951,92.785498,43.047029,56.956770,55.851795,60.262060,31.292596,30.987604,59.560482,37.019895
54.681143,64.702582,138.611985,142.448388,119.388454,109.028783,29.625783,14.175000,138.082503,0.682740,64.180735,55.879817,141.111993,138.532102,139.874001,138.177508,81.009441,136.189852,-0.000702,-1.812955,32.000000,-235.832540,138.430921,-0.394779,24.907675,0.676871,495944.532965,0.971761,19.635950,17.792489,2.528938,0.052361,0.028977,164.301781,32.000000,179.250345,165.972333,164.918811,149.183151,32.000000,143.698518,68.182699,63.815049,92.787923,43.047029,56.941563,55.851795,60.243835,31.292596,30.980576,59.547333,37.019601
54.811492,64.720457,138.741627,142.450340,119.416543,109.031390,29.791244,14.176285,138.070386,0.682831,64.137576,55.779740,141.145594,138.529961,139.890377,138.215300,81.007389,136.115393,-0.000701,-1.812945,32.000000,-235.837156,138.494695,-0.394550,24.898889,0.675553,495961.417555,0.973246,19.631016,17.723822,2.530683,0.041892,0.027527,164.939268,32.000000,178.507190,165.599152,167.963227,149.567428,32.000000,143.720523,68.174231,63.792743,92.758013,43.047029,56.951575,55.851795,60.270792,31.292596,31.039459,59.561150,36.976608
54.908399,64.753182,138.582010,142.459542,119.407776,109.037192,29.703258,14.174287,138.003176,0.683004,64.231160,55.856362,141.143895,138.567603,139.885987,138.130835,80.951913,136.167754,-0.000701,-1.812971,32.000000,-235.834892,138.455660,-0.394295,24.893723,0.677781,496090.717304,0.977028,19.768228,17.713886,2.534914,0.047357,0.021126,165.265930,32.000000,178.165107,165.823485,169.745712,149.555860,32.000000,143.900484,68.177379,63.777514,92.767124,43.047029,56.932934,55.851795,60.386246,31.292596,31.036438,59.560708,36.946601
54.605617,64.753182,138.586287,142.459542,119.380656,109.043485,29.602510,14.171433,138.070110,0.682910,64.329900,55.828167,141.162239,138.599006,139.829851,138.147049,80.934711,136.091442,-0.000701,-1.812988,32.000000,-235.840369,138.488048,-0.394250,24.894824,0.676786,496051.787466,0.969113,19.660596,17.679954,2.531251,0.051366,0.022442,165.506214,32.000000,178.069857,166.622799,169.297776,148.594001,32.000000,144.347165,68.151116,63.795006,92.806727,43.047029,56.895434,55.851795,60.387577,31.292596,31.147339,59.549713,37.076314
54.689880,64.779857,138.629863,142.467629,119.392542,109.054836,29.767607,14.169149,138.086622,0.682739,64.463472,55.803305,141.162873,138.526904,139.797837,138.212076,80.991230,136.100259,-0.000700,-1.812995,32.000000,-235.837407,138.402391,-0.394016,24.908094,0.674705,496181.803728,0.970221,19.600164,17.760737,2.523876,0.063332,0.038132,164.730889,32.000000,178.755275,166.707420,166.438254,148.411452,32.000000,145.107253,68.140991,63.817016,92.792987,43.047029,56.931534,55.851795,60.130837,31.292596,31.237437,59.556007,37.073306
