OSU 80 Ton Compressor Load Stand
54.715896,64.812307,138.610973,142.479062,119.400146,109.066300,29.665773,14.168578,138.003842,0.682828,64.470130,55.731262,141.106895,138.524049,139.793612,138.177443,80.994118,136.060674,-0.000701,-1.812982,32.000000,-235.836667,138.380283,-0.393913,24.897604,0.679336,496430.447792,0.979558,19.891651,17.741057,2.537949,0.046338,0.032874,164.361946,32.000000,179.215517,166.463246,164.271453,148.894311,32.000000,144.501273,68.151388,63.815344,92.811193,43.047029,56.899376,55.851795,60.325010,31.292596,31.347790,59.555171,37.074920
54.954484,64.851357,138.608174,142.495235,119.387941,109.067560,29.633117,14.175000,138.055699,0.682782,64.394658,55.866172,141.108250,138.517584,139.842214,138.135786,81.006016,136.015511,-0.000702,-1.814724,32.000000,-235.832212,138.481500,-0.393855,24.875522,0.678051,496350.676260,0.972635,19.837083,17.688798,2.534836,0.038423,0.022680,164.323376,32.000000,179.240224,165.823669,165.077787,149.354138,32.000000,143.743877,68.172818,63.824763,92.799899,43.047029,56.911662,55.851795,60.352928,31.292596,31.345762,59.555004,36.951076
54.683913,64.851357,138.581299,142.495235,119.406121,109.068860,29.766429,14.169149,138.103783,0.682724,64.227603,55.921397,141.143524,138.508797,139.849896,138.180132,81.011473,136.130458,-0.000702,-1.816450,32.000000,-235.840358,138.513012,-0.393812,24.905708,0.677974,496427.089419,0.975647,19.844468,17.666774,2.533285,0.048628,0.037761,164.959852,32.000000,178.485936,165.592226,168.064954,149.647454,32.000000,143.744424,68.186541,63.795503,92.794777,43.047029,56.885427,55.851795,60.342213,31.292596,31.479676,59.554758,36.935889
54.612426,64.866482,138.665841,142.501370,119.416743,109.076526,29.751459,14.174144,138.161568,0.682752,64.219063,56.072911,141.202507,138.576106,139.882099,138.125314,80.936695,136.246620,-0.000703,-1.816961,32.000000,-235.834216,138.480970,-0.393710,24.865975,0.675019,496317.311715,0.972141,19.654081,17.633037,2.522236,0.047706,0.032058,165.417833,32.000000,178.134003,165.779289,169.820199,149.421969,32.000000,144.005205,68.189803,63.779135,92.804239,43.047029,56.945582,55.851795,60.034699,31.292596,31.530670,59.551168,36.962228
55.220248,64.827707,138.659201,142.494956,119.461219,109.084181,29.560907,14.174144,138.099625,0.682600,64.242777,55.997377,141.208886,138.638747,139.847392,138.254719,80.935940,136.123047,-0.000703,-1.818643,32.000000,-235.836019,138.558144,-0.393688,24.799938,0.678171,496478.626937,0.973102,19.914332,17.683153,2.534224,0.046741,0.045185,165.459060,32.000000,178.181249,166.465139,169.285578,148.639015,32.000000,144.599508,68.186741,63.809499,92.831781,43.047029,56.906413,55.851795,60.037123,31.292596,31.394520,59.538806,36.896271
54.887271,64.780407,138.719483,142.484081,119.506406,109.094406,29.713515,14.170862,138.145047,0.682495,64.271910,55.824023,141.171955,138.630081,139.793493,138.215744,80.957737,136.222606,-0.000705,-1.820391,32.000000,-235.840940,138.551599,-0.393646,24.783599,0.680871,496736.368363,0.975111,19.998383,17.814055,2.539090,0.048525,0.036095,164.723106,32.000000,178.687173,166.802247,166.265015,148.397253,32.000000,144.957030,68.140446,63.798912,92.818939,43.047029,56.968706,55.851795,60.282685,31.292596,31.392658,59.553224,36.940071
54.708396,64.780407,138.751952,142.484081,119.533511,109.107142,29.866608,14.172717,138.148373,0.682527,64.267939,55.952255,141.118886,138.700776,139.847876,138.307564,81.013611,136.214830,-0.000705,-1.822162,32.000000,-235.836626,138.573686,-0.393628,24.759629,0.673384,496345.692128,0.969407,19.375754,17.755104,2.511021,0.041806,0.031773,164.280118,32.000000,179.286590,166.355353,164.315829,148.798218,32.000000,144.646269,68.166473,63.810443,92.845378,43.047029,56.935934,55.851795,60.315959,31.292596,31.226132,59.552535,36.936843
54.739671,64.752632,138.709535,142.469023,119.603564,109.114698,29.622047,14.172717,138.229765,0.682822,64.137478,56.064986,141.134163,138.673697,139.871629,138.226726,80.983539,136.276372,-0.000707,-1.823636,32.000000,-235.838101,138.624591,-0.393281,24.747224,0.679167,496482.958565,0.970880,19.647688,17.781414,2.527353,0.045616,0.028909,164.340279,32.000000,179.300293,165.642076,165.285793,149.568459,32.000000,143.904362,68.161834,63.799510,92.799138,43.047029,56.957673,55.851795,60.171131,31.292596,31.127168,59.546487,36.957606
55.038968,64.743007,138.791181,142.448946,119.645575,109.122299,29.672223,14.171004,138.261394,0.682867,63.946123,56.157163,141.149982,138.756647,139.839850,138.346922,80.996602,136.332120,-0.000707,-1.825097,32.000000,-235.838830,138.612926,-0.393230,24.769516,0.682807,496533.289961,0.969514,19.819793,17.721784,2.536209,0.045976,0.039522,164.998300,32.000000,178.426669,165.634004,168.200695,149.510450,32.000000,143.617305,68.158615,63.810904,92.810411,43.047029,56.946499,55.851795,60.127947,31.292596,31.091057,59.552535,37.038456
54.991418,64.699557,138.893794,142.436955,119.689411,109.131274,29.821198,14.172432,138.292240,0.682920,63.906698,56.036437,141.152468,138.906846,139.873066,138.370188,80.959337,136.331588,-0.000708,-1.826851,32.000000,-235.835600,138.697238,-0.392948,24.806364,0.682440,496572.717263,0.976895,19.761895,17.781581,2.533986,0.047427,0.033614,165.393612,32.000000,178.075647,165.790950,169.881750,149.269539,32.000000,144.007946,68.159647,63.778918,92.822942,43.047029,56.986075,55.851795,60.121624,31.292596,31.088280,59.550214,37.089520
54.812279,64.699557,138.879853,142.436955,119.666769,109.145275,29.520976,14.173859,138.327498,0.682954,64.013120,55.990919,141.207821,138.880541,139.818671,138.399484,80.959098,136.401087,-0.000708,-1.828605,32.000000,-235.836632,138.760013,-0.392626,24.759970,0.677731,496384.231868,0.969413,19.464670,17.795435,2.521689,0.062081,0.033685,165.566667,32.000000,178.155705,166.468843,168.979006,148.735256,32.000000,144.691560,68.149824,63.811682,92.850589,43.047029,56.974537,55.851795,60.244986,31.292596,30.934244,59.559547,37.044179
55.115552,64.644833,138.861527,142.415205,119.601810,109.156726,29.674803,14.179139,138.284074,0.683050,64.115383,55.926351,141.141832,138.826117,139.783287,138.419269,80.988761,136.528961,-0.000709,-1.829803,32.000000,-235.834138,138.699866,-0.392361,24.813471,0.677969,496469.918656,0.965461,19.466832,17.832442,2.525736,0.038207,0.032197,164.715898,32.000000,178.775375,166.801388,166.296689,148.225451,32.000000,144.789592,68.130229,63.806198,92.847125,43.047029,56.997179,55.851795,60.228678,31.292596,30.740687,59.552555,37.057752
54.599042,64.637683,138.891234,142.402936,119.522185,109.163184,29.817166,14.184133,138.277138,0.683128,64.219030,55.939793,141.078375,138.849219,139.819200,138.415789,81.000962,136.350963,-0.000710,-1.830361,32.000000,-235.824718,138.692624,-0.392317,24.786301,0.681978,496644.437650,0.978936,19.638941,17.866228,2.533736,0.038165,0.024529,164.272667,32.000000,179.287525,166.233272,164.139920,148.791191,32.000000,144.656025,68.174100,63.799718,92.853506,43.047029,56.977628,55.851795,60.359244,31.292596,30.712009,59.562419,36.965603
54.725573,64.683332,138.827719,142.406839,119.504571,109.162287,29.572619,14.174715,138.273113,0.683152,64.185702,55.928587,141.052519,138.772755,139.837856,138.334008,80.984038,136.336157,-0.000709,-1.830361,32.000000,-235.835284,138.631158,-0.392331,24.804056,0.675771,496373.222218,0.967886,19.293095,17.898254,2.519462,0.041230,0.026481,164.340736,32.000000,179.422768,165.609764,165.327958,149.414333,32.000000,143.920288,68.159783,63.808316,92.830746,43.047029,56.983920,55.851795,60.061096,31.292596,30.708093,59.554246,36.948288
54.911089,64.683332,138.782876,142.406839,119.512779,109.171181,29.643577,14.172289,138.175729,0.683058,64.156549,55.843481,141.109253,138.730689,139.838610,138.262479,80.979017,136.418127,-0.000710,-1.830374,32.000000,-235.838038,138.511584,-0.392199,24.811583,0.684564,496679.258433,0.973402,19.782497,17.800170,2.543840,0.049965,0.027295,165.033519,32.000000,178.351211,165.677354,167.968825,149.557922,32.000000,143.306604,68.173075,63.799941,92.820943,43.047029,56.941155,55.851795,60.179447,31.292596,30.863092,59.557452,36.941758
54.657030,64.734207,138.751456,142.421897,119.446556,109.180138,29.840913,14.173573,138.153969,0.683017,64.257114,55.887811,141.162561,138.687440,139.836703,138.376545,80.992277,136.300572,-0.000709,-1.832121,32.000000,-235.834459,138.539300,-0.392079,24.779639,0.681885,496698.693153,0.979051,19.706173,17.809948,2.536798,0.036443,0.032448,165.492950,32.000000,178.097663,165.805370,170.046277,149.281155,32.000000,144.211545,68.191802,63.798702,92.853826,43.047029,56.963986,55.851795,60.307689,31.292596,31.036592,59.559734,37.066850
54.517367,64.770782,138.746611,142.440859,119.412756,109.183998,29.619608,14.171433,138.217530,0.682992,64.393817,55.790644,141.108520,138.675838,139.789094,138.246140,80.979384,136.225626,-0.000710,-1.833883,32.000000,-235.836927,138.568486,-0.392102,24.790602,0.678667,496636.964771,0.973134,19.527730,17.854531,2.527411,0.037467,0.022502,165.527573,32.000000,178.236596,166.497932,168.962149,148.657172,32.000000,144.622707,68.131110,63.772806,92.863734,43.047029,56.929213,55.851795,60.401659,31.292596,31.160781,59.552929,36.995977
54.730328,64.822207,138.723674,142.452850,119.370145,109.189080,29.554144,14.172717,138.101303,0.682952,64.475381,55.938123,141.141659,138.736174,139.753536,138.190382,80.957938,136.308204,-0.000710,-1.835638,32.000000,-235.830070,138.600117,-0.392107,24.776177,0.683411,496876.472782,0.971888,19.823095,17.784528,2.538584,0.063728,0.033591,164.724414,32.000000,178.758614,166.846475,166.125646,148.191428,32.000000,144.841793,68.110080,63.793469,92.864395,43.047029,56.961503,55.851795,60.044077,31.292596,31.158304,59.556508,37.030459
54.725056,64.822207,138.759999,142.452850,119.333593,109.189099,29.782675,14.174001,138.242327,0.683034,64.516901,55.878655,141.057595,138.650838,139.755748,138.209105,81.005489,136.342300,-0.000711,-1.837396,32.000000,-235.837800,138.551149,-0.392164,24.814022,0.685319,497057.760342,0.982057,19.994443,17.761225,2.544998,0.042786,0.024348,164.143788,32.000000,179.180581,166.437975,164.172686,148.794022,32.000000,144.507544,68.137842,63.811760,92.862417,43.047029,56.930104,55.851795,60.285517,31.292596,31.334849,59.549958,37.037283
54.576458,64.849707,138.724342,142.462330,119.336932,109.199122,29.606689,14.170434,138.201495,0.682971,64.460341,56.009261,141.077145,138.633242,139.842166,138.179135,81.014759,136.296453,-0.000710,-1.839125,32.000000,-235.833992,138.486886,-0.392056,24.813025,0.682456,497070.207535,0.980175,19.840468,17.822551,2.534676,0.042848,0.030063,164.376332,32.000000,179.418144,165.666445,165.446408,149.592080,32.000000,143.853933,68.151142,63.812171,92.861462,43.047029,56.926405,55.851795,60.350431,31.292596,31.428564,59.555643,37.063548
55.193142,64.871982,138.735517,142.475994,119.363184,109.198999,29.684695,14.173002,138.192787,0.682697,64.273645,56.053901,141.131392,138.641194,139.871926,138.212181,80.996308,136.308816,-0.000709,-1.840858,32.000000,-235.838144,138.575113,-0.391998,24.800253,0.681689,496974.879559,0.972757,19.845546,17.791462,2.535584,0.044029,0.035174,165.044085,32.000000,178.369851,165.630742,168.076500,149.543256,32.000000,143.440296,68.170056,63.791890,92.831538,43.047029,56.920243,55.851795,60.027023,31.292596,31.504324,59.554846,37.043812
54.974768,64.865107,138.842734,142.481292,119.310141,109.202659,29.731620,14.175714,138.192066,0.682929,64.273779,55.961424,141.170374,138.659565,139.844915,138.318546,80.937055,136.328015,-0.000709,-1.842609,32.000000,-235.832810,138.698073,-0.391882,24.802587,0.683916,497130.894357,0.981651,20.016314,17.760057,2.541835,0.050124,0.029477,165.426771,32.000000,177.996020,165.949436,170.004585,149.251149,32.000000,144.054457,68.163267,63.771688,92.849853,43.047029,56.940037,55.851795,60.272613,31.292596,31.502940,59.548011,36.947334
54.803580,64.865107,138.722919,142.481292,119.329365,109.203948,29.617487,14.176142,138.245448,0.682856,64.339505,55.868451,141.158356,138.640255,139.802530,138.283119,80.968357,136.295631,-0.000709,-1.844342,32.000000,-235.828284,138.606153,-0.391656,24.772978,0.674987,496824.891128,0.967022,19.445961,17.784476,2.513637,0.038150,0.025492,165.422814,32.000000,178.210410,166.519679,168.942071,148.575034,32.000000,144.905876,68.176014,63.795789,92.842753,43.047029,56.913004,55.851795,60.238959,31.292596,31.477623,59.555269,37.047774
54.851965,64.813407,138.873471,142.469859,119.368379,109.215388,29.642619,14.175714,138.302713,0.682812,64.339721,55.941932,141.151693,138.785825,139.751297,138.295729,80.969390,136.337809,-0.000709,-1.846131,32.000000,-235.831007,138.583046,-0.391671,24.768834,0.678806,497088.642349,0.969760,19.648359,17.852999,2.525572,0.051589,0.044074,164.580575,32.000000,178.891222,166.683476,166.019389,148.381359,32.000000,144.981188,68.180015,63.804409,92.857914,43.047029,56.960821,55.851795,60.155245,31.292596,31.296370,59.548847,37.029286
54.885116,64.787557,138.814357,142.463725,119.365056,109.224273,29.653308,14.175000,138.231721,0.682822,64.280854,56.000995,141.084231,138.715946,139.784352,138.265191,80.979671,136.355378,-0.000710,-1.847936,32.000000,-235.835162,138.583311,-0.391855,24.776964,0.681595,497132.543091,0.976877,19.812859,17.806061,2.531275,0.047614,0.032315,164.288783,32.000000,179.112848,166.416897,164.361386,148.789693,32.000000,144.284577,68.196670,63.828257,92.860784,43.047029,56.942159,55.851795,60.188759,31.292596,31.204549,59.554748,36.856946
54.977065,64.762532,138.894620,142.458984,119.383137,109.227081,29.591235,14.171290,138.202842,0.682862,64.167714,56.115377,141.066071,138.764110,139.881005,138.296195,81.010924,136.345791,-0.000708,-1.848039,32.000000,-235.837070,138.561164,-0.391794,24.802508,0.681751,497079.466007,0.975062,19.714625,17.825394,2.531787,0.040176,0.020463,164.439883,32.000000,179.301952,165.687534,165.648995,149.536709,32.000000,143.868604,68.177806,63.818491,92.837474,43.047029,56.954267,55.851795,60.183835,31.292596,31.202253,59.551581,37.045940
55.058734,64.762532,138.785679,142.458984,119.411665,109.224760,29.726174,14.173002,138.274179,0.682857,64.039534,55.975119,141.124656,138.767454,139.827537,138.392924,81.021614,136.342117,-0.000708,-1.848059,32.000000,-235.836013,138.625856,-0.391827,24.813077,0.680715,497042.111980,0.974070,19.656909,17.823594,2.529180,0.054402,0.066772,165.074333,32.000000,178.389441,165.626626,168.229168,149.697609,32.000000,143.660636,68.198512,63.829691,92.831050,43.047029,56.932058,55.851795,60.081899,31.292596,31.112839,59.552220,37.016446
55.281525,64.757307,138.941322,142.452571,119.437940,109.224810,29.577018,14.182706,138.304149,0.682725,64.065333,56.088620,141.144619,138.779605,139.851761,138.426749,81.001206,136.352964,-0.000709,-1.849801,32.000000,-235.828604,138.675370,-0.391767,24.863064,0.679010,496897.391532,0.974265,19.543580,17.787713,2.526410,0.045166,0.033565,165.472293,32.000000,177.950561,166.149567,170.135012,149.047301,32.000000,144.017777,68.185649,63.789172,92.860616,43.047029,56.954600,55.851795,60.278718,31.292596,31.092102,59.556233,36.961494
54.810348,64.736682,138.794556,142.446157,119.431795,109.227369,29.661085,14.172289,138.293895,0.682734,64.113685,56.075766,141.143165,138.787294,139.799219,138.232491,80.961693,136.444408,-0.000710,-1.851533,32.000000,-235.835579,138.660221,-0.391807,24.860494,0.676890,496814.124322,0.968228,19.465242,17.775248,2.520684,0.047242,0.032540,165.463506,32.000000,178.242842,166.533037,168.700247,148.581020,32.000000,144.894694,68.169933,63.788841,92.862039,43.047029,56.933420,55.851795,60.211025,31.292596,31.017828,59.539661,37.070151
54.868857,64.704507,138.902087,142.427753,119.441262,109.245091,29.939977,14.165724,138.311846,0.682776,64.166038,56.016410,141.089725,138.772737,139.752211,138.313609,80.998212,136.353938,-0.000710,-1.853267,32.000000,-235.843783,138.729036,-0.391798,24.842057,0.672982,496714.548610,0.968752,19.246766,17.800892,2.513341,0.048152,0.029455,164.599819,32.000000,178.913793,166.720142,165.926282,148.394336,32.000000,144.936913,68.167281,63.820451,92.852813,43.047029,56.965905,55.851795,59.950445,31.292596,31.014982,59.557216,36.955111
54.891597,64.704507,138.792824,142.427753,119.525114,109.258144,29.533938,14.170434,138.314104,0.682621,64.115679,56.028754,141.056266,138.775325,139.786682,138.379436,80.998063,136.453817,-0.000711,-1.854985,32.000000,-235.838418,138.605339,-0.391734,24.895873,0.679374,497067.621478,0.975180,19.677923,17.884536,2.532269,0.047723,0.037727,164.209314,32.000000,179.049025,166.405014,164.189115,148.807280,32.000000,144.254463,68.189213,63.824941,92.864788,43.047029,56.932665,55.851795,60.152715,31.292596,30.900128,59.557157,37.025764
55.006910,64.691032,138.884281,142.418272,119.571264,109.268369,29.610942,14.169435,138.340399,0.682647,64.044610,56.084445,141.068133,138.748389,139.856953,138.332803,81.020481,136.397642,-0.000709,-1.856729,32.000000,-235.837450,138.777452,-0.391578,24.920132,0.679616,496988.260207,0.965029,19.589486,17.804356,2.531529,0.047377,0.031618,164.464734,32.000000,179.214326,165.712506,165.871884,149.499349,32.000000,144.010750,68.207488,63.849999,92.851752,43.047029,56.955936,55.851795,60.077725,31.292596,30.850074,59.550008,36.993923
54.693752,64.694057,138.931350,142.414368,119.586780,109.278600,29.859106,14.177284,138.362630,0.682602,64.013048,56.075888,141.128621,138.882009,139.844953,138.367380,81.015545,136.429814,-0.000710,-1.858465,32.000000,-235.827798,138.730969,-0.391547,24.914467,0.677295,497036.127852,0.977964,19.567632,17.852706,2.528489,0.056229,0.033873,165.056804,32.000000,178.408153,165.577092,168.428319,149.717614,32.000000,143.725513,68.248968,63.856168,92.855772,43.047029,56.976356,55.851795,60.257938,31.292596,30.857243,59.553705,37.045720
54.958222,64.688007,138.936602,142.402378,119.628880,109.291351,29.573098,14.168150,138.308715,0.682658,64.116072,56.052623,141.110495,138.806809,139.845231,138.504764,80.976745,136.438637,-0.000711,-1.859622,32.000000,-235.841029,138.780736,-0.391362,24.943604,0.675414,496944.724493,0.973212,19.443443,17.803182,2.524852,0.042515,0.036418,165.358245,32.000000,177.989974,166.155770,169.880370,148.936440,32.000000,144.137668,68.239290,63.831809,92.866383,43.047029,56.992112,55.851795,59.909835,31.292596,30.853937,59.546162,37.074260
54.850646,64.688007,138.923888,142.402378,119.679797,109.309095,29.747271,14.174001,138.393506,0.682640,64.183513,55.984240,141.136891,138.966325,139.788324,138.488124,80.997850,136.443999,-0.000711,-1.858452,32.000000,-235.834030,138.793276,-0.391094,24.937546,0.680636,497197.999928,0.971344,19.747552,17.823642,2.540169,0.042856,0.034738,165.442654,32.000000,178.216633,166.583545,168.565225,148.529299,32.000000,144.910778,68.245463,63.838850,92.881549,43.047029,56.976658,55.851795,60.153947,31.292596,30.829569,59.553578,36.947921
55.194448,64.706707,139.000480,142.395685,119.699418,109.327999,29.782532,14.166866,138.355972,0.682695,64.228523,55.947216,141.048379,138.892471,139.773788,138.558078,80.995180,136.385606,-0.000711,-1.858467,32.000000,-235.842641,138.721367,-0.391181,24.896424,0.675934,497167.088456,0.975611,19.487142,17.866699,2.528040,0.040356,0.030734,164.566705,32.000000,178.914882,166.567606,165.834235,148.518781,32.000000,144.958666,68.238874,63.855635,92.878106,43.047029,57.009851,55.851795,60.190665,31.292596,30.891228,59.553528,37.028625
54.664765,64.707807,138.921589,142.395128,119.753748,109.341809,29.586772,14.170719,138.396925,0.682631,64.269506,55.959516,141.044723,138.859295,139.769357,138.487613,81.004099,136.335263,-0.000711,-1.859655,32.000000,-235.841738,138.740557,-0.390917,24.925141,0.677760,497269.273534,0.972164,19.590493,17.848181,2.532767,0.039200,0.029597,164.308884,32.000000,179.145391,166.210522,164.191320,148.790494,32.000000,144.108767,68.238237,63.852904,92.909130,43.047029,56.977865,55.851795,60.249243,31.292596,30.891879,59.544353,37.077928
55.096116,64.732007,138.920301,142.397359,119.805336,109.350352,29.585160,14.170291,138.343053,0.682626,64.181988,55.979230,141.045192,138.850221,139.796715,138.434868,81.039755,136.472773,-0.000711,-1.859107,32.000000,-235.840363,138.794624,-0.390594,24.934793,0.674237,497176.916573,0.964529,19.279436,17.822674,2.518378,0.053361,0.026603,164.520573,32.000000,179.104314,165.554658,166.198477,149.392559,32.000000,144.089189,68.253298,63.847981,92.885316,43.047029,56.993005,55.851795,60.232909,31.292596,30.888721,59.560698,36.974260
54.736437,64.732007,138.825438,142.397359,119.843645,109.354112,29.840113,14.168008,138.354008,0.682700,64.140403,55.970124,141.086141,138.921508,139.817377,138.448720,81.035160,136.409601,-0.000711,-1.859117,32.000000,-235.837729,138.797888,-0.390523,24.933376,0.681161,497545.951893,0.981464,19.789238,17.789455,2.541337,0.045163,0.025137,165.205763,32.000000,178.304731,165.594008,168.340325,149.522281,32.000000,143.768810,68.251965,63.857926,92.899774,43.047029,56.947461,55.851795,60.204110,31.292596,30.969808,59.554679,37.036255
54.691791,64.738882,138.969183,142.404330,119.896875,109.362975,29.527903,14.176142,138.414442,0.682848,64.133284,56.031538,141.124258,138.913329,139.824066,138.457017,80.969570,136.391127,-0.000710,-1.859113,32.000000,-235.831890,138.848281,-0.390350,24.991283,0.674444,497283.164807,0.973150,19.398890,17.820160,2.521417,0.042836,0.026306,165.484176,32.000000,178.068184,166.043760,169.867148,149.094509,32.000000,144.070579,68.216377,63.839290,92.899307,43.047029,56.997432,55.851795,59.951050,31.292596,30.990820,59.550637,37.031927
55.157778,64.726782,138.949470,142.410464,119.897389,109.371946,29.719922,14.172289,138.388035,0.682709,64.224040,55.949552,141.104201,138.956946,139.735600,138.496516,80.993212,136.459263,-0.000707,-1.859091,32.000000,-235.837546,138.794011,-0.390356,24.951892,0.679454,497528.778463,0.971893,19.744386,17.794275,2.536253,0.055843,0.050389,165.353457,32.000000,178.300823,166.548680,168.294207,148.509409,32.000000,144.988986,68.186308,63.844176,92.899197,43.047029,56.988719,55.851795,59.962199,31.292596,30.945962,59.556971,37.048361
54.975202,64.716057,138.898084,142.412416,119.898607,109.383047,29.738706,14.175000,138.342369,0.682489,64.249155,55.949177,141.090339,138.913166,139.762045,138.421161,81.057726,136.526944,-0.000707,-1.859673,32.000000,-235.834015,138.781712,-0.390246,24.950607,0.679384,497742.989876,0.983155,19.794266,17.850950,2.540951,0.053940,0.026767,164.557988,32.000000,178.962909,166.544801,165.742574,148.400787,32.000000,144.855908,68.209530,63.875878,92.911533,43.047029,57.024968,55.851795,60.094749,31.292596,30.943009,59.541363,37.015199
54.759894,64.716057,138.907240,142.412416,119.846705,109.391848,29.592867,14.171861,138.340373,0.682497,64.295276,56.086059,141.061436,138.876423,139.764589,138.391130,81.088917,136.422759,-0.000708,-1.859657,32.000000,-235.836663,138.824747,-0.390269,24.937179,0.673333,497433.510780,0.967714,19.334609,17.860185,2.519127,0.042155,0.018893,164.405962,32.000000,179.109716,166.144856,164.232319,148.989252,32.000000,144.165125,68.243470,63.887841,92.941097,43.047029,56.976138,55.851795,60.173632,31.292596,30.902721,59.552378,36.993556
54.871547,64.722932,138.915359,142.414089,119.840693,109.393053,29.675297,14.171004,138.367301,0.682447,64.160800,55.994238,141.035751,138.959740,139.784953,138.389296,81.024576,136.486872,-0.000707,-1.859679,32.000000,-235.837683,138.840533,-0.390179,24.904842,0.675897,497445.656316,0.970733,19.498893,17.828315,2.526559,0.048367,0.033848,164.615316,32.000000,179.022654,165.586068,166.238095,149.426378,32.000000,143.773698,68.208548,63.843959,92.878825,43.047029,57.033808,55.851795,60.150635,31.292596,30.923560,59.544008,37.066043
54.631868,64.747132,138.870977,142.423849,119.902999,109.389176,29.797621,14.174572,138.338345,0.682390,64.222623,55.979775,141.093247,138.843246,139.788006,138.419429,81.026214,136.513947,-0.000708,-1.860188,32.000000,-235.828870,138.680778,-0.390452,24.898653,0.679638,497550.969964,0.979845,19.705851,17.746866,2.536660,0.052983,0.028965,165.171756,32.000000,178.472581,165.431632,168.531799,149.538289,32.000000,143.804034,68.243039,63.853969,92.911554,43.047029,56.964965,55.851795,60.245064,31.292596,31.004636,59.555328,37.026791
54.846016,64.779857,138.901307,142.435003,119.955200,109.389171,29.546210,14.169863,138.335270,0.682408,64.250028,55.935593,141.104730,138.928093,139.776847,138.383591,81.005759,136.470223,-0.000707,-1.860802,32.000000,-235.839808,138.798112,-0.390379,24.923594,0.678885,497633.203511,0.974950,19.605326,17.842139,2.531646,0.042590,0.034439,165.474208,32.000000,178.094316,166.072065,169.827899,148.903036,32.000000,144.091866,68.244265,63.850604,92.926929,43.047029,57.000393,55.851795,59.926093,31.292596,31.001903,59.556046,37.045500
55.039230,64.779857,138.874171,142.435003,119.991627,109.393918,29.744924,14.171004,138.251588,0.682448,64.389048,55.827739,141.187202,138.872467,139.756144,138.484476,81.047573,136.448348,-0.000706,-1.862545,32.000000,-235.836699,138.765153,-0.390121,24.881396,0.682485,497793.770594,0.975694,19.860280,17.853560,2.541941,0.040881,0.027662,165.412495,32.000000,178.294515,166.600620,168.219537,148.361318,32.000000,144.910655,68.249713,63.880742,92.934648,43.047029,56.967808,55.851795,60.005328,31.292596,31.113093,59.543290,37.058633
54.970167,64.785907,138.872845,142.437234,120.003194,109.400230,29.874357,14.165867,138.303163,0.682560,64.409681,55.955313,141.095283,138.939268,139.717062,138.349607,81.075723,136.443863,-0.000706,-1.864270,32.000000,-235.842820,138.739458,-0.390199,24.841480,0.678772,497752.376857,0.979829,19.686793,17.852924,2.532569,0.047000,0.029048,164.643369,32.000000,179.048670,166.551215,165.427554,148.435866,32.000000,144.972859,68.253979,63.882104,92.937371,43.047029,56.997607,55.851795,60.070372,31.292596,31.131754,59.549447,37.038236
55.060944,64.805982,138.960155,142.441417,120.020973,109.398937,29.558889,14.178425,138.360013,0.682695,64.345690,55.995161,141.009736,138.845794,139.751594,138.475598,81.083397,136.426875,-0.000705,-1.864858,32.000000,-235.831574,138.711226,-0.390419,24.827895,0.676872,497568.128879,0.969542,19.501267,17.800557,2.523185,0.049725,0.033600,164.258166,32.000000,179.318082,165.961639,163.974179,149.075663,32.000000,144.100957,68.247699,63.867849,92.931610,43.047029,56.991371,55.851795,59.991229,31.292596,31.199181,59.556567,36.946674
55.064054,64.791682,138.933702,142.433051,120.051935,109.403969,29.665079,14.170291,138.390286,0.682720,64.313724,55.885503,141.105272,138.825589,139.769708,138.427046,81.082557,136.401927,-0.000705,-1.864861,32.000000,-235.838888,138.722345,-0.390268,24.815936,0.679053,497588.396268,0.966756,19.573575,17.770243,2.526331,0.052252,0.037615,164.566467,32.000000,179.067817,165.568952,166.376923,149.430660,32.000000,143.690038,68.265643,63.870840,92.936033,43.047029,57.010926,55.851795,60.143969,31.292596,31.197084,59.561160,36.971839
54.610494,64.791682,138.942376,142.433051,120.051978,109.409064,29.847330,14.176998,138.380486,0.682753,64.312501,55.886688,141.113125,138.768513,139.808304,138.408980,81.059646,136.502661,-0.000705,-1.864876,32.000000,-235.832837,138.738189,-0.390268,24.785383,0.678536,497539.264707,0.975331,19.506574,17.754372,2.523752,0.041944,0.027151,165.251354,32.000000,178.429822,165.454579,168.594973,149.562361,32.000000,143.984646,68.294533,63.876057,92.959488,43.047029,56.988279,55.851795,60.233355,31.292596,31.145205,59.546270,37.052029
54.910455,64.817257,138.877337,142.435003,120.063420,109.415418,29.552047,14.176998,138.378852,0.682710,64.322587,55.965632,141.156107,138.799181,139.819483,138.387956,81.010221,136.428060,-0.000704,-1.864864,32.000000,-235.828903,138.793010,-0.390083,24.779902,0.678678,497541.299909,0.971786,19.489293,17.743174,2.523129,0.047704,0.036045,165.383224,32.000000,178.220441,166.015640,169.774287,148.906515,32.000000,144.187879,68.241770,63.840154,92.966887,43.047029,56.986371,55.851795,60.052218,31.292596,31.231894,59.550263,37.066263
54.982946,64.823582,138.908871,142.449225,120.073736,109.418885,29.608903,14.169435,138.339908,0.682867,64.370321,55.943937,141.174947,138.889983,139.731189,138.447376,81.015162,136.412008,-0.000704,-1.864871,32.000000,-235.839580,138.753794,-0.389969,24.763300,0.686528,497891.700470,0.974785,19.925445,17.814685,2.544243,0.049986,0.041865,165.402336,32.000000,178.291015,166.575772,168.091331,148.403012,32.000000,144.723277,68.216048,63.860694,92.956004,43.047029,56.979291,55.851795,60.017008,31.292596,31.251893,59.556538,37.046600
55.026385,64.814782,138.924176,142.446715,120.119563,109.426790,29.837846,14.169863,138.331674,0.682916,64.365101,56.011289,141.076555,138.915370,139.725572,138.532227,81.055056,136.407212,-0.000705,-1.864874,32.000000,-235.838661,138.790606,-0.389886,24.846096,0.681826,497875.822511,0.978696,19.662265,17.828120,2.529160,0.039738,0.030988,164.636077,32.000000,179.005411,166.662577,165.460824,148.331146,32.000000,145.351286,68.176285,63.876735,92.963041,43.047029,57.011123,55.851795,60.059820,31.292596,31.249986,59.558298,36.985559
54.897938,64.814782,138.953161,142.446715,120.192782,109.431871,29.694466,14.175856,138.385882,0.682950,64.292679,55.996653,141.052543,138.968833,139.776039,138.429188,81.030660,136.516211,-0.000707,-1.864889,32.000000,-235.833978,138.771310,-0.389761,24.846148,0.681378,497846.109342,0.975438,19.598985,17.815434,2.526399,0.054691,0.032747,164.331684,32.000000,179.314135,165.932579,163.639177,149.194075,32.000000,144.185565,68.176027,63.878147,92.954729,43.047029,56.996772,55.851795,60.051578,31.292596,31.217444,59.552329,37.041098
54.898774,64.787282,138.856328,142.441417,120.205502,109.434401,29.565607,14.170006,138.369735,0.682995,64.282744,56.022803,141.066552,138.828076,139.795065,138.231186,81.045424,136.519175,-0.000706,-1.864884,32.000000,-235.841468,138.771823,-0.389709,24.809065,0.678561,497759.035253,0.967154,19.548512,17.773225,2.524683,0.047040,0.023923,164.525759,32.000000,179.082458,165.594636,166.294523,149.493641,32.000000,143.579739,68.166268,63.876281,92.925659,43.047029,57.004369,55.851795,60.108267,31.292596,31.119807,59.539593,37.041611
54.741798,64.801307,138.974426,142.440301,120.159140,109.436929,29.787932,14.176713,138.398833,0.683046,64.179542,55.990200,141.099058,138.858763,139.808808,138.376262,81.066006,136.488989,-0.000706,-1.864864,32.000000,-235.833614,138.748019,-0.389588,24.854016,0.680705,497913.650012,0.974388,19.671814,17.850205,2.531118,0.046076,0.036503,165.202890,32.000000,178.384027,165.444138,168.677839,149.603461,32.000000,143.945684,68.165760,63.855706,92.946774,43.047029,57.000244,55.851795,60.142772,31.292596,31.166231,59.551040,37.006468
55.041608,64.802407,138.983972,142.441696,120.184690,109.436940,29.760264,14.177284,138.490111,0.683114,64.214265,56.024395,141.170452,138.898647,139.818490,138.423444,81.035984,136.491846,-0.000707,-1.864808,32.000000,-235.830256,138.816138,-0.389611,24.894326,0.681152,497854.313389,0.978569,19.643511,17.836872,2.529316,0.055098,0.030917,165.543367,32.000000,178.126516,166.120721,169.756006,149.006549,32.000000,144.366751,68.190381,63.885469,93.004424,43.047029,57.005310,55.851795,59.848476,31.292596,31.164084,59.557433,37.087393
55.013166,64.802407,138.982732,142.441696,120.191700,109.439453,29.595828,14.175428,138.424189,0.683232,64.302658,56.041383,141.186938,138.922240,139.759720,138.395839,81.062214,136.555613,-0.000708,-1.864779,32.000000,-235.832603,138.844630,-0.389466,24.917719,0.682988,497938.476441,0.974409,19.808523,17.801729,2.538726,0.038323,0.025645,165.377221,32.000000,178.377979,166.636056,167.769973,148.385220,32.000000,144.689371,68.188717,63.880872,93.001617,43.047029,57.007606,55.851795,59.970308,31.292596,31.165766,59.558583,37.045793
54.920040,64.767482,138.999266,142.427474,120.145530,109.439459,29.747817,14.167865,138.325264,0.683258,64.419533,55.932621,141.141617,138.872264,139.767323,138.515399,81.107972,136.593431,-0.000707,-1.864748,32.000000,-235.842134,138.872309,-0.389493,24.930282,0.677378,497819.276097,0.969436,19.521537,17.833130,2.525071,0.046048,0.030578,164.535776,32.000000,178.984762,166.594207,165.441402,148.422163,32.000000,145.254718,68.215244,63.900012,93.001108,43.047029,57.029830,55.851795,60.089916,31.292596,31.042174,59.544677,37.067070
54.680792,64.777107,138.928413,142.420503,120.114923,109.441945,29.855554,14.174715,138.393566,0.683250,64.347483,55.970659,141.042290,138.939307,139.789582,138.461620,81.058960,136.509029,-0.000706,-1.864741,32.000000,-235.832825,138.886991,-0.389511,24.935369,0.677181,497794.278973,0.975403,19.548816,17.837653,2.526354,0.042179,0.031655,164.279644,32.000000,179.270306,165.961503,163.962049,149.032920,32.000000,144.191041,68.223955,63.893303,92.991537,43.047029,56.989481,55.851795,60.154427,31.292596,31.073098,59.561947,37.037870
54.942321,64.801307,138.969091,142.423849,120.114946,109.439348,29.581755,14.170148,138.400930,0.683425,64.222391,56.078824,141.073593,138.981069,139.799430,138.529090,81.084955,136.529275,-0.000706,-1.864755,32.000000,-235.839850,138.807045,-0.389510,24.976151,0.678270,497705.352285,0.972151,19.603281,17.810128,2.530939,0.038947,0.024793,164.604619,32.000000,178.972183,165.667033,166.423705,149.285437,32.000000,143.718768,68.234199,63.881030,92.958601,43.047029,57.015437,55.851795,59.857235,31.292596,31.070689,59.551247,37.064869
55.055346,64.801307,138.972942,142.423849,120.187297,109.429143,29.707310,14.170434,138.398928,0.683497,64.191267,56.089180,141.096797,138.983964,139.811152,138.478689,81.035399,136.547027,-0.000705,-1.864737,32.000000,-235.838254,138.887441,-0.389604,24.972165,0.681427,497978.945757,0.973384,19.843091,17.818442,2.540717,0.045515,0.026613,165.227693,32.000000,178.339459,165.489208,168.930543,149.622253,32.000000,143.905315,68.251463,63.862019,92.966273,43.047029,57.006030,55.851795,59.932290,31.292596,31.152526,59.564642,36.998838
55.001233,64.804607,138.992175,142.423570,120.167891,109.426225,29.641249,14.168150,138.367062,0.683513,64.282286,56.075364,141.152049,138.920672,139.800437,138.482762,81.029410,136.425415,-0.000706,-1.864713,32.000000,-235.839390,138.849752,-0.389608,24.990838,0.676595,497787.259348,0.977257,19.615709,17.802212,2.529363,0.050928,0.028655,165.484220,32.000000,178.142030,166.131927,169.871146,148.919795,32.000000,144.523431,68.242358,63.870004,92.977334,43.047029,57.014467,55.851795,59.953070,31.292596,31.161151,59.551561,37.058339
55.088882,64.800207,139.003457,142.421061,120.182158,109.428810,29.564743,14.177712,138.395092,0.683513,64.297593,56.122448,141.127834,138.902501,139.743527,138.504058,81.080148,136.583036,-0.000706,-1.864724,32.000000,-235.832451,138.851971,-0.389622,24.956455,0.674951,497776.214497,0.970823,19.507266,17.860328,2.524241,0.043634,0.026903,165.350194,32.000000,178.371656,166.725730,167.669109,148.236714,32.000000,144.822289,68.216929,63.881225,92.978100,43.047029,57.017380,55.851795,59.901511,31.292596,31.144457,59.550932,37.063475
54.856853,64.779307,139.069970,142.414089,120.198050,109.437639,29.732640,14.174144,138.542377,0.683553,64.244580,56.075185,141.056114,138.996810,139.721996,138.613597,81.074914,136.561511,-0.000706,-1.864716,32.000000,-235.836183,138.907304,-0.389406,24.930177,0.675347,497811.020984,0.974030,19.562464,17.807655,2.527074,0.055013,0.044083,164.497669,32.000000,178.976212,166.664058,165.266930,148.478821,32.000000,144.868137,68.184473,63.852362,92.964452,43.047029,57.050946,55.851795,59.907101,31.292596,31.142298,59.562498,37.040731
54.890714,64.731457,139.151455,142.410464,120.162509,109.441381,29.679531,14.175714,138.433790,0.683546,64.198455,55.990825,141.030442,139.012571,139.762350,138.492444,81.092454,136.572223,-0.000705,-1.865329,32.000000,-235.833957,138.815710,-0.389561,24.916749,0.675023,497659.260253,0.974841,19.474022,17.832941,2.523258,0.050123,0.058930,164.246219,32.000000,179.287534,165.819217,164.284565,149.203954,32.000000,144.122093,68.233977,63.879553,92.966808,43.047029,57.040966,55.851795,59.937127,31.292596,31.066585,59.556626,37.027525
54.687616,64.731457,139.056309,142.410464,120.131186,109.443953,29.653734,14.168721,138.471906,0.683680,64.132546,56.026391,141.072138,138.958435,139.832158,138.492786,81.083918,136.519196,-0.000704,-1.868237,32.000000,-235.842425,138.838412,-0.389649,24.902220,0.679618,497821.533793,0.973903,19.675825,17.827797,2.535143,0.043951,0.027701,164.525385,32.000000,179.005920,165.538057,166.650008,149.396604,32.000000,143.703593,68.225137,63.867323,92.936972,43.047029,57.043340,55.851795,60.105471,31.292596,30.897624,59.540547,37.050049
54.797644,64.723482,139.106121,142.405445,120.115542,109.445384,29.778793,14.173288,138.438555,0.683631,64.158579,55.890449,141.118797,139.000195,139.792860,138.489204,81.072755,136.499603,-0.000703,-1.869407,32.000000,-235.836711,138.896985,-0.389645,24.932091,0.677859,497704.724798,0.971389,19.540863,17.804885,2.528501,0.052585,0.029661,165.301891,32.000000,178.251738,165.650005,168.937517,149.557887,32.000000,143.683003,68.244967,63.878479,92.952625,43.047029,57.047709,55.851795,59.917557,31.292596,30.866987,59.543753,37.037356
54.900452,64.739707,138.991413,142.411022,120.079468,109.439222,29.636067,14.168864,138.485451,0.683609,64.252635,55.988524,141.121660,138.898710,139.773833,138.561705,81.039457,136.535989,-0.000703,-1.870579,32.000000,-235.838348,138.799071,-0.389796,24.931252,0.682830,497866.199417,0.979771,19.790864,17.798387,2.542739,0.041993,0.034738,165.431275,32.000000,178.237570,166.095434,169.779257,148.929089,32.000000,144.484615,68.191520,63.840219,92.946034,43.047029,57.024176,55.851795,59.982299,31.292596,30.920364,59.542917,36.953130
54.575967,64.765832,139.070865,142.423291,120.018650,109.438269,29.647632,14.175286,138.434016,0.683764,64.383488,56.002905,141.104994,138.860109,139.714882,138.509944,81.072798,136.461444,-0.000703,-1.872968,32.000000,-235.830943,138.852809,-0.389871,24.896345,0.680594,497816.813528,0.973480,19.676945,17.800100,2.538542,0.048572,0.039650,165.159309,32.000000,178.505926,166.644343,167.532521,148.456844,32.000000,144.822011,68.202970,63.869283,92.974484,43.047029,57.015671,55.851795,60.126444,31.292596,30.917551,59.556567,37.043445
55.227250,64.765832,139.004695,142.423291,119.976788,109.442094,29.778277,14.175999,138.427211,0.683682,64.392554,56.019537,141.100314,139.046787,139.731321,138.506257,81.084205,136.500356,-0.000702,-1.873520,32.000000,-235.828754,138.829864,-0.389768,24.907386,0.678446,497819.571607,0.976127,19.594323,17.850948,2.531699,0.045756,0.028112,164.458219,32.000000,178.981269,166.693471,165.327451,148.445969,32.000000,144.795049,68.197478,63.870451,92.955033,43.047029,57.028267,55.851795,59.805575,31.292596,31.005685,59.538639,37.059293
55.115126,64.785907,139.044170,142.432215,119.878153,109.438271,29.622130,14.174287,138.325475,0.683661,64.413748,55.844504,141.060232,138.859110,139.742640,138.451088,81.068681,136.476116,-0.000703,-1.873519,32.000000,-235.833745,138.843815,-0.389831,24.885724,0.684813,497980.211675,0.982232,19.932912,17.781650,2.548207,0.037737,0.030610,164.293410,32.000000,179.356575,165.932549,164.052219,149.099335,32.000000,144.301360,68.169811,63.862286,92.957898,43.047029,57.017423,55.851795,60.121466,31.292596,31.072967,59.557433,36.948948
54.845969,64.824132,138.844304,142.440022,119.821825,109.434438,29.681999,14.169292,138.307895,0.683619,64.390367,55.954677,141.078862,138.911862,139.760534,138.464184,81.104978,136.460837,-0.000704,-1.873540,32.000000,-235.832347,138.678598,-0.389744,24.852521,0.674283,497576.266603,0.965191,19.307181,17.789013,2.516958,0.042175,0.026206,164.572367,32.000000,179.052469,165.614025,166.748695,149.561629,32.000000,143.625570,68.167559,63.856261,92.930276,43.047029,56.978587,55.851795,60.004637,31.292596,31.203448,59.553066,37.047407
54.877423,64.870057,138.978914,142.459821,119.737478,109.428423,29.784721,14.172717,138.301024,0.683608,64.405607,55.902386,141.115855,138.769778,139.783767,138.377970,81.103643,136.452672,-0.000704,-1.874151,32.000000,-235.833676,138.816140,-0.389920,24.802194,0.676790,497687.869088,0.972486,19.434578,17.792844,2.522795,0.047362,0.030027,165.218952,32.000000,178.294759,165.664364,169.171494,149.435977,32.000000,143.668995,68.175245,63.877361,92.947949,43.047029,57.005007,55.851795,59.949834,31.292596,31.201548,59.562409,36.932954
54.865760,64.870057,138.900128,142.459821,119.688098,109.419889,29.581363,14.172003,138.296715,0.683634,64.500072,55.921977,141.121904,138.804790,139.766012,138.414579,81.064224,136.403476,-0.000704,-1.875908,32.000000,-235.832422,138.739068,-0.389953,24.804265,0.680773,497813.907880,0.975867,19.731114,17.749179,2.531532,0.035934,0.057014,165.541855,32.000000,178.133381,166.183765,169.929505,148.779251,32.000000,144.587481,68.150201,63.854697,92.945016,43.047029,56.995816,55.851795,59.990733,31.292596,31.359524,59.552368,37.029139
55.189531,64.888758,138.980923,142.473206,119.661213,109.408669,29.614291,14.176570,138.277419,0.683643,64.608232,56.093205,141.142754,138.799569,139.682415,138.336678,81.064549,136.485582,-0.000704,-1.877649,32.000000,-235.832445,138.753424,-0.390038,24.804974,0.682441,497835.607731,0.971951,19.746803,17.746573,2.532534,0.040812,0.029194,165.188829,32.000000,178.524337,166.792668,167.350918,148.338773,32.000000,144.888413,68.094632,63.867395,92.969578,43.047029,57.002337,55.851795,60.138797,31.292596,31.423152,59.553902,37.048141
54.823371,64.923408,138.886143,142.487985,119.652633,109.402471,29.734200,14.174001,138.284984,0.683523,64.567983,56.020626,141.107360,138.839413,139.714180,138.354156,81.068213,136.403188,-0.000705,-1.878252,32.000000,-235.834358,138.786750,-0.389763,24.820971,0.682097,497886.170488,0.978787,19.758013,17.762253,2.531636,0.042311,0.028554,164.371285,32.000000,178.983509,166.775728,165.119346,148.289922,32.000000,144.840154,68.097830,63.874788,92.973193,43.047029,56.992333,55.851795,60.007839,31.292596,31.542328,59.557433,36.964062
54.995720,64.905533,138.987718,142.485754,119.668923,109.407515,29.553770,14.174144,138.362596,0.683530,64.434363,56.034576,141.061673,138.956191,139.759448,138.437418,81.113194,136.422430,-0.000704,-1.878251,32.000000,-235.833888,138.814140,-0.389918,24.800463,0.677548,497664.272648,0.971296,19.466192,17.801544,2.518248,0.048178,0.026285,164.277186,32.000000,179.342685,165.940923,164.162913,149.178218,32.000000,144.337438,68.099845,63.886845,92.973534,43.047029,56.985808,55.851795,59.929266,31.292596,31.541500,59.556076,37.014099
54.976996,64.905533,138.870707,142.485754,119.692614,109.412550,29.706714,14.175286,138.351807,0.683536,64.245086,55.982763,141.124964,138.968262,139.804415,138.351040,81.154445,136.453445,-0.000705,-1.878271,32.000000,-235.829304,138.835351,-0.390146,24.816041,0.682205,497900.687274,0.974574,19.852123,17.758126,2.533338,0.047595,0.036263,164.567425,32.000000,178.978399,165.672581,166.619170,149.500982,32.000000,143.646030,68.081158,63.882275,92.952420,43.047029,56.984194,55.851795,59.917781,31.292596,31.478444,59.557472,36.939190
55.061129,64.859332,139.002471,142.471254,119.713868,109.408632,29.694069,14.166152,138.308842,0.683435,64.225957,56.025772,141.118929,138.889148,139.787614,138.478320,81.074962,136.554010,-0.000705,-1.879415,32.000000,-235.841715,138.875818,-0.390129,24.796739,0.680672,497698.566168,0.977120,19.668679,17.722432,2.527246,0.044244,0.035119,165.246263,32.000000,178.213554,165.749424,169.235010,149.320122,32.000000,143.670654,68.062135,63.834733,92.972579,43.047029,57.034506,55.851795,60.087399,31.292596,31.316753,59.553755,37.071105
54.976822,64.816432,138.933113,142.456196,119.722149,109.409726,29.618986,14.173145,138.382190,0.683349,64.230672,56.064765,141.166491,138.904133,139.804151,138.489550,81.048492,136.560839,-0.000707,-1.880488,32.000000,-235.836362,138.810531,-0.390120,24.800515,0.679942,497647.477094,0.972500,19.686648,17.696144,2.525978,0.039514,0.030387,165.475087,32.000000,178.216511,166.331798,169.750201,148.895242,32.000000,144.655442,68.077960,63.853147,92.975554,43.047029,57.007188,55.851795,59.909899,31.292596,31.166196,59.546959,37.024370
54.909724,64.778757,139.024701,142.447273,119.732248,109.414793,29.679629,14.174858,138.406457,0.683350,64.306730,55.951146,141.151075,138.926563,139.688064,138.474964,81.065006,136.564021,-0.000708,-1.882195,32.000000,-235.829240,138.874570,-0.390013,24.829285,0.679776,497679.634953,0.971113,19.559748,17.824132,2.524512,0.042794,0.030071,165.118868,32.000000,178.482362,166.722932,167.676024,148.332084,32.000000,144.792687,68.044602,63.853478,92.964372,43.047029,57.038453,55.851795,59.925262,31.292596,31.164212,59.558731,37.021289
54.923610,64.778757,139.036458,142.447273,119.784780,109.417325,29.687484,14.171861,138.402316,0.683498,64.328475,56.033267,141.056549,138.945262,139.733188,138.476531,81.093432,136.571961,-0.000708,-1.883912,32.000000,-235.835515,138.924110,-0.389723,24.832458,0.680517,497729.879939,0.975126,19.597712,17.853893,2.527122,0.050510,0.032665,164.351273,32.000000,178.965474,166.895020,165.119787,148.238596,32.000000,144.836021,68.033983,63.864122,92.983126,43.047029,57.044352,55.851795,59.930163,31.292596,31.031072,59.551561,36.932881
54.839586,64.769957,139.078536,142.443926,119.778146,109.424348,29.632575,14.173859,138.421475,0.683514,64.284042,55.967691,141.073082,138.976133,139.804296,138.466631,81.099941,136.571510,-0.000708,-1.885672,32.000000,-235.835321,138.927413,-0.389803,24.846778,0.681186,497705.839699,0.974397,19.624466,17.838915,2.531878,0.043061,0.028720,164.196490,32.000000,179.301269,165.904958,164.377552,149.241679,32.000000,144.295720,68.047341,63.857903,92.968539,43.047029,57.067107,55.851795,59.876517,31.292596,30.998078,59.559498,37.026424
54.906735,64.785632,138.943623,142.443090,119.733308,109.428492,29.809596,14.173573,138.420372,0.683549,64.186783,56.059183,141.084989,139.006516,139.795865,138.565111,81.110418,136.574326,-0.000709,-1.887413,32.000000,-235.831836,138.909344,-0.389933,24.824381,0.680970,497649.545650,0.973889,19.611127,17.814318,2.531452,0.045528,0.029229,164.693453,32.000000,178.823973,165.650883,166.790746,149.403264,32.000000,143.677017,68.019497,63.859178,92.945341,43.047029,57.015895,55.851795,59.931690,31.292596,31.050047,59.553312,37.028699
55.378543,64.779582,139.057442,142.434445,119.702911,109.432293,29.611801,14.171575,138.468876,0.683544,64.124585,56.183724,141.131415,139.031760,139.808957,138.497270,81.091214,136.567268,-0.000708,-1.889167,32.000000,-235.836293,138.927251,-0.390249,24.847381,0.682112,497706.016452,0.977389,19.683076,17.807591,2.536097,0.046848,0.032285,165.249515,32.000000,178.234880,165.760531,169.319907,149.412791,32.000000,143.698838,68.046982,63.820757,92.974877,43.047029,57.069946,55.851795,59.869901,31.292596,31.047730,59.556597,37.020261
54.996800,64.779582,139.095205,142.434445,119.686344,109.441145,29.668342,14.176142,138.548461,0.683573,64.087136,56.238646,141.123172,139.010879,139.755758,138.578599,81.093160,136.512252,-0.000708,-1.890916,32.000000,-235.829759,138.935734,-0.390147,24.896817,0.681036,497684.931059,0.970347,19.634212,17.798471,2.530539,0.043043,0.038545,165.586259,32.000000,178.069839,166.410053,169.889312,148.864152,32.000000,144.630332,68.041784,63.848973,92.985686,43.047029,57.069933,55.851795,59.861568,31.292596,31.024351,59.553312,37.172792
55.106913,64.746032,139.214288,142.420224,119.734890,109.453708,29.880281,14.170434,138.569229,0.683518,64.023158,56.210846,141.176650,138.997504,139.713688,138.664322,81.084082,136.611018,-0.000709,-1.892673,32.000000,-235.835959,138.939325,-0.390191,24.914441,0.673880,497444.882692,0.967628,19.176382,17.814273,2.511035,0.047114,0.032669,165.095875,32.000000,178.432239,166.726441,167.461417,148.203936,32.000000,145.095370,68.001224,63.834545,92.998950,43.047029,57.101551,55.851795,59.762596,31.292596,30.905295,59.543644,37.029873
