OSU 80 Ton Compressor Load Stand
55.006178,64.663258,139.085551,142.392897,119.779158,109.468867,29.601538,14.176570,138.532055,0.683494,64.056929,56.141286,141.075012,139.098580,139.718264,138.594184,81.088741,136.717710,-0.000710,-1.894429,32.000000,-235.834576,139.027857,-0.390064,24.880688,0.678559,497713.518428,0.973295,19.541692,17.785797,2.529151,0.054799,0.030397,164.440640,32.000000,179.027094,166.847856,164.750891,148.273546,32.000000,144.746928,67.986630,63.842868,93.000718,43.047029,57.069434,55.851795,59.841446,31.292596,30.614991,59.555230,36.950856
54.947090,64.636308,139.083481,142.368916,119.726635,109.480270,29.690672,14.168721,138.575035,0.683456,64.043035,55.957843,141.010024,138.917001,139.746889,138.577372,81.075030,136.557231,-0.000709,-1.895028,32.000000,-235.839474,138.961597,-0.390068,24.907255,0.677055,497675.718622,0.964276,19.402571,17.842496,2.526258,0.051002,0.036628,164.260252,32.000000,179.145202,165.944027,164.436909,149.145239,32.000000,144.032488,68.013049,63.824693,92.979515,43.047029,57.106129,55.851795,59.816911,31.292596,30.611351,59.542799,37.079175
55.148782,64.636308,139.068674,142.368916,119.733572,109.484123,29.818377,14.178996,138.441322,0.683290,64.038626,56.045438,141.079170,139.003782,139.767373,138.579498,81.107944,136.599338,-0.000710,-1.896784,32.000000,-235.828708,138.917867,-0.390242,24.910874,0.678754,497679.406213,0.975249,19.416370,17.889250,2.528544,0.054143,0.041308,164.706547,32.000000,178.802120,165.536699,166.959993,149.488004,32.000000,143.885393,68.041051,63.851999,92.968355,43.047029,57.066378,55.851795,59.750090,31.292596,30.513895,59.555722,36.941978
55.286027,64.675082,139.046291,142.368080,119.714316,109.484152,29.576087,14.168293,138.527864,0.683335,64.093970,55.948805,141.107569,138.927502,139.800433,138.544022,81.099903,136.537704,-0.000710,-1.898527,32.000000,-235.838100,138.839290,-0.390033,24.898627,0.678930,497754.817445,0.973510,19.446131,17.825616,2.531226,0.060921,0.033417,165.297884,32.000000,178.156725,165.732693,169.281352,149.466252,32.000000,143.681472,68.075183,63.843667,92.999611,43.047029,57.081120,55.851795,60.001788,31.292596,30.644806,59.555417,37.034348
54.996237,64.704507,139.012997,142.371426,119.733471,109.484187,29.688815,14.167580,138.348350,0.683357,64.202970,56.058874,141.071098,138.955010,139.714727,138.490666,81.020740,136.563599,-0.000711,-1.900281,32.000000,-235.844058,138.989824,-0.390023,24.925063,0.675728,497580.813236,0.965448,19.252747,17.813003,2.521700,0.048707,0.024053,165.489769,32.000000,177.944182,166.377585,169.729871,148.565122,32.000000,144.664785,68.025225,63.816447,93.002717,43.047029,57.054435,55.851795,59.815062,31.292596,30.743516,59.569333,36.935816
54.848746,64.739982,139.063862,142.379512,119.711948,109.491846,29.872783,14.174429,138.593982,0.683346,64.336540,55.994414,141.079718,138.892694,139.692632,138.527178,81.069042,136.487359,-0.000710,-1.902010,32.000000,-235.834258,138.899595,-0.390020,24.901171,0.673941,497568.617084,0.970780,19.160240,17.791328,2.515035,0.040734,0.024363,165.024842,32.000000,178.543357,166.657904,167.228556,148.428023,32.000000,145.009679,68.017523,63.808289,92.990980,43.047029,57.066808,55.851795,59.875860,31.292596,30.740322,59.546762,37.066263
55.032733,64.739982,139.004564,142.379512,119.657341,109.494389,29.535160,14.169720,138.450678,0.683301,64.362766,55.983045,141.090554,138.963186,139.700799,138.513016,81.119909,136.515951,-0.000710,-1.903804,32.000000,-235.838312,138.993760,-0.390027,24.918506,0.677486,497954.514426,0.972821,19.467158,17.882978,2.527682,0.043862,0.027607,164.371376,32.000000,179.047766,166.800749,164.798437,148.423895,32.000000,144.732395,68.040090,63.854377,92.990665,43.047029,57.054072,55.851795,59.787108,31.292596,30.860624,59.549939,37.066776
55.249702,64.770507,139.092640,142.383695,119.670863,109.499452,29.679175,14.172717,138.505647,0.683314,64.249288,55.972234,141.040951,138.943998,139.747140,138.499389,81.140575,136.548331,-0.000710,-1.905572,32.000000,-235.831053,138.865903,-0.389998,24.914389,0.680764,498027.677533,0.969870,19.644294,17.797907,2.535406,0.040325,0.028399,164.228052,32.000000,179.194815,165.934796,164.577504,149.164761,32.000000,144.142720,68.048257,63.869273,93.022771,43.047029,57.078672,55.851795,59.976127,31.292596,30.963968,59.558180,37.018354
54.688274,64.761432,139.017394,142.383137,119.701732,109.499457,29.867244,14.169149,138.460894,0.683289,64.239594,56.087409,141.056533,138.971913,139.781956,138.483598,81.144521,136.575942,-0.000712,-1.907317,32.000000,-235.840194,138.798377,-0.389986,24.926374,0.677202,497820.560560,0.977348,19.467622,17.760831,2.525852,0.045914,0.024719,164.681200,32.000000,178.776453,165.521929,167.093968,149.561968,32.000000,143.860358,68.060584,63.878317,92.995959,43.047029,57.059415,55.851795,59.973390,31.292596,30.929961,59.553263,37.034421
54.905232,64.783707,139.025783,142.383974,119.728212,109.500732,29.550734,14.167580,138.494790,0.683422,64.243000,55.971320,141.073041,138.956152,139.745868,138.397769,81.089325,136.593309,-0.000713,-1.908872,32.000000,-235.841927,138.776739,-0.390119,24.905760,0.674588,497712.031741,0.968498,19.290386,17.755781,2.517527,0.055008,0.031834,165.285969,32.000000,178.061397,165.760817,169.156125,149.396730,32.000000,143.756882,68.060605,63.833196,93.008163,43.047029,57.105538,55.851795,59.712645,31.292596,30.927383,59.560708,37.067803
54.996730,64.783707,139.020466,142.383974,119.776445,109.501981,29.678536,14.165582,138.450462,0.683494,64.333727,56.057851,141.101210,138.923160,139.765638,138.438308,81.079370,136.472471,-0.000714,-1.910408,32.000000,-235.844745,138.786815,-0.390090,24.944077,0.682355,498034.727752,0.973326,19.820206,17.765148,2.541996,0.052453,0.026822,165.435940,32.000000,178.079399,166.385321,169.468458,148.586316,32.000000,144.597033,68.044579,63.849274,93.014501,43.047029,57.065771,55.851795,59.786871,31.292596,31.002348,59.539907,37.069124
54.761670,64.788107,139.005776,142.389830,119.812270,109.500687,29.855534,14.173145,138.442335,0.683413,64.451579,56.031140,141.108072,138.870856,139.656117,138.426966,81.084326,136.556921,-0.000715,-1.911586,32.000000,-235.835542,138.893742,-0.390069,24.922178,0.679720,498055.960990,0.979517,19.633731,17.828715,2.532104,0.043484,0.034652,164.963559,32.000000,178.685107,166.531015,167.179827,148.537477,32.000000,145.108821,68.041209,63.875146,93.025856,43.047029,57.079703,55.851795,59.815861,31.292596,31.015312,59.543271,37.059293
54.752120,64.818907,138.977513,142.402657,119.837573,109.504501,29.597797,14.166152,138.444168,0.683349,64.512729,56.028046,141.072942,138.843799,139.681617,138.451754,81.142649,136.487407,-0.000716,-1.911569,32.000000,-235.842863,138.920197,-0.390051,24.913838,0.677259,498024.659304,0.973513,19.545884,17.780399,2.527795,0.038361,0.032318,164.279784,32.000000,179.105818,166.636340,164.644944,148.564781,32.000000,144.707237,68.061329,63.870289,93.019160,43.047029,57.054784,55.851795,59.916901,31.292596,31.120023,59.542474,37.071985
54.955027,64.829907,139.008937,142.417436,119.893578,109.508292,29.704120,14.172003,138.553965,0.683543,64.328490,56.118852,140.998063,138.950625,139.747968,138.506499,81.122930,136.460120,-0.000714,-1.912704,32.000000,-235.838159,138.908100,-0.390237,24.931121,0.681354,498159.469026,0.972343,19.776191,17.816171,2.538377,0.050919,0.037210,164.301831,32.000000,179.140481,165.869666,164.660242,149.104243,32.000000,144.146886,68.033765,63.858052,93.007785,43.047029,57.092699,55.851795,59.612392,31.292596,31.118065,59.565468,36.953350
55.020723,64.829907,139.035248,142.417436,119.956470,109.519754,29.720862,14.172003,138.502809,0.683369,64.162053,56.054039,141.055627,138.994995,139.782585,138.564682,81.132284,136.518561,-0.000715,-1.912687,32.000000,-235.837176,138.913648,-0.390259,24.909143,0.681661,498104.236442,0.981115,19.816184,17.724324,2.538304,0.040203,0.038020,164.723191,32.000000,178.825407,165.429301,167.221933,149.635911,32.000000,144.025734,68.052115,63.882345,93.010954,43.047029,57.073676,55.851795,59.756737,31.292596,31.154402,59.553882,37.067143
54.696709,64.787282,139.022788,142.419388,119.979715,109.529961,29.503952,14.176142,138.566439,0.683397,64.170875,56.000350,141.095385,138.904357,139.770942,138.506237,81.093899,136.605136,-0.000716,-1.913314,32.000000,-235.833529,138.857254,-0.390324,24.933062,0.678320,498053.422834,0.973670,19.632109,17.730881,2.529504,0.052134,0.028988,165.311485,32.000000,178.157430,165.654085,169.345448,149.381420,32.000000,143.629417,68.030358,63.840835,93.011059,43.047029,57.111991,55.851795,59.759839,31.292596,31.004329,59.543635,37.050562
54.846959,64.775732,139.031944,142.414647,119.966099,109.540158,29.668851,14.173002,138.458373,0.683557,64.271718,56.090125,141.118311,138.944936,139.733986,138.565355,81.093510,136.563635,-0.000716,-1.915078,32.000000,-235.833062,138.905183,-0.390368,24.924040,0.678132,498047.151630,0.971936,19.569066,17.749715,2.526961,0.044117,0.032256,165.557766,32.000000,178.088585,166.347497,169.514253,148.684059,32.000000,144.609965,68.027777,63.882546,93.048652,43.047029,57.076937,55.851795,59.845931,31.292596,30.961905,59.559606,36.932514
55.035460,64.772707,139.018692,142.411580,120.064230,109.542705,29.863210,14.175856,138.514017,0.683579,64.379386,56.040674,141.119686,138.963939,139.669290,138.551911,81.127306,136.669004,-0.000717,-1.916272,32.000000,-235.830864,138.951601,-0.390471,24.886432,0.682323,498312.271705,0.985485,19.837929,17.829844,2.541703,0.047460,0.030540,164.915241,32.000000,178.668948,166.486626,167.007674,148.437098,32.000000,145.118091,68.020950,63.874850,93.029071,43.047029,57.111111,55.851795,59.753638,31.292596,30.959481,59.557659,36.973893
54.818849,64.772707,139.054329,142.411580,120.175717,109.545235,29.571276,14.179281,138.514827,0.683582,64.321287,55.958981,141.020634,138.978946,139.682994,138.539201,81.128514,136.592931,-0.000717,-1.917459,32.000000,-235.826292,138.873773,-0.390556,24.882865,0.680368,498250.008899,0.977097,19.681763,17.810223,2.534907,0.050380,0.038343,164.371756,32.000000,179.166379,166.587353,164.495100,148.516049,32.000000,144.496290,68.014991,63.884327,93.030666,43.047029,57.083407,55.851795,59.858051,31.292596,30.946526,59.560629,37.030459
55.165445,64.752357,139.038521,142.408234,120.295335,109.551391,29.696254,14.169007,138.497361,0.683589,64.189482,55.979245,141.003504,138.962799,139.734595,138.478892,81.122499,136.492220,-0.000717,-1.917446,32.000000,-235.839189,138.902493,-0.390557,24.906259,0.678471,498072.938204,0.967070,19.497732,17.827218,2.525984,0.050582,0.078972,164.339278,32.000000,179.296697,165.831492,164.540741,149.087111,32.000000,143.966408,68.034259,63.867326,93.001300,43.047029,57.100352,55.851795,59.850741,31.292596,30.873300,59.556479,36.967950
54.772504,64.726507,139.079593,142.396522,120.399666,109.565168,29.845464,14.171718,138.524751,0.683579,64.147072,56.035723,141.030425,138.971056,139.740053,138.522511,81.112996,136.475343,-0.000718,-1.917435,32.000000,-235.839100,138.763583,-0.390515,24.854803,0.682064,498213.129169,0.980915,19.705770,17.789345,2.536615,0.057585,0.040688,164.781949,32.000000,178.753083,165.350427,167.386778,149.617762,32.000000,143.919152,68.032681,63.880788,93.012932,43.047029,57.097716,55.851795,59.870745,31.292596,30.780820,59.561927,37.059660
54.910744,64.750157,139.013295,142.400984,120.492762,109.582666,29.589177,14.173288,138.630758,0.683568,64.127505,56.178614,141.080332,139.035593,139.763544,138.594814,81.078125,136.631502,-0.000718,-1.917996,32.000000,-235.836055,138.855705,-0.390809,24.850266,0.676077,498010.771633,0.969992,19.352843,17.746795,2.520392,0.053416,0.034717,165.313162,32.000000,178.224096,165.542695,169.363838,149.400557,32.000000,143.682325,68.040232,63.857864,93.005597,43.047029,57.116638,55.851795,59.644092,31.292596,30.777864,59.551699,37.069197
55.376802,64.750157,139.195115,142.400984,120.540376,109.592884,29.639525,14.173145,138.590246,0.683756,64.112152,56.163039,141.085343,139.106247,139.720932,138.664752,81.038402,136.631196,-0.000718,-1.919733,32.000000,-235.836690,138.990332,-0.390825,24.874945,0.683714,498296.687150,0.972870,19.704162,17.748157,2.539223,0.050458,0.030166,165.480461,32.000000,178.009967,166.329689,169.638521,148.597436,32.000000,144.589856,68.044420,63.852458,93.026201,43.047029,57.138843,55.851795,59.520004,31.292596,30.857239,59.543517,37.056138
54.938946,64.718532,139.077926,142.398195,120.536608,109.603044,29.820684,14.173002,138.582258,0.683929,64.233198,55.979992,141.070647,139.105615,139.661263,138.599418,81.078013,136.641011,-0.000717,-1.921479,32.000000,-235.834538,138.981052,-0.390852,24.837782,0.681533,498400.782988,0.978780,19.594886,17.858326,2.531623,0.051073,0.031806,164.933823,32.000000,178.606811,166.641344,166.821509,148.363198,32.000000,145.052344,68.038877,63.879073,93.022052,43.047029,57.141858,55.851795,59.698734,31.292596,30.744559,59.560383,36.939337
54.842589,64.687182,139.222429,142.385926,120.581389,109.615747,29.613323,14.173288,138.521254,0.683883,64.275543,56.088623,141.061246,139.071481,139.737125,138.586665,81.121446,136.628074,-0.000717,-1.922077,32.000000,-235.834908,138.997980,-0.390711,24.852993,0.674824,498245.385737,0.968098,19.148619,17.897901,2.513600,0.053509,0.042952,164.383647,32.000000,179.266356,166.465358,164.521204,148.613741,32.000000,144.730791,68.074845,63.919399,93.035409,43.047029,57.153604,55.851795,59.801821,31.292596,30.632608,59.539229,37.052690
55.088074,64.702307,139.042583,142.383974,120.609753,109.622398,29.635399,14.168150,138.670402,0.684042,64.186318,56.065943,141.002757,138.970099,139.720018,138.659105,81.157049,136.656074,-0.000718,-1.923307,32.000000,-235.840209,138.996432,-0.390630,24.872715,0.681855,498431.502877,0.970727,19.536174,17.863020,2.531500,0.048572,0.036279,164.312068,32.000000,179.345661,165.796169,164.655576,149.314396,32.000000,143.990338,68.083357,63.886993,93.000240,43.047029,57.131584,55.851795,59.780922,31.292596,30.629227,59.560452,37.007495
54.723087,64.702307,139.170831,142.383974,120.636046,109.623710,29.809974,14.173573,138.535105,0.684184,64.075941,56.036929,141.036103,139.042404,139.738443,138.631117,81.058362,136.671128,-0.000717,-1.923374,32.000000,-235.837081,138.887807,-0.390682,24.837599,0.683686,498411.341366,0.979458,19.597415,17.813352,2.538582,0.053902,0.030435,164.845830,32.000000,178.658024,165.502283,167.467368,149.490679,32.000000,143.656703,68.048822,63.863571,92.968322,43.047029,57.139194,55.851795,59.862621,31.292596,30.678499,59.543015,37.051296
54.943123,64.713032,139.078038,142.386205,120.671401,109.626205,29.636186,14.171147,138.565530,0.684158,64.182169,56.053183,141.054020,139.042751,139.795187,138.592510,81.066962,136.651072,-0.000717,-1.923382,32.000000,-235.839507,138.929434,-0.390817,24.837966,0.678532,498239.143908,0.973996,19.376896,17.791244,2.524005,0.044471,0.032612,165.430963,32.000000,178.214080,165.565488,169.239643,149.477712,32.000000,143.781730,68.066176,63.851752,92.977615,43.047029,57.140398,55.851795,59.587089,31.292596,30.712579,59.561839,37.039777
55.120542,64.740257,139.239960,142.392618,120.731784,109.628063,29.641309,14.171147,138.578769,0.684253,64.254190,56.156493,141.079307,139.112569,139.721799,138.603267,81.086857,136.496646,-0.000717,-1.924559,32.000000,-235.837704,138.945750,-0.390769,24.864953,0.685748,498675.703941,0.975460,19.727542,17.897187,2.543183,0.038623,0.033083,165.485073,32.000000,178.082947,166.342917,169.353853,148.605190,32.000000,144.466183,68.023316,63.878900,93.000880,43.047029,57.168108,55.851795,59.624899,31.292596,30.804057,59.556302,37.104487
55.247247,64.749057,139.105267,142.396243,120.834540,109.631918,29.813742,14.175999,138.570546,0.684177,64.292187,56.180513,141.096303,139.037978,139.644326,138.647559,81.110847,136.670616,-0.000718,-1.924558,32.000000,-235.834327,138.913891,-0.390723,24.829075,0.681916,498549.338030,0.976880,19.526664,17.878921,2.531309,0.056830,0.032920,164.962722,32.000000,178.565382,166.639810,166.668220,148.292353,32.000000,144.783759,68.017213,63.872766,92.995864,43.047029,57.135416,55.851795,59.743650,31.292596,30.801249,59.543635,37.069418
54.739210,64.749057,139.196292,142.396243,120.911136,109.645900,29.648640,14.167437,138.541063,0.684119,64.317035,56.135889,141.052896,139.092383,139.702254,138.616180,81.161170,136.714454,-0.000718,-1.924544,32.000000,-235.838628,138.958518,-0.390433,24.810061,0.679402,498444.706128,0.973316,19.383740,17.784572,2.526099,0.062565,0.037188,164.359299,32.000000,179.291004,166.414038,164.496384,148.765096,32.000000,144.778068,68.056222,63.900684,93.018850,43.047029,57.158189,55.851795,59.822781,31.292596,30.829076,59.556744,36.943959
54.985434,64.736682,139.147697,142.392618,120.953775,109.647245,29.614074,14.173430,138.534799,0.684105,64.172038,56.026552,140.992667,138.980110,139.701076,138.569369,81.124530,136.633603,-0.000717,-1.924537,32.000000,-235.834437,138.923559,-0.390452,24.831042,0.677786,498348.986483,0.965284,19.271283,17.844453,2.517868,0.045625,0.034643,164.378226,32.000000,179.217508,165.793550,164.756323,149.201441,32.000000,143.788048,68.039142,63.886445,92.959670,43.047029,57.121721,55.851795,59.597027,31.292596,30.783329,59.557934,37.073086
54.953033,64.728982,139.184471,142.382022,120.956811,109.640947,29.803195,14.170862,138.553968,0.684268,64.086908,56.023009,141.094690,139.008046,139.771014,138.509757,81.166642,136.637564,-0.000717,-1.924529,32.000000,-235.837498,138.969775,-0.390469,24.844522,0.686630,498619.250211,0.980770,19.758765,17.815253,2.542899,0.049636,0.036662,164.972180,32.000000,178.631245,165.466181,167.523219,149.511034,32.000000,143.651934,68.043329,63.922836,92.982636,43.047029,57.159519,55.851795,59.689794,31.292596,30.753733,59.550342,37.050782
54.816926,64.717707,139.091053,142.373935,120.986984,109.625926,29.648867,14.174572,138.609488,0.684396,64.125694,55.958333,141.059394,138.958740,139.762543,138.566925,81.118106,136.608626,-0.000716,-1.924507,32.000000,-235.831001,138.910016,-0.390567,24.832957,0.682011,498531.835676,0.977026,19.509699,17.812934,2.530628,0.050003,0.034248,165.319389,32.000000,178.228190,165.482473,169.421281,149.659511,32.000000,143.865164,68.041644,63.898572,92.981613,43.047029,57.124363,55.851795,59.680399,31.292596,30.750804,59.548267,37.025617
55.091241,64.717707,139.149616,142.373935,121.063431,109.614134,29.608810,14.174858,138.539658,0.684542,64.312472,56.008812,141.077998,138.989041,139.699744,138.591820,81.109166,136.602545,-0.000716,-1.925666,32.000000,-235.833666,138.867880,-0.390492,24.819791,0.682274,498423.999017,0.971384,19.533099,17.772732,2.532790,0.042992,0.035691,165.582924,32.000000,177.931070,166.403588,169.322631,148.528792,32.000000,144.516346,68.005675,63.871203,92.963500,43.047029,57.148145,55.851795,59.609631,31.292596,30.708624,59.549417,36.932221
55.204410,64.737507,139.039795,142.375330,121.076446,109.609017,29.803455,14.168436,138.525882,0.684575,64.428802,56.073538,141.095352,138.981966,139.649903,138.510102,81.139643,136.572617,-0.000716,-1.925645,32.000000,-235.837957,138.936185,-0.390385,24.850135,0.684061,498524.391770,0.978962,19.652619,17.807319,2.537374,0.037287,0.032695,164.867359,32.000000,178.563808,166.662890,166.534291,148.281975,32.000000,144.899032,67.986234,63.906839,92.975390,43.047029,57.154599,55.851795,59.834997,31.292596,30.774430,59.553932,36.942052
54.877882,64.787282,139.150270,142.394012,121.122574,109.608962,29.654307,14.175143,138.451197,0.684527,64.487939,56.083818,140.986564,139.006291,139.662308,138.600254,81.122270,136.636458,-0.000715,-1.926828,32.000000,-235.835511,138.928535,-0.390514,24.864979,0.680469,498320.888518,0.974776,19.389261,17.813327,2.525803,0.050241,0.024341,164.343939,32.000000,179.258954,166.351303,164.311772,148.832527,32.000000,144.813682,67.957655,63.897347,92.981681,43.047029,57.151590,55.851795,59.719468,31.292596,30.944512,59.555751,36.990181
54.798986,64.827982,139.036530,142.410743,121.118555,109.607698,29.612844,14.177712,138.485963,0.684662,64.402734,56.030833,141.022444,138.930722,139.684040,138.562078,81.151582,136.641149,-0.000715,-1.926818,32.000000,-235.830156,138.885908,-0.390432,24.848850,0.677347,498192.630465,0.966216,19.300705,17.768421,2.518636,0.042664,0.032364,164.241497,32.000000,179.242550,165.709669,164.874212,149.221905,32.000000,143.750111,67.965379,63.908452,92.943534,43.047029,57.120060,55.851795,59.653825,31.292596,30.942213,59.539170,37.061274
55.393262,64.827982,139.098204,142.410743,121.082870,109.598798,29.721294,14.166723,138.461409,0.684700,64.382144,56.067439,141.067023,139.033107,139.750980,138.465852,81.179574,136.554744,-0.000715,-1.926808,32.000000,-235.846226,138.872146,-0.390443,24.827895,0.682590,498501.203996,0.977610,19.663586,17.816569,2.535635,0.042169,0.027732,164.970901,32.000000,178.520668,165.464981,167.674771,149.526924,32.000000,143.602129,68.002921,63.919427,92.950146,43.047029,57.140824,55.851795,59.414934,31.292596,31.081600,59.556312,37.025764
54.859586,64.856582,139.080440,142.420503,121.090553,109.596230,29.670096,14.174287,138.481067,0.684854,64.339313,56.055023,141.087431,138.969873,139.767967,138.530784,81.146716,136.552023,-0.000714,-1.926789,32.000000,-235.830795,138.914626,-0.390639,24.834924,0.683699,498541.325246,0.980635,19.780153,17.789518,2.537210,0.050996,0.033876,165.354523,32.000000,178.156503,165.517311,169.726230,149.586552,32.000000,143.944737,67.979721,63.894443,92.964591,43.047029,57.132663,55.851795,59.478952,31.292596,31.179202,59.540507,36.981450
55.054929,64.865107,139.189380,142.426080,121.070165,109.596212,29.600762,14.172574,138.519233,0.684881,64.464582,56.081087,141.139351,139.009595,139.706665,138.580410,81.151624,136.511296,-0.000714,-1.926762,32.000000,-235.839064,138.896761,-0.390861,24.830465,0.675525,498076.895609,0.965371,19.210735,17.719874,2.511103,0.042617,0.029754,165.564846,32.000000,178.019139,166.394304,169.349539,148.570340,32.000000,144.625318,67.965752,63.887928,92.968222,43.047029,57.174748,55.851795,59.584452,31.292596,31.207269,59.549280,36.988126
55.059050,64.857132,139.123208,142.421618,121.008076,109.586065,29.793614,14.177712,138.491847,0.685015,64.411903,56.204967,141.136991,139.056982,139.650902,138.590111,81.171688,136.628580,-0.000713,-1.926773,32.000000,-235.833271,138.925066,-0.391026,24.838202,0.683380,498501.858237,0.977519,19.750473,17.751420,2.535208,0.046000,0.025630,164.833005,32.000000,178.565775,166.757206,166.428979,148.216236,32.000000,145.068370,67.977333,63.908762,92.966606,43.047029,57.135639,55.851795,59.659721,31.292596,31.205811,59.552919,37.054451
55.027577,64.857132,139.174607,142.421618,120.956021,109.580989,29.607258,14.172432,138.548183,0.685261,64.298959,56.197412,141.030318,139.050723,139.670415,138.613189,81.154794,136.636522,-0.000712,-1.926795,32.000000,-235.833142,138.929086,-0.391174,24.869359,0.681119,498383.334090,0.975981,19.571467,17.726872,2.528191,0.039967,0.026829,164.333983,32.000000,179.160944,166.378463,164.296648,148.800427,32.000000,144.726816,67.994717,63.934170,92.974582,43.047029,57.173223,55.851795,59.587624,31.292596,31.176590,59.542632,37.065749
55.115353,64.801032,139.117577,142.406003,120.969255,109.583517,29.646668,14.169007,138.557996,0.685327,64.141796,56.191064,141.022615,138.996892,139.722626,138.699891,81.198691,136.632444,-0.000712,-1.927167,32.000000,-235.837550,138.999246,-0.391246,24.885907,0.680411,498282.789384,0.969472,19.559540,17.763355,2.526800,0.050116,0.033271,164.253132,32.000000,179.283214,165.699232,165.021403,149.326150,32.000000,143.745944,68.012149,63.916162,92.939111,43.047029,57.168963,55.851795,59.690686,31.292596,30.979949,59.546959,37.054597
54.959856,64.734482,139.158804,142.388435,120.963916,109.586065,29.758962,14.169292,138.585739,0.685382,64.050659,56.126536,141.059380,139.149701,139.763298,138.544532,81.153804,136.648401,-0.000712,-1.927174,32.000000,-235.839068,138.993495,-0.390991,24.869857,0.680280,498314.624037,0.976147,19.589719,17.784076,2.529179,0.048597,0.028316,164.936102,32.000000,178.435914,165.577506,167.782947,149.447337,32.000000,143.609278,67.990887,63.903991,92.941687,43.047029,57.172106,55.851795,59.613941,31.292596,30.746602,59.554512,37.051663
55.252660,64.706707,139.088517,142.377282,120.918630,109.581184,29.679732,14.169577,138.545492,0.685375,64.110895,56.174578,141.094855,139.066629,139.785391,138.630544,81.157553,136.662398,-0.000712,-1.927178,32.000000,-235.837635,139.005854,-0.391011,24.882917,0.678099,498099.783499,0.973006,19.449485,17.738215,2.524117,0.048692,0.029786,165.358067,32.000000,178.074582,165.643578,169.686882,149.320544,32.000000,143.993079,67.978624,63.888743,92.930033,43.047029,57.181558,55.851795,59.625179,31.292596,30.743733,59.558928,37.051589
54.761440,64.706707,139.277277,142.377282,120.879796,109.582446,29.660407,14.170719,138.651070,0.685238,64.150423,56.114156,141.029333,139.076416,139.693630,138.679601,81.142919,136.713002,-0.000712,-1.927188,32.000000,-235.834526,139.100812,-0.390842,24.891231,0.681012,498205.174145,0.972221,19.532049,17.790791,2.532008,0.038633,0.032794,165.528075,32.000000,178.121130,166.374802,168.957181,148.520423,32.000000,144.530490,67.959957,63.877925,92.952764,43.047029,57.217066,55.851795,59.709992,31.292596,30.644173,59.556961,37.000819
55.293600,64.704782,139.169698,142.375330,120.778721,109.583560,29.732080,14.170719,138.587656,0.685429,64.241533,56.056328,141.088945,139.058309,139.644252,138.660044,81.176325,136.669090,-0.000712,-1.927179,32.000000,-235.840755,138.964574,-0.390646,24.890392,0.675757,497956.617996,0.968978,19.223758,17.793789,2.517318,0.042526,0.026485,164.623773,32.000000,178.564840,166.679633,166.493462,148.287606,32.000000,144.932951,67.966806,63.922842,92.942495,43.047029,57.205297,55.851795,59.688287,31.292596,30.634308,59.552476,37.235154
54.965743,64.695157,139.235747,142.380349,120.745013,109.582171,29.734748,14.173573,138.524482,0.685594,64.297822,56.075426,141.038939,139.031148,139.675594,138.604715,81.184791,136.633583,-0.000712,-1.927156,32.000000,-235.833639,138.972323,-0.390629,24.926505,0.683996,498294.202754,0.979262,19.695011,17.832804,2.543346,0.045056,0.031572,164.168843,32.000000,179.106339,166.409560,164.336051,148.676062,32.000000,144.623715,67.942508,63.903025,92.985595,43.047029,57.208242,55.851795,59.584993,31.292596,30.597681,59.547569,37.060613
54.760154,64.714957,139.174568,142.388157,120.817057,109.576085,29.709577,14.164155,138.552981,0.685648,64.176677,56.039855,140.999218,138.958436,139.692656,138.588125,81.154086,136.690440,-0.000711,-1.927154,32.000000,-235.843385,138.974162,-0.390468,24.946542,0.675378,497899.958294,0.966494,19.182701,17.778241,2.516922,0.038550,0.027370,164.205944,32.000000,179.242085,165.696102,165.184870,149.473934,32.000000,143.876596,67.934361,63.896511,92.929844,43.047029,57.181247,55.851795,59.549198,31.292596,30.594386,59.547480,36.989227
55.366094,64.714957,139.211946,142.388157,120.851988,109.572284,29.765272,14.175714,138.560290,0.685597,64.067479,56.116389,141.011918,139.120724,139.700385,138.682640,81.190873,136.703305,-0.000712,-1.928248,32.000000,-235.830351,139.012480,-0.390437,24.938202,0.679682,498062.347335,0.972760,19.487072,17.752663,2.533137,0.052816,0.031398,164.879760,32.000000,178.465656,165.666364,167.852946,149.452078,32.000000,143.469065,67.948970,63.909518,92.921296,43.047029,57.205056,55.851795,59.350401,31.292596,30.660018,59.556076,36.970005
55.366583,64.739432,139.199445,142.390109,120.828753,109.578657,29.749866,14.168008,138.546701,0.685659,64.095870,56.050693,141.116392,139.046299,139.776238,138.665644,81.132081,136.781464,-0.000711,-1.929353,32.000000,-235.838221,138.990252,-0.390281,24.915018,0.681933,498254.164726,0.977631,19.704499,17.810767,2.541530,0.039822,0.033751,165.295481,32.000000,178.091340,165.776150,169.761544,149.254875,32.000000,144.045967,67.995333,63.926849,92.958635,43.047029,57.193801,55.851795,59.609416,31.292596,30.742052,59.544008,37.081743
54.987455,64.708357,139.264354,142.381743,120.767715,109.582499,29.626642,14.173288,138.611799,0.685813,64.174010,56.070268,141.066692,139.016507,139.703014,138.628387,81.087984,136.653049,-0.000712,-1.930530,32.000000,-235.837858,139.062917,-0.390460,24.932747,0.673161,497788.905018,0.963942,19.123639,17.780179,2.514390,0.033130,0.026142,165.468888,32.000000,178.175382,166.442755,169.070090,148.690439,32.000000,144.749338,67.940586,63.927843,92.958761,43.047029,57.225631,55.851795,59.544025,31.292596,30.631281,59.550135,37.007495
54.792964,64.695982,139.188454,142.375887,120.731868,109.583775,29.757798,14.177426,138.566252,0.685791,64.227361,56.013979,141.088178,139.016404,139.678058,138.648986,81.121392,136.655066,-0.000710,-1.930517,32.000000,-235.830606,138.959860,-0.390318,24.931960,0.673801,497977.266957,0.964552,19.147648,17.876618,2.514142,0.056147,0.034865,164.632703,32.000000,178.577621,166.807684,166.255871,148.274885,32.000000,144.650840,67.911067,63.909468,92.946068,43.047029,57.182019,55.851795,59.550011,31.292596,30.628129,59.552673,36.940438
55.185032,64.695982,139.160837,142.375887,120.693377,109.579963,29.791477,14.172432,138.549980,0.685882,64.334071,56.032538,141.024030,139.039468,139.678713,138.685062,81.181669,136.682882,-0.000710,-1.930518,32.000000,-235.835600,138.927292,-0.390322,24.943788,0.679353,498272.336415,0.975920,19.479433,17.858853,2.532657,0.042830,0.032971,164.207954,32.000000,179.148501,166.420457,164.478091,148.684489,32.000000,144.692166,67.907201,63.942781,92.950597,43.047029,57.198516,55.851795,59.419635,31.292596,30.581897,59.549457,37.067803
55.245674,64.719357,139.121127,142.380907,120.644010,109.574878,29.613203,14.175999,138.525600,0.685761,64.154158,56.075253,140.994100,139.097193,139.722102,138.620831,81.149880,136.578058,-0.000710,-1.930509,32.000000,-235.831541,138.929880,-0.390300,24.970093,0.681914,498309.838870,0.975419,19.653947,17.826415,2.540261,0.048619,0.035122,164.223078,32.000000,179.287296,165.668944,165.121759,149.470670,32.000000,143.840426,67.889292,63.913084,92.932158,43.047029,57.166300,55.851795,59.726022,31.292596,30.659900,59.556499,36.939704
54.758444,64.721557,139.226601,142.376445,120.661950,109.562160,29.694032,14.175000,138.562846,0.685457,64.169731,55.983777,141.022780,139.104024,139.750449,138.650798,81.196367,136.648559,-0.000710,-1.930506,32.000000,-235.834671,139.000345,-0.390289,24.943368,0.675477,497926.298212,0.966616,19.277722,17.779542,2.521713,0.053024,0.040718,164.974275,32.000000,178.431009,165.609959,168.034862,149.490200,32.000000,143.392266,67.875895,63.927626,92.918635,43.047029,57.222008,55.851795,59.651987,31.292596,30.664510,59.542789,37.172058
54.949265,64.741082,139.094500,142.382580,120.636488,109.543094,29.799601,14.173716,138.622850,0.685447,64.194255,55.960888,141.065971,139.082675,139.761065,138.527606,81.134580,136.622952,-0.000709,-1.931652,32.000000,-235.832021,139.020271,-0.390468,24.960442,0.673657,497964.705458,0.971269,19.243088,17.760809,2.518227,0.050168,0.032053,165.405561,32.000000,178.059735,165.863514,169.808695,149.258495,32.000000,144.035461,67.910270,63.932072,92.950597,43.047029,57.191154,55.851795,59.405070,31.292596,30.661500,59.561849,37.061641
54.939994,64.741082,139.237174,142.382580,120.636645,109.531676,29.623695,14.175000,138.586381,0.685502,64.294487,56.071330,141.071009,139.024908,139.673534,138.668074,81.117621,136.673045,-0.000710,-1.932812,32.000000,-235.831556,138.979134,-0.390603,24.972873,0.682250,498112.699875,0.978070,19.712746,17.748305,2.542559,0.048761,0.037119,165.441708,32.000000,178.108189,166.362089,169.324127,148.629269,32.000000,144.731480,67.869146,63.915830,92.928610,43.047029,57.229460,55.851795,59.539332,31.292596,30.726461,59.556105,36.993189
55.119168,64.751257,139.096048,142.389272,120.564338,109.528938,29.572717,14.171575,138.537847,0.685648,64.384115,55.948839,141.067095,139.067648,139.637727,138.556920,81.152858,136.705206,-0.000710,-1.933975,32.000000,-235.840882,138.897393,-0.390535,24.976544,0.678100,498066.175570,0.970739,19.548815,17.797750,2.531326,0.049269,0.038512,164.646503,32.000000,178.665434,166.859121,166.059384,148.186035,32.000000,144.666363,67.849508,63.938731,92.921359,43.047029,57.186270,55.851795,59.595136,31.292596,30.759048,59.542750,37.051443
54.681177,64.761707,139.177424,142.393176,120.551833,109.526409,29.791156,14.170576,138.519197,0.685599,64.399986,55.945403,141.020764,139.023420,139.666221,138.692497,81.202508,136.598917,-0.000709,-1.935110,32.000000,-235.841225,138.959047,-0.390436,24.985986,0.678591,498055.569280,0.976584,19.557718,17.838851,2.534350,0.048488,0.030822,164.185807,32.000000,179.205616,166.354513,164.122017,148.632596,32.000000,144.438288,67.880779,63.955938,92.952171,43.047029,57.216008,55.851795,59.671533,31.292596,30.792663,59.543458,37.064062
54.921830,64.770232,139.125445,142.395685,120.568382,109.518745,29.563058,14.176998,138.553566,0.685660,64.286647,56.039216,140.985908,138.971443,139.690079,138.712609,81.176628,136.565998,-0.000707,-1.934798,32.000000,-235.829231,138.955190,-0.390327,24.956849,0.675037,497875.222324,0.974748,19.396056,17.819111,2.523551,0.048400,0.030446,164.214956,32.000000,179.332601,165.607083,165.171803,149.346582,32.000000,143.885809,67.887478,63.969773,92.906834,43.047029,57.182390,55.851795,59.428444,31.292596,30.790087,59.545985,37.055404
54.930217,64.770232,139.175127,142.395685,120.548972,109.513609,29.718366,14.170862,138.494313,0.685838,64.235422,55.918237,141.066831,139.013592,139.711221,138.587987,81.171113,136.632993,-0.000706,-1.934212,32.000000,-235.831925,138.988538,-0.390243,24.927711,0.681861,498040.974548,0.976193,19.827319,17.718235,2.545253,0.041103,0.025401,164.884905,32.000000,178.423655,165.629830,168.012875,149.341179,32.000000,143.365906,67.867941,63.933428,92.893715,43.047029,57.217971,55.851795,59.525385,31.292596,30.817189,59.554984,36.996564
54.756384,64.792507,139.050169,142.400705,120.502267,109.504722,29.830349,14.171433,138.446343,0.685773,64.321081,55.962503,141.117529,138.949565,139.745111,138.542109,81.133224,136.536110,-0.000708,-1.934668,32.000000,-235.834796,138.946524,-0.390268,24.930203,0.678681,497924.690787,0.978907,19.604312,17.728245,2.533154,0.042929,0.028165,165.396462,32.000000,178.079859,165.972906,169.868853,149.290604,32.000000,144.049771,67.926687,63.958597,92.935925,43.047029,57.184059,55.851795,59.515335,31.292596,30.892170,59.551384,36.934275
55.250952,64.812032,139.143044,142.410186,120.418036,109.495785,29.624670,14.173573,138.466135,0.685905,64.395358,56.021335,141.138167,138.954478,139.652081,138.473354,81.161908,136.633256,-0.000710,-1.936275,32.000000,-235.832819,139.020455,-0.390314,24.952941,0.679589,497908.873025,0.973581,19.596257,17.766057,2.533672,0.044700,0.033064,165.392364,32.000000,178.214469,166.330854,169.115113,148.559803,32.000000,144.767955,67.908313,63.932613,92.912107,43.047029,57.209885,55.851795,59.339310,31.292596,30.957758,59.552338,37.048288
55.170763,64.822482,139.090855,142.412695,120.343065,109.491972,29.698213,14.173145,138.518006,0.686108,64.426755,56.161902,141.084594,138.977704,139.622221,138.518886,81.182663,136.638868,-0.000710,-1.936860,32.000000,-235.832100,138.992942,-0.390552,24.960861,0.681487,498085.293314,0.973316,19.785680,17.757238,2.539433,0.045218,0.046732,164.699235,32.000000,178.745443,166.838386,166.013945,148.079623,32.000000,144.946216,67.877645,63.976612,92.917638,43.047029,57.203141,55.851795,59.449655,31.292596,30.955726,59.543251,37.018574
54.898238,64.822482,139.238184,142.412695,120.321686,109.488145,29.838094,14.169863,138.579609,0.686271,64.359467,56.159595,141.025081,138.973932,139.640197,138.579817,81.171932,136.646849,-0.000711,-1.938615,32.000000,-235.840955,138.982318,-0.390733,24.973555,0.673848,497710.749559,0.970331,19.330716,17.775388,2.518383,0.050316,0.043671,164.191549,32.000000,179.125677,166.342761,164.112488,148.751160,32.000000,144.292883,67.879638,63.957718,92.907857,43.047029,57.247921,55.851795,59.514380,31.292596,30.990074,59.557285,36.965016
54.927955,64.808732,139.225347,142.398753,120.315362,109.495327,29.645599,14.175714,138.610302,0.686130,64.127762,56.197608,141.036809,139.033288,139.714949,138.677262,81.252810,136.645191,-0.000710,-1.940356,32.000000,-235.834777,138.991269,-0.390683,25.008435,0.674569,497714.678149,0.969481,19.417878,17.757339,2.521097,0.047236,0.036897,164.311274,32.000000,179.360802,165.582147,165.346372,149.491978,32.000000,143.869505,67.900681,63.975098,92.913729,43.047029,57.214978,55.851795,59.376113,31.292596,30.940337,59.533436,37.214758
55.075881,64.742732,139.291333,142.387041,120.317028,109.506340,29.583035,14.171004,138.557542,0.686226,64.021501,56.076594,141.051275,139.174088,139.757866,138.680376,81.184817,136.665948,-0.000710,-1.940944,32.000000,-235.835716,139.052150,-0.390498,24.941139,0.679101,497886.150647,0.970210,19.679226,17.771916,2.536296,0.051907,0.035781,164.831157,32.000000,178.494893,165.491649,168.215471,149.449075,32.000000,143.625562,67.892663,64.001730,92.915319,43.047029,57.269648,55.851795,59.404291,31.292596,30.708985,59.555525,37.022609
54.768385,64.688007,139.266091,142.369195,120.338533,109.515243,29.822400,14.174287,138.606260,0.686524,64.038101,56.020424,141.070790,139.163178,139.733626,138.652692,81.142642,136.724895,-0.000711,-1.940356,32.000000,-235.835384,138.988210,-0.390772,24.949269,0.677650,497711.469642,0.975953,19.636929,17.690240,2.534690,0.043141,0.038019,165.295029,32.000000,177.969081,165.940887,169.887636,149.055321,32.000000,143.887418,67.885964,63.974522,92.910470,43.047029,57.226668,55.851795,59.365467,31.292596,30.706204,59.554915,37.055624
55.156405,64.688007,139.291596,142.369195,120.357203,109.523921,29.644789,14.175571,138.577309,0.686503,64.158813,56.045911,141.073937,139.033635,139.692987,138.832601,81.144237,136.660720,-0.000711,-1.940922,32.000000,-235.833608,139.007932,-0.390944,24.937258,0.677524,497718.626702,0.975033,19.429007,17.768235,2.529080,0.049491,0.030785,165.442457,32.000000,178.247194,166.389380,168.851991,148.457617,32.000000,144.849529,67.873987,63.987147,92.947196,43.047029,57.276292,55.851795,59.345422,31.292596,30.512915,59.558318,37.042345
54.829472,64.677557,139.203623,142.356926,120.376772,109.535352,29.635357,14.172432,138.580870,0.686786,64.299029,55.963665,141.052002,139.113038,139.652955,138.587764,81.206044,136.681740,-0.000710,-1.940982,32.000000,-235.835600,139.025350,-0.390669,24.899282,0.681784,497958.289485,0.973160,19.669628,17.838810,2.542819,0.044174,0.041891,164.609009,32.000000,178.939977,166.510005,165.893316,148.305593,32.000000,144.929225,67.883053,64.016732,92.941115,43.047029,57.233106,55.851795,59.523615,31.292596,30.473202,59.550391,37.055771
54.882908,64.719357,139.149403,142.351349,120.421029,109.540417,29.822434,14.172432,138.539030,0.686717,64.317784,55.960903,140.962047,139.045829,139.670785,138.666809,81.195893,136.614485,-0.000711,-1.942153,32.000000,-235.834453,138.908692,-0.390658,24.893382,0.676424,497756.116980,0.971440,19.297148,17.806295,2.525393,0.047389,0.034866,164.184249,32.000000,179.166206,166.265628,164.343574,148.577147,32.000000,144.218239,67.878649,64.035711,92.956552,43.047029,57.234926,55.851795,59.489533,31.292596,30.614930,59.542946,37.045060
55.035146,64.743282,139.209037,142.365012,120.463374,109.544247,29.651875,14.171575,138.535559,0.686896,64.220987,55.941204,140.962715,138.984780,139.712558,138.616244,81.219923,136.584572,-0.000712,-1.943920,32.000000,-235.835801,138.943893,-0.390698,24.936445,0.682004,497864.243924,0.978246,19.600404,17.754616,2.538847,0.041922,0.028617,164.310029,32.000000,179.255568,165.527906,165.375212,149.247101,32.000000,143.928031,67.892269,64.002588,92.914002,43.047029,57.215440,55.851795,59.537705,31.292596,30.611896,59.547205,37.001113
54.606069,64.743282,139.190919,142.365012,120.501735,109.553134,29.618592,14.172146,138.565875,0.687006,64.208540,55.902952,141.042555,138.918795,139.728004,138.543638,81.178569,136.690596,-0.000712,-1.945679,32.000000,-235.834083,138.988028,-0.390547,24.898810,0.681175,497934.364145,0.971215,19.590832,17.732355,2.535387,0.046952,0.040547,164.938154,32.000000,178.618445,165.360775,168.176396,149.718751,32.000000,143.544969,67.902754,64.004346,92.944709,43.047029,57.252303,55.851795,59.641412,31.292596,30.692151,59.548729,36.983211
54.699869,64.766932,139.145422,142.372262,120.534779,109.554325,29.781454,14.169435,138.518872,0.686835,64.319007,55.950922,141.091357,138.991611,139.720811,138.588842,81.142642,136.600877,-0.000712,-1.947405,32.000000,-235.836958,138.886768,-0.390411,24.838202,0.678075,497842.196803,0.973905,19.468609,17.693906,2.529457,0.052244,0.033912,165.301767,32.000000,178.092522,165.816629,170.104807,149.092159,32.000000,143.857913,67.910356,64.011565,92.937541,43.047029,57.229691,55.851795,59.305973,31.292596,30.771622,59.562891,36.977195
54.964277,64.810107,139.081015,142.383416,120.560813,109.550442,29.691848,14.166010,138.491586,0.686853,64.451443,55.965202,141.064854,138.897488,139.627414,138.522018,81.152985,136.575578,-0.000711,-1.949139,32.000000,-235.845956,138.921196,-0.390445,24.878538,0.685596,498233.579490,0.983567,19.881315,17.786360,2.549001,0.046477,0.033657,165.486380,32.000000,178.219895,166.324002,168.895691,148.346528,32.000000,144.854937,67.879524,63.996053,92.949768,43.047029,57.221387,55.851795,59.432160,31.292596,30.919094,59.550706,36.969051
54.895565,64.857682,139.144636,142.395964,120.512851,109.546650,29.644531,14.170862,138.454924,0.686820,64.544593,55.952836,141.062494,138.936270,139.654246,138.583587,81.209729,136.625974,-0.000710,-1.950880,32.000000,-235.844218,138.906143,-0.390696,24.809353,0.685642,498289.824783,0.976404,19.814533,17.779047,2.543798,0.042266,0.027554,164.550576,32.000000,178.954538,166.520629,165.613615,148.377317,32.000000,144.722704,67.888195,64.031928,92.966973,43.047029,57.199591,55.851795,59.438073,31.292596,30.917042,59.550735,36.995390
54.603951,64.857682,139.040478,142.395964,120.510999,109.546467,29.762459,14.175143,138.471300,0.686757,64.530281,55.992041,141.006365,138.982638,139.666778,138.541093,81.173899,136.555981,-0.000710,-1.952627,32.000000,-235.831414,138.900471,-0.390953,24.825168,0.680211,498150.017736,0.974213,19.603429,17.756507,2.530389,0.055803,0.038030,164.175363,32.000000,179.277843,166.170737,164.075758,148.484760,32.000000,144.150292,67.923812,64.040964,92.983333,43.047029,57.207272,55.851795,59.633669,31.292596,31.080611,59.560324,37.011604
54.762524,64.870882,139.129676,142.407676,120.546459,109.540105,29.689174,14.171147,138.421542,0.686764,64.406079,55.989345,141.008024,138.979131,139.702246,138.604244,81.231451,136.537457,-0.000709,-1.954386,32.000000,-235.838196,138.847854,-0.390996,24.826689,0.683565,498125.232195,0.977212,19.716995,17.724057,2.534715,0.046654,0.026548,164.349052,32.000000,179.267478,165.444544,165.614441,149.338849,32.000000,143.889505,67.908141,64.057816,92.974670,43.047029,57.183409,55.851795,59.284744,31.292596,31.124978,59.543536,37.070151
55.034016,64.874182,139.078385,142.414368,120.635842,109.533761,29.521581,14.175428,138.436773,0.686638,64.237077,55.994601,141.051718,138.970852,139.714519,138.583264,81.210825,136.650946,-0.000708,-1.956145,32.000000,-235.833423,138.964552,-0.391291,24.868598,0.687045,498376.761407,0.979095,19.997759,17.726145,2.546345,0.037964,0.027207,165.005469,32.000000,178.504613,165.350290,168.252160,149.548809,32.000000,143.532341,67.906455,64.044839,92.985427,43.047029,57.223601,55.851795,59.383789,31.292596,31.135047,59.555171,37.056065
54.999448,64.819457,139.185400,142.406282,120.672995,109.522598,29.743112,14.169577,138.438767,0.686730,64.210506,55.986476,141.082393,138.987839,139.764072,138.617506,81.174368,136.684762,-0.000709,-1.957902,32.000000,-235.845011,138.961801,-0.391553,24.864821,0.685030,498149.240570,0.978344,19.858144,17.659662,2.540600,0.052699,0.029891,165.424337,32.000000,178.145037,165.880242,169.896164,148.903107,32.000000,143.972646,67.921846,64.036482,92.997936,43.047029,57.216310,55.851795,59.435278,31.292596,31.133687,59.562085,37.067877
54.708639,64.819457,139.082728,142.406282,120.615363,109.523698,29.748962,14.175714,138.545908,0.686652,64.291012,55.906195,141.093010,138.962818,139.680210,138.584853,81.182982,136.582017,-0.000709,-1.959653,32.000000,-235.833465,138.953416,-0.391731,24.806364,0.679437,498003.211567,0.978476,19.600594,17.734997,2.527135,0.051030,0.032946,165.378691,32.000000,178.326341,166.357262,168.843823,148.467173,32.000000,144.971809,67.922965,64.054739,93.010880,43.047029,57.228201,55.851795,59.557217,31.292596,30.941814,59.552358,36.991868
54.594213,64.756207,139.155374,142.395685,120.587353,109.526181,29.613739,14.174715,138.468093,0.686653,64.346295,55.917866,141.051314,139.004721,139.651113,138.535613,81.211750,136.595220,-0.000708,-1.960832,32.000000,-235.836103,139.005281,-0.391755,24.838595,0.680458,497971.766964,0.971623,19.579026,17.787751,2.530669,0.037868,0.029261,164.561041,32.000000,178.910671,166.597738,165.853915,148.268542,32.000000,144.888227,67.918913,64.079084,92.998865,43.047029,57.215979,55.851795,59.255289,31.292596,30.719903,59.548149,37.001553
55.175795,64.763632,139.152959,142.396522,120.560657,109.518659,29.615677,14.174144,138.510343,0.686752,64.357652,55.998514,140.989757,138.961248,139.694318,138.609523,81.227053,136.648356,-0.000707,-1.962018,32.000000,-235.832740,138.945646,-0.391761,24.868467,0.685964,498135.895983,0.977161,19.858609,17.729615,2.542244,0.055938,0.032233,164.224382,32.000000,179.219758,166.258518,163.917498,148.616341,32.000000,144.188799,67.932002,64.078443,93.011945,43.047029,57.254109,55.851795,59.290872,31.292596,30.743062,59.554423,36.965603
55.271364,64.780682,139.245743,142.411022,120.564193,109.512155,29.797992,14.178282,138.454337,0.686713,64.212511,56.010775,140.999224,139.029006,139.724162,138.638760,81.222613,136.657881,-0.000706,-1.963167,32.000000,-235.827455,138.873753,-0.391634,24.921443,0.687105,498066.413436,0.983756,19.905679,17.707212,2.548903,0.047225,0.030790,164.379929,32.000000,179.226056,165.567233,165.692960,149.321296,32.000000,143.918507,67.928129,64.063688,92.954233,43.047029,57.242038,55.851795,59.537874,31.292596,30.740508,59.558249,37.078809
54.855438,64.780682,139.050309,142.411022,120.582785,109.508323,29.642171,14.168008,138.548662,0.686890,64.184738,56.044683,141.027481,138.987900,139.709445,138.631582,81.181286,136.654136,-0.000706,-1.964315,32.000000,-235.841663,138.984216,-0.391873,24.883626,0.677375,497654.820380,0.972168,19.354211,17.717521,2.521993,0.055089,0.035355,164.941014,32.000000,178.453508,165.310139,168.277065,149.563533,32.000000,143.643933,67.913856,64.054364,92.963552,43.047029,57.229955,55.851795,59.446728,31.292596,30.797308,59.557689,37.048141
54.913741,64.783157,139.187066,142.413811,120.559435,109.509646,29.686492,14.176285,138.511176,0.686956,64.204148,56.006665,141.091899,139.094542,139.768218,138.609871,81.189385,136.575079,-0.000704,-1.966072,32.000000,-235.834370,138.993798,-0.391550,24.953649,0.674981,497600.842601,0.964355,19.279852,17.726551,2.519311,0.045466,0.034450,165.368449,32.000000,178.106221,165.903440,169.882008,148.885230,32.000000,144.047209,67.957948,64.046842,93.011541,43.047029,57.261408,55.851795,59.253372,31.292596,30.803545,59.558033,37.006248
54.816596,64.779032,139.093183,142.406003,120.589104,109.508374,29.795058,14.166866,138.531176,0.686962,64.204455,56.052151,141.086207,139.098500,139.676852,138.593770,81.149970,136.750449,-0.000704,-1.967839,32.000000,-235.840674,139.008200,-0.391303,24.929678,0.681248,497925.069977,0.977538,19.678561,17.766073,2.534850,0.048268,0.032473,165.449942,32.000000,178.230731,166.525649,168.529082,148.404507,32.000000,144.932986,67.944286,64.057355,92.996488,43.047029,57.246831,55.851795,59.459493,31.292596,30.786871,59.560816,36.961421
